            "circuitRef": "LCS-4PWS0002-2Q02",
            "name": "LCS-4PWS0002 → SSB-4PWS2230",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2230",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q02",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 121.58,
            "pKWe": 121.58,
            "qKVAr": 47.224246,
            "sKVA": 130.42939,
            "ibA": 171.14419,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-116",
            "excelRow": 523,
            "circuitRef": "LCS-4PWS0002-2Q03",
            "name": "LCS-4PWS0002 → PSP-REWS0001",
            "originId": "LCS-4PWS0002",
            "destinationId": "PSP-REWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q03",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 57,
            "pKWe": 57,
            "qKVAr": 18.734994,
            "sKVA": 60,
            "ibA": 78.729582,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Normal"
        },
        {
            "id": "abt-440-117",
            "excelRow": 524,
            "circuitRef": "LCS-4PWS0002-2Q04",
            "name": "LCS-4PWS0002 → SBT-4PWS0002",
            "originId": "LCS-4PWS0002",
            "destinationId": "SBT-4PWS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q04",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 380.25,
            "pKWe": 380.25,
            "qKVAr": 147.838518,
            "sKVA": 407.978296,
            "ibA": 535.33268,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Normal"
        },
        {
            "id": "abt-440-118",
            "excelRow": 525,
            "circuitRef": "LCS-4PWS0002-2Q05",
            "name": "LCS-4PWS0002 → SBT-4PWS0003",
            "originId": "LCS-4PWS0002",
            "destinationId": "SBT-4PWS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q05",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 35,
            "pKWe": 35,
            "qKVAr": 22.472586,
            "sKVA": 41.593474,
            "ibA": 54.577281,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Normal"
        },
        {
            "id": "abt-440-119",
            "excelRow": 526,
            "circuitRef": "LCS-4PWS0002-2Q06",
            "name": "LCS-4PWS0002 → SBT-4PWS0001",
            "originId": "LCS-4PWS0002",
            "destinationId": "SBT-4PWS0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "2Q06",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 364.25,
            "pKWe": 364.25,
            "qKVAr": 135.838518,
            "sKVA": 388.754634,
            "ibA": 510.108165,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Alternative"
        },
        {
            "id": "abt-440-120",
            "excelRow": 527,
            "circuitRef": "LCS-4PWS0002-2Q07",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-2Q07",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-2Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q07",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-121",
            "excelRow": 528,
            "circuitRef": "LCS-4PWS0002-2Q08",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-2Q08",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-2Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q08",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-122",
            "excelRow": 529,
            "circuitRef": "LCS-4PWS0002-QNV_440",
            "name": "LCS-4PWS0002 → BUS-LCS-4PWS0002-440-NV",
            "originId": "LCS-4PWS0002",
            "destinationId": "BUS-LCS-4PWS0002-440-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-440",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 108.738,
            "pKWe": 109.717962,
            "qKVAr": 17.480795,
            "sKVA": 111.101797,
            "ibA": 145.783301,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-123",
            "excelRow": 530,
            "circuitRef": "LCS-4PWS0002-3Q01",
            "name": "LCS-4PWS0002 → SSB-4PWS2260",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2260",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q01",
            "protectionModel": "NSX 100 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8.44,
            "pKWe": 8.795556,
            "qKVAr": 4.969494,
            "sKVA": 10.10236,
            "ibA": 13.255909,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-124",
            "excelRow": 531,
            "circuitRef": "LCS-4PWS0002-3Q02",
            "name": "LCS-4PWS0002 → TRF-4PWS2260",
            "originId": "LCS-4PWS0002",
            "destinationId": "TRF-4PWS2260",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q02",
            "protectionModel": "NSX 100 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-125",
            "excelRow": 532,
            "circuitRef": "LCS-4PWS0002-3Q03",
            "name": "LCS-4PWS0002 → SSB-4PWS2261",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2261",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q03",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 68.6,
            "pKWe": 69.128294,
            "qKVAr": 2.810999,
            "sKVA": 69.185423,
            "ibA": 90.782324,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-126",
            "excelRow": 533,
            "circuitRef": "LCS-4PWS0002-3Q04",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q04",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-3Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q04",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-127",
            "excelRow": 534,
            "circuitRef": "LCS-4PWS0002-3Q05",
            "name": "LCS-4PWS0002 → SSB-4PWS2263",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-4PWS2263",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q05",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 60.3,
            "pKWe": 60.816096,
            "qKVAr": 3.692071,
            "sKVA": 60.928064,
            "ibA": 79.94735,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-128",
            "excelRow": 535,
            "circuitRef": "LCS-4PWS0002-3Q06",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q06",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-3Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q06",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-129",
            "excelRow": 536,
            "circuitRef": "LCS-4PWS0002-3Q07",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q07",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-3Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q07",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-130",
            "excelRow": 330,
            "circuitRef": "TRF-6PWS0002-21",
            "name": "TRF-6PWS0002 → LCS-4PWS0002",
            "originId": "TRF-6PWS0002",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 80.75,
            "pKWe": null,
            "qKVAr": 50.044355,
            "sKVA": 95,
            "ibA": 413.043478,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-131",
            "excelRow": 331,
            "circuitRef": "TRF-6PWS0002-22",
            "name": "TRF-6PWS0002 → LCS-4PWS0002",
            "originId": "TRF-6PWS0002",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 80.75,
            "pKWe": null,
            "qKVAr": 50.044355,
            "sKVA": 95,
            "ibA": 413.043478,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-132",
            "excelRow": 332,
            "circuitRef": "TRF-6PWS0002-23",
            "name": "TRF-6PWS0002 → LCS-4PWS0002",
            "originId": "TRF-6PWS0002",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 80.75,
            "pKWe": null,
            "qKVAr": 50.044355,
            "sKVA": 95,
            "ibA": 413.043478,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-133",
            "excelRow": 344,
            "circuitRef": "LCS-4PWS0002-QVS-230",
            "name": "TRF-6PWS0002 → LCS-4PWS0002",
            "originId": "TRF-6PWS0002",
            "destinationId": "LCS-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-230",
            "protectionModel": "MTZ1 08 H3 M5.0 X",
            "protectionCurrentA": 800,
            "pnKW": 242.25,
            "pKWe": 242.25,
            "qKVAr": 150.133066,
            "sKVA": 285,
            "ibA": 715.41229,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-134",
            "excelRow": 345,
            "circuitRef": "LCS-4PWS0002-4Q01",
            "name": "LCS-4PWS0002 → SSB-2LGS2206",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2LGS2206",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 14.925,
            "pKWe": 14.925,
            "qKVAr": 0.000001,
            "sKVA": 14.925,
            "ibA": 37.465012,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-135",
            "excelRow": 346,
            "circuitRef": "LCS-4PWS0002-4Q02",
            "name": "LCS-4PWS0002 → SSB-2ELG4204",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2ELG4204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 5.2007,
            "pKWe": 5.2007,
            "qKVAr": 0,
            "sKVA": 5.2007,
            "ibA": 13.054894,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-136",
            "excelRow": 347,
            "circuitRef": "LCS-4PWS0002-4Q03",
            "name": "LCS-4PWS0002 → RCK-SCST0002",
            "originId": "LCS-4PWS0002",
            "destinationId": "RCK-SCST0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 12.431,
            "pKWe": 14.354503,
            "qKVAr": 7.072633,
            "sKVA": 16.002309,
            "ibA": 40.169294,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-137",
            "excelRow": 348,
            "circuitRef": "LCS-4PWS0002-4Q04",
            "name": "LCS-4PWS0002 → SSB-2PWS2201",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 9.7198,
            "pKWe": 10.081528,
            "qKVAr": 4.338544,
            "sKVA": 10.975435,
            "ibA": 27.55074,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-138",
            "excelRow": 349,
            "circuitRef": "LCS-4PWS0002-4Q05",
            "name": "LCS-4PWS0002 → SSB-2PWS2203",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 15.134,
            "pKWe": 15.134,
            "qKVAr": 5.282618,
            "sKVA": 16.029473,
            "ibA": 40.237481,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-139",
            "excelRow": 350,
            "circuitRef": "LCS-4PWS0002-4Q06",
            "name": "LCS-4PWS0002 → SSB-2PWS2205",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2205",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 33.22,
            "pKWe": 36.548313,
            "qKVAr": 14.773706,
            "sKVA": 39.421334,
            "ibA": 98.956165,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-140",
            "excelRow": 351,
            "circuitRef": "LCS-4PWS0002-4Q07",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-4Q07",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-4Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q07",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-141",
            "excelRow": 352,
            "circuitRef": "LCS-4PWS0002-4Q08",
            "name": "LCS-4PWS0002 → SSB-2PWS2209",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2209",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q08",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 5.318,
            "pKWe": 5.318,
            "qKVAr": 2.778023,
            "sKVA": 5.999878,
            "ibA": 15.061006,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-142",
            "excelRow": 353,
            "circuitRef": "LCS-4PWS0002-4Q09",
            "name": "LCS-4PWS0002 → SSB-2PWS2207",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2207",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q09",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 7.374,
            "pKWe": 7.408097,
            "qKVAr": 3.167916,
            "sKVA": 8.057021,
            "ibA": 20.224884,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-143",
            "excelRow": 354,
            "circuitRef": "LCS-4PWS0002-4Q10",
            "name": "LCS-4PWS0002 → RCK-IBRG0001",
            "originId": "LCS-4PWS0002",
            "destinationId": "RCK-IBRG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q10",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8.91,
            "pKWe": 8.91,
            "qKVAr": 4.31531,
            "sKVA": 9.9,
            "ibA": 24.851164,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Normal"
        },
        {
            "id": "abt-230-144",
            "excelRow": 355,
            "circuitRef": "LCS-4PWS0002-4Q11",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-4Q11",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-4Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q11",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-145",
            "excelRow": 356,
            "circuitRef": "LCS-4PWS0002-QVM_230",
            "name": "LCS-4PWS0002 → BUS-LCS-4PWS0002-230-VM",
            "originId": "LCS-4PWS0002",
            "destinationId": "BUS-LCS-4PWS0002-230-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 102.46523,
            "pKWe": 102.645661,
            "qKVAr": 40.776534,
            "sKVA": 110.448438,
            "ibA": 277.249719,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-146",
            "excelRow": 357,
            "circuitRef": "LCS-4PWS0002-5Q01",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-5Q01",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-5Q01",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q01",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-147",
            "excelRow": 358,
            "circuitRef": "LCS-4PWS0002-5Q02",
            "name": "LCS-4PWS0002 → SSB-2LGS2230",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2LGS2230",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 6.4009,
            "pKWe": 6.4009,
            "qKVAr": 0,
            "sKVA": 6.4009,
            "ibA": 16.067658,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-148",
            "excelRow": 359,
            "circuitRef": "LCS-4PWS0002-5Q03",
            "name": "LCS-4PWS0002 → SSB-2PWS2230",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2230",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 16.561,
            "pKWe": 16.561,
            "qKVAr": 7.990776,
            "sKVA": 18.388019,
            "ibA": 46.157945,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-149",
            "excelRow": 360,
            "circuitRef": "LCS-4PWS0002-5Q04",
            "name": "LCS-4PWS0002 → SSB-2PWS2231",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2231",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 47.973,
            "pKWe": 48.230759,
            "qKVAr": 20.16809,
            "sKVA": 52.2777,
            "ibA": 131.228453,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-150",
            "excelRow": 361,
            "circuitRef": "LCS-4PWS0002-5Q05",
            "name": "LCS-4PWS0002 → SSB-2PWS2232",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2232",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 17.495,
            "pKWe": 17.495,
            "qKVAr": 10.348802,
            "sKVA": 20.326651,
            "ibA": 51.024336,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-151",
            "excelRow": 362,
            "circuitRef": "LCS-4PWS0002-5Q06",
            "name": "LCS-4PWS0002 → SSB-2PWS2233",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2233",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 30.45,
            "pKWe": 30.45,
            "qKVAr": 12.630931,
            "sKVA": 32.965784,
            "ibA": 82.751323,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-152",
            "excelRow": 363,
            "circuitRef": "LCS-4PWS0002-5Q07",
            "name": "LCS-4PWS0002 → SSB-2PWS2234",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2234",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q07",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 11.7,
            "pKWe": 11.7,
            "qKVAr": 7.11345,
            "sKVA": 13.692741,
            "ibA": 34.371774,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-153",
            "excelRow": 364,
            "circuitRef": "LCS-4PWS0002-5Q08",
            "name": "LCS-4PWS0002 → SSB-2PWS2235",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2235",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q08",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 10.431,
            "pKWe": 10.431,
            "qKVAr": 0.000086,
            "sKVA": 10.431,
            "ibA": 26.18409,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-154",
            "excelRow": 365,
            "circuitRef": "LCS-4PWS0002-5Q09",
            "name": "LCS-4PWS0002 → SSB-2PWS2236",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2236",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q09",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 5.368,
            "pKWe": 5.368,
            "qKVAr": 0.000056,
            "sKVA": 5.368,
            "ibA": 13.474853,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-155",
            "excelRow": 366,
            "circuitRef": "LCS-4PWS0002-QNV_230",
            "name": "LCS-4PWS0002 → BUS-LCS-4PWS0002-230-NV",
            "originId": "LCS-4PWS0002",
            "destinationId": "BUS-LCS-4PWS0002-230-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 8.386,
            "pKWe": 8.386,
            "qKVAr": 0.644704,
            "sKVA": 8.410745,
            "ibA": 21.112809,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-156",
            "excelRow": 367,
            "circuitRef": "LCS-4PWS0002-6Q01",
            "name": "LCS-4PWS0002 → SSB-2PWS2261",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2261",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q01",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 6.22,
            "pKWe": 6.22,
            "qKVAr": 0.123949,
            "sKVA": 6.221235,
            "ibA": 15.616659,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-157",
            "excelRow": 368,
            "circuitRef": "LCS-4PWS0002-6Q02",
            "name": "LCS-4PWS0002 → SSB-2PWS2262",
            "originId": "LCS-4PWS0002",
            "destinationId": "SSB-2PWS2262",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 5.76,
            "pKWe": 5.76,
            "qKVAr": 0.797057,
            "sKVA": 5.814886,
            "ibA": 14.596635,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-158",
            "excelRow": 369,
            "circuitRef": "LCS-4PWS0002-6Q03",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-6Q03",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-6Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-159",
            "excelRow": 370,
            "circuitRef": "LCS-4PWS0002-6Q04",
            "name": "LCS-4PWS0002 → SPARE-LCS-4PWS0002-6Q04",
            "originId": "LCS-4PWS0002",
            "destinationId": "SPARE-LCS-4PWS0002-6Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-201",
            "excelRow": 1054,
            "circuitRef": "TRF-6PWS0003-11",
            "name": "TRF-6PWS0003 → LCS-4PWS0003",
            "originId": "TRF-6PWS0003",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 361.25,
            "pKWe": null,
            "qKVAr": 223.882642,
            "sKVA": 425,
            "ibA": 965.909091,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-202",
            "excelRow": 1055,
            "circuitRef": "TRF-6PWS0003-12",
            "name": "TRF-6PWS0003 → LCS-4PWS0003",
            "originId": "TRF-6PWS0003",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 361.25,
            "pKWe": null,
            "qKVAr": 223.882642,
            "sKVA": 425,
            "ibA": 965.909091,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-203",
            "excelRow": 1056,
            "circuitRef": "TRF-6PWS0003-13",
            "name": "TRF-6PWS0003 → LCS-4PWS0003",
            "originId": "TRF-6PWS0003",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 361.25,
            "pKWe": null,
            "qKVAr": 223.882642,
            "sKVA": 425,
            "ibA": 965.909091,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-204",
            "excelRow": 1068,
            "circuitRef": "LCS-4PWS0003-QVS-440",
            "name": "TRF-6PWS0003 → LCS-4PWS0003",
            "originId": "TRF-6PWS0003",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-440",
            "protectionModel": "MTZ1 16 H2 M5.0 X",
            "protectionCurrentA": 1600,
            "pnKW": 1083.75,
            "pKWe": 1083.75,
            "qKVAr": 671.647927,
            "sKVA": 1275,
            "ibA": 1673.003621,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-205",
            "excelRow": 1069,
            "circuitRef": "LCS-4PWS0003-QS1-440",
            "name": "CSB-4PWS0001 → LCS-4PWS0003",
            "originId": "CSB-4PWS0001",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QS1-440",
            "protectionModel": "MTZ1 16 H2 M5.0 X",
            "protectionCurrentA": 1600,
            "pnKW": 975.491015,
            "pKWe": 975.491015,
            "qKVAr": 731.618261,
            "sKVA": 1219.363769,
            "ibA": 1600,
            "voltage": "440",
            "parallelCables": 10,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Alimentación paralela CSB → LCS (junto a TRF/QVS-440)"
        },
        {
            "id": "abt-440-206",
            "excelRow": 1070,
            "circuitRef": "CPNE-0012",
            "name": "LCS-4PWS0003 → TBX-CPNE0004",
            "originId": "LCS-4PWS0003",
            "destinationId": "TBX-CPNE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QCN",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 152.420471,
            "pKWe": 152.420471,
            "qKVAr": 114.315353,
            "sKVA": 190.525589,
            "ibA": 250,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-207",
            "excelRow": 1071,
            "circuitRef": "LCS-4PWS0003-1Q01",
            "name": "LCS-4PWS0003 → SSB-4PWS2301",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q01",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 51.65,
            "pKWe": 52.123684,
            "qKVAr": 35.101349,
            "sKVA": 62.840936,
            "ibA": 82.457343,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-208",
            "excelRow": 1072,
            "circuitRef": "LCS-4PWS0003-1Q02",
            "name": "LCS-4PWS0003 → SSB-4PWS2302",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q02",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 33.4,
            "pKWe": 34.892232,
            "qKVAr": 25.0991,
            "sKVA": 42.981771,
            "ibA": 56.398948,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-209",
            "excelRow": 1073,
            "circuitRef": "LCS-4PWS0003-1Q03",
            "name": "LCS-4PWS0003 → SSB-4PWS2303",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q03",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 20.618755,
            "pKWe": 20.618755,
            "qKVAr": 15.464066,
            "sKVA": 25.773444,
            "ibA": 33.818875,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-210",
            "excelRow": 1074,
            "circuitRef": "LCS-4PWS0003-1Q04",
            "name": "LCS-4PWS0003 → STA-STGE0002",
            "originId": "LCS-4PWS0003",
            "destinationId": "STA-STGE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q04",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 30,
            "pKWe": 32.258065,
            "qKVAr": 19.991753,
            "sKVA": 37.950664,
            "ibA": 49.797332,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-211",
            "excelRow": 1075,
            "circuitRef": "LCS-4PWS0003-1Q05",
            "name": "LCS-4PWS0003 → STA-STGE0004",
            "originId": "LCS-4PWS0003",
            "destinationId": "STA-STGE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q05",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 30,
            "pKWe": 32.258065,
            "qKVAr": 19.991753,
            "sKVA": 37.950664,
            "ibA": 49.797332,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-212",
            "excelRow": 1076,
            "circuitRef": "LCS-4PWS0003-1Q06",
            "name": "LCS-4PWS0003 → FAP-VENT2011",
            "originId": "LCS-4PWS0003",
            "destinationId": "FAP-VENT2011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q06",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 42.3,
            "pKWe": 42.470155,
            "qKVAr": 14.298774,
            "sKVA": 44.812598,
            "ibA": 58.801285,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-213",
            "excelRow": 1077,
            "circuitRef": "LCS-4PWS0003-1Q07",
            "name": "LCS-4PWS0003 → SSB-4PWS2305",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2305",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q07",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 16.838755,
            "pKWe": 19.050613,
            "qKVAr": 15.89477,
            "sKVA": 24.810675,
            "ibA": 32.555567,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-214",
            "excelRow": 1078,
            "circuitRef": "LCS-4PWS0003-1Q08",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-1Q08",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-1Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q08",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-215",
            "excelRow": 1079,
            "circuitRef": "LCS-4PWS0003-1Q09",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-1Q09",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-1Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q09",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-216",
            "excelRow": 1080,
            "circuitRef": "LCS-4PWS0003-QVM_440",
            "name": "LCS-4PWS0003 → BUS-LCS-4PWS0003-440-VM",
            "originId": "LCS-4PWS0003",
            "destinationId": "BUS-LCS-4PWS0003-440-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-440",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 229.635,
            "pKWe": 241.560437,
            "qKVAr": 138.487994,
            "sKVA": 278.442757,
            "ibA": 365.361365,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-217",
            "excelRow": 1081,
            "circuitRef": "LCS-4PWS0003-2Q01",
            "name": "LCS-4PWS0003 → SSB-4PWS2330",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2330",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q01",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 76,
            "pKWe": 83.733133,
            "qKVAr": 66.143151,
            "sKVA": 106.705923,
            "ibA": 140.015212,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-218",
            "excelRow": 1082,
            "circuitRef": "LCS-4PWS0003-2Q02",
            "name": "LCS-4PWS0003 → SSB-4PWS2331",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2331",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q02",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 50,
            "pKWe": 50,
            "qKVAr": 18.860523,
            "sKVA": 53.438931,
            "ibA": 70.120412,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-219",
            "excelRow": 1083,
            "circuitRef": "LCS-4PWS0003-2Q03",
            "name": "LCS-4PWS0003 → PWP-DEGS0001",
            "originId": "LCS-4PWS0003",
            "destinationId": "PWP-DEGS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q03",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 66.5,
            "pKWe": 66.5,
            "qKVAr": 21.857493,
            "sKVA": 70,
            "ibA": 91.851179,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-220",
            "excelRow": 1084,
            "circuitRef": "LCS-4PWS0003-2Q04",
            "name": "LCS-4PWS0003 → CEM-MFRS0001",
            "originId": "LCS-4PWS0003",
            "destinationId": "CEM-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q04",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 49,
            "pKWe": 52.688172,
            "qKVAr": 26.992951,
            "sKVA": 59.200193,
            "ibA": 77.680108,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "62",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Normal"
        },
        {
            "id": "abt-440-221",
            "excelRow": 1085,
            "circuitRef": "LCS-4PWS0003-2Q05",
            "name": "LCS-4PWS0003 → SSB-4PWS2332",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2332",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q05",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 51.55,
            "pKWe": 57.165033,
            "qKVAr": 41.513287,
            "sKVA": 70.648382,
            "ibA": 92.701961,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-222",
            "excelRow": 1086,
            "circuitRef": "LCS-4PWS0003-2Q06",
            "name": "LCS-4PWS0003 → SBT-4PWS0004",
            "originId": "LCS-4PWS0003",
            "destinationId": "SBT-4PWS0004",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "2Q06",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 35,
            "pKWe": 35,
            "qKVAr": 22.472586,
            "sKVA": 41.593474,
            "ibA": 54.577281,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Alternative"
        },
        {
            "id": "abt-440-223",
            "excelRow": 1087,
            "circuitRef": "LCS-4PWS0003-2Q07",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-2Q07",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-2Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q07",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-224",
            "excelRow": 1088,
            "circuitRef": "LCS-4PWS0003-2Q08",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-2Q08",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-2Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q08",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-225",
            "excelRow": 1089,
            "circuitRef": "LCS-4PWS0003-QNV_440",
            "name": "LCS-4PWS0003 → BUS-LCS-4PWS0003-440-NV",
            "originId": "LCS-4PWS0003",
            "destinationId": "BUS-LCS-4PWS0003-440-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-440",
            "protectionModel": "MTZ1 10 H2 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 493.3376,
            "pKWe": 499.856523,
            "qKVAr": 132.540589,
            "sKVA": 517.130111,
            "ibA": 678.557293,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-226",
            "excelRow": 1090,
            "circuitRef": "LCS-4PWS0003-3Q01",
            "name": "LCS-4PWS0003 → SSB-4PWS2360",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2360",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q01",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 27.2,
            "pKWe": 28.111701,
            "qKVAr": 8.897431,
            "sKVA": 29.486132,
            "ibA": 38.690514,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-227",
            "excelRow": 1091,
            "circuitRef": "LCS-4PWS0003-3Q02",
            "name": "LCS-4PWS0003 → TRF-4PWS2360",
            "originId": "LCS-4PWS0003",
            "destinationId": "TRF-4PWS2360",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q02",
            "protectionModel": "NSX 100 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 24,
            "pKWe": 24,
            "qKVAr": 18,
            "sKVA": 30,
            "ibA": 39.364791,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-228",
            "excelRow": 1092,
            "circuitRef": "LCS-4PWS0003-3Q03",
            "name": "LCS-4PWS0003 → SSB-4PWS2361",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2361",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q03",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 38.01,
            "pKWe": 39.187778,
            "qKVAr": 19.243975,
            "sKVA": 43.657903,
            "ibA": 57.286141,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-229",
            "excelRow": 1093,
            "circuitRef": "LCS-4PWS0003-3Q04",
            "name": "LCS-4PWS0003 → SSB-4PWS2362",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2362",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q04",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 51.17,
            "pKWe": 51.17,
            "qKVAr": 18.36881,
            "sKVA": 54.367105,
            "ibA": 71.338324,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-230",
            "excelRow": 1094,
            "circuitRef": "LCS-4PWS0003-3Q05",
            "name": "LCS-4PWS0003 → SSB-4PWS2363",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2363",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q05",
            "protectionModel": "NSX 400 H M2.3",
            "protectionCurrentA": 400,
            "pnKW": 215,
            "pKWe": 215.285714,
            "qKVAr": 50.774038,
            "sKVA": 221.192092,
            "ibA": 290.23935,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-231",
            "excelRow": 1095,
            "circuitRef": "LCS-4PWS0003-3Q06",
            "name": "LCS-4PWS0003 → SSB-4PWS2364",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2364",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q06",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 89.18,
            "pKWe": 89.18,
            "qKVAr": 29.312048,
            "sKVA": 93.873684,
            "ibA": 123.177266,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-232",
            "excelRow": 1096,
            "circuitRef": "LCS-4PWS0003-3Q07",
            "name": "LCS-4PWS0003 → SSB-4PWS2365",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2365",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q07",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 129.108,
            "pKWe": 134.073987,
            "qKVAr": 28.779154,
            "sKVA": 137.127946,
            "ibA": 179.933765,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-233",
            "excelRow": 1097,
            "circuitRef": "LCS-4PWS0003-3Q08",
            "name": "LCS-4PWS0003 → SSB-4PWS2366",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-4PWS2366",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q08",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 131.1,
            "pKWe": 133.071568,
            "qKVAr": 15.968243,
            "sKVA": 134.026217,
            "ibA": 175.863801,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-234",
            "excelRow": 1098,
            "circuitRef": "LCS-4PWS0003-3Q09",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-3Q09",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-3Q09",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q09",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-235",
            "excelRow": 1099,
            "circuitRef": "LCS-4PWS0003-3Q10",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-3Q10",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-3Q10",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q10",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-236",
            "excelRow": 1115,
            "circuitRef": "TRF-6PWS0003-21",
            "name": "TRF-6PWS0003 → LCS-4PWS0003",
            "originId": "TRF-6PWS0003",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 59.5,
            "pKWe": null,
            "qKVAr": 36.874788,
            "sKVA": 70,
            "ibA": 304.347826,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-237",
            "excelRow": 1116,
            "circuitRef": "TRF-6PWS0003-22",
            "name": "TRF-6PWS0003 → LCS-4PWS0003",
            "originId": "TRF-6PWS0003",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 59.5,
            "pKWe": null,
            "qKVAr": 36.874788,
            "sKVA": 70,
            "ibA": 304.347826,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-238",
            "excelRow": 1117,
            "circuitRef": "TRF-6PWS0003-23",
            "name": "TRF-6PWS0003 → LCS-4PWS0003",
            "originId": "TRF-6PWS0003",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 59.5,
            "pKWe": null,
            "qKVAr": 36.874788,
            "sKVA": 70,
            "ibA": 304.347826,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-239",
            "excelRow": 1129,
            "circuitRef": "LCS-4PWS0003-QVS-230",
            "name": "TRF-6PWS0003 → LCS-4PWS0003",
            "originId": "TRF-6PWS0003",
            "destinationId": "LCS-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-230",
            "protectionModel": "MTZ1 06 H3 M5.0 X",
            "protectionCurrentA": 630,
            "pnKW": 178.5,
            "pKWe": 178.5,
            "qKVAr": 110.624364,
            "sKVA": 210,
            "ibA": 527.145898,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-240",
            "excelRow": 1130,
            "circuitRef": "LCS-4PWS0003-4Q01",
            "name": "LCS-4PWS0003 → SSB-2LGS2304",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2LGS2304",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 11.2122,
            "pKWe": 11.2122,
            "qKVAr": 0.000001,
            "sKVA": 11.2122,
            "ibA": 28.145073,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-241",
            "excelRow": 1131,
            "circuitRef": "LCS-4PWS0003-4Q02",
            "name": "LCS-4PWS0003 → SSB-2ELG1301",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2ELG1301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 3.954,
            "pKWe": 3.954,
            "qKVAr": 0,
            "sKVA": 3.954,
            "ibA": 9.925404,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-242",
            "excelRow": 1132,
            "circuitRef": "LCS-4PWS0003-4Q03",
            "name": "LCS-4PWS0003 → SSB-2PWS2301",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2PWS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 10.4934,
            "pKWe": 12.027998,
            "qKVAr": 4.903952,
            "sKVA": 12.989283,
            "ibA": 32.60594,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-243",
            "excelRow": 1133,
            "circuitRef": "LCS-4PWS0003-4Q04",
            "name": "LCS-4PWS0003 → SSB-2PWS2302",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2PWS2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 10.5418,
            "pKWe": 11.512083,
            "qKVAr": 7.216802,
            "sKVA": 13.587137,
            "ibA": 34.106683,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-244",
            "excelRow": 1134,
            "circuitRef": "LCS-4PWS0003-4Q05",
            "name": "LCS-4PWS0003 → RCK-IBRG0002",
            "originId": "LCS-4PWS0003",
            "destinationId": "RCK-IBRG0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "4Q05",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8.91,
            "pKWe": 8.91,
            "qKVAr": 4.31531,
            "sKVA": 9.9,
            "ibA": 24.851164,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Alternative"
        },
        {
            "id": "abt-230-245",
            "excelRow": 1135,
            "circuitRef": "LCS-4PWS0003-4Q06",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-4Q06",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-4Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q06",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-246",
            "excelRow": 1136,
            "circuitRef": "LCS-4PWS0003-4Q07",
            "name": "LCS-4PWS0003 → SSB-2PWS2304",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2PWS2304",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q07",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 31.959,
            "pKWe": 35.320917,
            "qKVAr": 19.093141,
            "sKVA": 40.151154,
            "ibA": 100.788173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-247",
            "excelRow": 1137,
            "circuitRef": "LCS-4PWS0003-4Q08",
            "name": "LCS-4PWS0003 → SSB-2PWS2306",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2PWS2306",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q08",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 36.69,
            "pKWe": 36.69,
            "qKVAr": 22.12902,
            "sKVA": 42.846816,
            "ibA": 107.554872,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-248",
            "excelRow": 1138,
            "circuitRef": "LCS-4PWS0003-4Q09",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-4Q09",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-4Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q09",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-249",
            "excelRow": 1139,
            "circuitRef": "LCS-4PWS0003-QVM_230",
            "name": "LCS-4PWS0003 → BUS-LCS-4PWS0003-230-VM",
            "originId": "LCS-4PWS0003",
            "destinationId": "BUS-LCS-4PWS0003-230-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 19.72418,
            "pKWe": 19.72418,
            "qKVAr": 6.172297,
            "sKVA": 20.667378,
            "ibA": 51.879637,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-250",
            "excelRow": 1140,
            "circuitRef": "LCS-4PWS0003-5Q01",
            "name": "LCS-4PWS0003 → SSB-2LGE2333",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2LGE2333",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 7.8142,
            "pKWe": 7.8142,
            "qKVAr": 1.8,
            "sKVA": 8.018835,
            "ibA": 20.12903,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-251",
            "excelRow": 1141,
            "circuitRef": "LCS-4PWS0003-5Q02",
            "name": "LCS-4PWS0003 → SSB-2LGS2330",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2LGS2330",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 1.0442,
            "pKWe": 1.0442,
            "qKVAr": 0,
            "sKVA": 1.0442,
            "ibA": 2.62117,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-252",
            "excelRow": 1142,
            "circuitRef": "LCS-4PWS0003-5Q03",
            "name": "LCS-4PWS0003 → SSB-2PWS2330",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2PWS2330",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 18.452,
            "pKWe": 18.452,
            "qKVAr": 7.017567,
            "sKVA": 19.741392,
            "ibA": 49.555209,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-253",
            "excelRow": 1143,
            "circuitRef": "LCS-4PWS0003-5Q04",
            "name": "LCS-4PWS0003 → SSB-2PWS2331",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2PWS2331",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 0.867,
            "pKWe": 0.867,
            "qKVAr": 0,
            "sKVA": 0.867,
            "ibA": 2.176359,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-254",
            "excelRow": 1144,
            "circuitRef": "LCS-4PWS0003-5Q05",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-5Q05",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-5Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-255",
            "excelRow": 1145,
            "circuitRef": "LCS-4PWS0003-QNV_230",
            "name": "LCS-4PWS0003 → BUS-LCS-4PWS0003-230-NV",
            "originId": "LCS-4PWS0003",
            "destinationId": "BUS-LCS-4PWS0003-230-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 6.104,
            "pKWe": 6.104,
            "qKVAr": 0.397838,
            "sKVA": 6.116951,
            "ibA": 15.354884,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-256",
            "excelRow": 1146,
            "circuitRef": "LCS-4PWS0003-6Q01",
            "name": "LCS-4PWS0003 → SSB-2PWS2361",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2PWS2361",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q01",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 6.96,
            "pKWe": 6.96,
            "qKVAr": 0.568326,
            "sKVA": 6.983165,
            "ibA": 17.529271,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-257",
            "excelRow": 1147,
            "circuitRef": "LCS-4PWS0003-6Q02",
            "name": "LCS-4PWS0003 → SSB-2PWS2362",
            "originId": "LCS-4PWS0003",
            "destinationId": "SSB-2PWS2362",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 1.76,
            "pKWe": 1.76,
            "qKVAr": 0.000014,
            "sKVA": 1.76,
            "ibA": 4.417985,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-258",
            "excelRow": 1148,
            "circuitRef": "LCS-4PWS0003-6Q03",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-6Q03",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-6Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-259",
            "excelRow": 1149,
            "circuitRef": "LCS-4PWS0003-6Q04",
            "name": "LCS-4PWS0003 → SPARE-LCS-4PWS0003-6Q04",
            "originId": "LCS-4PWS0003",
            "destinationId": "SPARE-LCS-4PWS0003-6Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-301",
            "excelRow": 1754,
            "circuitRef": "TRF-6PWS0004-11",
            "name": "TRF-6PWS0004 → LCS-4PWS0004",
            "originId": "TRF-6PWS0004",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 361.25,
            "pKWe": null,
            "qKVAr": 223.882642,
            "sKVA": 425,
            "ibA": 965.909091,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-302",
            "excelRow": 1755,
            "circuitRef": "TRF-6PWS0004-12",
            "name": "TRF-6PWS0004 → LCS-4PWS0004",
            "originId": "TRF-6PWS0004",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 361.25,
            "pKWe": null,
            "qKVAr": 223.882642,
            "sKVA": 425,
            "ibA": 965.909091,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-303",
            "excelRow": 1756,
            "circuitRef": "TRF-6PWS0004-13",
            "name": "TRF-6PWS0004 → LCS-4PWS0004",
            "originId": "TRF-6PWS0004",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 361.25,
            "pKWe": null,
            "qKVAr": 223.882642,
            "sKVA": 425,
            "ibA": 965.909091,
            "voltage": "440",
            "parallelCables": 5,
            "cableSection": "95",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-304",
            "excelRow": 1768,
            "circuitRef": "LCS-4PWS0004-QVS-440",
            "name": "TRF-6PWS0004 → LCS-4PWS0004",
            "originId": "TRF-6PWS0004",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-440",
            "protectionModel": "MTZ1 16 H2 M5.0 X",
            "protectionCurrentA": 1600,
            "pnKW": 1083.75,
            "pKWe": 1083.75,
            "qKVAr": 671.647927,
            "sKVA": 1275,
            "ibA": 1673.003621,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-305",
            "excelRow": 1769,
            "circuitRef": "LCS-4PWS0004-QS2-440",
            "name": "CSB-4PWS0002 → LCS-4PWS0004",
            "originId": "CSB-4PWS0002",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QS2-440",
            "protectionModel": "MTZ1 16 H2 M5.0 X",
            "protectionCurrentA": 1600,
            "pnKW": 975.491015,
            "pKWe": 975.491015,
            "qKVAr": 731.618261,
            "sKVA": 1219.363769,
            "ibA": 1600,
            "voltage": "440",
            "parallelCables": 10,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Alimentación paralela CSB → LCS (junto a TRF/QVS)"
        },
        {
            "id": "abt-440-306",
            "excelRow": 1770,
            "circuitRef": "CPNE-0017",
            "name": "LCS-4PWS0004 → TBX-CPNE0005",
            "originId": "LCS-4PWS0004",
            "destinationId": "TBX-CPNE0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QCN",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 152.420471,
            "pKWe": 152.420471,
            "qKVAr": 114.315353,
            "sKVA": 190.525589,
            "ibA": 250,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-307",
            "excelRow": 1771,
            "circuitRef": "LCS-4PWS0004-1Q01",
            "name": "LCS-4PWS0004 → SSB-4PWS3401",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS3401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q01",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 42.65,
            "pKWe": 42.65,
            "qKVAr": 31.9875,
            "sKVA": 53.3125,
            "ibA": 69.954514,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-308",
            "excelRow": 1772,
            "circuitRef": "LCS-4PWS0004-1Q02",
            "name": "LCS-4PWS0004 → FAC-VENT3001",
            "originId": "LCS-4PWS0004",
            "destinationId": "FAC-VENT3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q02",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 49.3,
            "pKWe": 50.541395,
            "qKVAr": 18.786058,
            "sKVA": 53.919835,
            "ibA": 70.751435,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-309",
            "excelRow": 1773,
            "circuitRef": "LCS-4PWS0004-1Q03",
            "name": "LCS-4PWS0004 → SSB-4PWS3403",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS3403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q03",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 32.728133,
            "pKWe": 33.201817,
            "qKVAr": 20.909949,
            "sKVA": 39.237566,
            "ibA": 51.485954,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-310",
            "excelRow": 1774,
            "circuitRef": "LCS-4PWS0004-1Q04",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q04",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-1Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q04",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-311",
            "excelRow": 1775,
            "circuitRef": "LCS-4PWS0004-1Q05",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q05",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-1Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q05",
            "protectionModel": "NSX 100 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-312",
            "excelRow": 1776,
            "circuitRef": "LCS-4PWS0004-1Q06",
            "name": "LCS-4PWS0004 → PWP-SSRS0001",
            "originId": "LCS-4PWS0004",
            "destinationId": "PWP-SSRS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q06",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 25.75,
            "pKWe": 25.75,
            "qKVAr": 8.463616,
            "sKVA": 27.105263,
            "ibA": 35.566434,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-313",
            "excelRow": 1777,
            "circuitRef": "LCS-4PWS0004-1Q07",
            "name": "LCS-4PWS0004 → SSB-4PWS3405",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS3405",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q07",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 12.88,
            "pKWe": 15.638782,
            "qKVAr": 14.808021,
            "sKVA": 21.537154,
            "ibA": 28.260186,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-314",
            "excelRow": 1778,
            "circuitRef": "LCS-4PWS0004-1Q08",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q08",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-1Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q08",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-315",
            "excelRow": 1779,
            "circuitRef": "LCS-4PWS0004-QVM_440",
            "name": "LCS-4PWS0004 → BUS-LCS-4PWS0004-440-VM",
            "originId": "LCS-4PWS0004",
            "destinationId": "BUS-LCS-4PWS0004-440-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-440",
            "protectionModel": "MTZ1 12 H2 M5.0 X",
            "protectionCurrentA": 1250,
            "pnKW": 655.033273,
            "pKWe": 660.772048,
            "qKVAr": 275.654748,
            "sKVA": 715.964552,
            "ibA": 939.459833,
            "voltage": "440",
            "parallelCables": 6,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-316",
            "excelRow": 1780,
            "circuitRef": "LCS-4PWS0004-2Q01",
            "name": "LCS-4PWS0004 → SBT-4PWS0002",
            "originId": "LCS-4PWS0004",
            "destinationId": "SBT-4PWS0002",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "2Q01",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 380.25,
            "pKWe": 380.25,
            "qKVAr": 147.838518,
            "sKVA": 407.978296,
            "ibA": 535.33268,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Alternative"
        },
        {
            "id": "abt-440-317",
            "excelRow": 1781,
            "circuitRef": "LCS-4PWS0004-2Q02",
            "name": "LCS-4PWS0004 → SSB-4PWS2431",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS2431",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q02",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 73.58,
            "pKWe": 73.58,
            "qKVAr": 23.831448,
            "sKVA": 77.343095,
            "ibA": 101.486492,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-318",
            "excelRow": 1782,
            "circuitRef": "LCS-4PWS0004-2Q03",
            "name": "LCS-4PWS0004 → SBT-4PWS0003",
            "originId": "LCS-4PWS0004",
            "destinationId": "SBT-4PWS0003",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "2Q03",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 35,
            "pKWe": 35,
            "qKVAr": 22.472586,
            "sKVA": 41.593474,
            "ibA": 54.577281,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Alternative"
        },
        {
            "id": "abt-440-319",
            "excelRow": 1783,
            "circuitRef": "LCS-4PWS0004-2Q04",
            "name": "LCS-4PWS0004 → ABT-4PWS0001",
            "originId": "LCS-4PWS0004",
            "destinationId": "ABT-4PWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q04",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 56.3,
            "pKWe": 56.3,
            "qKVAr": 19.010494,
            "sKVA": 59.422966,
            "ibA": 77.972421,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Alimentación NORM (resolvía ORIGEN-PENDIENTE; ALT en LCS-4PWS0001-2Q01)"
        },
        {
            "id": "abt-440-320",
            "excelRow": 1784,
            "circuitRef": "LCS-4PWS0004-2Q05",
            "name": "LCS-4PWS0004 → SBT-4PWS0001",
            "originId": "LCS-4PWS0004",
            "destinationId": "SBT-4PWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q05",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 364.25,
            "pKWe": 364.25,
            "qKVAr": 135.838518,
            "sKVA": 388.754634,
            "ibA": 510.108165,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Normal"
        },
        {
            "id": "abt-440-321",
            "excelRow": 1785,
            "circuitRef": "LCS-4PWS0004-2Q06",
            "name": "LCS-4PWS0004 → SSB-4PWS3432",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS3432",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q06",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 24.25,
            "pKWe": 27.355114,
            "qKVAr": 19.221267,
            "sKVA": 33.432909,
            "ibA": 43.869316,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-322",
            "excelRow": 1786,
            "circuitRef": "LCS-4PWS0004-2Q07",
            "name": "LCS-4PWS0004 → SSB-4PWS3433",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS3433",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q07",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 18.75,
            "pKWe": 19.165459,
            "qKVAr": 8.372996,
            "sKVA": 20.914633,
            "ibA": 27.443339,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-323",
            "excelRow": 1787,
            "circuitRef": "LCS-4PWS0004-2Q08",
            "name": "LCS-4PWS0004 → ABT-4PWS0002",
            "originId": "LCS-4PWS0004",
            "destinationId": "ABT-4PWS0002",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "2Q08",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 126.381818,
            "pKWe": 127.371324,
            "qKVAr": 62.010057,
            "sKVA": 141.664044,
            "ibA": 185.885849,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "Alimentación ALT (resolvía ORIGEN-PENDIENTE; NORM en LCS-4PWS0001-2Q02)"
        },
        {
            "id": "abt-440-324",
            "excelRow": 1788,
            "circuitRef": "LCS-4PWS0004-2Q09",
            "name": "LCS-4PWS0004 → TRF-4PWS3430",
            "originId": "LCS-4PWS0004",
            "destinationId": "TRF-4PWS3430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q09",
            "protectionModel": "NSX 100 N M2.2",
            "protectionCurrentA": 40,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 19.682396,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-325",
            "excelRow": 1789,
            "circuitRef": "LCS-4PWS0004-2Q10",
            "name": "LCS-4PWS0004 → CEM-MFRS0001",
            "originId": "LCS-4PWS0004",
            "destinationId": "CEM-MFRS0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "2Q10",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 49,
            "pKWe": 52.688172,
            "qKVAr": 26.992951,
            "sKVA": 59.200193,
            "ibA": 77.680108,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Alternative"
        },
        {
            "id": "abt-440-326",
            "excelRow": 1790,
            "circuitRef": "LCS-4PWS0004-2Q11",
            "name": "LCS-4PWS0004 → PSP-REWS0001",
            "originId": "LCS-4PWS0004",
            "destinationId": "PSP-REWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q11",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 57,
            "pKWe": 57,
            "qKVAr": 18.734994,
            "sKVA": 60,
            "ibA": 78.729582,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Normal"
        },
        {
            "id": "abt-440-327",
            "excelRow": 1791,
            "circuitRef": "LCS-4PWS0004-2Q12",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-2Q12",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-2Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q12",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-328",
            "excelRow": 1792,
            "circuitRef": "LCS-4PWS0004-2Q13",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-2Q13",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-2Q13",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q13",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-329",
            "excelRow": 1793,
            "circuitRef": "LCS-4PWS0004-QNV_440",
            "name": "LCS-4PWS0004 → BUS-LCS-4PWS0004-440-NV",
            "originId": "LCS-4PWS0004",
            "destinationId": "BUS-LCS-4PWS0004-440-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-440",
            "protectionModel": "NSX 630 H M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 159.617857,
            "pKWe": 165.587349,
            "qKVAr": 52.471057,
            "sKVA": 173.701992,
            "ibA": 227.924755,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-330",
            "excelRow": 1794,
            "circuitRef": "LCS-4PWS0004-3Q01",
            "name": "LCS-4PWS0004 → SSB-4PWS3460",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS3460",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q01",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 24.2,
            "pKWe": 24.827466,
            "qKVAr": 3.968823,
            "sKVA": 25.142685,
            "ibA": 32.991218,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-331",
            "excelRow": 1795,
            "circuitRef": "LCS-4PWS0004-3Q02",
            "name": "LCS-4PWS0004 → SSB-4PWS3461",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS3461",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q02",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 126.37,
            "pKWe": 129.344716,
            "qKVAr": 18.733107,
            "sKVA": 130.694241,
            "ibA": 171.491717,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-332",
            "excelRow": 1796,
            "circuitRef": "LCS-4PWS0004-3Q03",
            "name": "LCS-4PWS0004 → TRF-4PWS3460",
            "originId": "LCS-4PWS0004",
            "destinationId": "TRF-4PWS3460",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q03",
            "protectionModel": "NSX 100 N M2.2",
            "protectionCurrentA": 100,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-333",
            "excelRow": 1797,
            "circuitRef": "LCS-4PWS0004-3Q04",
            "name": "LCS-4PWS0004 → SSB-4PWS3462",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-4PWS3462",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q04",
            "protectionModel": "NSX 250 N M2.2",
            "protectionCurrentA": 250,
            "pnKW": 59.45551,
            "pKWe": 64.381175,
            "qKVAr": 38.756724,
            "sKVA": 75.146652,
            "ibA": 98.604409,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-334",
            "excelRow": 1798,
            "circuitRef": "LCS-4PWS0004-3Q05",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-3Q05",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-3Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q05",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-335",
            "excelRow": 1799,
            "circuitRef": "LCS-4PWS0004-3Q06",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-3Q06",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-3Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q06",
            "protectionModel": "NSX 160 N M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-336",
            "excelRow": 1883,
            "circuitRef": "TRF-6PWS0004-21",
            "name": "TRF-6PWS0004 → LCS-4PWS0004",
            "originId": "TRF-6PWS0004",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 59.5,
            "pKWe": null,
            "qKVAr": 36.874788,
            "sKVA": 70,
            "ibA": 304.347826,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-337",
            "excelRow": 1884,
            "circuitRef": "TRF-6PWS0004-22",
            "name": "TRF-6PWS0004 → LCS-4PWS0004",
            "originId": "TRF-6PWS0004",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 59.5,
            "pKWe": null,
            "qKVAr": 36.874788,
            "sKVA": 70,
            "ibA": 304.347826,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-338",
            "excelRow": 1885,
            "circuitRef": "TRF-6PWS0004-23",
            "name": "TRF-6PWS0004 → LCS-4PWS0004",
            "originId": "TRF-6PWS0004",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 59.5,
            "pKWe": null,
            "qKVAr": 36.874788,
            "sKVA": 70,
            "ibA": 304.347826,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-339",
            "excelRow": 1897,
            "circuitRef": "LCS-4PWS0004-QVS-230",
            "name": "TRF-6PWS0004 → LCS-4PWS0004",
            "originId": "TRF-6PWS0004",
            "destinationId": "LCS-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-230",
            "protectionModel": "MTZ 06 H3 M5.0 X",
            "protectionCurrentA": 630,
            "pnKW": 178.5,
            "pKWe": 178.5,
            "qKVAr": 110.624364,
            "sKVA": 210,
            "ibA": 527.145898,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-340",
            "excelRow": 1898,
            "circuitRef": "LCS-4PWS0004-4Q01",
            "name": "LCS-4PWS0004 → SSB-2LGS3405",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2LGS3405",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8.706,
            "pKWe": 8.706,
            "qKVAr": 0,
            "sKVA": 8.706,
            "ibA": 21.853963,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-341",
            "excelRow": 1899,
            "circuitRef": "LCS-4PWS0004-4Q02",
            "name": "LCS-4PWS0004 → SSB-2ELG4403",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2ELG4403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 3.459,
            "pKWe": 3.459,
            "qKVAr": 0,
            "sKVA": 3.459,
            "ibA": 8.682846,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-342",
            "excelRow": 1900,
            "circuitRef": "LCS-4PWS0004-4Q03",
            "name": "LCS-4PWS0004 → SSB-2PWS2401",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS2401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 6.45,
            "pKWe": 6.45,
            "qKVAr": 4.396196,
            "sKVA": 7.805706,
            "ibA": 19.594027,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-343",
            "excelRow": 1901,
            "circuitRef": "LCS-4PWS0004-4Q04",
            "name": "LCS-4PWS0004 → RCK-IBRG0001",
            "originId": "LCS-4PWS0004",
            "destinationId": "RCK-IBRG0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "4Q04",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8.91,
            "pKWe": 8.91,
            "qKVAr": 4.31531,
            "sKVA": 9.9,
            "ibA": 24.851164,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "Col. M Excel: Alternative"
        },
        {
            "id": "abt-230-344",
            "excelRow": 1902,
            "circuitRef": "LCS-4PWS0004-4Q05",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q05",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-4Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q05",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-345",
            "excelRow": 1903,
            "circuitRef": "LCS-4PWS0004-4Q06",
            "name": "LCS-4PWS0004 → SSB-2PWS3401",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS3401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 2.8518,
            "pKWe": 2.9085,
            "qKVAr": 1.267662,
            "sKVA": 3.172749,
            "ibA": 7.964295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-346",
            "excelRow": 1904,
            "circuitRef": "LCS-4PWS0004-4Q07",
            "name": "LCS-4PWS0004 → SSB-2PWS3402",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS3402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q07",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 26.6633,
            "pKWe": 27.777008,
            "qKVAr": 12.845323,
            "sKVA": 30.603341,
            "ibA": 76.821076,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-347",
            "excelRow": 1905,
            "circuitRef": "LCS-4PWS0004-4Q08",
            "name": "LCS-4PWS0004 → SSB-MEFE0001",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q08",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 14.18,
            "pKWe": 15.906519,
            "qKVAr": 6.430306,
            "sKVA": 17.157103,
            "ibA": 43.068079,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-348",
            "excelRow": 1906,
            "circuitRef": "LCS-4PWS0004-4Q09",
            "name": "LCS-4PWS0004 → SSB-2PWS3404",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS3404",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q09",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 15.1138,
            "pKWe": 16.450569,
            "qKVAr": 8.600854,
            "sKVA": 18.563295,
            "ibA": 46.597928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-349",
            "excelRow": 1907,
            "circuitRef": "LCS-4PWS0004-4Q10",
            "name": "LCS-4PWS0004 → SSB-2PWS2410",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS2410",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q10",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 7.475,
            "pKWe": 7.475,
            "qKVAr": 5.298798,
            "sKVA": 9.162581,
            "ibA": 23.00008,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-350",
            "excelRow": 1908,
            "circuitRef": "LCS-4PWS0004-4Q11",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q11",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-4Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q11",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-351",
            "excelRow": 1909,
            "circuitRef": "LCS-4PWS0004-4Q12",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q12",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-4Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q12",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-352",
            "excelRow": 1910,
            "circuitRef": "LCS-4PWS0004-QVM_230",
            "name": "LCS-4PWS0004 → BUS-LCS-4PWS0004-230-VM",
            "originId": "LCS-4PWS0004",
            "destinationId": "BUS-LCS-4PWS0004-230-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 77.8974,
            "pKWe": 78.077831,
            "qKVAr": 30.940781,
            "sKVA": 83.984996,
            "ibA": 210.820697,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-353",
            "excelRow": 1911,
            "circuitRef": "LCS-4PWS0004-5Q01",
            "name": "LCS-4PWS0004 → SSB-2LGE3433",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2LGE3433",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 6.5952,
            "pKWe": 6.5952,
            "qKVAr": 1.8,
            "sKVA": 6.836422,
            "ibA": 17.160913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-354",
            "excelRow": 1912,
            "circuitRef": "LCS-4PWS0004-5Q02",
            "name": "LCS-4PWS0004 → SSB-2LGS3430",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2LGS3430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 2.53,
            "pKWe": 2.53,
            "qKVAr": 0,
            "sKVA": 2.53,
            "ibA": 6.350853,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-355",
            "excelRow": 1913,
            "circuitRef": "LCS-4PWS0004-5Q03",
            "name": "LCS-4PWS0004 → SSB-2PWS2430",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS2430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 34.2,
            "pKWe": 34.2,
            "qKVAr": 13.91797,
            "sKVA": 36.923568,
            "ibA": 92.686226,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-356",
            "excelRow": 1914,
            "circuitRef": "LCS-4PWS0004-5Q04",
            "name": "LCS-4PWS0004 → SSB-2PWS2431",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS2431",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 34.885,
            "pKWe": 35.142759,
            "qKVAr": 15.315133,
            "sKVA": 38.334929,
            "ibA": 96.22905,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-357",
            "excelRow": 1915,
            "circuitRef": "LCS-4PWS0004-5Q05",
            "name": "LCS-4PWS0004 → SSB-2PWS2432",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS2432",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8.83,
            "pKWe": 8.83,
            "qKVAr": 4.276564,
            "sKVA": 9.811111,
            "ibA": 24.628033,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-358",
            "excelRow": 1916,
            "circuitRef": "LCS-4PWS0004-5Q06",
            "name": "LCS-4PWS0004 → SSB-2PWS3430",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS3430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 14.6695,
            "pKWe": 14.6695,
            "qKVAr": 4.532549,
            "sKVA": 15.353769,
            "ibA": 38.541317,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-359",
            "excelRow": 1917,
            "circuitRef": "LCS-4PWS0004-5Q07",
            "name": "LCS-4PWS0004 → SSB-2PWS3431",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS3431",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q07",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 9.5723,
            "pKWe": 9.5723,
            "qKVAr": 4.358899,
            "sKVA": 10.518029,
            "ibA": 26.402551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-360",
            "excelRow": 1918,
            "circuitRef": "LCS-4PWS0004-5Q08",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-5Q08",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-5Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q08",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-361",
            "excelRow": 1919,
            "circuitRef": "LCS-4PWS0004-5Q09",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-5Q09",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-5Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q09",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-362",
            "excelRow": 1920,
            "circuitRef": "LCS-4PWS0004-QNV_230",
            "name": "LCS-4PWS0004 → BUS-LCS-4PWS0004-230-NV",
            "originId": "LCS-4PWS0004",
            "destinationId": "BUS-LCS-4PWS0004-230-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-230",
            "protectionModel": "NSX 400 N M5.3 E",
            "protectionCurrentA": 400,
            "pnKW": 6.5002,
            "pKWe": 6.507978,
            "qKVAr": 2.16494,
            "sKVA": 6.858625,
            "ibA": 17.216648,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-363",
            "excelRow": 1921,
            "circuitRef": "LCS-4PWS0004-6Q01",
            "name": "LCS-4PWS0004 → SSB-2PWS3461",
            "originId": "LCS-4PWS0004",
            "destinationId": "SSB-2PWS3461",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q01",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 9.286,
            "pKWe": 9.297111,
            "qKVAr": 3.092771,
            "sKVA": 9.798036,
            "ibA": 24.595212,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-364",
            "excelRow": 1922,
            "circuitRef": "LCS-4PWS0004-6Q02",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-6Q02",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-6Q02",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-365",
            "excelRow": 1923,
            "circuitRef": "LCS-4PWS0004-6Q03",
            "name": "LCS-4PWS0004 → SPARE-LCS-4PWS0004-6Q03",
            "originId": "LCS-4PWS0004",
            "destinationId": "SPARE-LCS-4PWS0004-6Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-401",
            "excelRow": 2147,
            "circuitRef": "TRF-6PWS0005-11",
            "name": "TRF-6PWS0005 → LCS-4PWS0005",
            "originId": "TRF-6PWS0005",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 161.5,
            "pKWe": null,
            "qKVAr": 100.088711,
            "sKVA": 190,
            "ibA": 431.818182,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-402",
            "excelRow": 2148,
            "circuitRef": "TRF-6PWS0005-12",
            "name": "TRF-6PWS0005 → LCS-4PWS0005",
            "originId": "TRF-6PWS0005",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 161.5,
            "pKWe": null,
            "qKVAr": 100.088711,
            "sKVA": 190,
            "ibA": 431.818182,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-403",
            "excelRow": 2149,
            "circuitRef": "TRF-6PWS0005-13",
            "name": "TRF-6PWS0005 → LCS-4PWS0005",
            "originId": "TRF-6PWS0005",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 161.5,
            "pKWe": null,
            "qKVAr": 100.088711,
            "sKVA": 190,
            "ibA": 431.818182,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-404",
            "excelRow": 2161,
            "circuitRef": "LCS-4PWS0005-QVS-440",
            "name": "TRF-6PWS0005 → LCS-4PWS0005",
            "originId": "TRF-6PWS0005",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-440",
            "protectionModel": "MTZ1 10 H1 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 484.5,
            "pKWe": 484.5,
            "qKVAr": 300.266132,
            "sKVA": 570,
            "ibA": 747.931031,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-405",
            "excelRow": 2162,
            "circuitRef": "CPNE-0032",
            "name": "LCS-4PWS0005 → TBX-CPNE0008",
            "originId": "LCS-4PWS0005",
            "destinationId": "TBX-CPNE0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QCN",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 152.420471,
            "pKWe": 152.420471,
            "qKVAr": 114.315353,
            "sKVA": 190.525589,
            "ibA": 250,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-406",
            "excelRow": 2163,
            "circuitRef": "LCS-4PWS0005-1Q01",
            "name": "LCS-4PWS0005 → SSB-4PWS4501",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-4PWS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q01",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 30.89,
            "pKWe": 31.205789,
            "qKVAr": 20.7434,
            "sKVA": 37.471188,
            "ibA": 49.168183,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-407",
            "excelRow": 2164,
            "circuitRef": "LCS-4PWS0005-1Q02",
            "name": "LCS-4PWS0005 → SSB-4PWS4502",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-4PWS4502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q02",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 23.728133,
            "pKWe": 23.728133,
            "qKVAr": 17.7961,
            "sKVA": 29.660166,
            "ibA": 38.918875,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-408",
            "excelRow": 2165,
            "circuitRef": "LCS-4PWS0005-1Q03",
            "name": "LCS-4PWS0005 → FAC-VENT4001",
            "originId": "LCS-4PWS0005",
            "destinationId": "FAC-VENT4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q03",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 44,
            "pKWe": 45.305798,
            "qKVAr": 17.764141,
            "sKVA": 48.66395,
            "ibA": 63.854874,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-409",
            "excelRow": 2166,
            "circuitRef": "LCS-4PWS0005-1Q04",
            "name": "LCS-4PWS0005 → SSB-4PWS4503",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-4PWS4503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 19.57,
            "pKWe": 22.899447,
            "qKVAr": 18.525648,
            "sKVA": 29.454784,
            "ibA": 38.649381,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-410",
            "excelRow": 2167,
            "circuitRef": "LCS-4PWS0005-1Q05",
            "name": "LCS-4PWS0005 → SSB-4PWS4504",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-4PWS4504",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q05",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 41.5,
            "pKWe": 44.138333,
            "qKVAr": 30.503567,
            "sKVA": 53.653146,
            "ibA": 70.401496,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-411",
            "excelRow": 2168,
            "circuitRef": "LCS-4PWS0005-1Q06",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-1Q06",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-1Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-412",
            "excelRow": 2169,
            "circuitRef": "LCS-4PWS0005-1Q07",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-1Q07",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-1Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q07",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-413",
            "excelRow": 2170,
            "circuitRef": "LCS-4PWS0005-QVM_440",
            "name": "LCS-4PWS0005 → BUS-LCS-4PWS0005-440-VM",
            "originId": "LCS-4PWS0005",
            "destinationId": "BUS-LCS-4PWS0005-440-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 183.846225,
            "pKWe": 187.618506,
            "qKVAr": 123.296217,
            "sKVA": 224.50537,
            "ibA": 294.586899,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-414",
            "excelRow": 2171,
            "circuitRef": "LCS-4PWS0005-2Q01",
            "name": "LCS-4PWS0005 → SSB-4PWS4530",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-4PWS4530",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q01",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 101.987464,
            "pKWe": 104.043104,
            "qKVAr": 66.679442,
            "sKVA": 123.576355,
            "ibA": 162.151914,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-415",
            "excelRow": 2172,
            "circuitRef": "LCS-4PWS0005-2Q02",
            "name": "LCS-4PWS0005 → TRF-4PWS4531",
            "originId": "LCS-4PWS0005",
            "destinationId": "TRF-4PWS4531",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 48,
            "pKWe": 48,
            "qKVAr": 36,
            "sKVA": 60,
            "ibA": 78.729582,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-416",
            "excelRow": 2173,
            "circuitRef": "LCS-4PWS0005-2Q03",
            "name": "LCS-4PWS0005 → SSB-4PWS4531",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-4PWS4531",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q03",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 77.65,
            "pKWe": 80.983333,
            "qKVAr": 50.985424,
            "sKVA": 95.696467,
            "ibA": 125.569047,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-417",
            "excelRow": 2174,
            "circuitRef": "LCS-4PWS0005-2Q04",
            "name": "LCS-4PWS0005 → SBT-4PWS0004",
            "originId": "LCS-4PWS0005",
            "destinationId": "SBT-4PWS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q04",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 35,
            "pKWe": 35,
            "qKVAr": 22.472586,
            "sKVA": 41.593474,
            "ibA": 54.577281,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Resuelve PENDIENTE → SBT-4PWS0004 (NORM) (normal)"
        },
        {
            "id": "abt-440-418",
            "excelRow": 2175,
            "circuitRef": "LCS-4PWS0005-2Q05",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-2Q05",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-2Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-419",
            "excelRow": 2176,
            "circuitRef": "LCS-4PWS0005-2Q06",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-2Q06",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-2Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-420",
            "excelRow": 2177,
            "circuitRef": "LCS-4PWS0005-QNV_440",
            "name": "LCS-4PWS0005 → BUS-LCS-4PWS0005-440-NV",
            "originId": "LCS-4PWS0005",
            "destinationId": "BUS-LCS-4PWS0005-440-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 120.12,
            "pKWe": 121.058526,
            "qKVAr": 12.812348,
            "sKVA": 121.734642,
            "ibA": 159.735291,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-421",
            "excelRow": 2178,
            "circuitRef": "LCS-4PWS0005-3Q01",
            "name": "LCS-4PWS0005 → SSB-4PWS4560",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-4PWS4560",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q01",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 84.5,
            "pKWe": 84.5,
            "qKVAr": 0,
            "sKVA": 84.5,
            "ibA": 110.877495,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-422",
            "excelRow": 2179,
            "circuitRef": "LCS-4PWS0005-3Q02",
            "name": "LCS-4PWS0005 → SSB-4PWS4561",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-4PWS4561",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q02",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 75.1,
            "pKWe": 76.440751,
            "qKVAr": 9.303354,
            "sKVA": 77.004811,
            "ibA": 101.04261,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-423",
            "excelRow": 2180,
            "circuitRef": "LCS-4PWS0005-3Q03",
            "name": "LCS-4PWS0005 → TRF-4PWS4560",
            "originId": "LCS-4PWS0005",
            "destinationId": "TRF-4PWS4560",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 19.682396,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-424",
            "excelRow": 2181,
            "circuitRef": "LCS-4PWS0005-3Q04",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-3Q04",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-3Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-425",
            "excelRow": 2182,
            "circuitRef": "LCS-4PWS0005-3Q05",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-3Q05",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-3Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-426",
            "excelRow": 2502,
            "circuitRef": "TRF-6PWS0005-21",
            "name": "TRF-6PWS0005 → LCS-4PWS0005",
            "originId": "TRF-6PWS0005",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 25.216667,
            "pKWe": null,
            "qKVAr": 15.627886,
            "sKVA": 29.666667,
            "ibA": 128.985507,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-427",
            "excelRow": 2503,
            "circuitRef": "TRF-6PWS0005-22",
            "name": "TRF-6PWS0005 → LCS-4PWS0005",
            "originId": "TRF-6PWS0005",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 25.216667,
            "pKWe": null,
            "qKVAr": 15.627886,
            "sKVA": 29.666667,
            "ibA": 128.985507,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-428",
            "excelRow": 2504,
            "circuitRef": "TRF-6PWS0005-23",
            "name": "TRF-6PWS0005 → LCS-4PWS0005",
            "originId": "TRF-6PWS0005",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 25.216667,
            "pKWe": null,
            "qKVAr": 15.627886,
            "sKVA": 29.666667,
            "ibA": 128.985507,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-429",
            "excelRow": 2516,
            "circuitRef": "LCS-4PWS0005-QVS-230",
            "name": "TRF-6PWS0005 → LCS-4PWS0005",
            "originId": "TRF-6PWS0005",
            "destinationId": "LCS-4PWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-230",
            "protectionModel": "NSX 630 N M5.2 E",
            "protectionCurrentA": 630,
            "pnKW": 75.65,
            "pKWe": 75.65,
            "qKVAr": 46.883659,
            "sKVA": 89,
            "ibA": 223.409452,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-430",
            "excelRow": 2517,
            "circuitRef": "LCS-4PWS0005-4Q01",
            "name": "LCS-4PWS0005 → SSB-2LGS4504",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-2LGS4504",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 7.9177,
            "pKWe": 7.9177,
            "qKVAr": 0,
            "sKVA": 7.9177,
            "ibA": 19.875158,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-431",
            "excelRow": 2518,
            "circuitRef": "LCS-4PWS0005-4Q02",
            "name": "LCS-4PWS0005 → SSB-2ELG3604",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-2ELG3604",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 9.6287,
            "pKWe": 9.6287,
            "qKVAr": 0,
            "sKVA": 9.6287,
            "ibA": 24.170141,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-432",
            "excelRow": 2519,
            "circuitRef": "LCS-4PWS0005-4Q03",
            "name": "LCS-4PWS0005 → SSB-2PWS4501",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-2PWS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 14.0396,
            "pKWe": 15.560248,
            "qKVAr": 9.708786,
            "sKVA": 18.340716,
            "ibA": 46.039205,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-433",
            "excelRow": 2520,
            "circuitRef": "LCS-4PWS0005-4Q04",
            "name": "LCS-4PWS0005 → SSB-2PWS4502",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-2PWS4502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 19.5494,
            "pKWe": 20.290306,
            "qKVAr": 11.542684,
            "sKVA": 23.343737,
            "ibA": 58.597882,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-434",
            "excelRow": 2521,
            "circuitRef": "LCS-4PWS0005-4Q05",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-4Q05",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-4Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-435",
            "excelRow": 2522,
            "circuitRef": "LCS-4PWS0005-4Q06",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-4Q06",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-4Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-436",
            "excelRow": 2523,
            "circuitRef": "LCS-4PWS0005-QVM_230",
            "name": "LCS-4PWS0005 → BUS-LCS-4PWS0005-230-VM",
            "originId": "LCS-4PWS0005",
            "destinationId": "BUS-LCS-4PWS0005-230-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-230",
            "protectionModel": "NSX 250 F M5.2 E",
            "protectionCurrentA": 250,
            "pnKW": 7.749685,
            "pKWe": 7.861685,
            "qKVAr": 3.394229,
            "sKVA": 8.563112,
            "ibA": 21.495282,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-437",
            "excelRow": 2524,
            "circuitRef": "LCS-4PWS0005-5Q01",
            "name": "LCS-4PWS0005 → SSB-2LGS4533",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-2LGS4533",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 2.0854,
            "pKWe": 2.0854,
            "qKVAr": 0,
            "sKVA": 2.0854,
            "ibA": 5.23481,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-438",
            "excelRow": 2525,
            "circuitRef": "LCS-4PWS0005-5Q02",
            "name": "LCS-4PWS0005 → SSB-2PWS4530",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-2PWS4530",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8.985579,
            "pKWe": 9.145579,
            "qKVAr": 4.848899,
            "sKVA": 10.351494,
            "ibA": 25.984513,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-439",
            "excelRow": 2526,
            "circuitRef": "LCS-4PWS0005-5Q03",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-5Q03",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-5Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-440",
            "excelRow": 2527,
            "circuitRef": "LCS-4PWS0005-5Q04",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-5Q04",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-5Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q04",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-441",
            "excelRow": 2528,
            "circuitRef": "LCS-4PWS0005-QNV_230",
            "name": "LCS-4PWS0005 → BUS-LCS-4PWS0005-230-NV",
            "originId": "LCS-4PWS0005",
            "destinationId": "BUS-LCS-4PWS0005-230-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-230",
            "protectionModel": "NSX 250 F M5.2 E",
            "protectionCurrentA": 250,
            "pnKW": 3.2312,
            "pKWe": 3.2312,
            "qKVAr": 2.3184,
            "sKVA": 3.976887,
            "ibA": 9.982856,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-442",
            "excelRow": 2529,
            "circuitRef": "LCS-4PWS0005-6Q01",
            "name": "LCS-4PWS0005 → SSB-2PWS4561",
            "originId": "LCS-4PWS0005",
            "destinationId": "SSB-2PWS4561",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 4.616,
            "pKWe": 4.616,
            "qKVAr": 3.312,
            "sKVA": 5.681267,
            "ibA": 14.261223,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-443",
            "excelRow": 2530,
            "circuitRef": "LCS-4PWS0005-6Q02",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-6Q02",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-6Q02",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-444",
            "excelRow": 2531,
            "circuitRef": "LCS-4PWS0005-6Q03",
            "name": "LCS-4PWS0005 → SPARE-LCS-4PWS0005-6Q03",
            "originId": "LCS-4PWS0005",
            "destinationId": "SPARE-LCS-4PWS0005-6Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-501",
            "excelRow": 2537,
            "circuitRef": "TRF-6PWS0006-11",
            "name": "TRF-6PWS0006 → LCS-4PWS0006",
            "originId": "TRF-6PWS0006",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 161.5,
            "pKWe": null,
            "qKVAr": 100.088711,
            "sKVA": 190,
            "ibA": 431.818182,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-502",
            "excelRow": 2538,
            "circuitRef": "TRF-6PWS0006-12",
            "name": "TRF-6PWS0006 → LCS-4PWS0006",
            "originId": "TRF-6PWS0006",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 161.5,
            "pKWe": null,
            "qKVAr": 100.088711,
            "sKVA": 190,
            "ibA": 431.818182,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-503",
            "excelRow": 2539,
            "circuitRef": "TRF-6PWS0006-13",
            "name": "TRF-6PWS0006 → LCS-4PWS0006",
            "originId": "TRF-6PWS0006",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 161.5,
            "pKWe": null,
            "qKVAr": 100.088711,
            "sKVA": 190,
            "ibA": 431.818182,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "120",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-440-504",
            "excelRow": 2551,
            "circuitRef": "LCS-4PWS0006-QVS-440",
            "name": "TRF-6PWS0006 → LCS-4PWS0006",
            "originId": "TRF-6PWS0006",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-440",
            "protectionModel": "MTZ1 10 H1 M5.0 X",
            "protectionCurrentA": 1000,
            "pnKW": 484.5,
            "pKWe": 484.5,
            "qKVAr": 300.266132,
            "sKVA": 570,
            "ibA": 747.931031,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-505",
            "excelRow": 2552,
            "circuitRef": "CPNE-0026",
            "name": "LCS-4PWS0006 → TBX-CPNE0007",
            "originId": "LCS-4PWS0006",
            "destinationId": "TBX-CPNE0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QCN",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 152.420471,
            "pKWe": 152.420471,
            "qKVAr": 114.315353,
            "sKVA": 190.525589,
            "ibA": 250,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-506",
            "excelRow": 2553,
            "circuitRef": "LCS-4PWS0006-1Q01",
            "name": "LCS-4PWS0006 → SSB-4PWS4601",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q01",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 33,
            "pKWe": 33.789474,
            "qKVAr": 18.689749,
            "sKVA": 38.613926,
            "ibA": 50.667637,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-507",
            "excelRow": 2554,
            "circuitRef": "LCS-4PWS0006-1Q02",
            "name": "LCS-4PWS0006 → STA-STGE0001",
            "originId": "LCS-4PWS0006",
            "destinationId": "STA-STGE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q02",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 30,
            "pKWe": 32.258065,
            "qKVAr": 19.991753,
            "sKVA": 37.950664,
            "ibA": 49.797332,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-508",
            "excelRow": 2555,
            "circuitRef": "LCS-4PWS0006-1Q03",
            "name": "LCS-4PWS0006 → STA-STGE0003",
            "originId": "LCS-4PWS0006",
            "destinationId": "STA-STGE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 30,
            "pKWe": 32.258065,
            "qKVAr": 19.991753,
            "sKVA": 37.950664,
            "ibA": 49.797332,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-509",
            "excelRow": 2556,
            "circuitRef": "LCS-4PWS0006-1Q04",
            "name": "LCS-4PWS0006 → SSB-4PWS4602",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4602",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q04",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 39.489378,
            "pKWe": 46.695445,
            "qKVAr": 36.59387,
            "sKVA": 59.326014,
            "ibA": 77.845205,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-510",
            "excelRow": 2557,
            "circuitRef": "LCS-4PWS0006-1Q05",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-1Q05",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-1Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-511",
            "excelRow": 2558,
            "circuitRef": "LCS-4PWS0006-1Q06",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-1Q06",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-1Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "1Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-512",
            "excelRow": 2559,
            "circuitRef": "LCS-4PWS0006-QVM_440",
            "name": "LCS-4PWS0006 → BUS-LCS-4PWS0006-440-VM",
            "originId": "LCS-4PWS0006",
            "destinationId": "BUS-LCS-4PWS0006-440-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 215.018682,
            "pKWe": 224.875627,
            "qKVAr": 149.227556,
            "sKVA": 269.884996,
            "ibA": 354.132217,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-513",
            "excelRow": 2560,
            "circuitRef": "LCS-4PWS0006-2Q01",
            "name": "LCS-4PWS0006 → SSB-4PWS4630",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4630",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q01",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 9.1,
            "pKWe": 10.224719,
            "qKVAr": 6.871053,
            "sKVA": 12.318939,
            "ibA": 16.164415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-514",
            "excelRow": 2561,
            "circuitRef": "LCS-4PWS0006-2Q02",
            "name": "LCS-4PWS0006 → SSB-4PWS4631",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4631",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q02",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 60,
            "pKWe": 72.956631,
            "qKVAr": 65.625094,
            "sKVA": 98.129114,
            "ibA": 128.761069,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-515",
            "excelRow": 2562,
            "circuitRef": "LCS-4PWS0006-2Q03",
            "name": "LCS-4PWS0006 → TRF-4PWS4630",
            "originId": "LCS-4PWS0006",
            "destinationId": "TRF-4PWS4630",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 19.682396,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-516",
            "excelRow": 2563,
            "circuitRef": "LCS-4PWS0006-2Q04",
            "name": "LCS-4PWS0006 → SSB-4PWS4632",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4632",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q04",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 123,
            "pKWe": 123,
            "qKVAr": 82.078661,
            "sKVA": 147.87125,
            "ibA": 194.030696,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-517",
            "excelRow": 2564,
            "circuitRef": "LCS-4PWS0006-2Q05",
            "name": "LCS-4PWS0006 → SSB-4PWS4632",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4632",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q05",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 103.069545,
            "pKWe": 103.069545,
            "qKVAr": 49.607416,
            "sKVA": 114.386306,
            "ibA": 150.093101,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-518",
            "excelRow": 2565,
            "circuitRef": "LCS-4PWS0006-2Q06",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-2Q06",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-2Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q06",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-519",
            "excelRow": 2566,
            "circuitRef": "LCS-4PWS0006-2Q07",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-2Q07",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-2Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "2Q07",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-520",
            "excelRow": 2567,
            "circuitRef": "LCS-4PWS0006-QNV_440",
            "name": "LCS-4PWS0006 → BUS-LCS-4PWS0006-440-NV",
            "originId": "LCS-4PWS0006",
            "destinationId": "BUS-LCS-4PWS0006-440-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-440",
            "protectionModel": "NSX 630 N M5.3 E",
            "protectionCurrentA": 630,
            "pnKW": 47.138,
            "pKWe": 48.258404,
            "qKVAr": 19.083798,
            "sKVA": 51.894749,
            "ibA": 68.094198,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-440-521",
            "excelRow": 2568,
            "circuitRef": "LCS-4PWS0006-3Q01",
            "name": "LCS-4PWS0006 → SSB-4PWS4660",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-4PWS4660",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q01",
            "protectionModel": "NSX 250 F M2.2",
            "protectionCurrentA": 250,
            "pnKW": 49.34,
            "pKWe": 50.940578,
            "qKVAr": 13.762569,
            "sKVA": 52.766948,
            "ibA": 69.238662,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-522",
            "excelRow": 2569,
            "circuitRef": "LCS-4PWS0006-3Q02",
            "name": "LCS-4PWS0006 → TRF-4PWS4660",
            "originId": "LCS-4PWS0006",
            "destinationId": "TRF-4PWS4660",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-523",
            "excelRow": 2570,
            "circuitRef": "LCS-4PWS0006-3Q03",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-3Q03",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-3Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-524",
            "excelRow": 2571,
            "circuitRef": "LCS-4PWS0006-3Q04",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-3Q04",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-3Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "3Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-525",
            "excelRow": 2930,
            "circuitRef": "TRF-6PWS0006-21",
            "name": "TRF-6PWS0006 → LCS-4PWS0006",
            "originId": "TRF-6PWS0006",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 23.233333,
            "pKWe": null,
            "qKVAr": 14.398727,
            "sKVA": 27.333333,
            "ibA": 118.84058,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-526",
            "excelRow": 2931,
            "circuitRef": "TRF-6PWS0006-22",
            "name": "TRF-6PWS0006 → LCS-4PWS0006",
            "originId": "TRF-6PWS0006",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 23.233333,
            "pKWe": null,
            "qKVAr": 14.398727,
            "sKVA": 27.333333,
            "ibA": 118.84058,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-527",
            "excelRow": 2932,
            "circuitRef": "TRF-6PWS0006-23",
            "name": "TRF-6PWS0006 → LCS-4PWS0006",
            "originId": "TRF-6PWS0006",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 23.233333,
            "pKWe": null,
            "qKVAr": 14.398727,
            "sKVA": 27.333333,
            "ibA": 118.84058,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "70",
            "spare": false,
            "virtual": true,
            "notes": "Devanado secundario banco TRF (fase)"
        },
        {
            "id": "abt-230-528",
            "excelRow": 2944,
            "circuitRef": "LCS-4PWS0006-QVS-230",
            "name": "TRF-6PWS0006 → LCS-4PWS0006",
            "originId": "TRF-6PWS0006",
            "destinationId": "LCS-4PWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "QVS-230",
            "protectionModel": "NSX 630 N M5.3E",
            "protectionCurrentA": 630,
            "pnKW": 76.5,
            "pKWe": 76.5,
            "qKVAr": 47.410442,
            "sKVA": 90,
            "ibA": 225.919671,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-529",
            "excelRow": 2945,
            "circuitRef": "LCS-4PWS0006-4Q01",
            "name": "LCS-4PWS0006 → SSB-2LGS4603",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-2LGS4603",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 5.071,
            "pKWe": 5.071,
            "qKVAr": 0,
            "sKVA": 5.071,
            "ibA": 12.729318,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-530",
            "excelRow": 2946,
            "circuitRef": "LCS-4PWS0006-4Q02",
            "name": "LCS-4PWS0006 → SSB-2ELG2506",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-2ELG2506",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 5.952,
            "pKWe": 5.952,
            "qKVAr": 0,
            "sKVA": 5.952,
            "ibA": 14.940821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-531",
            "excelRow": 2947,
            "circuitRef": "LCS-4PWS0006-4Q03",
            "name": "LCS-4PWS0006 → SSB-2PWS4601",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-2PWS4601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q03",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 15.859,
            "pKWe": 16.25575,
            "qKVAr": 7.020849,
            "sKVA": 17.707109,
            "ibA": 44.448715,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-532",
            "excelRow": 2948,
            "circuitRef": "LCS-4PWS0006-4Q04",
            "name": "LCS-4PWS0006 → RCK-IBRG0002",
            "originId": "LCS-4PWS0006",
            "destinationId": "RCK-IBRG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q04",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 8.91,
            "pKWe": 8.91,
            "qKVAr": 4.31531,
            "sKVA": 9.9,
            "ibA": 24.851164,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": "Resuelve PENDIENTE → RCK-IBRG0002 (NORM) (normal)"
        },
        {
            "id": "abt-230-533",
            "excelRow": 2949,
            "circuitRef": "LCS-4PWS0006-4Q05",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-4Q05",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-4Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "4Q05",
            "protectionModel": "NSX 160 F M2.2",
            "protectionCurrentA": 160,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-534",
            "excelRow": 2950,
            "circuitRef": "LCS-4PWS0006-QVM_230",
            "name": "LCS-4PWS0006 → BUS-LCS-4PWS0006-230-VM",
            "originId": "LCS-4PWS0006",
            "destinationId": "BUS-LCS-4PWS0006-230-VM",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "QVM-230",
            "protectionModel": "NSX 250 F M5.2E",
            "protectionCurrentA": 250,
            "pnKW": 8.80649,
            "pKWe": 8.80649,
            "qKVAr": 2.995977,
            "sKVA": 9.302158,
            "ibA": 23.35045,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-535",
            "excelRow": 2951,
            "circuitRef": "LCS-4PWS0006-5Q01",
            "name": "LCS-4PWS0006 → SSB-2LGS4630",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-2LGS4630",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 3.0337,
            "pKWe": 3.0337,
            "qKVAr": 0,
            "sKVA": 3.0337,
            "ibA": 7.61525,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-536",
            "excelRow": 2952,
            "circuitRef": "LCS-4PWS0006-5Q02",
            "name": "LCS-4PWS0006 → TRF-2LGE4630",
            "originId": "LCS-4PWS0006",
            "destinationId": "TRF-2LGE4630",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 40,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 7.530656,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-537",
            "excelRow": 2953,
            "circuitRef": "LCS-4PWS0006-5Q03",
            "name": "LCS-4PWS0006 → SSB-2PWS4630",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-2PWS4630",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 7.147,
            "pKWe": 7.147,
            "qKVAr": 2.479967,
            "sKVA": 7.565041,
            "ibA": 18.989906,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-538",
            "excelRow": 2954,
            "circuitRef": "LCS-4PWS0006-5Q04",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-5Q04",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-5Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "5Q04",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-539",
            "excelRow": 2955,
            "circuitRef": "LCS-4PWS0006-QNV_230",
            "name": "LCS-4PWS0006 → BUS-LCS-4PWS0006-230-NV",
            "originId": "LCS-4PWS0006",
            "destinationId": "BUS-LCS-4PWS0006-230-NV",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "QNV-230",
            "protectionModel": "NSX 250 F M5.2E",
            "protectionCurrentA": 250,
            "pnKW": 4.48,
            "pKWe": 4.48,
            "qKVAr": 0.086764,
            "sKVA": 4.48084,
            "ibA": 11.247888,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false,
            "notes": "Acoplador de sección LCS"
        },
        {
            "id": "abt-230-540",
            "excelRow": 2956,
            "circuitRef": "LCS-4PWS0006-6Q01",
            "name": "LCS-4PWS0006 → SSB-2PWS4661",
            "originId": "LCS-4PWS0006",
            "destinationId": "SSB-2PWS4661",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q01",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 6.4,
            "pKWe": 6.4,
            "qKVAr": 0.123949,
            "sKVA": 6.4012,
            "ibA": 16.068411,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-541",
            "excelRow": 2957,
            "circuitRef": "LCS-4PWS0006-6Q02",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-6Q02",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-6Q02",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q02",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-230-542",
            "excelRow": 2958,
            "circuitRef": "LCS-4PWS0006-6Q03",
            "name": "LCS-4PWS0006 → SPARE-LCS-4PWS0006-6Q03",
            "originId": "LCS-4PWS0006",
            "destinationId": "SPARE-LCS-4PWS0006-6Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "6Q03",
            "protectionModel": "NSX 100 F M2.2",
            "protectionCurrentA": 100,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false,
            "notes": null
        },
        {
            "id": "abt-440-600",
            "excelRow": 57,
            "circuitRef": "SSB-4PWS1101-INS160",
            "name": "SSB-4PWS1101 → BUS-SSB-4PWS1101",
            "originId": "SSB-4PWS1101",
            "destinationId": "BUS-SSB-4PWS1101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-601",
            "excelRow": 74,
            "circuitRef": "SSB-4PWS1103-INS160",
            "name": "SSB-4PWS1103 → BUS-SSB-4PWS1103",
            "originId": "SSB-4PWS1103",
            "destinationId": "BUS-SSB-4PWS1103",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-602",
            "excelRow": 93,
            "circuitRef": "SSB-4PWS1104-INS160",
            "name": "SSB-4PWS1104 → BUS-SSB-4PWS1104",
            "originId": "SSB-4PWS1104",
            "destinationId": "BUS-SSB-4PWS1104",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-603",
            "excelRow": 156,
            "circuitRef": "SSB-4PWS1131-INS250",
            "name": "SSB-4PWS1131 → BUS-SSB-4PWS1131",
            "originId": "SSB-4PWS1131",
            "destinationId": "BUS-SSB-4PWS1131",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-604",
            "excelRow": 172,
            "circuitRef": "SSB-4PWS1132-INS160",
            "name": "SSB-4PWS1132 → BUS-SSB-4PWS1132",
            "originId": "SSB-4PWS1132",
            "destinationId": "BUS-SSB-4PWS1132",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-605",
            "excelRow": 221,
            "circuitRef": "SSB-4PWS1160-INS160",
            "name": "SSB-4PWS1160 → BUS-SSB-4PWS1160",
            "originId": "SSB-4PWS1160",
            "destinationId": "BUS-SSB-4PWS1160",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-606",
            "excelRow": 236,
            "circuitRef": "SSB-4PWS1161-INS250",
            "name": "SSB-4PWS1161 → BUS-SSB-4PWS1161",
            "originId": "SSB-4PWS1161",
            "destinationId": "BUS-SSB-4PWS1161",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-607",
            "excelRow": 256,
            "circuitRef": "SSB-4PWS1162-INS160",
            "name": "SSB-4PWS1162 → BUS-SSB-4PWS1162",
            "originId": "SSB-4PWS1162",
            "destinationId": "BUS-SSB-4PWS1162",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-608",
            "excelRow": 60,
            "circuitRef": "SSB-4PWS1101-Q01",
            "name": "SSB-4PWS1101 → RCT-24PW0001",
            "originId": "SSB-4PWS1101",
            "destinationId": "RCT-24PW0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9.473684,
            "qKVAr": 3.113849,
            "sKVA": 9.972299,
            "ibA": 13.085249,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-609",
            "excelRow": 61,
            "circuitRef": "SSB-4PWS1101-Q02",
            "name": "SSB-4PWS1101 → SKT-4PWS0017",
            "originId": "SSB-4PWS1101",
            "destinationId": "SKT-4PWS0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-610",
            "excelRow": 62,
            "circuitRef": "SSB-4PWS1101-Q03",
            "name": "SSB-4PWS1101 → SKT-4PWS0018",
            "originId": "SSB-4PWS1101",
            "destinationId": "SKT-4PWS0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-611",
            "excelRow": 63,
            "circuitRef": "SSB-4PWS1101-Q04",
            "name": "SSB-4PWS1101 → SKT-4PWS0019",
            "originId": "SSB-4PWS1101",
            "destinationId": "SKT-4PWS0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-612",
            "excelRow": 64,
            "circuitRef": "SSB-4PWS1101-Q05",
            "name": "SSB-4PWS1101 → SPARE-SSB-4PWS1101-Q05",
            "originId": "SSB-4PWS1101",
            "destinationId": "SPARE-SSB-4PWS1101-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-613",
            "excelRow": 65,
            "circuitRef": "SSB-4PWS1101-Q06",
            "name": "SSB-4PWS1101 → SPARE-SSB-4PWS1101-Q06",
            "originId": "SSB-4PWS1101",
            "destinationId": "SPARE-SSB-4PWS1101-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-614",
            "excelRow": 77,
            "circuitRef": "SSB-4PWS1103-Q01",
            "name": "SSB-4PWS1103 → CCM-VEMS1001",
            "originId": "SSB-4PWS1103",
            "destinationId": "CCM-VEMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.34,
            "pKWe": 3.928359,
            "qKVAr": 2.980852,
            "sKVA": 4.931276,
            "ibA": 6.470622,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-615",
            "excelRow": 78,
            "circuitRef": "SSB-4PWS1103-Q02",
            "name": "SSB-4PWS1103 → CCM-VEMS1002",
            "originId": "SSB-4PWS1103",
            "destinationId": "CCM-VEMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.84,
            "pKWe": 3.329469,
            "qKVAr": 2.366151,
            "sKVA": 4.08461,
            "ibA": 5.35966,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-616",
            "excelRow": 79,
            "circuitRef": "SSB-4PWS1103-Q03",
            "name": "SSB-4PWS1103 → FUP-ACON1006",
            "originId": "SSB-4PWS1103",
            "destinationId": "FUP-ACON1006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.77,
            "pKWe": 4.613553,
            "qKVAr": 4.08413,
            "sKVA": 6.161573,
            "ibA": 8.084968,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-617",
            "excelRow": 80,
            "circuitRef": "SSB-4PWS1103-Q04",
            "name": "SSB-4PWS1103 → MAV-SWFS0001",
            "originId": "SSB-4PWS1103",
            "destinationId": "MAV-SWFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-618",
            "excelRow": 81,
            "circuitRef": "SSB-4PWS1103-Q05",
            "name": "SSB-4PWS1103 → MAV-SWFS0007",
            "originId": "SSB-4PWS1103",
            "destinationId": "MAV-SWFS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-619",
            "excelRow": 82,
            "circuitRef": "SSB-4PWS1103-Q06",
            "name": "SSB-4PWS1103 → MAV-SWFS0029",
            "originId": "SSB-4PWS1103",
            "destinationId": "MAV-SWFS0029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-620",
            "excelRow": 83,
            "circuitRef": "SSB-4PWS1103-Q07",
            "name": "SSB-4PWS1103 → SPARE-SSB-4PWS1103-Q07",
            "originId": "SSB-4PWS1103",
            "destinationId": "SPARE-SSB-4PWS1103-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-621",
            "excelRow": 84,
            "circuitRef": "SSB-4PWS1103-Q08",
            "name": "SSB-4PWS1103 → SPARE-SSB-4PWS1103-Q08",
            "originId": "SSB-4PWS1103",
            "destinationId": "SPARE-SSB-4PWS1103-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-622",
            "excelRow": 96,
            "circuitRef": "SSB-4PWS1104-Q01",
            "name": "SSB-4PWS1104 → FCP-ACON1001",
            "originId": "SSB-4PWS1104",
            "destinationId": "FCP-ACON1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.37,
            "pKWe": 3.845145,
            "qKVAr": 3.732885,
            "sKVA": 5.359065,
            "ibA": 7.031949,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-623",
            "excelRow": 97,
            "circuitRef": "SSB-4PWS1104-Q02",
            "name": "SSB-4PWS1104 → FCP-ACON1002",
            "originId": "SSB-4PWS1104",
            "destinationId": "FCP-ACON1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.5,
            "pKWe": 1.744186,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-624",
            "excelRow": 98,
            "circuitRef": "SSB-4PWS1104-Q03",
            "name": "SSB-4PWS1104 → FCP-ACON1003",
            "originId": "SSB-4PWS1104",
            "destinationId": "FCP-ACON1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.2,
            "pKWe": 2.47191,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-625",
            "excelRow": 99,
            "circuitRef": "SSB-4PWS1104-Q04",
            "name": "SSB-4PWS1104 → FUP-ACON1001",
            "originId": "SSB-4PWS1104",
            "destinationId": "FUP-ACON1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.4,
            "pKWe": 2.857143,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-626",
            "excelRow": 100,
            "circuitRef": "SSB-4PWS1104-Q05",
            "name": "SSB-4PWS1104 → FUP-ACON1002",
            "originId": "SSB-4PWS1104",
            "destinationId": "FUP-ACON1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.37,
            "pKWe": 1.75641,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-627",
            "excelRow": 101,
            "circuitRef": "SSB-4PWS1104-Q06",
            "name": "SSB-4PWS1104 → FUP-ACON1003",
            "originId": "SSB-4PWS1104",
            "destinationId": "FUP-ACON1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 H - 20D",
            "protectionCurrentA": 20,
            "pnKW": 7.64,
            "pKWe": 9.575092,
            "qKVAr": 9.145911,
            "sKVA": 13.241226,
            "ibA": 17.374603,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-628",
            "excelRow": 102,
            "circuitRef": "SSB-4PWS1104-Q07",
            "name": "SSB-4PWS1104 → FUP-ACON1005",
            "originId": "SSB-4PWS1104",
            "destinationId": "FUP-ACON1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.4,
            "pKWe": 2.857143,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-629",
            "excelRow": 103,
            "circuitRef": "SSB-4PWS1104-Q08",
            "name": "SSB-4PWS1104 → UCP-ACON1001",
            "originId": "SSB-4PWS1104",
            "destinationId": "UCP-ACON1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.9,
            "pKWe": 1.071429,
            "qKVAr": 0.859587,
            "sKVA": 1.373626,
            "ibA": 1.802417,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-630",
            "excelRow": 104,
            "circuitRef": "SSB-4PWS1104-Q09",
            "name": "SSB-4PWS1104 → SPARE-SSB-4PWS1104-Q09",
            "originId": "SSB-4PWS1104",
            "destinationId": "SPARE-SSB-4PWS1104-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-631",
            "excelRow": 105,
            "circuitRef": "SSB-4PWS1104-Q10",
            "name": "SSB-4PWS1104 → SPARE-SSB-4PWS1104-Q10",
            "originId": "SSB-4PWS1104",
            "destinationId": "SPARE-SSB-4PWS1104-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-632",
            "excelRow": 321,
            "circuitRef": "FAC-VEN1001-01",
            "name": "FAC-VENT1001 → FAN-VENT1001",
            "originId": "FAC-VENT1001",
            "destinationId": "FAN-VENT1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 1.744481,
            "sKVA": 2.734108,
            "ibA": 3.587586,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-633",
            "excelRow": 322,
            "circuitRef": "FAC-VEN1001-02",
            "name": "FAC-VENT1001 → FAN-VENT1004",
            "originId": "FAC-VENT1001",
            "destinationId": "FAN-VENT1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-634",
            "excelRow": 323,
            "circuitRef": "FAC-VEN1001-03",
            "name": "FAC-VENT1001 → FAN-VENT1005",
            "originId": "FAC-VENT1001",
            "destinationId": "FAN-VENT1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-635",
            "excelRow": 324,
            "circuitRef": "FAC-VEN1001-04",
            "name": "FAC-VENT1001 → FAN-VENT1006",
            "originId": "FAC-VENT1001",
            "destinationId": "FAN-VENT1006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0.993095,
            "sKVA": 2.01418,
            "ibA": 2.642926,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-636",
            "excelRow": 325,
            "circuitRef": "FAC-VEN1001-05",
            "name": "FAC-VENT1001 → FAN-VENT1007",
            "originId": "FAC-VENT1001",
            "destinationId": "FAN-VENT1007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0.993095,
            "sKVA": 2.01418,
            "ibA": 2.642926,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-637",
            "excelRow": 326,
            "circuitRef": "FAC-VEN1001-06",
            "name": "FAC-VENT1001 → FAN-VENT1008",
            "originId": "FAC-VENT1001",
            "destinationId": "FAN-VENT1008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 1.744481,
            "sKVA": 2.734108,
            "ibA": 3.587586,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-638",
            "excelRow": 327,
            "circuitRef": "FAC-VEN1001-07",
            "name": "FAC-VENT1001 → UFN-NBCD1001",
            "originId": "FAC-VENT1001",
            "destinationId": "UFN-NBCD1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 N - 25C",
            "protectionCurrentA": 25,
            "pnKW": 13.8,
            "pKWe": 13.8,
            "qKVAr": 4.535841,
            "sKVA": 14.526316,
            "ibA": 19.060846,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-639",
            "excelRow": 328,
            "circuitRef": "FAC-VEN1001-08",
            "name": "FAC-VENT1001 → UFN-NBCD1002",
            "originId": "FAC-VENT1001",
            "destinationId": "UFN-NBCD1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 N - 20C",
            "protectionCurrentA": 20,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 3.944209,
            "sKVA": 12.631579,
            "ibA": 16.574649,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-640",
            "excelRow": 196,
            "circuitRef": "ABT-4PWS0001-01",
            "name": "ABT-4PWS0001 → SSB-4PWS1430",
            "originId": "ABT-4PWS0001",
            "destinationId": "SSB-4PWS1430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NSX 250 NA",
            "protectionCurrentA": 250,
            "pnKW": 56.3,
            "pKWe": null,
            "qKVAr": 19.010494,
            "sKVA": 59.422966,
            "ibA": 77.972421,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-641",
            "excelRow": 123,
            "circuitRef": "ABT-4PWS0002-01",
            "name": "ABT-4PWS0002 → SSB-4PWS1130",
            "originId": "ABT-4PWS0002",
            "destinationId": "SSB-4PWS1130",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NSX 250 NA",
            "protectionCurrentA": 250,
            "pnKW": 125.4,
            "pKWe": null,
            "qKVAr": 61.528322,
            "sKVA": 140.563503,
            "ibA": 184.441764,
            "voltage": "440",
            "parallelCables": 2,
            "cableSection": "70",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-642",
            "excelRow": 159,
            "circuitRef": "SSB-4PWS1131-Q01",
            "name": "SSB-4PWS1131 → RCK-GUNS0003",
            "originId": "SSB-4PWS1131",
            "destinationId": "RCK-GUNS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 6.5,
            "pKWe": 6.5,
            "qKVAr": 0,
            "sKVA": 6.5,
            "ibA": 8.529038,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-643",
            "excelRow": 160,
            "circuitRef": "SSB-4PWS1131-Q02",
            "name": "SSB-4PWS1131 → CTP-WHSS0001",
            "originId": "SSB-4PWS1131",
            "destinationId": "CTP-WHSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 15,
            "pKWe": 15,
            "qKVAr": 4.930262,
            "sKVA": 15.789474,
            "ibA": 20.718311,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-644",
            "excelRow": 161,
            "circuitRef": "SSB-4PWS1131-Q03",
            "name": "SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q03",
            "originId": "SSB-4PWS1131",
            "destinationId": "SPARE-SSB-4PWS1131-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-645",
            "excelRow": 162,
            "circuitRef": "SSB-4PWS1131-Q04",
            "name": "SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q04",
            "originId": "SSB-4PWS1131",
            "destinationId": "SPARE-SSB-4PWS1131-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-646",
            "excelRow": 163,
            "circuitRef": "SSB-4PWS1131-Q05",
            "name": "SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q05",
            "originId": "SSB-4PWS1131",
            "destinationId": "SPARE-SSB-4PWS1131-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-647",
            "excelRow": 175,
            "circuitRef": "SSB-4PWS1132-Q01",
            "name": "SSB-4PWS1132 → STA-STCL0001",
            "originId": "SSB-4PWS1132",
            "destinationId": "STA-STCL0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 H - 20D",
            "protectionCurrentA": 20,
            "pnKW": 9.15,
            "pKWe": 10.93897,
            "qKVAr": 7.383697,
            "sKVA": 13.197729,
            "ibA": 17.317528,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-648",
            "excelRow": 176,
            "circuitRef": "SSB-4PWS1132-Q02",
            "name": "SSB-4PWS1132 → STA-RASS0001",
            "originId": "SSB-4PWS1132",
            "destinationId": "STA-RASS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 H - 20D",
            "protectionCurrentA": 20,
            "pnKW": 9,
            "pKWe": 10.344828,
            "qKVAr": 6.951766,
            "sKVA": 12.463648,
            "ibA": 16.354296,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-649",
            "excelRow": 177,
            "circuitRef": "SSB-4PWS1132-Q03",
            "name": "SSB-4PWS1132 → SPARE-SSB-4PWS1132-Q03",
            "originId": "SSB-4PWS1132",
            "destinationId": "SPARE-SSB-4PWS1132-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 H - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-650",
            "excelRow": 178,
            "circuitRef": "SSB-4PWS1132-Q04",
            "name": "SSB-4PWS1132 → SPARE-SSB-4PWS1132-Q04",
            "originId": "SSB-4PWS1132",
            "destinationId": "SPARE-SSB-4PWS1132-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 H - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-651",
            "excelRow": 224,
            "circuitRef": "SSB-4PWS1160-Q01",
            "name": "SSB-4PWS1160 → GRM-WOFE0002",
            "originId": "SSB-4PWS1160",
            "destinationId": "GRM-WOFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-652",
            "excelRow": 225,
            "circuitRef": "SSB-4PWS1160-Q02",
            "name": "SSB-4PWS1160 → DRM-WOFE0002",
            "originId": "SSB-4PWS1160",
            "destinationId": "DRM-WOFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 2.2,
            "pKWe": 2.2,
            "qKVAr": 1.65,
            "sKVA": 2.75,
            "ibA": 3.608439,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-653",
            "excelRow": 226,
            "circuitRef": "SSB-4PWS1160-Q03",
            "name": "SSB-4PWS1160 → SPARE-SSB-4PWS1160-Q03",
            "originId": "SSB-4PWS1160",
            "destinationId": "SPARE-SSB-4PWS1160-Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-654",
            "excelRow": 227,
            "circuitRef": "SSB-4PWS1160-Q04",
            "name": "SSB-4PWS1160 → SPARE-SSB-4PWS1160-Q04",
            "originId": "SSB-4PWS1160",
            "destinationId": "SPARE-SSB-4PWS1160-Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-655",
            "excelRow": 239,
            "circuitRef": "SSB-4PWS1161-Q01",
            "name": "SSB-4PWS1161 → FAC-VENT1002",
            "originId": "SSB-4PWS1161",
            "destinationId": "FAC-VENT1002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 18.96,
            "pKWe": 19.88046,
            "qKVAr": 2.798377,
            "sKVA": 20.076444,
            "ibA": 26.3435,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-656",
            "excelRow": 240,
            "circuitRef": "SSB-4PWS1161-Q02",
            "name": "SSB-4PWS1161 → FCP-ACON1001",
            "originId": "SSB-4PWS1161",
            "destinationId": "FCP-ACON1001",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 9.5,
            "pKWe": 9.5,
            "qKVAr": 0,
            "sKVA": 9.5,
            "ibA": 12.465517,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-657",
            "excelRow": 241,
            "circuitRef": "SSB-4PWS1161-Q03",
            "name": "SSB-4PWS1161 → FCP-ACON1002",
            "originId": "SSB-4PWS1161",
            "destinationId": "FCP-ACON1002",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 6.8,
            "pKWe": 6.8,
            "qKVAr": 0,
            "sKVA": 6.8,
            "ibA": 8.922686,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-658",
            "excelRow": 242,
            "circuitRef": "SSB-4PWS1161-Q04",
            "name": "SSB-4PWS1161 → FCP-ACON1003",
            "originId": "SSB-4PWS1161",
            "destinationId": "FCP-ACON1003",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 8,
            "pKWe": 8,
            "qKVAr": 0,
            "sKVA": 8,
            "ibA": 10.497278,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-659",
            "excelRow": 243,
            "circuitRef": "SSB-4PWS1161-Q05",
            "name": "SSB-4PWS1161 → PHP-HTSM1001",
            "originId": "SSB-4PWS1161",
            "destinationId": "PHP-HTSM1001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 19,
            "pKWe": 19,
            "qKVAr": 0,
            "sKVA": 19,
            "ibA": 24.931034,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-660",
            "excelRow": 244,
            "circuitRef": "SSB-4PWS1161-Q06",
            "name": "SSB-4PWS1161 → PWC-CATP0001",
            "originId": "SSB-4PWS1161",
            "destinationId": "PWC-CATP0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-661",
            "excelRow": 245,
            "circuitRef": "SSB-4PWS1161-Q07",
            "name": "SSB-4PWS1161 → PWC-CATP0002",
            "originId": "SSB-4PWS1161",
            "destinationId": "PWC-CATP0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-662",
            "excelRow": 246,
            "circuitRef": "SSB-4PWS1161-Q08",
            "name": "SSB-4PWS1161 → SPARE-SSB-4PWS1161-Q08",
            "originId": "SSB-4PWS1161",
            "destinationId": "SPARE-SSB-4PWS1161-Q08",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-663",
            "excelRow": 247,
            "circuitRef": "SSB-4PWS1161-Q09",
            "name": "SSB-4PWS1161 → SPARE-SSB-4PWS1161-Q09",
            "originId": "SSB-4PWS1161",
            "destinationId": "SPARE-SSB-4PWS1161-Q09",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-664",
            "excelRow": 259,
            "circuitRef": "SSB-4PWS1162-Q01",
            "name": "SSB-4PWS1162 → CCM-VEMS1001",
            "originId": "SSB-4PWS1162",
            "destinationId": "CCM-VEMS1001",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 2.91591,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-665",
            "excelRow": 260,
            "circuitRef": "SSB-4PWS1162-Q02",
            "name": "SSB-4PWS1162 → CCM-VEMS1002",
            "originId": "SSB-4PWS1162",
            "destinationId": "CCM-VEMS1002",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 2.91591,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-666",
            "excelRow": 261,
            "circuitRef": "SSB-4PWS1162-Q03",
            "name": "SSB-4PWS1162 → PHP-HTSM1002",
            "originId": "SSB-4PWS1162",
            "destinationId": "PHP-HTSM1002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 6.5,
            "pKWe": 6.5,
            "qKVAr": 0,
            "sKVA": 6.5,
            "ibA": 8.529038,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-667",
            "excelRow": 262,
            "circuitRef": "SSB-4PWS1162-Q04",
            "name": "SSB-4PWS1162 → PHP-HTSM1003",
            "originId": "SSB-4PWS1162",
            "destinationId": "PHP-HTSM1003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 6,
            "pKWe": 6,
            "qKVAr": 0,
            "sKVA": 6,
            "ibA": 7.872958,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-668",
            "excelRow": 263,
            "circuitRef": "SSB-4PWS1162-Q05",
            "name": "SSB-4PWS1162 → CTU-HPAS0003",
            "originId": "SSB-4PWS1162",
            "destinationId": "CTU-HPAS0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 25D",
            "protectionCurrentA": 25,
            "pnKW": 12,
            "pKWe": 13.348165,
            "qKVAr": 8.272449,
            "sKVA": 15.703723,
            "ibA": 20.605793,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-669",
            "excelRow": 264,
            "circuitRef": "SSB-4PWS1162-Q06",
            "name": "SSB-4PWS1162 → SPARE-SSB-4PWS1162-Q06",
            "originId": "SSB-4PWS1162",
            "destinationId": "SPARE-SSB-4PWS1162-Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-670",
            "excelRow": 265,
            "circuitRef": "SSB-4PWS1162-Q07",
            "name": "SSB-4PWS1162 → SPARE-SSB-4PWS1162-Q07",
            "originId": "SSB-4PWS1162",
            "destinationId": "SPARE-SSB-4PWS1162-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-671",
            "excelRow": 283,
            "circuitRef": "CCM-VEM1001-01",
            "name": "CCM-VEMS1001 → SWF-VEMS1001",
            "originId": "CCM-VEMS1001",
            "destinationId": "SWF-VEMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.64,
            "pKWe": null,
            "qKVAr": 0.54512,
            "sKVA": 0.929557,
            "ibA": 1.219727,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-672",
            "excelRow": 284,
            "circuitRef": "CCM-VEM1001-02",
            "name": "CCM-VEMS1001 → FAN-VEMS1001",
            "originId": "CCM-VEMS1001",
            "destinationId": "FAN-VEMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 1.744481,
            "sKVA": 2.734108,
            "ibA": 3.587586,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-673",
            "excelRow": 285,
            "circuitRef": "CCM-VEM1001-03",
            "name": "CCM-VEMS1001 → FAN-VEMS1002",
            "originId": "CCM-VEMS1001",
            "destinationId": "FAN-VEMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-674",
            "excelRow": 287,
            "circuitRef": "CCM-VEM1001-04",
            "name": "CCM-VEMS1001 → UHE-HTSM1001",
            "originId": "CCM-VEMS1001",
            "destinationId": "UHE-HTSM1001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 2.91591,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-675",
            "excelRow": 305,
            "circuitRef": "CCM-VEM1002-01",
            "name": "CCM-VEMS1002 → SWF-VEMS1002",
            "originId": "CCM-VEMS1002",
            "destinationId": "SWF-VEMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.64,
            "pKWe": null,
            "qKVAr": 0.54512,
            "sKVA": 0.929557,
            "ibA": 1.219727,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-676",
            "excelRow": 306,
            "circuitRef": "CCM-VEM1002-02",
            "name": "CCM-VEMS1002 → FAN-VEMS1003",
            "originId": "CCM-VEMS1002",
            "destinationId": "FAN-VEMS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.3,
            "pKWe": null,
            "qKVAr": 1.12978,
            "sKVA": 1.882966,
            "ibA": 2.470753,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-677",
            "excelRow": 307,
            "circuitRef": "CCM-VEM1002-03",
            "name": "CCM-VEMS1002 → FAN-VEMS1004",
            "originId": "CCM-VEMS1002",
            "destinationId": "FAN-VEMS1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-678",
            "excelRow": 309,
            "circuitRef": "CCM-VEM1002-04",
            "name": "CCM-VEMS1002 → UHE-HTSM1002",
            "originId": "CCM-VEMS1002",
            "destinationId": "UHE-HTSM1002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 2.91591,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-679",
            "excelRow": 472,
            "circuitRef": "FUP-ACO1006-01",
            "name": "FUP-ACON1006 → FCU-ACON1006",
            "originId": "FUP-ACON1006",
            "destinationId": "FCU-ACON1006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-680",
            "excelRow": 473,
            "circuitRef": "FUP-ACO1006-02",
            "name": "FUP-ACON1006 → FCU-ACON1007",
            "originId": "FUP-ACON1006",
            "destinationId": "FCU-ACON1007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.37,
            "pKWe": null,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-681",
            "excelRow": 365,
            "circuitRef": "FCP-ACO1001-01",
            "name": "FCP-ACON1001 → FCO-ACON1001",
            "originId": "FCP-ACON1001",
            "destinationId": "FCO-ACON1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-682",
            "excelRow": 366,
            "circuitRef": "FCP-ACO1001-02",
            "name": "FCP-ACON1001 → UCO-ACON1002",
            "originId": "FCP-ACON1001",
            "destinationId": "UCO-ACON1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.37,
            "pKWe": null,
            "qKVAr": 0.483943,
            "sKVA": 0.677656,
            "ibA": 0.889192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-683",
            "excelRow": 368,
            "circuitRef": "FCP-ACO1001-03",
            "name": "FCP-ACON1001 → RHE-HTSM1009",
            "originId": "FCP-ACON1001",
            "destinationId": "RHE-HTSM1009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 9.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 9.5,
            "ibA": 12.465517,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-684",
            "excelRow": 386,
            "circuitRef": "FCP-ACO1002-01",
            "name": "FCP-ACON1002 → FCO-ACON1002",
            "originId": "FCP-ACON1002",
            "destinationId": "FCO-ACON1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-685",
            "excelRow": 388,
            "circuitRef": "FCP-ACO1002-02",
            "name": "FCP-ACON1002 → RHE-HTSM1003",
            "originId": "FCP-ACON1002",
            "destinationId": "RHE-HTSM1003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-686",
            "excelRow": 389,
            "circuitRef": "FCP-ACO1002-03",
            "name": "FCP-ACON1002 → RHE-HTSM1004",
            "originId": "FCP-ACON1002",
            "destinationId": "RHE-HTSM1004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-687",
            "excelRow": 390,
            "circuitRef": "FCP-ACO1002-04",
            "name": "FCP-ACON1002 → RHE-HTSM1005",
            "originId": "FCP-ACON1002",
            "destinationId": "RHE-HTSM1005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-688",
            "excelRow": 408,
            "circuitRef": "FCP-ACO1003-01",
            "name": "FCP-ACON1003 → FCO-ACON1003",
            "originId": "FCP-ACON1003",
            "destinationId": "FCO-ACON1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-689",
            "excelRow": 410,
            "circuitRef": "FCP-ACO1003-02",
            "name": "FCP-ACON1003 → RHE-HTSM1008",
            "originId": "FCP-ACON1003",
            "destinationId": "RHE-HTSM1008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 8,
            "ibA": 10.497278,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-690",
            "excelRow": 422,
            "circuitRef": "FUP-ACO1001-01",
            "name": "FUP-ACON1001 → FCU-ACON1001",
            "originId": "FUP-ACON1001",
            "destinationId": "FCU-ACON1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-691",
            "excelRow": 434,
            "circuitRef": "FUP-ACO1002-01",
            "name": "FUP-ACON1002 → FCU-ACON1002",
            "originId": "FUP-ACON1002",
            "destinationId": "FCU-ACON1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.37,
            "pKWe": null,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-692",
            "excelRow": 446,
            "circuitRef": "FUP-ACO1003-01",
            "name": "FUP-ACON1003 → FCU-ACON1003",
            "originId": "FUP-ACON1003",
            "destinationId": "FCU-ACON1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.37,
            "pKWe": null,
            "qKVAr": 4.407805,
            "sKVA": 6.172161,
            "ibA": 8.098861,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-693",
            "excelRow": 447,
            "circuitRef": "FUP-ACO1003-02",
            "name": "FUP-ACON1003 → FCU-ACON1004",
            "originId": "FUP-ACON1003",
            "destinationId": "FCU-ACON1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.87,
            "pKWe": null,
            "qKVAr": 2.445874,
            "sKVA": 3.424908,
            "ibA": 4.494027,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-694",
            "excelRow": 448,
            "circuitRef": "FUP-ACO1003-03",
            "name": "FUP-ACON1003 → FCU-ACON1008",
            "originId": "FUP-ACON1003",
            "destinationId": "FCU-ACON1008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-695",
            "excelRow": 460,
            "circuitRef": "FUP-ACO1005-01",
            "name": "FUP-ACON1005 → FCU-ACON1005",
            "originId": "FUP-ACON1005",
            "destinationId": "FCU-ACON1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-696",
            "excelRow": 485,
            "circuitRef": "UCP-ACO1001-01",
            "name": "UCP-ACON1001 → UCO-ACON1001",
            "originId": "UCP-ACON1001",
            "destinationId": "UCO-ACON1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.859587,
            "sKVA": 1.373626,
            "ibA": 1.802417,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-697",
            "excelRow": 208,
            "circuitRef": "SSB-4PWS1430-Q01",
            "name": "SSB-4PWS1430 → LCH-VLSY0001",
            "originId": "SSB-4PWS1430",
            "destinationId": "LCH-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 N - 100D",
            "protectionCurrentA": 100,
            "pnKW": 55.1,
            "pKWe": 55.1,
            "qKVAr": 18.110494,
            "sKVA": 58,
            "ibA": 76.105263,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "43",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-698",
            "excelRow": 209,
            "circuitRef": "SSB-4PWS1430-Q02",
            "name": "SSB-4PWS1430 → TRF-VLSY0001",
            "originId": "SSB-4PWS1430",
            "destinationId": "TRF-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 3.409091,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-699",
            "excelRow": 211,
            "circuitRef": "SSB-4PWS1430-Q03",
            "name": "SSB-4PWS1430 → SPARE-SSB-4PWS1430-Q03",
            "originId": "SSB-4PWS1430",
            "destinationId": "SPARE-SSB-4PWS1430-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-700",
            "excelRow": 212,
            "circuitRef": "SSB-4PWS1430-Q04",
            "name": "SSB-4PWS1430 → SPARE-SSB-4PWS1430-Q04",
            "originId": "SSB-4PWS1430",
            "destinationId": "SPARE-SSB-4PWS1430-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-701",
            "excelRow": 135,
            "circuitRef": "SSB-4PWS1130-Q01",
            "name": "SSB-4PWS1130 → XMT-HMSS0001",
            "originId": "SSB-4PWS1130",
            "destinationId": "XMT-HMSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 N - 100D",
            "protectionCurrentA": 100,
            "pnKW": 58.5,
            "pKWe": 58.5,
            "qKVAr": 28.332843,
            "sKVA": 65,
            "ibA": 85.290381,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-702",
            "excelRow": 136,
            "circuitRef": "SSB-4PWS1130-Q02",
            "name": "SSB-4PWS1130 → XMT-HMSS0002",
            "originId": "SSB-4PWS1130",
            "destinationId": "XMT-HMSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 N - 100D",
            "protectionCurrentA": 100,
            "pnKW": 58.5,
            "pKWe": 58.5,
            "qKVAr": 28.332843,
            "sKVA": 65,
            "ibA": 85.290381,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-703",
            "excelRow": 137,
            "circuitRef": "SSB-4PWS1130-Q03",
            "name": "SSB-4PWS1130 → UPS-HMSS0001",
            "originId": "SSB-4PWS1130",
            "destinationId": "UPS-HMSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 25D",
            "protectionCurrentA": 25,
            "pnKW": 7.2,
            "pKWe": 8.181818,
            "qKVAr": 3.962635,
            "sKVA": 9.090909,
            "ibA": 20.661157,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-704",
            "excelRow": 140,
            "circuitRef": "SSB-4PWS1130-Q04",
            "name": "SSB-4PWS1130 → TRF-HMSS0001",
            "originId": "SSB-4PWS1130",
            "destinationId": "TRF-HMSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 3.409091,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-705",
            "excelRow": 142,
            "circuitRef": "SSB-4PWS1130-Q51",
            "name": "BUS-SSB-4PWS1130-115 → XMT-HMSS0001",
            "originId": "BUS-SSB-4PWS1130-115",
            "destinationId": "XMT-HMSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q51",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 2.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-706",
            "excelRow": 143,
            "circuitRef": "SSB-4PWS1130-Q52",
            "name": "BUS-SSB-4PWS1130-115 → XMT-HMSS0002",
            "originId": "BUS-SSB-4PWS1130-115",
            "destinationId": "XMT-HMSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q52",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 2.608696,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-707",
            "excelRow": 144,
            "circuitRef": "SSB-4PWS1130-Q53",
            "name": "BUS-SSB-4PWS1130-115 → SKT-1PWS0007",
            "originId": "BUS-SSB-4PWS1130-115",
            "destinationId": "SKT-1PWS0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q53",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0,
            "sKVA": 0.2,
            "ibA": 1.73913,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-708",
            "excelRow": 145,
            "circuitRef": "SSB-4PWS1130-Q54",
            "name": "BUS-SSB-4PWS1130-115 → SPARE-SSB-4PWS1130-Q54",
            "originId": "BUS-SSB-4PWS1130-115",
            "destinationId": "SPARE-SSB-4PWS1130-Q54",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q54",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-709",
            "excelRow": 146,
            "circuitRef": "SSB-4PWS1130-Q05",
            "name": "SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q05",
            "originId": "SSB-4PWS1130",
            "destinationId": "SPARE-SSB-4PWS1130-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-710",
            "excelRow": 147,
            "circuitRef": "SSB-4PWS1130-Q06",
            "name": "SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q06",
            "originId": "SSB-4PWS1130",
            "destinationId": "SPARE-SSB-4PWS1130-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-711",
            "excelRow": 340,
            "circuitRef": "FAC-VEN1002-01",
            "name": "FAC-VENT1002 → FAN-VENT1002",
            "originId": "FAC-VENT1002",
            "destinationId": "FAN-VENT1002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.08,
            "pKWe": null,
            "qKVAr": 1.399188,
            "sKVA": 3.806699,
            "ibA": 4.994997,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-712",
            "excelRow": 341,
            "circuitRef": "FAC-VEN1002-02",
            "name": "FAC-VENT1002 → RHE-HTSM1001",
            "originId": "FAC-VENT1002",
            "destinationId": "RHE-HTSM1001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-713",
            "excelRow": 342,
            "circuitRef": "FAC-VEN1002-03",
            "name": "FAC-VENT1002 → RHE-HTSM1002",
            "originId": "FAC-VENT1002",
            "destinationId": "RHE-HTSM1002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 6,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 6,
            "ibA": 7.872958,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-714",
            "excelRow": 343,
            "circuitRef": "FAC-VEN1002-04",
            "name": "FAC-VENT1002 → RHE-HTSM1006",
            "originId": "FAC-VENT1002",
            "destinationId": "RHE-HTSM1006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-715",
            "excelRow": 344,
            "circuitRef": "FAC-VEN1002-05",
            "name": "FAC-VENT1002 → RHE-HTSM1007",
            "originId": "FAC-VENT1002",
            "destinationId": "RHE-HTSM1007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-716",
            "excelRow": 345,
            "circuitRef": "FAC-VEN1002-06",
            "name": "FAC-VENT1002 → FAN-VENT1003",
            "originId": "FAC-VENT1002",
            "destinationId": "FAN-VENT1003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.08,
            "pKWe": null,
            "qKVAr": 1.399188,
            "sKVA": 3.806699,
            "ibA": 4.994997,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-717",
            "excelRow": 346,
            "circuitRef": "FAC-VEN1002-07",
            "name": "FAC-VENT1002 → FAN-VENT1002",
            "originId": "FAC-VENT1002",
            "destinationId": "FAN-VENT1002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.77,
            "pKWe": null,
            "qKVAr": 0.509789,
            "sKVA": 1.033946,
            "ibA": 1.356702,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-718",
            "excelRow": 347,
            "circuitRef": "FAC-VEN1002-08",
            "name": "FAC-VENT1002 → FAN-VENT1003",
            "originId": "FAC-VENT1002",
            "destinationId": "FAN-VENT1003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.77,
            "pKWe": null,
            "qKVAr": 0.509789,
            "sKVA": 1.033946,
            "ibA": 1.356702,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-719",
            "excelRow": 210,
            "circuitRef": "SSB-4PWS1430-Q02-01",
            "name": "TRF-VLSY0001 → VLC-VLSY0001",
            "originId": "TRF-VLSY0001",
            "destinationId": "VLC-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": null,
            "qKVAr": 0.743693,
            "sKVA": 1.411765,
            "ibA": 12.276215,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-720",
            "excelRow": 138,
            "circuitRef": "SSB-4PWS1130-Q03-01",
            "name": "UPS-HMSS0001 → XMT-HMSS0001",
            "originId": "UPS-HMSS0001",
            "destinationId": "XMT-HMSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-01",
            "protectionModel": "iC60 N - 50C",
            "protectionCurrentA": 50,
            "pnKW": 4.5,
            "pKWe": 5,
            "qKVAr": 2.421611,
            "sKVA": 5.555556,
            "ibA": 48.309179,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-721",
            "excelRow": 139,
            "circuitRef": "SSB-4PWS1130-Q03-02",
            "name": "UPS-HMSS0001 → XMT-HMSS0002",
            "originId": "UPS-HMSS0001",
            "destinationId": "XMT-HMSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-02",
            "protectionModel": "iC60 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 2.7,
            "pKWe": 3,
            "qKVAr": 1.452966,
            "sKVA": 3.333333,
            "ibA": 28.985507,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-723",
            "excelRow": 205,
            "circuitRef": "SSB-4PWS1430-NSX250NA",
            "name": "SSB-4PWS1430 → BUS-SSB-4PWS1430",
            "originId": "SSB-4PWS1430",
            "destinationId": "BUS-SSB-4PWS1430",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "NSX 250 NA",
            "protectionModel": "NSX 250 NA",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-724",
            "excelRow": 132,
            "circuitRef": "SSB-4PWS1130-NSX250NA",
            "name": "SSB-4PWS1130 → BUS-SSB-4PWS1130",
            "originId": "SSB-4PWS1130",
            "destinationId": "BUS-SSB-4PWS1130",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "NSX 250 NA",
            "protectionModel": "NSX 250 NA",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-722",
            "excelRow": 141,
            "circuitRef": "SSB-4PWS1130-Q04-01",
            "name": "TRF-HMSS0001 → BUS-SSB-4PWS1130-115",
            "originId": "TRF-HMSS0001",
            "destinationId": "BUS-SSB-4PWS1130-115",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": null,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 13.043478,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-115-bus"
        },
        {
            "id": "abt-440-725",
            "excelRow": 780,
            "circuitRef": "SSB-4PWS2431-INS160",
            "name": "SSB-4PWS2431 → BUS-SSB-4PWS2431",
            "originId": "SSB-4PWS2431",
            "destinationId": "BUS-SSB-4PWS2431",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-726",
            "excelRow": 783,
            "circuitRef": "SSB-4PWS2431-Q01",
            "name": "SSB-4PWS2431 → CUN-MFRS0001",
            "originId": "SSB-4PWS2431",
            "destinationId": "CUN-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 63C",
            "protectionCurrentA": 63,
            "pnKW": 30.52,
            "pKWe": 30.52,
            "qKVAr": 10.031439,
            "sKVA": 32.126316,
            "ibA": 42.154857,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-727",
            "excelRow": 784,
            "circuitRef": "SSB-4PWS2431-Q02",
            "name": "SSB-4PWS2431 → CUN-MFRS0004",
            "originId": "SSB-4PWS2431",
            "destinationId": "CUN-MFRS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 63C",
            "protectionCurrentA": 63,
            "pnKW": 30.52,
            "pKWe": 30.52,
            "qKVAr": 10.031439,
            "sKVA": 32.126316,
            "ibA": 42.154857,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-728",
            "excelRow": 785,
            "circuitRef": "SSB-4PWS2431-Q03",
            "name": "SSB-4PWS2431 → CEM-MFRS0002",
            "originId": "SSB-4PWS2431",
            "destinationId": "CEM-MFRS0002",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 5.34,
            "pKWe": 5.34,
            "qKVAr": 3.16857,
            "sKVA": 6.209302,
            "ibA": 8.147596,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-729",
            "excelRow": 786,
            "circuitRef": "SSB-4PWS2431-Q04",
            "name": "SSB-4PWS2431 → TRF-SSMS0001",
            "originId": "SSB-4PWS2431",
            "destinationId": "TRF-SSMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 6.4,
            "pKWe": 6.4,
            "qKVAr": 0,
            "sKVA": 6.4,
            "ibA": 8.397822,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-730",
            "excelRow": 787,
            "circuitRef": "SSB-4PWS2431-Q05",
            "name": "SSB-4PWS2431 → TRF-SSMS0003",
            "originId": "SSB-4PWS2431",
            "destinationId": "TRF-SSMS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0.6,
            "sKVA": 1,
            "ibA": 2.272727,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-731",
            "excelRow": 789,
            "circuitRef": "SSB-4PWS2431-Q51",
            "name": "BUS-SSB-4PWS2431-115 → LOP-SSMS0001",
            "originId": "BUS-SSB-4PWS2431-115",
            "destinationId": "LOP-SSMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q51",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0,
            "sKVA": 0.05,
            "ibA": 0.434783,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-732",
            "excelRow": 790,
            "circuitRef": "SSB-4PWS2431-Q52",
            "name": "BUS-SSB-4PWS2431-115 → SKT-1PWS0008",
            "originId": "BUS-SSB-4PWS2431-115",
            "destinationId": "SKT-1PWS0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q52",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.105,
            "pKWe": 0.105,
            "qKVAr": 0,
            "sKVA": 0.105,
            "ibA": 0.913043,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-733",
            "excelRow": 791,
            "circuitRef": "SSB-4PWS2431-Q53",
            "name": "BUS-SSB-4PWS2431-115 → SKT-1PWS0009",
            "originId": "BUS-SSB-4PWS2431-115",
            "destinationId": "SKT-1PWS0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q53",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 1.304348,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-734",
            "excelRow": 792,
            "circuitRef": "SSB-4PWS2431-Q54",
            "name": "BUS-SSB-4PWS2431-115 → SPARE-SSB-4PWS2431-Q54",
            "originId": "BUS-SSB-4PWS2431-115",
            "destinationId": "SPARE-SSB-4PWS2431-Q54",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q54",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 115,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "115",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-735",
            "excelRow": 793,
            "circuitRef": "SSB-4PWS2431-Q06",
            "name": "SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q06",
            "originId": "SSB-4PWS2431",
            "destinationId": "SPARE-SSB-4PWS2431-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-736",
            "excelRow": 794,
            "circuitRef": "SSB-4PWS2431-Q07",
            "name": "SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q07",
            "originId": "SSB-4PWS2431",
            "destinationId": "SPARE-SSB-4PWS2431-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-737",
            "excelRow": 788,
            "circuitRef": "SSB-4PWS2431-Q04-01",
            "name": "TRF-SSMS0001 → BUS-SSB-4PWS2431-115",
            "originId": "TRF-SSMS0001",
            "destinationId": "BUS-SSB-4PWS2431-115",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8,
            "pKWe": null,
            "qKVAr": 0.6,
            "sKVA": 1,
            "ibA": 8.695652,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "notes": "ssb-115-bus"
        },
        {
            "id": "abt-230-600",
            "excelRow": 50,
            "circuitRef": "SSB-2PWS1101-INS80",
            "name": "SSB-2PWS1101 → BUS-SSB-2PWS1101",
            "originId": "SSB-2PWS1101",
            "destinationId": "BUS-SSB-2PWS1101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-601",
            "excelRow": 180,
            "circuitRef": "SSB-2PWS1102-INS80",
            "name": "SSB-2PWS1102 → BUS-SSB-2PWS1102",
            "originId": "SSB-2PWS1102",
            "destinationId": "BUS-SSB-2PWS1102",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-602",
            "excelRow": 251,
            "circuitRef": "SSB-2PWS1130-INS80",
            "name": "SSB-2PWS1130 → BUS-SSB-2PWS1130",
            "originId": "SSB-2PWS1130",
            "destinationId": "BUS-SSB-2PWS1130",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-603",
            "excelRow": 310,
            "circuitRef": "SSB-2PWS1161-INS100",
            "name": "SSB-2PWS1161 → BUS-SSB-2PWS1161",
            "originId": "SSB-2PWS1161",
            "destinationId": "BUS-SSB-2PWS1161",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-604",
            "excelRow": 84,
            "circuitRef": "SSB-2PWS1110-INS80",
            "name": "SSB-2PWS1110 → BUS-SSB-2PWS1110",
            "originId": "SSB-2PWS1110",
            "destinationId": "BUS-SSB-2PWS1110",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-605",
            "excelRow": 133,
            "circuitRef": "SSB-2PWS1111-INS80",
            "name": "SSB-2PWS1111 → BUS-SSB-2PWS1111",
            "originId": "SSB-2PWS1111",
            "destinationId": "BUS-SSB-2PWS1111",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-606",
            "excelRow": 206,
            "circuitRef": "SSB-2PWS1112-INS80",
            "name": "SSB-2PWS1112 → BUS-SSB-2PWS1112",
            "originId": "SSB-2PWS1112",
            "destinationId": "BUS-SSB-2PWS1112",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-607",
            "excelRow": 53,
            "circuitRef": "SSB-2PWS1101-Q01",
            "name": "SSB-2PWS1101 → RCK-IPMS0001",
            "originId": "SSB-2PWS1101",
            "destinationId": "RCK-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 1.210805,
            "sKVA": 2.777778,
            "ibA": 12.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-608",
            "excelRow": 54,
            "circuitRef": "SSB-2PWS1101-Q02",
            "name": "SSB-2PWS1101 → RCK-IPMS0001",
            "originId": "SSB-2PWS1101",
            "destinationId": "RCK-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 1.210805,
            "sKVA": 2.777778,
            "ibA": 12.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-609",
            "excelRow": 55,
            "circuitRef": "SSB-2PWS1101-Q03",
            "name": "SSB-2PWS1101 → PCC-IPMS0001",
            "originId": "SSB-2PWS1101",
            "destinationId": "PCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.339025,
            "sKVA": 0.777778,
            "ibA": 3.381643,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-610",
            "excelRow": 56,
            "circuitRef": "SSB-2PWS1101-Q04",
            "name": "SSB-2PWS1101 → MTV-BALS0002",
            "originId": "SSB-2PWS1101",
            "destinationId": "MTV-BALS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-611",
            "excelRow": 57,
            "circuitRef": "SSB-2PWS1101-Q05",
            "name": "SSB-2PWS1101 → MTV-BALS0003",
            "originId": "SSB-2PWS1101",
            "destinationId": "MTV-BALS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-612",
            "excelRow": 58,
            "circuitRef": "SSB-2PWS1101-Q06",
            "name": "SSB-2PWS1101 → JBX-RADS1001",
            "originId": "SSB-2PWS1101",
            "destinationId": "JBX-RADS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-613",
            "excelRow": 59,
            "circuitRef": "SSB-2PWS1101-Q07",
            "name": "SSB-2PWS1101 → MTV-BALS0001",
            "originId": "SSB-2PWS1101",
            "destinationId": "MTV-BALS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-614",
            "excelRow": 60,
            "circuitRef": "SSB-2PWS1101-Q08",
            "name": "SSB-2PWS1101 → MTV-BALS0004",
            "originId": "SSB-2PWS1101",
            "destinationId": "MTV-BALS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-615",
            "excelRow": 61,
            "circuitRef": "SSB-2PWS1101-Q09",
            "name": "SSB-2PWS1101 → MVP-IPMS1001 ",
            "originId": "SSB-2PWS1101",
            "destinationId": "MVP-IPMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-616",
            "excelRow": 62,
            "circuitRef": "SSB-2PWS1101-Q10",
            "name": "SSB-2PWS1101 → CBX-EMSS0016",
            "originId": "SSB-2PWS1101",
            "destinationId": "CBX-EMSS0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-617",
            "excelRow": 63,
            "circuitRef": "SSB-2PWS1101-Q11",
            "name": "SSB-2PWS1101 → MTV-BALS0005",
            "originId": "SSB-2PWS1101",
            "destinationId": "MTV-BALS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-618",
            "excelRow": 64,
            "circuitRef": "SSB-2PWS1101-Q12",
            "name": "SSB-2PWS1101 → GCC-IPMS0001",
            "originId": "SSB-2PWS1101",
            "destinationId": "GCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-619",
            "excelRow": 65,
            "circuitRef": "SSB-2PWS1101-Q13",
            "name": "SSB-2PWS1101 → JBX-2PWS1033",
            "originId": "SSB-2PWS1101",
            "destinationId": "JBX-2PWS1033",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.96,
            "pKWe": 0.96,
            "qKVAr": 0,
            "sKVA": 0.96,
            "ibA": 4.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-620",
            "excelRow": 66,
            "circuitRef": "SSB-2PWS1101-Q14",
            "name": "SSB-2PWS1101 → PCI-IPMS0007",
            "originId": "SSB-2PWS1101",
            "destinationId": "PCI-IPMS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.024216,
            "sKVA": 0.055556,
            "ibA": 0.241546,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-621",
            "excelRow": 67,
            "circuitRef": "SSB-2PWS1101-Q15",
            "name": "SSB-2PWS1101 → MVP-IPMS1002",
            "originId": "SSB-2PWS1101",
            "destinationId": "MVP-IPMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-622",
            "excelRow": 68,
            "circuitRef": "SSB-2PWS1101-Q16",
            "name": "SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q16",
            "originId": "SSB-2PWS1101",
            "destinationId": "SPARE-SSB-2PWS1101-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-623",
            "excelRow": 69,
            "circuitRef": "SSB-2PWS1101-Q17",
            "name": "SSB-2PWS1101 → LCP-AFFF0011",
            "originId": "SSB-2PWS1101",
            "destinationId": "LCP-AFFF0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.145297,
            "sKVA": 0.333333,
            "ibA": 1.449275,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-624",
            "excelRow": 70,
            "circuitRef": "SSB-2PWS1101-Q18",
            "name": "SSB-2PWS1101 → AMP-SSIN1001",
            "originId": "SSB-2PWS1101",
            "destinationId": "AMP-SSIN1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-625",
            "excelRow": 71,
            "circuitRef": "SSB-2PWS1101-Q19",
            "name": "SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q19",
            "originId": "SSB-2PWS1101",
            "destinationId": "SPARE-SSB-2PWS1101-Q19",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-626",
            "excelRow": 72,
            "circuitRef": "SSB-2PWS1101-Q20",
            "name": "SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q20",
            "originId": "SSB-2PWS1101",
            "destinationId": "SPARE-SSB-2PWS1101-Q20",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-627",
            "excelRow": 73,
            "circuitRef": "SSB-2PWS1101-Q21",
            "name": "SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q21",
            "originId": "SSB-2PWS1101",
            "destinationId": "SPARE-SSB-2PWS1101-Q21",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-628",
            "excelRow": 74,
            "circuitRef": "SSB-2PWS1101-Q22",
            "name": "SSB-2PWS1101 → SSB-2PWS1110",
            "originId": "SSB-2PWS1101",
            "destinationId": "SSB-2PWS1110",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 3.045,
            "pKWe": 3.77625,
            "qKVAr": 2.742188,
            "sKVA": 4.666868,
            "ibA": 11.714859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-629",
            "excelRow": 75,
            "circuitRef": "SSB-2PWS1101-Q23",
            "name": "SSB-2PWS1101 → SSB-2PWS1111",
            "originId": "SSB-2PWS1101",
            "destinationId": "SSB-2PWS1111",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.913,
            "pKWe": 3.495,
            "qKVAr": 2.62125,
            "sKVA": 4.36875,
            "ibA": 10.966517,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-630",
            "excelRow": 183,
            "circuitRef": "SSB-2PWS1102-Q01",
            "name": "SSB-2PWS1102 → SKT-NVSL0010",
            "originId": "SSB-2PWS1102",
            "destinationId": "SKT-NVSL0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 8.695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-631",
            "excelRow": 184,
            "circuitRef": "SSB-2PWS1102-Q02",
            "name": "SSB-2PWS1102 → DSC-IPMS0002",
            "originId": "SSB-2PWS1102",
            "destinationId": "DSC-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-632",
            "excelRow": 185,
            "circuitRef": "SSB-2PWS1102-Q03",
            "name": "SSB-2PWS1102 → FZM-FDAS1000",
            "originId": "SSB-2PWS1102",
            "destinationId": "FZM-FDAS1000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.453,
            "pKWe": 0.487097,
            "qKVAr": 0.176793,
            "sKVA": 0.518188,
            "ibA": 2.252992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-633",
            "excelRow": 186,
            "circuitRef": "SSB-2PWS1102-Q04",
            "name": "SSB-2PWS1102 → CBX-EMSS0001",
            "originId": "SSB-2PWS1102",
            "destinationId": "CBX-EMSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-634",
            "excelRow": 187,
            "circuitRef": "SSB-2PWS1102-Q05",
            "name": "SSB-2PWS1102 → CTP-FDAS1000",
            "originId": "SSB-2PWS1102",
            "destinationId": "CTP-FDAS1000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.17,
            "pKWe": 1.258065,
            "qKVAr": 0.456616,
            "sKVA": 1.338367,
            "ibA": 5.818985,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-635",
            "excelRow": 188,
            "circuitRef": "SSB-2PWS1102-Q06",
            "name": "SSB-2PWS1102 → LSS-IPMS1001",
            "originId": "SSB-2PWS1102",
            "destinationId": "LSS-IPMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-636",
            "excelRow": 189,
            "circuitRef": "SSB-2PWS1102-Q07",
            "name": "SSB-2PWS1102 → CBX-EMSS0002",
            "originId": "SSB-2PWS1102",
            "destinationId": "CBX-EMSS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-637",
            "excelRow": 190,
            "circuitRef": "SSB-2PWS1102-Q08",
            "name": "SSB-2PWS1102 → LSS-IPMS1002",
            "originId": "SSB-2PWS1102",
            "destinationId": "LSS-IPMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-638",
            "excelRow": 191,
            "circuitRef": "SSB-2PWS1102-Q09",
            "name": "SSB-2PWS1102 → AMP-SPTS0008",
            "originId": "SSB-2PWS1102",
            "destinationId": "AMP-SPTS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.042729,
            "sKVA": 0.136842,
            "ibA": 0.594966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-639",
            "excelRow": 192,
            "circuitRef": "SSB-2PWS1102-Q10",
            "name": "SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q10",
            "originId": "SSB-2PWS1102",
            "destinationId": "SPARE-SSB-2PWS1102-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-640",
            "excelRow": 193,
            "circuitRef": "SSB-2PWS1102-Q11",
            "name": "SSB-2PWS1102 → JBX-2PWS1004",
            "originId": "SSB-2PWS1102",
            "destinationId": "JBX-2PWS1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.214,
            "pKWe": 0.214,
            "qKVAr": 0,
            "sKVA": 0.214,
            "ibA": 0.930435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-641",
            "excelRow": 194,
            "circuitRef": "SSB-2PWS1102-Q12",
            "name": "SSB-2PWS1102 → JBX-2PWS1005",
            "originId": "SSB-2PWS1102",
            "destinationId": "JBX-2PWS1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.257,
            "pKWe": 0.257,
            "qKVAr": 0,
            "sKVA": 0.257,
            "ibA": 1.117391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-642",
            "excelRow": 195,
            "circuitRef": "SSB-2PWS1102-Q13",
            "name": "SSB-2PWS1102 → SSB-2PWS1112",
            "originId": "SSB-2PWS1102",
            "destinationId": "SSB-2PWS1112",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 4.686,
            "pKWe": 5.3775,
            "qKVAr": 4.033125,
            "sKVA": 6.721875,
            "ibA": 16.873375,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-643",
            "excelRow": 196,
            "circuitRef": "SSB-2PWS1102-Q14",
            "name": "SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q14",
            "originId": "SSB-2PWS1102",
            "destinationId": "SPARE-SSB-2PWS1102-Q14",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-644",
            "excelRow": 197,
            "circuitRef": "SSB-2PWS1102-Q15",
            "name": "SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q15",
            "originId": "SSB-2PWS1102",
            "destinationId": "SPARE-SSB-2PWS1102-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-645",
            "excelRow": 254,
            "circuitRef": "SSB-2PWS1130-Q01",
            "name": "SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q01",
            "originId": "SSB-2PWS1130",
            "destinationId": "SPARE-SSB-2PWS1130-Q01",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-646",
            "excelRow": 255,
            "circuitRef": "SSB-2PWS1130-Q02",
            "name": "SSB-2PWS1130 → JBX-2PWS1006",
            "originId": "SSB-2PWS1130",
            "destinationId": "JBX-2PWS1006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.325,
            "pKWe": 0.325,
            "qKVAr": 0.106822,
            "sKVA": 0.342105,
            "ibA": 1.487414,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-647",
            "excelRow": 256,
            "circuitRef": "SSB-2PWS1130-Q03",
            "name": "SSB-2PWS1130 → STA-BTHS0003",
            "originId": "SSB-2PWS1130",
            "destinationId": "STA-BTHS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-648",
            "excelRow": 257,
            "circuitRef": "SSB-2PWS1130-Q04",
            "name": "SSB-2PWS1130 → JBX-2PWS1027",
            "originId": "SSB-2PWS1130",
            "destinationId": "JBX-2PWS1027",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.104,
            "pKWe": 1.104,
            "qKVAr": 0,
            "sKVA": 1.104,
            "ibA": 4.8,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-649",
            "excelRow": 258,
            "circuitRef": "SSB-2PWS1130-Q05",
            "name": "SSB-2PWS1130 → JBX-2PWS1012",
            "originId": "SSB-2PWS1130",
            "destinationId": "JBX-2PWS1012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.171,
            "pKWe": 0.171,
            "qKVAr": 0.056205,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-650",
            "excelRow": 259,
            "circuitRef": "SSB-2PWS1130-Q06",
            "name": "SSB-2PWS1130 → CSL-BTHS0001",
            "originId": "SSB-2PWS1130",
            "destinationId": "CSL-BTHS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.082171,
            "sKVA": 0.263158,
            "ibA": 1.144165,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-651",
            "excelRow": 260,
            "circuitRef": "SSB-2PWS1130-Q07",
            "name": "SSB-2PWS1130 → ITU-CCSY0001",
            "originId": "SSB-2PWS1130",
            "destinationId": "ITU-CCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "48",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-652",
            "excelRow": 261,
            "circuitRef": "SSB-2PWS1130-Q08",
            "name": "SSB-2PWS1130 → CTP-CBMS0021",
            "originId": "SSB-2PWS1130",
            "destinationId": "CTP-CBMS0021",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.019373,
            "sKVA": 0.044444,
            "ibA": 0.193237,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-653",
            "excelRow": 262,
            "circuitRef": "SSB-2PWS1130-Q09",
            "name": "SSB-2PWS1130 → JBX-2PWS1028",
            "originId": "SSB-2PWS1130",
            "destinationId": "JBX-2PWS1028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0,
            "sKVA": 0.064,
            "ibA": 0.278261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-654",
            "excelRow": 263,
            "circuitRef": "SSB-2PWS1130-Q10",
            "name": "SSB-2PWS1130 → SKT-2PWS1503",
            "originId": "SSB-2PWS1130",
            "destinationId": "SKT-2PWS1503",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.030512,
            "sKVA": 0.07,
            "ibA": 0.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-655",
            "excelRow": 264,
            "circuitRef": "SSB-2PWS1130-Q11",
            "name": "SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q11",
            "originId": "SSB-2PWS1130",
            "destinationId": "SPARE-SSB-2PWS1130-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.007265,
            "sKVA": 0.016667,
            "ibA": 0.072464,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-656",
            "excelRow": 265,
            "circuitRef": "SSB-2PWS1130-Q12",
            "name": "SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q12",
            "originId": "SSB-2PWS1130",
            "destinationId": "SPARE-SSB-2PWS1130-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-657",
            "excelRow": 266,
            "circuitRef": "SSB-2PWS1130-Q13",
            "name": "SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q13",
            "originId": "SSB-2PWS1130",
            "destinationId": "SPARE-SSB-2PWS1130-Q13",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-658",
            "excelRow": 267,
            "circuitRef": "SSB-2PWS1130-Q14",
            "name": "SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q14",
            "originId": "SSB-2PWS1130",
            "destinationId": "SPARE-SSB-2PWS1130-Q14",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-659",
            "excelRow": 268,
            "circuitRef": "SSB-2PWS1130-Q15",
            "name": "SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q15",
            "originId": "SSB-2PWS1130",
            "destinationId": "SPARE-SSB-2PWS1130-Q15",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-660",
            "excelRow": 313,
            "circuitRef": "SSB-2PWS1161-Q01",
            "name": "SSB-2PWS1161 → PNL-HPAS0001",
            "originId": "SSB-2PWS1161",
            "destinationId": "PNL-HPAS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.037185,
            "sKVA": 0.070588,
            "ibA": 0.306905,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-661",
            "excelRow": 314,
            "circuitRef": "SSB-2PWS1161-Q02",
            "name": "SSB-2PWS1161 → SKT-2PWS1055",
            "originId": "SSB-2PWS1161",
            "destinationId": "SKT-2PWS1055",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-662",
            "excelRow": 315,
            "circuitRef": "SSB-2PWS1161-Q03",
            "name": "SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q03",
            "originId": "SSB-2PWS1161",
            "destinationId": "SPARE-SSB-2PWS1161-Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-663",
            "excelRow": 316,
            "circuitRef": "SSB-2PWS1161-Q04",
            "name": "SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q04",
            "originId": "SSB-2PWS1161",
            "destinationId": "SPARE-SSB-2PWS1161-Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-664",
            "excelRow": 317,
            "circuitRef": "SSB-2PWS1161-Q05",
            "name": "SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q05",
            "originId": "SSB-2PWS1161",
            "destinationId": "SPARE-SSB-2PWS1161-Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-665",
            "excelRow": 318,
            "circuitRef": "SSB-2PWS1161-Q06",
            "name": "SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q06",
            "originId": "SSB-2PWS1161",
            "destinationId": "SPARE-SSB-2PWS1161-Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-666",
            "excelRow": 87,
            "circuitRef": "SSB-2PWS1110-Q01",
            "name": "SSB-2PWS1110 → MTV-MDRS0004",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-667",
            "excelRow": 88,
            "circuitRef": "SSB-2PWS1110-Q02",
            "name": "SSB-2PWS1110 → MTV-BTCS0001",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-BTCS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-668",
            "excelRow": 89,
            "circuitRef": "SSB-2PWS1110-Q03",
            "name": "SSB-2PWS1110 → MTV-VENT1012",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-669",
            "excelRow": 90,
            "circuitRef": "SSB-2PWS1110-Q04",
            "name": "SSB-2PWS1110 → MTV-MDRS0001",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-670",
            "excelRow": 91,
            "circuitRef": "SSB-2PWS1110-Q05",
            "name": "SSB-2PWS1110 → MTV-MDRS0005",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-671",
            "excelRow": 92,
            "circuitRef": "SSB-2PWS1110-Q06",
            "name": "SSB-2PWS1110 → MTV-NBCD1008",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-NBCD1008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-672",
            "excelRow": 93,
            "circuitRef": "SSB-2PWS1110-Q07",
            "name": "SSB-2PWS1110 → MTV-VENT1029",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-673",
            "excelRow": 94,
            "circuitRef": "SSB-2PWS1110-Q08",
            "name": "SSB-2PWS1110 → MTV-VENT1030",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-674",
            "excelRow": 95,
            "circuitRef": "SSB-2PWS1110-Q09",
            "name": "SSB-2PWS1110 → MTV-VENT1032",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1032",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-675",
            "excelRow": 96,
            "circuitRef": "SSB-2PWS1110-Q10",
            "name": "SSB-2PWS1110 → MTV-MDRS0002",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-676",
            "excelRow": 97,
            "circuitRef": "SSB-2PWS1110-Q11",
            "name": "SSB-2PWS1110 → MTV-MDRS0003",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-677",
            "excelRow": 98,
            "circuitRef": "SSB-2PWS1110-Q12",
            "name": "SSB-2PWS1110 → MTV-MDRS0037",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0037",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-678",
            "excelRow": 99,
            "circuitRef": "SSB-2PWS1110-Q13",
            "name": "SSB-2PWS1110 → MTV-MDRS0038",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0038",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-679",
            "excelRow": 100,
            "circuitRef": "SSB-2PWS1110-Q14",
            "name": "SSB-2PWS1110 → MTV-VENT1009",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-680",
            "excelRow": 101,
            "circuitRef": "SSB-2PWS1110-Q15",
            "name": "SSB-2PWS1110 → MTV-VENT1025",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-681",
            "excelRow": 102,
            "circuitRef": "SSB-2PWS1110-Q16",
            "name": "SSB-2PWS1110 → MTV-VENT1037",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1037",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-682",
            "excelRow": 103,
            "circuitRef": "SSB-2PWS1110-Q17",
            "name": "SSB-2PWS1110 → MTV-VENT1038",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1038",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-683",
            "excelRow": 104,
            "circuitRef": "SSB-2PWS1110-Q18",
            "name": "SSB-2PWS1110 → MTV-VENT1035",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1035",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-684",
            "excelRow": 105,
            "circuitRef": "SSB-2PWS1110-Q19",
            "name": "SSB-2PWS1110 → MTV-MDRS0039",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0039",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-685",
            "excelRow": 106,
            "circuitRef": "SSB-2PWS1110-Q20",
            "name": "SSB-2PWS1110 → MTV-MDRS0040",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0040",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-686",
            "excelRow": 107,
            "circuitRef": "SSB-2PWS1110-Q21",
            "name": "SSB-2PWS1110 → MTV-VEMS1006",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VEMS1006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-687",
            "excelRow": 108,
            "circuitRef": "SSB-2PWS1110-Q22",
            "name": "SSB-2PWS1110 → MTV-VENT1010",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-688",
            "excelRow": 109,
            "circuitRef": "SSB-2PWS1110-Q23",
            "name": "SSB-2PWS1110 → MTV-VENT1011",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-689",
            "excelRow": 110,
            "circuitRef": "SSB-2PWS1110-Q24",
            "name": "SSB-2PWS1110 → MTV-VENT1024",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-690",
            "excelRow": 111,
            "circuitRef": "SSB-2PWS1110-Q25",
            "name": "SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q25",
            "originId": "SSB-2PWS1110",
            "destinationId": "SPARE-SSB-2PWS1110-Q25",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-691",
            "excelRow": 112,
            "circuitRef": "SSB-2PWS1110-Q26",
            "name": "SSB-2PWS1110 → MTV-VENT1028",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-692",
            "excelRow": 113,
            "circuitRef": "SSB-2PWS1110-Q27",
            "name": "SSB-2PWS1110 → MTV-VENT1031",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1031",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-693",
            "excelRow": 114,
            "circuitRef": "SSB-2PWS1110-Q28",
            "name": "SSB-2PWS1110 → MTV-VENT1033",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1033",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-694",
            "excelRow": 115,
            "circuitRef": "SSB-2PWS1110-Q29",
            "name": "SSB-2PWS1110 → MTV-VENT1013",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-695",
            "excelRow": 116,
            "circuitRef": "SSB-2PWS1110-Q30",
            "name": "SSB-2PWS1110 → MTV-MDRS0041",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0041",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-696",
            "excelRow": 117,
            "circuitRef": "SSB-2PWS1110-Q31",
            "name": "SSB-2PWS1110 → MTV-MDRS0042",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-MDRS0042",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-697",
            "excelRow": 118,
            "circuitRef": "SSB-2PWS1110-Q32",
            "name": "SSB-2PWS1110 → MTV-ASWS0008",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-ASWS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-698",
            "excelRow": 119,
            "circuitRef": "SSB-2PWS1110-Q33",
            "name": "SSB-2PWS1110 → MTV-VENT1036",
            "originId": "SSB-2PWS1110",
            "destinationId": "MTV-VENT1036",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-699",
            "excelRow": 120,
            "circuitRef": "SSB-2PWS1110-Q34",
            "name": "SSB-2PWS1110 → JBX-2PWS1030",
            "originId": "SSB-2PWS1110",
            "destinationId": "JBX-2PWS1030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0,
            "sKVA": 0.06,
            "ibA": 0.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-700",
            "excelRow": 121,
            "circuitRef": "SSB-2PWS1110-Q35",
            "name": "SSB-2PWS1110 → JBX-2PWS1031",
            "originId": "SSB-2PWS1110",
            "destinationId": "JBX-2PWS1031",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0,
            "sKVA": 0.04,
            "ibA": 0.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-701",
            "excelRow": 122,
            "circuitRef": "SSB-2PWS1110-Q36",
            "name": "SSB-2PWS1110 → PNL-ACON1005",
            "originId": "SSB-2PWS1110",
            "destinationId": "PNL-ACON1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0,
            "sKVA": 0.02,
            "ibA": 0.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-702",
            "excelRow": 123,
            "circuitRef": "SSB-2PWS1110-Q37",
            "name": "SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q37",
            "originId": "SSB-2PWS1110",
            "destinationId": "SPARE-SSB-2PWS1110-Q37",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-703",
            "excelRow": 124,
            "circuitRef": "SSB-2PWS1110-Q38",
            "name": "SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q38",
            "originId": "SSB-2PWS1110",
            "destinationId": "SPARE-SSB-2PWS1110-Q38",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-704",
            "excelRow": 136,
            "circuitRef": "SSB-2PWS1111-Q01",
            "name": "SSB-2PWS1111 → MTV-WWDS0001",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-WWDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-705",
            "excelRow": 137,
            "circuitRef": "SSB-2PWS1111-Q02",
            "name": "SSB-2PWS1111 → MTV-AFFF0001",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-AFFF0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-706",
            "excelRow": 138,
            "circuitRef": "SSB-2PWS1111-Q03",
            "name": "SSB-2PWS1111 → MTV-VENT1001",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-VENT1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-707",
            "excelRow": 139,
            "circuitRef": "SSB-2PWS1111-Q04",
            "name": "SSB-2PWS1111 → MTV-VENT1026",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-VENT1026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-708",
            "excelRow": 140,
            "circuitRef": "SSB-2PWS1111-Q05",
            "name": "SSB-2PWS1111 → MTV-SWFS0002",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-709",
            "excelRow": 141,
            "circuitRef": "SSB-2PWS1111-Q06",
            "name": "SSB-2PWS1111 → MTV-SWFS0003",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-710",
            "excelRow": 142,
            "circuitRef": "SSB-2PWS1111-Q07",
            "name": "SSB-2PWS1111 → MTV-SWFS0004",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-711",
            "excelRow": 143,
            "circuitRef": "SSB-2PWS1111-Q08",
            "name": "SSB-2PWS1111 → MTV-SWFS0005",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-712",
            "excelRow": 144,
            "circuitRef": "SSB-2PWS1111-Q09",
            "name": "SSB-2PWS1111 → MTV-SWFS0006",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-713",
            "excelRow": 145,
            "circuitRef": "SSB-2PWS1111-Q10",
            "name": "SSB-2PWS1111 → MTV-VENT1034",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-VENT1034",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-714",
            "excelRow": 146,
            "circuitRef": "SSB-2PWS1111-Q11",
            "name": "SSB-2PWS1111 → MTV-SWFS0008",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-715",
            "excelRow": 147,
            "circuitRef": "SSB-2PWS1111-Q12",
            "name": "SSB-2PWS1111 → CTP-SPFS0001",
            "originId": "SSB-2PWS1111",
            "destinationId": "CTP-SPFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-716",
            "excelRow": 148,
            "circuitRef": "SSB-2PWS1111-Q13",
            "name": "SSB-2PWS1111 → MTV-SWFS0030",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-717",
            "excelRow": 149,
            "circuitRef": "SSB-2PWS1111-Q14",
            "name": "SSB-2PWS1111 → MTV-SWFS0031",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0031",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-718",
            "excelRow": 150,
            "circuitRef": "SSB-2PWS1111-Q15",
            "name": "SSB-2PWS1111 → MTV-SWFS0046",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0046",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-719",
            "excelRow": 151,
            "circuitRef": "SSB-2PWS1111-Q16",
            "name": "SSB-2PWS1111 → MTV-SWFS0049",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0049",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-720",
            "excelRow": 152,
            "circuitRef": "SSB-2PWS1111-Q17",
            "name": "SSB-2PWS1111 → MTV-SWFS0051",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0051",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-721",
            "excelRow": 153,
            "circuitRef": "SSB-2PWS1111-Q18",
            "name": "SSB-2PWS1111 → MTV-SWFS0052",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-SWFS0052",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-722",
            "excelRow": 154,
            "circuitRef": "SSB-2PWS1111-Q19",
            "name": "SSB-2PWS1111 → MTV-NBCD1001",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-NBCD1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-723",
            "excelRow": 155,
            "circuitRef": "SSB-2PWS1111-Q20",
            "name": "SSB-2PWS1111 → MTV-NBCD1002",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-NBCD1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-724",
            "excelRow": 156,
            "circuitRef": "SSB-2PWS1111-Q21",
            "name": "SSB-2PWS1111 → MTV-NBCD1006",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-NBCD1006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-725",
            "excelRow": 157,
            "circuitRef": "SSB-2PWS1111-Q22",
            "name": "SSB-2PWS1111 → MTV-NATU1001",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-NATU1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-726",
            "excelRow": 158,
            "circuitRef": "SSB-2PWS1111-Q23",
            "name": "SSB-2PWS1111 → MTV-NATU1002",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-NATU1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-727",
            "excelRow": 159,
            "circuitRef": "SSB-2PWS1111-Q24",
            "name": "SSB-2PWS1111 → MTV-VEMS1001",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-VEMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-728",
            "excelRow": 160,
            "circuitRef": "SSB-2PWS1111-Q25",
            "name": "SSB-2PWS1111 → MTV-VEMS1002",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-VEMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-729",
            "excelRow": 161,
            "circuitRef": "SSB-2PWS1111-Q26",
            "name": "SSB-2PWS1111 → MTV-VEMS1003",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-VEMS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-730",
            "excelRow": 162,
            "circuitRef": "SSB-2PWS1111-Q27",
            "name": "SSB-2PWS1111 → MTV-VEMS1004",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-VEMS1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-731",
            "excelRow": 163,
            "circuitRef": "SSB-2PWS1111-Q28",
            "name": "SSB-2PWS1111 → MTV-VEMS1005",
            "originId": "SSB-2PWS1111",
