            "destinationId": "MTV-VEMS1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-732",
            "excelRow": 164,
            "circuitRef": "SSB-2PWS1111-Q29",
            "name": "SSB-2PWS1111 → MTV-VENT1027",
            "originId": "SSB-2PWS1111",
            "destinationId": "MTV-VENT1027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-733",
            "excelRow": 165,
            "circuitRef": "SSB-2PWS1111-Q30",
            "name": "SSB-2PWS1111 → VVP-NBCD1001",
            "originId": "SSB-2PWS1111",
            "destinationId": "VVP-NBCD1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-734",
            "excelRow": 166,
            "circuitRef": "SSB-2PWS1111-Q31",
            "name": "SSB-2PWS1111 → PVP-NBCD1001",
            "originId": "SSB-2PWS1111",
            "destinationId": "PVP-NBCD1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-735",
            "excelRow": 167,
            "circuitRef": "SSB-2PWS1111-Q32",
            "name": "SSB-2PWS1111 → PVP-NBCD1002",
            "originId": "SSB-2PWS1111",
            "destinationId": "PVP-NBCD1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-736",
            "excelRow": 168,
            "circuitRef": "SSB-2PWS1111-Q33",
            "name": "SSB-2PWS1111 → PVP-NBCD1003",
            "originId": "SSB-2PWS1111",
            "destinationId": "PVP-NBCD1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-737",
            "excelRow": 169,
            "circuitRef": "SSB-2PWS1111-Q34",
            "name": "SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q34",
            "originId": "SSB-2PWS1111",
            "destinationId": "SPARE-SSB-2PWS1111-Q34",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-738",
            "excelRow": 170,
            "circuitRef": "SSB-2PWS1111-Q35",
            "name": "SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q35",
            "originId": "SSB-2PWS1111",
            "destinationId": "SPARE-SSB-2PWS1111-Q35",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-739",
            "excelRow": 171,
            "circuitRef": "SSB-2PWS1111-Q36",
            "name": "SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q36",
            "originId": "SSB-2PWS1111",
            "destinationId": "SPARE-SSB-2PWS1111-Q36",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-740",
            "excelRow": 209,
            "circuitRef": "SSB-2PWS1112-Q01",
            "name": "SSB-2PWS1112 → MTV-NATU1005",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-NATU1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-741",
            "excelRow": 210,
            "circuitRef": "SSB-2PWS1112-Q02",
            "name": "SSB-2PWS1112 → MTV-NBCD1003",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-NBCD1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-742",
            "excelRow": 211,
            "circuitRef": "SSB-2PWS1112-Q03",
            "name": "SSB-2PWS1112 → MTV-NBCD1004",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-NBCD1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-743",
            "excelRow": 212,
            "circuitRef": "SSB-2PWS1112-Q04",
            "name": "SSB-2PWS1112 → MTV-NBCD1005",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-NBCD1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-744",
            "excelRow": 213,
            "circuitRef": "SSB-2PWS1112-Q05",
            "name": "SSB-2PWS1112 → MTV-NBCD1007",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-NBCD1007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-745",
            "excelRow": 214,
            "circuitRef": "SSB-2PWS1112-Q06",
            "name": "SSB-2PWS1112 → MTV-VENT1002",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-746",
            "excelRow": 215,
            "circuitRef": "SSB-2PWS1112-Q07",
            "name": "SSB-2PWS1112 → MTV-VENT1003",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-747",
            "excelRow": 216,
            "circuitRef": "SSB-2PWS1112-Q08",
            "name": "SSB-2PWS1112 → MTV-VENT1018",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-748",
            "excelRow": 217,
            "circuitRef": "SSB-2PWS1112-Q09",
            "name": "SSB-2PWS1112 → MTV-VENT1019",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-749",
            "excelRow": 218,
            "circuitRef": "SSB-2PWS1112-Q10",
            "name": "SSB-2PWS1112 → MTV-VENT1021",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-750",
            "excelRow": 219,
            "circuitRef": "SSB-2PWS1112-Q11",
            "name": "SSB-2PWS1112 → MTV-VENT1022",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-751",
            "excelRow": 220,
            "circuitRef": "SSB-2PWS1112-Q12",
            "name": "SSB-2PWS1112 → MTV-VENT1023",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-752",
            "excelRow": 221,
            "circuitRef": "SSB-2PWS1112-Q13",
            "name": "SSB-2PWS1112 → MTV-NATU1003",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-NATU1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-753",
            "excelRow": 222,
            "circuitRef": "SSB-2PWS1112-Q14",
            "name": "SSB-2PWS1112 → MTV-NATU1004",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-NATU1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-754",
            "excelRow": 223,
            "circuitRef": "SSB-2PWS1112-Q15",
            "name": "SSB-2PWS1112 → MTV-VEMS1007",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VEMS1007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-755",
            "excelRow": 224,
            "circuitRef": "SSB-2PWS1112-Q16",
            "name": "SSB-2PWS1112 → MTV-VEMS1008",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VEMS1008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-756",
            "excelRow": 225,
            "circuitRef": "SSB-2PWS1112-Q17",
            "name": "SSB-2PWS1112 → MTV-VEMS1009",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VEMS1009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-757",
            "excelRow": 226,
            "circuitRef": "SSB-2PWS1112-Q18",
            "name": "SSB-2PWS1112 → MTV-VEMS1010",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VEMS1010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-758",
            "excelRow": 227,
            "circuitRef": "SSB-2PWS1112-Q19",
            "name": "SSB-2PWS1112 → MTV-VENT1004",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-759",
            "excelRow": 228,
            "circuitRef": "SSB-2PWS1112-Q20",
            "name": "SSB-2PWS1112 → MTV-VENT1005",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-760",
            "excelRow": 229,
            "circuitRef": "SSB-2PWS1112-Q21",
            "name": "SSB-2PWS1112 → MTV-VENT1006",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-761",
            "excelRow": 230,
            "circuitRef": "SSB-2PWS1112-Q22",
            "name": "SSB-2PWS1112 → MTV-VENT1007",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-762",
            "excelRow": 231,
            "circuitRef": "SSB-2PWS1112-Q23",
            "name": "SSB-2PWS1112 → MTV-VENT1008",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-763",
            "excelRow": 232,
            "circuitRef": "SSB-2PWS1112-Q24",
            "name": "SSB-2PWS1112 → MTV-VENT1014",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-764",
            "excelRow": 233,
            "circuitRef": "SSB-2PWS1112-Q25",
            "name": "SSB-2PWS1112 → MTV-VENT1015",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-765",
            "excelRow": 234,
            "circuitRef": "SSB-2PWS1112-Q26",
            "name": "SSB-2PWS1112 → MTV-VENT1016",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-766",
            "excelRow": 235,
            "circuitRef": "SSB-2PWS1112-Q27",
            "name": "SSB-2PWS1112 → MTV-VENT1017",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-767",
            "excelRow": 236,
            "circuitRef": "SSB-2PWS1112-Q28",
            "name": "SSB-2PWS1112 → MTV-VENT1020",
            "originId": "SSB-2PWS1112",
            "destinationId": "MTV-VENT1020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-768",
            "excelRow": 237,
            "circuitRef": "SSB-2PWS1112-Q29",
            "name": "SSB-2PWS1112 → CTP-SPFS0002",
            "originId": "SSB-2PWS1112",
            "destinationId": "CTP-SPFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-769",
            "excelRow": 238,
            "circuitRef": "SSB-2PWS1112-Q30",
            "name": "SSB-2PWS1112 → CTP-SPFS0003",
            "originId": "SSB-2PWS1112",
            "destinationId": "CTP-SPFS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-770",
            "excelRow": 239,
            "circuitRef": "SSB-2PWS1112-Q31",
            "name": "SSB-2PWS1112 → CTP-SPFS0005",
            "originId": "SSB-2PWS1112",
            "destinationId": "CTP-SPFS0005",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-771",
            "excelRow": 240,
            "circuitRef": "SSB-2PWS1112-Q32",
            "name": "SSB-2PWS1112 → CTP-SPFS0006",
            "originId": "SSB-2PWS1112",
            "destinationId": "CTP-SPFS0006",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-772",
            "excelRow": 241,
            "circuitRef": "SSB-2PWS1112-Q33",
            "name": "SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q33",
            "originId": "SSB-2PWS1112",
            "destinationId": "SPARE-SSB-2PWS1112-Q33",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-773",
            "excelRow": 242,
            "circuitRef": "SSB-2PWS1112-Q34",
            "name": "SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q34",
            "originId": "SSB-2PWS1112",
            "destinationId": "SPARE-SSB-2PWS1112-Q34",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-001",
            "excelRow": 12,
            "circuitRef": "SSB-2LGS1103-INS80",
            "name": "SSB-2LGS1103 → BUS-SSB-2LGS1103",
            "originId": "SSB-2LGS1103",
            "destinationId": "BUS-SSB-2LGS1103",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-002",
            "excelRow": 1059,
            "circuitRef": "SSB-2ELG2104-INS80",
            "name": "SSB-2ELG2104 → BUS-SSB-2ELG2104",
            "originId": "SSB-2ELG2104",
            "destinationId": "BUS-SSB-2ELG2104",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-003",
            "excelRow": 73,
            "circuitRef": "SSB-2LGS1130-INS80",
            "name": "SSB-2LGS1130 → BUS-SSB-2LGS1130",
            "originId": "SSB-2LGS1130",
            "destinationId": "BUS-SSB-2LGS1130",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-004",
            "excelRow": 27,
            "circuitRef": "SSB-2LGS1101-INS80",
            "name": "SSB-2LGS1101 → BUS-SSB-2LGS1101",
            "originId": "SSB-2LGS1101",
            "destinationId": "BUS-SSB-2LGS1101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-005",
            "excelRow": 50,
            "circuitRef": "SSB-2LGS1102-INS80",
            "name": "SSB-2LGS1102 → BUS-SSB-2LGS1102",
            "originId": "SSB-2LGS1102",
            "destinationId": "BUS-SSB-2LGS1102",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-006",
            "excelRow": 1075,
            "circuitRef": "SSB-2ELG2101-INS80",
            "name": "SSB-2ELG2101 → BUS-SSB-2ELG2101",
            "originId": "SSB-2ELG2101",
            "destinationId": "BUS-SSB-2ELG2101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-007",
            "excelRow": 1098,
            "circuitRef": "SSB-2ELG2102-INS80",
            "name": "SSB-2ELG2102 → BUS-SSB-2ELG2102",
            "originId": "SSB-2ELG2102",
            "destinationId": "BUS-SSB-2ELG2102",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-008",
            "excelRow": 1121,
            "circuitRef": "SSB-2ELG2103-INS80",
            "name": "SSB-2ELG2103 → BUS-SSB-2ELG2103",
            "originId": "SSB-2ELG2103",
            "destinationId": "BUS-SSB-2ELG2103",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-009",
            "excelRow": 702,
            "circuitRef": "SSB-2LGE1130-INS80",
            "name": "SSB-2LGE1130 → BUS-SSB-2LGE1130",
            "originId": "SSB-2LGE1130",
            "destinationId": "BUS-SSB-2LGE1130",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-010",
            "excelRow": 15,
            "circuitRef": "SSB-2LGS1103-Q01",
            "name": "SSB-2LGS1103 → SSB-2LGS1101",
            "originId": "SSB-2LGS1103",
            "destinationId": "SSB-2LGS1101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.845,
            "pKWe": 2.845,
            "qKVAr": 0,
            "sKVA": 2.845,
            "ibA": 7.141572,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-011",
            "excelRow": 16,
            "circuitRef": "SSB-2LGS1103-Q02",
            "name": "SSB-2LGS1103 → SSB-2LGS1102",
            "originId": "SSB-2LGS1103",
            "destinationId": "SSB-2LGS1102",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.526,
            "pKWe": 2.526,
            "qKVAr": 0,
            "sKVA": 2.526,
            "ibA": 6.340812,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-012",
            "excelRow": 17,
            "circuitRef": "SSB-2LGS1103-Q03",
            "name": "SSB-2LGS1103 → SPARE-SSB-2LGS1103-Q03",
            "originId": "SSB-2LGS1103",
            "destinationId": "SPARE-SSB-2LGS1103-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-013",
            "excelRow": 18,
            "circuitRef": "SSB-2LGS1103-Q04",
            "name": "SSB-2LGS1103 → SPARE-SSB-2LGS1103-Q04",
            "originId": "SSB-2LGS1103",
            "destinationId": "SPARE-SSB-2LGS1103-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-014",
            "excelRow": 1062,
            "circuitRef": "SSB-2ELG2104-Q01",
            "name": "SSB-2ELG2104 → SSB-2ELG2101",
            "originId": "SSB-2ELG2104",
            "destinationId": "SSB-2ELG2101",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.718,
            "pKWe": 2.718,
            "qKVAr": 0,
            "sKVA": 2.718,
            "ibA": 6.822774,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-015",
            "excelRow": 1063,
            "circuitRef": "SSB-2ELG2104-Q02",
            "name": "SSB-2ELG2104 → SSB-2ELG2102",
            "originId": "SSB-2ELG2104",
            "destinationId": "SSB-2ELG2102",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.202,
            "pKWe": 2.202,
            "qKVAr": 0,
            "sKVA": 2.202,
            "ibA": 5.527501,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-016",
            "excelRow": 1064,
            "circuitRef": "SSB-2ELG2104-Q03",
            "name": "SSB-2ELG2104 → SSB-2ELG2103",
            "originId": "SSB-2ELG2104",
            "destinationId": "SSB-2ELG2103",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.183,
            "pKWe": 1.183,
            "qKVAr": 0,
            "sKVA": 1.183,
            "ibA": 2.969589,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-017",
            "excelRow": 1065,
            "circuitRef": "SSB-2ELG2104-Q04",
            "name": "SSB-2ELG2104 → SPARE-SSB-2ELG2104-Q04",
            "originId": "SSB-2ELG2104",
            "destinationId": "SPARE-SSB-2ELG2104-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-018",
            "excelRow": 1066,
            "circuitRef": "SSB-2ELG2104-Q05",
            "name": "SSB-2ELG2104 → SPARE-SSB-2ELG2104-Q05",
            "originId": "SSB-2ELG2104",
            "destinationId": "SPARE-SSB-2ELG2104-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-019",
            "excelRow": 76,
            "circuitRef": "SSB-2LGS1130-Q01",
            "name": "SSB-2LGS1130 → JBX-2LGS0282",
            "originId": "SSB-2LGS1130",
            "destinationId": "JBX-2LGS0282",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.069,
            "pKWe": 0.069,
            "qKVAr": 0,
            "sKVA": 0.069,
            "ibA": 0.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-020",
            "excelRow": 77,
            "circuitRef": "SSB-2LGS1130-Q02",
            "name": "SSB-2LGS1130 → JBX-2LGS0101",
            "originId": "SSB-2LGS1130",
            "destinationId": "JBX-2LGS0101",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.023,
            "pKWe": 0.023,
            "qKVAr": 0,
            "sKVA": 0.023,
            "ibA": 0.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-021",
            "excelRow": 78,
            "circuitRef": "SSB-2LGS1130-Q03",
            "name": "SSB-2LGS1130 → JBX-2LGS0103",
            "originId": "SSB-2LGS1130",
            "destinationId": "JBX-2LGS0103",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.023,
            "pKWe": 0.023,
            "qKVAr": 0,
            "sKVA": 0.023,
            "ibA": 0.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-022",
            "excelRow": 79,
            "circuitRef": "SSB-2LGS1130-Q04",
            "name": "SSB-2LGS1130 → JBX-2LGS0104",
            "originId": "SSB-2LGS1130",
            "destinationId": "JBX-2LGS0104",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.023,
            "pKWe": 0.023,
            "qKVAr": 0,
            "sKVA": 0.023,
            "ibA": 0.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-023",
            "excelRow": 80,
            "circuitRef": "SSB-2LGS1130-Q05",
            "name": "SSB-2LGS1130 → JBX-2LGS0506",
            "originId": "SSB-2LGS1130",
            "destinationId": "JBX-2LGS0506",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.023,
            "pKWe": 0.023,
            "qKVAr": 0,
            "sKVA": 0.023,
            "ibA": 0.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-024",
            "excelRow": 81,
            "circuitRef": "SSB-2LGS1130-Q06",
            "name": "SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q06",
            "originId": "SSB-2LGS1130",
            "destinationId": "SPARE-SSB-2LGS1130-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-025",
            "excelRow": 82,
            "circuitRef": "SSB-2LGS1130-Q07",
            "name": "SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q07",
            "originId": "SSB-2LGS1130",
            "destinationId": "SPARE-SSB-2LGS1130-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-026",
            "excelRow": 83,
            "circuitRef": "SSB-2LGS1130-Q08",
            "name": "SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q08",
            "originId": "SSB-2LGS1130",
            "destinationId": "SPARE-SSB-2LGS1130-Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-027",
            "excelRow": 84,
            "circuitRef": "SSB-2LGS1130-Q09",
            "name": "SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q09",
            "originId": "SSB-2LGS1130",
            "destinationId": "SPARE-SSB-2LGS1130-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-028",
            "excelRow": 693,
            "circuitRef": "TRF-2LGE1130-01",
            "name": "TRF-2LGE1130 → SSB-2LGE1130",
            "originId": "TRF-2LGE1130",
            "destinationId": "SSB-2LGE1130",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 7.530656,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-029",
            "excelRow": 30,
            "circuitRef": "SSB-2LGS1101-Q01",
            "name": "SSB-2LGS1101 → ISA-SSIN1601",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1601",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-030",
            "excelRow": 31,
            "circuitRef": "SSB-2LGS1101-Q02",
            "name": "SSB-2LGS1101 → ISA-SSIN1044",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1044",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.569,
            "pKWe": 0.569,
            "qKVAr": 0,
            "sKVA": 0.569,
            "ibA": 2.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-031",
            "excelRow": 32,
            "circuitRef": "SSB-2LGS1101-Q03",
            "name": "SSB-2LGS1101 → ISA-SSIN1605",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1605",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-032",
            "excelRow": 33,
            "circuitRef": "SSB-2LGS1101-Q04",
            "name": "SSB-2LGS1101 → ISA-SSIN1060",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1060",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-033",
            "excelRow": 34,
            "circuitRef": "SSB-2LGS1101-Q05",
            "name": "SSB-2LGS1101 → ISA-SSIN1569",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1569",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-034",
            "excelRow": 35,
            "circuitRef": "SSB-2LGS1101-Q06",
            "name": "SSB-2LGS1101 → ISA-SSIN1051",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1051",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-035",
            "excelRow": 36,
            "circuitRef": "SSB-2LGS1101-Q07",
            "name": "SSB-2LGS1101 → ISA-SSIN1067",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1067",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.299,
            "pKWe": 0.299,
            "qKVAr": 0,
            "sKVA": 0.299,
            "ibA": 1.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-036",
            "excelRow": 37,
            "circuitRef": "SSB-2LGS1101-Q08",
            "name": "SSB-2LGS1101 → ISA-SSIN1068",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1068",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.479,
            "pKWe": 0.479,
            "qKVAr": 0,
            "sKVA": 0.479,
            "ibA": 2.082609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-037",
            "excelRow": 38,
            "circuitRef": "SSB-2LGS1101-Q09",
            "name": "SSB-2LGS1101 → ISA-SSIN1071",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1071",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.479,
            "pKWe": 0.479,
            "qKVAr": 0,
            "sKVA": 0.479,
            "ibA": 2.082609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-038",
            "excelRow": 39,
            "circuitRef": "SSB-2LGS1101-Q10",
            "name": "SSB-2LGS1101 → ISA-SSIN1614",
            "originId": "SSB-2LGS1101",
            "destinationId": "ISA-SSIN1614",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-039",
            "excelRow": 40,
            "circuitRef": "SSB-2LGS1101-Q11",
            "name": "SSB-2LGS1101 → SPARE-SSB-2LGS1101-Q11",
            "originId": "SSB-2LGS1101",
            "destinationId": "SPARE-SSB-2LGS1101-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-040",
            "excelRow": 41,
            "circuitRef": "SSB-2LGS1101-Q12",
            "name": "SSB-2LGS1101 → SPARE-SSB-2LGS1101-Q12",
            "originId": "SSB-2LGS1101",
            "destinationId": "SPARE-SSB-2LGS1101-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-041",
            "excelRow": 53,
            "circuitRef": "SSB-2LGS1102-Q01",
            "name": "SSB-2LGS1102 → ISA-SSIN1584",
            "originId": "SSB-2LGS1102",
            "destinationId": "ISA-SSIN1584",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-042",
            "excelRow": 54,
            "circuitRef": "SSB-2LGS1102-Q02",
            "name": "SSB-2LGS1102 → ISA-SSIN1031",
            "originId": "SSB-2LGS1102",
            "destinationId": "ISA-SSIN1031",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-043",
            "excelRow": 55,
            "circuitRef": "SSB-2LGS1102-Q03",
            "name": "SSB-2LGS1102 → ISA-SSIN1576",
            "originId": "SSB-2LGS1102",
            "destinationId": "ISA-SSIN1576",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.614,
            "pKWe": 0.614,
            "qKVAr": 0,
            "sKVA": 0.614,
            "ibA": 2.669565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-044",
            "excelRow": 56,
            "circuitRef": "SSB-2LGS1102-Q04",
            "name": "SSB-2LGS1102 → ISA-SSIN1021",
            "originId": "SSB-2LGS1102",
            "destinationId": "ISA-SSIN1021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.389,
            "pKWe": 0.389,
            "qKVAr": 0,
            "sKVA": 0.389,
            "ibA": 1.691304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-045",
            "excelRow": 57,
            "circuitRef": "SSB-2LGS1102-Q05",
            "name": "SSB-2LGS1102 → ISA-SSIN1036",
            "originId": "SSB-2LGS1102",
            "destinationId": "ISA-SSIN1036",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.569,
            "pKWe": 0.569,
            "qKVAr": 0,
            "sKVA": 0.569,
            "ibA": 2.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-046",
            "excelRow": 58,
            "circuitRef": "SSB-2LGS1102-Q06",
            "name": "SSB-2LGS1102 → ISA-SSIN1028",
            "originId": "SSB-2LGS1102",
            "destinationId": "ISA-SSIN1028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-047",
            "excelRow": 59,
            "circuitRef": "SSB-2LGS1102-Q07",
            "name": "SSB-2LGS1102 → ISA-SSIN1597",
            "originId": "SSB-2LGS1102",
            "destinationId": "ISA-SSIN1597",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-048",
            "excelRow": 60,
            "circuitRef": "SSB-2LGS1102-Q08",
            "name": "SSB-2LGS1102 → ISA-SSIN1606",
            "originId": "SSB-2LGS1102",
            "destinationId": "ISA-SSIN1606",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-049",
            "excelRow": 61,
            "circuitRef": "SSB-2LGS1102-Q09",
            "name": "SSB-2LGS1102 → JBX-2ELG0001",
            "originId": "SSB-2LGS1102",
            "destinationId": "JBX-2ELG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.115,
            "pKWe": 0.115,
            "qKVAr": 0,
            "sKVA": 0.115,
            "ibA": 0.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-050",
            "excelRow": 62,
            "circuitRef": "SSB-2LGS1102-Q10",
            "name": "SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q10",
            "originId": "SSB-2LGS1102",
            "destinationId": "SPARE-SSB-2LGS1102-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-051",
            "excelRow": 63,
            "circuitRef": "SSB-2LGS1102-Q11",
            "name": "SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q11",
            "originId": "SSB-2LGS1102",
            "destinationId": "SPARE-SSB-2LGS1102-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-052",
            "excelRow": 64,
            "circuitRef": "SSB-2LGS1102-Q12",
            "name": "SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q12",
            "originId": "SSB-2LGS1102",
            "destinationId": "SPARE-SSB-2LGS1102-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-053",
            "excelRow": 1078,
            "circuitRef": "SSB-2ELG2101-Q01",
            "name": "SSB-2ELG2101 → ISA-SSIN2771",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2771",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-054",
            "excelRow": 1079,
            "circuitRef": "SSB-2ELG2101-Q02",
            "name": "SSB-2ELG2101 → ISA-SSIN2797",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2797",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.643,
            "pKWe": 0.643,
            "qKVAr": 0,
            "sKVA": 0.643,
            "ibA": 2.795652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-055",
            "excelRow": 1080,
            "circuitRef": "SSB-2ELG2101-Q03",
            "name": "SSB-2ELG2101 → ISA-SSIN2801",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2801",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.479,
            "pKWe": 0.479,
            "qKVAr": 0,
            "sKVA": 0.479,
            "ibA": 2.082609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-056",
            "excelRow": 1081,
            "circuitRef": "SSB-2ELG2101-Q04",
            "name": "SSB-2ELG2101 → ISA-SSIN2979",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2979",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-057",
            "excelRow": 1082,
            "circuitRef": "SSB-2ELG2101-Q05",
            "name": "SSB-2ELG2101 → ISA-SSIN2767",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2767",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-058",
            "excelRow": 1083,
            "circuitRef": "SSB-2ELG2101-Q06",
            "name": "SSB-2ELG2101 → ISA-SSIN2784",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2784",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-059",
            "excelRow": 1084,
            "circuitRef": "SSB-2ELG2101-Q07",
            "name": "SSB-2ELG2101 → ISA-SSIN2789",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2789",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-060",
            "excelRow": 1085,
            "circuitRef": "SSB-2ELG2101-Q08",
            "name": "SSB-2ELG2101 → ISA-SSIN2783",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2783",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-061",
            "excelRow": 1086,
            "circuitRef": "SSB-2ELG2101-Q09",
            "name": "SSB-2ELG2101 → ISA-SSIN2787",
            "originId": "SSB-2ELG2101",
            "destinationId": "ISA-SSIN2787",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-062",
            "excelRow": 1087,
            "circuitRef": "SSB-2ELG2101-Q10",
            "name": "SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q10",
            "originId": "SSB-2ELG2101",
            "destinationId": "SPARE-SSB-2ELG2101-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-063",
            "excelRow": 1088,
            "circuitRef": "SSB-2ELG2101-Q11",
            "name": "SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q11",
            "originId": "SSB-2ELG2101",
            "destinationId": "SPARE-SSB-2ELG2101-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-064",
            "excelRow": 1089,
            "circuitRef": "SSB-2ELG2101-Q12",
            "name": "SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q12",
            "originId": "SSB-2ELG2101",
            "destinationId": "SPARE-SSB-2ELG2101-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-065",
            "excelRow": 1101,
            "circuitRef": "SSB-2ELG2102-Q01",
            "name": "SSB-2ELG2102 → ISA-SSIN2741",
            "originId": "SSB-2ELG2102",
            "destinationId": "ISA-SSIN2741",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-066",
            "excelRow": 1102,
            "circuitRef": "SSB-2ELG2102-Q02",
            "name": "SSB-2ELG2102 → ISA-SSIN2756",
            "originId": "SSB-2ELG2102",
            "destinationId": "ISA-SSIN2756",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-067",
            "excelRow": 1103,
            "circuitRef": "SSB-2ELG2102-Q03",
            "name": "SSB-2ELG2102 → ISA-SSIN2766",
            "originId": "SSB-2ELG2102",
            "destinationId": "ISA-SSIN2766",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.487,
            "pKWe": 0.487,
            "qKVAr": 0,
            "sKVA": 0.487,
            "ibA": 2.117391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-068",
            "excelRow": 1104,
            "circuitRef": "SSB-2ELG2102-Q04",
            "name": "SSB-2ELG2102 → ISA-SSIN2763",
            "originId": "SSB-2ELG2102",
            "destinationId": "ISA-SSIN2763",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.299,
            "pKWe": 0.299,
            "qKVAr": 0,
            "sKVA": 0.299,
            "ibA": 1.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-069",
            "excelRow": 1105,
            "circuitRef": "SSB-2ELG2102-Q05",
            "name": "SSB-2ELG2102 → ISA-SSIN2738",
            "originId": "SSB-2ELG2102",
            "destinationId": "ISA-SSIN2738",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-070",
            "excelRow": 1106,
            "circuitRef": "SSB-2ELG2102-Q06",
            "name": "SSB-2ELG2102 → ISA-SSIN2729",
            "originId": "SSB-2ELG2102",
            "destinationId": "ISA-SSIN2729",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-071",
            "excelRow": 1107,
            "circuitRef": "SSB-2ELG2102-Q07",
            "name": "SSB-2ELG2102 → ISA-SSIN2715",
            "originId": "SSB-2ELG2102",
            "destinationId": "ISA-SSIN2715",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-072",
            "excelRow": 1108,
            "circuitRef": "SSB-2ELG2102-Q08",
            "name": "SSB-2ELG2102 → ISA-SSIN2714",
            "originId": "SSB-2ELG2102",
            "destinationId": "ISA-SSIN2714",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-073",
            "excelRow": 1109,
            "circuitRef": "SSB-2ELG2102-Q09",
            "name": "SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q09",
            "originId": "SSB-2ELG2102",
            "destinationId": "SPARE-SSB-2ELG2102-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-074",
            "excelRow": 1110,
            "circuitRef": "SSB-2ELG2102-Q10",
            "name": "SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q10",
            "originId": "SSB-2ELG2102",
            "destinationId": "SPARE-SSB-2ELG2102-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-075",
            "excelRow": 1111,
            "circuitRef": "SSB-2ELG2102-Q11",
            "name": "SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q11",
            "originId": "SSB-2ELG2102",
            "destinationId": "SPARE-SSB-2ELG2102-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-076",
            "excelRow": 1112,
            "circuitRef": "SSB-2ELG2102-Q12",
            "name": "SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q12",
            "originId": "SSB-2ELG2102",
            "destinationId": "SPARE-SSB-2ELG2102-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-077",
            "excelRow": 1124,
            "circuitRef": "SSB-2ELG2103-Q01",
            "name": "SSB-2ELG2103 → ISA-SSIN2705",
            "originId": "SSB-2ELG2103",
            "destinationId": "ISA-SSIN2705",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-078",
            "excelRow": 1125,
            "circuitRef": "SSB-2ELG2103-Q02",
            "name": "SSB-2ELG2103 → ISA-SSIN2706",
            "originId": "SSB-2ELG2103",
            "destinationId": "ISA-SSIN2706",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-079",
            "excelRow": 1126,
            "circuitRef": "SSB-2ELG2103-Q03",
            "name": "SSB-2ELG2103 → ISA-SSIN2724",
            "originId": "SSB-2ELG2103",
            "destinationId": "ISA-SSIN2724",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-080",
            "excelRow": 1127,
            "circuitRef": "SSB-2ELG2103-Q04",
            "name": "SSB-2ELG2103 → ISA-SSIN2721",
            "originId": "SSB-2ELG2103",
            "destinationId": "ISA-SSIN2721",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-081",
            "excelRow": 1128,
            "circuitRef": "SSB-2ELG2103-Q05",
            "name": "SSB-2ELG2103 → ISA-SSIN2745",
            "originId": "SSB-2ELG2103",
            "destinationId": "ISA-SSIN2745",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-082",
            "excelRow": 1129,
            "circuitRef": "SSB-2ELG2103-Q06",
            "name": "SSB-2ELG2103 → SPARE-SSB-2ELG2103-Q06",
            "originId": "SSB-2ELG2103",
            "destinationId": "SPARE-SSB-2ELG2103-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-083",
            "excelRow": 1130,
            "circuitRef": "SSB-2ELG2103-Q07",
            "name": "SSB-2ELG2103 → SPARE-SSB-2ELG2103-Q07",
            "originId": "SSB-2ELG2103",
            "destinationId": "SPARE-SSB-2ELG2103-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-084",
            "excelRow": 1131,
            "circuitRef": "SSB-2ELG2103-Q08",
            "name": "SSB-2ELG2103 → SPARE-SSB-2ELG2103-Q08",
            "originId": "SSB-2ELG2103",
            "destinationId": "SPARE-SSB-2ELG2103-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-085",
            "excelRow": 1132,
            "circuitRef": "SSB-2ELG2103-Q09",
            "name": "SSB-2ELG2103 → SPARE-SSB-2ELG2103-Q09",
            "originId": "SSB-2ELG2103",
            "destinationId": "SPARE-SSB-2ELG2103-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-086",
            "excelRow": 1133,
            "circuitRef": "SSB-2ELG2103-Q10",
            "name": "SSB-2ELG2103 → ISA-SSIN2719",
            "originId": "SSB-2ELG2103",
            "destinationId": "ISA-SSIN2719",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-087",
            "excelRow": 1134,
            "circuitRef": "SSB-2ELG2103-Q11",
            "name": "SSB-2ELG2103 → ISA-SSIN2720",
            "originId": "SSB-2ELG2103",
            "destinationId": "ISA-SSIN2720",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-088",
            "excelRow": 1135,
            "circuitRef": "SSB-2ELG2103-Q12",
            "name": "SSB-2ELG2103 → SPARE-SSB-2ELG2103-Q12",
            "originId": "SSB-2ELG2103",
            "destinationId": "SPARE-SSB-2ELG2103-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-089",
            "excelRow": 705,
            "circuitRef": "SSB-2LGE1130-Q01",
            "name": "SSB-2LGE1130 → JBX-2LGE0015",
            "originId": "SSB-2LGE1130",
            "destinationId": "JBX-2LGE0015",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1679,
            "pKWe": 0.1679,
            "qKVAr": 0,
            "sKVA": 0.1679,
            "ibA": 0.73,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-090",
            "excelRow": 706,
            "circuitRef": "SSB-2LGE1130-Q02",
            "name": "SSB-2LGE1130 → JBX-2LGE0016",
            "originId": "SSB-2LGE1130",
            "destinationId": "JBX-2LGE0016",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1495,
            "pKWe": 0.1495,
            "qKVAr": 0,
            "sKVA": 0.1495,
            "ibA": 0.65,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-091",
            "excelRow": 707,
            "circuitRef": "SSB-2LGE1130-Q03",
            "name": "SSB-2LGE1130 → JBX-2LGE0019",
            "originId": "SSB-2LGE1130",
            "destinationId": "JBX-2LGE0019",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.4002,
            "pKWe": 0.4002,
            "qKVAr": 0,
            "sKVA": 0.4002,
            "ibA": 1.74,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-092",
            "excelRow": 708,
            "circuitRef": "SSB-2LGE1130-Q04",
            "name": "SSB-2LGE1130 → JBX-2LGE0020",
            "originId": "SSB-2LGE1130",
            "destinationId": "JBX-2LGE0020",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2001,
            "pKWe": 0.2001,
            "qKVAr": 0,
            "sKVA": 0.2001,
            "ibA": 0.87,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-093",
            "excelRow": 709,
            "circuitRef": "SSB-2LGE1130-Q05",
            "name": "SSB-2LGE1130 → SPARE-SSB-2LGE1130-Q05",
            "originId": "SSB-2LGE1130",
            "destinationId": "SPARE-SSB-2LGE1130-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-094",
            "excelRow": 710,
            "circuitRef": "SSB-2LGE1130-Q06",
            "name": "SSB-2LGE1130 → SPARE-SSB-2LGE1130-Q06",
            "originId": "SSB-2LGE1130",
            "destinationId": "SPARE-SSB-2LGE1130-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-738",
            "excelRow": 545,
            "circuitRef": "SSB-4PWS2201-INS160",
            "name": "SSB-4PWS2201 → BUS-SSB-4PWS2201",
            "originId": "SSB-4PWS2201",
            "destinationId": "BUS-SSB-4PWS2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-739",
            "excelRow": 561,
            "circuitRef": "SSB-4PWS2202-INS160",
            "name": "SSB-4PWS2202 → BUS-SSB-4PWS2202",
            "originId": "SSB-4PWS2202",
            "destinationId": "BUS-SSB-4PWS2202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-740",
            "excelRow": 576,
            "circuitRef": "SSB-4PWS2203-INS250",
            "name": "SSB-4PWS2203 → BUS-SSB-4PWS2203",
            "originId": "SSB-4PWS2203",
            "destinationId": "BUS-SSB-4PWS2203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-741",
            "excelRow": 597,
            "circuitRef": "SSB-4PWS2204-INS250",
            "name": "SSB-4PWS2204 → BUS-SSB-4PWS2204",
            "originId": "SSB-4PWS2204",
            "destinationId": "BUS-SSB-4PWS2204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-742",
            "excelRow": 619,
            "circuitRef": "SSB-4PWS2206-INS250",
            "name": "SSB-4PWS2206 → BUS-SSB-4PWS2206",
            "originId": "SSB-4PWS2206",
            "destinationId": "BUS-SSB-4PWS2206",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-743",
            "excelRow": 636,
            "circuitRef": "SSB-4PWS2230-INS250",
            "name": "SSB-4PWS2230 → BUS-SSB-4PWS2230",
            "originId": "SSB-4PWS2230",
            "destinationId": "BUS-SSB-4PWS2230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-744",
            "excelRow": 803,
            "circuitRef": "SSB-4PWS2260-INS100",
            "name": "SSB-4PWS2260 → BUS-SSB-4PWS2260",
            "originId": "SSB-4PWS2260",
            "destinationId": "BUS-SSB-4PWS2260",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 100",
            "protectionModel": "INS 100",
            "protectionCurrentA": 100,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-745",
            "excelRow": 819,
            "circuitRef": "SSB-4PWS2261-INS250",
            "name": "SSB-4PWS2261 → BUS-SSB-4PWS2261",
            "originId": "SSB-4PWS2261",
            "destinationId": "BUS-SSB-4PWS2261",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-746",
            "excelRow": 837,
            "circuitRef": "SSB-4PWS2263-INS250",
            "name": "SSB-4PWS2263 → BUS-SSB-4PWS2263",
            "originId": "SSB-4PWS2263",
            "destinationId": "BUS-SSB-4PWS2263",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-747",
            "excelRow": 678,
            "circuitRef": "SSB-4PWS2231-INS630",
            "name": "SSB-4PWS2231 → BUS-SSB-4PWS2231",
            "originId": "SSB-4PWS2231",
            "destinationId": "BUS-SSB-4PWS2231",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 630",
            "protectionModel": "INS 630",
            "protectionCurrentA": 630,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-748",
            "excelRow": 722,
            "circuitRef": "SSB-4PWS2232-INS250",
            "name": "SSB-4PWS2232 → BUS-SSB-4PWS2232",
            "originId": "SSB-4PWS2232",
            "destinationId": "BUS-SSB-4PWS2232",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-749",
            "excelRow": 755,
            "circuitRef": "SSB-4PWS2430-INS630",
            "name": "SSB-4PWS2430 → BUS-SSB-4PWS2430",
            "originId": "SSB-4PWS2430",
            "destinationId": "BUS-SSB-4PWS2430",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 630",
            "protectionModel": "INS 630",
            "protectionCurrentA": 630,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-750",
            "excelRow": 548,
            "circuitRef": "SSB-4PWS2201-Q01",
            "name": "SSB-4PWS2201 → FFS-AFFF0001",
            "originId": "SSB-4PWS2201",
            "destinationId": "FFS-AFFF0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 6.65,
            "pKWe": 6.65,
            "qKVAr": 4.9875,
            "sKVA": 8.3125,
            "ibA": 10.907328,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-751",
            "excelRow": 549,
            "circuitRef": "SSB-4PWS2201-Q02",
            "name": "SSB-4PWS2201 → RCT-24PW0002",
            "originId": "SSB-4PWS2201",
            "destinationId": "RCT-24PW0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9.473684,
            "qKVAr": 3.113849,
            "sKVA": 9.972299,
            "ibA": 13.085249,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-752",
            "excelRow": 550,
            "circuitRef": "SSB-4PWS2201-Q03",
            "name": "SSB-4PWS2201 → RCT-24PW0004",
            "originId": "SSB-4PWS2201",
            "destinationId": "RCT-24PW0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9.473684,
            "qKVAr": 3.113849,
            "sKVA": 9.972299,
            "ibA": 13.085249,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-753",
            "excelRow": 551,
            "circuitRef": "SSB-4PWS2201-Q04",
            "name": "SSB-4PWS2201 → SPARE-SSB-4PWS2201-Q04",
            "originId": "SSB-4PWS2201",
            "destinationId": "SPARE-SSB-4PWS2201-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-754",
            "excelRow": 552,
            "circuitRef": "SSB-4PWS2201-Q05",
            "name": "SSB-4PWS2201 → SPARE-SSB-4PWS2201-Q05",
            "originId": "SSB-4PWS2201",
            "destinationId": "SPARE-SSB-4PWS2201-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-755",
            "excelRow": 564,
            "circuitRef": "SSB-4PWS2202-Q01",
            "name": "SSB-4PWS2202 → HPU-SIDD0001",
            "originId": "SSB-4PWS2202",
            "destinationId": "HPU-SIDD0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.5,
            "pKWe": 5.461165,
            "qKVAr": 5.157965,
            "sKVA": 7.511919,
            "ibA": 9.856837,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-756",
            "excelRow": 565,
            "circuitRef": "SSB-4PWS2202-Q02",
            "name": "SSB-4PWS2202 → HPU-SIDD0002",
            "originId": "SSB-4PWS2202",
            "destinationId": "HPU-SIDD0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.5,
            "pKWe": 5.461165,
            "qKVAr": 5.157965,
            "sKVA": 7.511919,
            "ibA": 9.856837,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-757",
            "excelRow": 566,
            "circuitRef": "SSB-4PWS2202-Q03",
            "name": "SSB-4PWS2202 → SPARE-SSB-4PWS2202-Q03",
            "originId": "SSB-4PWS2202",
            "destinationId": "SPARE-SSB-4PWS2202-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-758",
            "excelRow": 567,
            "circuitRef": "SSB-4PWS2202-Q04",
            "name": "SSB-4PWS2202 → SPARE-SSB-4PWS2202-Q04",
            "originId": "SSB-4PWS2202",
            "destinationId": "SPARE-SSB-4PWS2202-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-759",
            "excelRow": 579,
            "circuitRef": "SSB-4PWS2203-Q01",
            "name": "SSB-4PWS2203 → RCK-XCOM0001",
            "originId": "SSB-4PWS2203",
            "destinationId": "RCK-XCOM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.78885,
            "sKVA": 5.294118,
            "ibA": 6.946728,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-760",
            "excelRow": 580,
            "circuitRef": "SSB-4PWS2203-Q02",
            "name": "SSB-4PWS2203 → RCK-XCOM0003",
            "originId": "SSB-4PWS2203",
            "destinationId": "RCK-XCOM0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.78885,
            "sKVA": 5.294118,
            "ibA": 6.946728,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-761",
            "excelRow": 581,
            "circuitRef": "SSB-4PWS2203-Q03",
            "name": "SSB-4PWS2203 → RCK-XCOM0007",
            "originId": "SSB-4PWS2203",
            "destinationId": "RCK-XCOM0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9,
            "qKVAr": 5.577699,
            "sKVA": 10.588235,
            "ibA": 13.893456,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-762",
            "excelRow": 582,
            "circuitRef": "SSB-4PWS2203-Q04",
            "name": "SSB-4PWS2203 → RCK-XCOM0008",
            "originId": "SSB-4PWS2203",
            "destinationId": "RCK-XCOM0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9,
            "qKVAr": 5.577699,
            "sKVA": 10.588235,
            "ibA": 13.893456,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-763",
            "excelRow": 583,
            "circuitRef": "SSB-4PWS2203-Q05",
            "name": "SSB-4PWS2203 → RCK-XCOM0009",
            "originId": "SSB-4PWS2203",
            "destinationId": "RCK-XCOM0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9,
            "qKVAr": 5.577699,
            "sKVA": 10.588235,
            "ibA": 13.893456,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-764",
            "excelRow": 584,
            "circuitRef": "SSB-4PWS2203-Q06",
            "name": "SSB-4PWS2203 → RCK-XCOM0010",
            "originId": "SSB-4PWS2203",
            "destinationId": "RCK-XCOM0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9,
            "qKVAr": 5.577699,
            "sKVA": 10.588235,
            "ibA": 13.893456,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-765",
            "excelRow": 585,
            "circuitRef": "SSB-4PWS2203-Q07",
            "name": "SSB-4PWS2203 → RCK-XCOM0013",
            "originId": "SSB-4PWS2203",
            "destinationId": "RCK-XCOM0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9,
            "qKVAr": 5.577699,
            "sKVA": 10.588235,
            "ibA": 13.893456,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-766",
            "excelRow": 586,
            "circuitRef": "SSB-4PWS2203-Q08",
            "name": "SSB-4PWS2203 → RCK-XCOM0014",
            "originId": "SSB-4PWS2203",
            "destinationId": "RCK-XCOM0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9,
            "qKVAr": 5.577699,
            "sKVA": 10.588235,
            "ibA": 13.893456,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-767",
            "excelRow": 587,
            "circuitRef": "SSB-4PWS2203-Q09",
            "name": "SSB-4PWS2203 → SPARE-SSB-4PWS2203-Q09",
            "originId": "SSB-4PWS2203",
            "destinationId": "SPARE-SSB-4PWS2203-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-768",
            "excelRow": 588,
            "circuitRef": "SSB-4PWS2203-Q10",
            "name": "SSB-4PWS2203 → SPARE-SSB-4PWS2203-Q10",
            "originId": "SSB-4PWS2203",
            "destinationId": "SPARE-SSB-4PWS2203-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-769",
            "excelRow": 600,
            "circuitRef": "SSB-4PWS2204-Q01",
            "name": "SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q01",
            "originId": "SSB-4PWS2204",
            "destinationId": "SPARE-SSB-4PWS2204-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-770",
            "excelRow": 601,
            "circuitRef": "SSB-4PWS2204-Q02",
            "name": "SSB-4PWS2204 → FCC-ACON2014",
            "originId": "SSB-4PWS2204",
            "destinationId": "FCC-ACON2014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 11.2,
            "pKWe": 12.58427,
            "qKVAr": 11.993616,
            "sKVA": 17.384207,
            "ibA": 22.810856,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-771",
            "excelRow": 602,
            "circuitRef": "SSB-4PWS2204-Q03",
            "name": "SSB-4PWS2204 → FCP-ACON2018",
            "originId": "SSB-4PWS2204",
            "destinationId": "FCP-ACON2018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 4,
            "pKWe": 4.395604,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-772",
            "excelRow": 603,
            "circuitRef": "SSB-4PWS2204-Q04",
            "name": "SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q04",
            "originId": "SSB-4PWS2204",
            "destinationId": "SPARE-SSB-4PWS2204-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-773",
            "excelRow": 604,
            "circuitRef": "SSB-4PWS2204-Q05",
            "name": "SSB-4PWS2204 → UCP-ACON2001",
            "originId": "SSB-4PWS2204",
            "destinationId": "UCP-ACON2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.9,
            "pKWe": 1.071429,
            "qKVAr": 0.859587,
            "sKVA": 1.373626,
            "ibA": 1.802417,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-774",
            "excelRow": 605,
            "circuitRef": "SSB-4PWS2204-Q06",
            "name": "SSB-4PWS2204 → FCP-ACON2002",
            "originId": "SSB-4PWS2204",
            "destinationId": "FCP-ACON2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.5,
            "pKWe": 1.744186,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-775",
            "excelRow": 606,
            "circuitRef": "SSB-4PWS2204-Q07",
            "name": "SSB-4PWS2204 → FCC-ACON2021",
            "originId": "SSB-4PWS2204",
            "destinationId": "FCC-ACON2021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 8.4,
            "pKWe": 9.339425,
            "qKVAr": 8.730294,
            "sKVA": 12.784478,
            "ibA": 16.775277,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-776",
            "excelRow": 607,
            "circuitRef": "SSB-4PWS2204-Q08",
            "name": "SSB-4PWS2204 → FCC-ACON2024",
            "originId": "SSB-4PWS2204",
            "destinationId": "FCC-ACON2024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 8,
            "pKWe": 8.791209,
            "qKVAr": 8.473432,
            "sKVA": 12.210012,
            "ibA": 16.021486,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-777",
            "excelRow": 608,
            "circuitRef": "SSB-4PWS2204-Q09",
            "name": "SSB-4PWS2204 → FCC-ACON2026",
            "originId": "SSB-4PWS2204",
            "destinationId": "FCC-ACON2026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 25D",
            "protectionCurrentA": 25,
            "pnKW": 9.9,
            "pKWe": 10.641573,
            "qKVAr": 8.386741,
            "sKVA": 13.549188,
            "ibA": 17.778699,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-778",
            "excelRow": 609,
            "circuitRef": "SSB-4PWS2204-Q10",
            "name": "SSB-4PWS2204 → UFN-NBCD2001",
            "originId": "SSB-4PWS2204",
            "destinationId": "UFN-NBCD2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 25C",
            "protectionCurrentA": 25,
            "pnKW": 13.8,
            "pKWe": 13.8,
            "qKVAr": 4.535841,
            "sKVA": 14.526316,
            "ibA": 19.060846,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-779",
            "excelRow": 610,
            "circuitRef": "SSB-4PWS2204-Q11",
            "name": "SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q11",
            "originId": "SSB-4PWS2204",
            "destinationId": "SPARE-SSB-4PWS2204-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-780",
            "excelRow": 622,
            "circuitRef": "SSB-4PWS2206-Q01",
            "name": "SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q01",
            "originId": "SSB-4PWS2206",
            "destinationId": "SPARE-SSB-4PWS2206-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-781",
            "excelRow": 623,
            "circuitRef": "SSB-4PWS2206-Q02",
            "name": "SSB-4PWS2206 → TRF-4PWS2201",
            "originId": "SSB-4PWS2206",
            "destinationId": "TRF-4PWS2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 40D",
            "protectionCurrentA": 40,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-782",
            "excelRow": 624,
            "circuitRef": "SSB-4PWS2206-Q03",
            "name": "SSB-4PWS2206 → PSP-DLSY0001",
            "originId": "SSB-4PWS2206",
            "destinationId": "PSP-DLSY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 1.515152,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-783",
            "excelRow": 625,
            "circuitRef": "SSB-4PWS2206-Q04",
            "name": "SSB-4PWS2206 → PSP-DLSY0002",
            "originId": "SSB-4PWS2206",
            "destinationId": "PSP-DLSY0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 1.515152,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-784",
            "excelRow": 626,
            "circuitRef": "SSB-4PWS2206-Q05",
            "name": "SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q05",
            "originId": "SSB-4PWS2206",
            "destinationId": "SPARE-SSB-4PWS2206-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-785",
            "excelRow": 627,
            "circuitRef": "SSB-4PWS2206-Q06",
            "name": "SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q06",
            "originId": "SSB-4PWS2206",
            "destinationId": "SPARE-SSB-4PWS2206-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-786",
            "excelRow": 639,
            "circuitRef": "SSB-4PWS2230-Q01",
            "name": "SSB-4PWS2230 → CEM-MFRS0002",
            "originId": "SSB-4PWS2230",
            "destinationId": "CEM-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 5.34,
            "pKWe": 5.34,
            "qKVAr": 3.16857,
            "sKVA": 6.209302,
            "ibA": 8.147596,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-787",
            "excelRow": 640,
            "circuitRef": "SSB-4PWS2230-Q02",
            "name": "SSB-4PWS2230 → PWP-IRST0001",
            "originId": "SSB-4PWS2230",
            "destinationId": "PWP-IRST0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.5,
            "pKWe": 3.5,
            "qKVAr": 1.8891,
            "sKVA": 3.977273,
            "ibA": 5.218817,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-788",
            "excelRow": 641,
            "circuitRef": "SSB-4PWS2230-Q03",
            "name": "SSB-4PWS2230 → PWP-CEWS0001",
            "originId": "SSB-4PWS2230",
            "destinationId": "PWP-CEWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 9.5,
            "pKWe": 9.5,
            "qKVAr": 3.122499,
            "sKVA": 10,
            "ibA": 13.121597,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-789",
            "excelRow": 642,
            "circuitRef": "SSB-4PWS2230-Q04",
            "name": "SSB-4PWS2230 → RCK-GFCS0003",
            "originId": "SSB-4PWS2230",
            "destinationId": "RCK-GFCS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 16.2,
            "pKWe": 16.2,
            "qKVAr": 7.846018,
            "sKVA": 18,
            "ibA": 23.618875,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "14",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-790",
            "excelRow": 643,
            "circuitRef": "SSB-4PWS2230-Q05",
            "name": "SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q05",
            "originId": "SSB-4PWS2230",
            "destinationId": "SPARE-SSB-4PWS2230-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-791",
            "excelRow": 644,
            "circuitRef": "SSB-4PWS2230-Q06",
            "name": "SSB-4PWS2230 → CTP-DWCL0001",
            "originId": "SSB-4PWS2230",
            "destinationId": "CTP-DWCL0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 1.3125,
            "sKVA": 2.1875,
            "ibA": 2.870349,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-792",
            "excelRow": 645,
            "circuitRef": "SSB-4PWS2230-Q07",
            "name": "SSB-4PWS2230 → PSP-REWS0001",
            "originId": "SSB-4PWS2230",
            "destinationId": "PSP-REWS0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 25D",
            "protectionCurrentA": 25,
            "pnKW": 12.35,
            "pKWe": 12.35,
            "qKVAr": 4.059249,
            "sKVA": 13,
            "ibA": 17.058076,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-793",
            "excelRow": 646,
            "circuitRef": "SSB-4PWS2230-Q08",
            "name": "SSB-4PWS2230 → CUN-MFRS0002",
            "originId": "SSB-4PWS2230",
            "destinationId": "CUN-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 63C",
            "protectionCurrentA": 63,
            "pnKW": 30.52,
            "pKWe": 30.52,
            "qKVAr": 10.031439,
            "sKVA": 32.126316,
            "ibA": 42.154857,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-794",
            "excelRow": 647,
            "circuitRef": "SSB-4PWS2230-Q09",
            "name": "SSB-4PWS2230 → CUN-MFRS0003",
            "originId": "SSB-4PWS2230",
            "destinationId": "CUN-MFRS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 63C",
            "protectionCurrentA": 63,
            "pnKW": 30.52,
            "pKWe": 30.52,
            "qKVAr": 10.031439,
            "sKVA": 32.126316,
            "ibA": 42.154857,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-795",
            "excelRow": 648,
            "circuitRef": "SSB-4PWS2230-Q10",
            "name": "SSB-4PWS2230 → PWC-WIND0001",
            "originId": "SSB-4PWS2230",
            "destinationId": "PWC-WIND0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.8,
            "pKWe": 5.8,
            "qKVAr": 2.809068,
            "sKVA": 6.444444,
            "ibA": 8.45614,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-796",
            "excelRow": 649,
            "circuitRef": "SSB-4PWS2230-Q11",
            "name": "SSB-4PWS2230 → PWC-WIND0002",
            "originId": "SSB-4PWS2230",
            "destinationId": "PWC-WIND0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 6.1,
            "pKWe": 6.1,
            "qKVAr": 2.954365,
            "sKVA": 6.777778,
            "ibA": 8.893527,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-797",
            "excelRow": 650,
            "circuitRef": "SSB-4PWS2230-Q12",
            "name": "SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q12",
            "originId": "SSB-4PWS2230",
            "destinationId": "SPARE-SSB-4PWS2230-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-798",
            "excelRow": 651,
            "circuitRef": "SSB-4PWS2230-Q13",
            "name": "SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q13",
            "originId": "SSB-4PWS2230",
            "destinationId": "SPARE-SSB-4PWS2230-Q13",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-799",
            "excelRow": 669,
            "circuitRef": "SBT-4PWS0002-01",
            "name": "SBT-4PWS0002 → SSB-4PWS2231",
            "originId": "SBT-4PWS0002",
            "destinationId": "SSB-4PWS2231",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 630",
            "protectionCurrentA": 630,
            "pnKW": 380.25,
            "pKWe": null,
            "qKVAr": 147.838518,
            "sKVA": 407.978296,
            "ibA": 535.33268,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-800",
            "excelRow": 713,
            "circuitRef": "SBT-4PWS0003-01",
            "name": "SBT-4PWS0003 → SSB-4PWS2232",
            "originId": "SBT-4PWS0003",
            "destinationId": "SSB-4PWS2232",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "pnKW": 35,
            "pKWe": null,
            "qKVAr": 22.472586,
            "sKVA": 41.593474,
            "ibA": 54.577281,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-801",
            "excelRow": 746,
            "circuitRef": "SBT-4PWS0001-01",
            "name": "SBT-4PWS0001 → SSB-4PWS2430",
            "originId": "SBT-4PWS0001",
            "destinationId": "SSB-4PWS2430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 630",
            "protectionCurrentA": 630,
            "pnKW": 364.25,
            "pKWe": null,
            "qKVAr": 135.838518,
            "sKVA": 388.754634,
            "ibA": 510.108165,
            "voltage": "440",
            "parallelCables": 4,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-802",
            "excelRow": 806,
            "circuitRef": "SSB-4PWS2260-Q01",
            "name": "SSB-4PWS2260 → PWC-CATP0003",
            "originId": "SSB-4PWS2260",
            "destinationId": "PWC-CATP0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-803",
            "excelRow": 807,
            "circuitRef": "SSB-4PWS2260-Q02",
            "name": "SSB-4PWS2260 → PWC-CATP0004",
            "originId": "SSB-4PWS2260",
            "destinationId": "PWC-CATP0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-804",
            "excelRow": 808,
            "circuitRef": "SSB-4PWS2260-Q03",
            "name": "SSB-4PWS2260 → DIW-FSFE0003",
            "originId": "SSB-4PWS2260",
            "destinationId": "DIW-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 5.24,
            "pKWe": 5.24,
            "qKVAr": 3.24746,
            "sKVA": 6.164706,
            "ibA": 8.089079,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-805",
            "excelRow": 809,
            "circuitRef": "SSB-4PWS2260-Q04",
            "name": "SSB-4PWS2260 → SPARE-SSB-4PWS2260-Q04",
            "originId": "SSB-4PWS2260",
            "destinationId": "SPARE-SSB-4PWS2260-Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-806",
            "excelRow": 810,
            "circuitRef": "SSB-4PWS2260-Q05",
            "name": "SSB-4PWS2260 → SPARE-SSB-4PWS2260-Q05",
            "originId": "SSB-4PWS2260",
            "destinationId": "SPARE-SSB-4PWS2260-Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-807",
            "excelRow": 822,
            "circuitRef": "SSB-4PWS2261-Q01",
            "name": "SSB-4PWS2261 → FCC-ACON2021",
            "originId": "SSB-4PWS2261",
            "destinationId": "FCC-ACON2021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 20C",
            "protectionCurrentA": 20,
            "pnKW": 13,
            "pKWe": 13,
            "qKVAr": 0,
            "sKVA": 13,
            "ibA": 17.058076,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-808",
            "excelRow": 823,
            "circuitRef": "SSB-4PWS2261-Q02",
            "name": "SSB-4PWS2261 → FCP-ACON2018",
            "originId": "SSB-4PWS2261",
            "destinationId": "FCP-ACON2018",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 15.5,
            "pKWe": 15.5,
            "qKVAr": 0,
            "sKVA": 15.5,
            "ibA": 20.338475,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-809",
            "excelRow": 824,
            "circuitRef": "SSB-4PWS2261-Q03",
            "name": "SSB-4PWS2261 → FCP-ACON2020",
            "originId": "SSB-4PWS2261",
            "destinationId": "FCP-ACON2020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 20C",
            "protectionCurrentA": 20,
            "pnKW": 12.7,
            "pKWe": 13.05814,
            "qKVAr": 2.119747,
            "sKVA": 13.229072,
            "ibA": 17.358655,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-810",
            "excelRow": 825,
            "circuitRef": "SSB-4PWS2261-Q04",
            "name": "SSB-4PWS2261 → FCP-ACON2002",
            "originId": "SSB-4PWS2261",
            "destinationId": "FCP-ACON2002",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 4.4,
            "pKWe": 4.570155,
            "qKVAr": 0.691252,
            "sKVA": 4.622136,
            "ibA": 6.064981,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-811",
            "excelRow": 826,
            "circuitRef": "SSB-4PWS2261-Q05",
            "name": "SSB-4PWS2261 → HTR-HPWS0003",
            "originId": "SSB-4PWS2261",
            "destinationId": "HTR-HPWS0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 20,
            "pKWe": 20,
            "qKVAr": 0,
            "sKVA": 20,
            "ibA": 26.243194,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-812",
            "excelRow": 827,
            "circuitRef": "SSB-4PWS2261-Q06",
            "name": "SSB-4PWS2261 → COF-FSFE0004",
            "originId": "SSB-4PWS2261",
            "destinationId": "COF-FSFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 3,
            "pKWe": 3,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-813",
            "excelRow": 828,
            "circuitRef": "SSB-4PWS2261-Q07",
            "name": "SSB-4PWS2261 → SPARE-SSB-4PWS2261-Q07",
            "originId": "SSB-4PWS2261",
            "destinationId": "SPARE-SSB-4PWS2261-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-814",
            "excelRow": 840,
            "circuitRef": "SSB-4PWS2263-Q01",
            "name": "SSB-4PWS2263 → FCC-ACON2014",
            "originId": "SSB-4PWS2263",
            "destinationId": "FCC-ACON2014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 50C",
            "protectionCurrentA": 50,
            "pnKW": 28.1,
            "pKWe": 28.1,
            "qKVAr": 0,
            "sKVA": 28.1,
            "ibA": 36.871688,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-815",
            "excelRow": 841,
            "circuitRef": "SSB-4PWS2263-Q02",
            "name": "SSB-4PWS2263 → FCP-ACON2011",
            "originId": "SSB-4PWS2263",
            "destinationId": "FCP-ACON2011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 14.5,
            "pKWe": 14.744186,
            "qKVAr": 1.445282,
            "sKVA": 14.814853,
            "ibA": 19.439453,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-816",
            "excelRow": 842,
            "circuitRef": "SSB-4PWS2263-Q03",
            "name": "SSB-4PWS2263 → FCP-ACON2012",
            "originId": "SSB-4PWS2263",
            "destinationId": "FCP-ACON2012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 17.7,
            "pKWe": 17.97191,
            "qKVAr": 2.246789,
            "sKVA": 18.111809,
            "ibA": 23.765585,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-817",
            "excelRow": 843,
            "circuitRef": "SSB-4PWS2263-Q04",
            "name": "SSB-4PWS2263 → SPARE-SSB-4PWS2263-Q04",
            "originId": "SSB-4PWS2263",
            "destinationId": "SPARE-SSB-4PWS2263-Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-818",
            "excelRow": 844,
            "circuitRef": "SSB-4PWS2263-Q05",
            "name": "SSB-4PWS2263 → SPARE-SSB-4PWS2263-Q05",
            "originId": "SSB-4PWS2263",
            "destinationId": "SPARE-SSB-4PWS2263-Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-819",
            "excelRow": 862,
            "circuitRef": "FCC-ACO2014-01",
            "name": "FCC-ACON2014 → FCO-ACON2014",
            "originId": "FCC-ACON2014",
            "destinationId": "FCO-ACON2014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-820",
            "excelRow": 863,
            "circuitRef": "FCC-ACO2014-02",
            "name": "FCC-ACON2014 → FCO-ACON2015",
            "originId": "FCC-ACON2014",
            "destinationId": "FCO-ACON2015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-821",
            "excelRow": 864,
            "circuitRef": "FCC-ACO2014-03",
            "name": "FCC-ACON2014 → FCO-ACON2016",
            "originId": "FCC-ACON2014",
            "destinationId": "FCO-ACON2016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-822",
            "excelRow": 865,
            "circuitRef": "FCC-ACO2014-04",
            "name": "FCC-ACON2014 → FCO-ACON2017",
            "originId": "FCC-ACON2014",
            "destinationId": "FCO-ACON2017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-823",
            "excelRow": 867,
            "circuitRef": "FCC-ACO2014-05",
            "name": "FCC-ACON2014 → RHE-HTSM2041",
            "originId": "FCC-ACON2014",
            "destinationId": "RHE-HTSM2041",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-824",
            "excelRow": 868,
            "circuitRef": "FCC-ACO2014-06",
            "name": "FCC-ACON2014 → RHE-HTSM2042",
            "originId": "FCC-ACON2014",
            "destinationId": "RHE-HTSM2042",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 4,
            "ibA": 5.248639,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-825",
            "excelRow": 869,
            "circuitRef": "FCC-ACO2014-07",
            "name": "FCC-ACON2014 → RHE-HTSM2043",
            "originId": "FCC-ACON2014",
            "destinationId": "RHE-HTSM2043",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 4,
            "ibA": 5.248639,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-826",
            "excelRow": 870,
            "circuitRef": "FCC-ACO2014-08",
            "name": "FCC-ACON2014 → RHE-HTSM2044",
            "originId": "FCC-ACON2014",
            "destinationId": "RHE-HTSM2044",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 5,
            "ibA": 6.560799,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-827",
            "excelRow": 871,
            "circuitRef": "FCC-ACO2014-09",
            "name": "FCC-ACON2014 → RHE-HTSM2045",
            "originId": "FCC-ACON2014",
            "destinationId": "RHE-HTSM2045",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "09",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 5,
            "ibA": 6.560799,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-828",
            "excelRow": 872,
            "circuitRef": "FCC-ACO2014-10",
            "name": "FCC-ACON2014 → RHE-HTSM2039",
            "originId": "FCC-ACON2014",
            "destinationId": "RHE-HTSM2039",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 4.5,
            "ibA": 5.904719,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-829",
            "excelRow": 873,
            "circuitRef": "FCC-ACO2014-11",
            "name": "FCC-ACON2014 → RHE-HTSM2053",
            "originId": "FCC-ACON2014",
            "destinationId": "RHE-HTSM2053",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-830",
            "excelRow": 874,
            "circuitRef": "FCC-ACO2014-12",
            "name": "FCC-ACON2014 → RHE-HTSM2054",
            "originId": "FCC-ACON2014",
            "destinationId": "RHE-HTSM2054",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-831",
            "excelRow": 1008,
            "circuitRef": "FCP-ACO2018-01",
            "name": "FCP-ACON2018 → FCO-ACON2018",
            "originId": "FCP-ACON2018",
            "destinationId": "FCO-ACON2018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-832",
            "excelRow": 1010,
            "circuitRef": "FCP-ACO2018-02",
            "name": "FCP-ACON2018 → RHE-HTSM2052",
            "originId": "FCP-ACON2018",
            "destinationId": "RHE-HTSM2052",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 13.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 13.5,
            "ibA": 17.714156,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-833",
            "excelRow": 1011,
            "circuitRef": "FCP-ACO2018-03",
            "name": "FCP-ACON2018 → RHE-HTSM2053",
            "originId": "FCP-ACON2018",
            "destinationId": "RHE-HTSM2053",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-834",
            "excelRow": 1042,
            "circuitRef": "UCP-ACO2001-01",
            "name": "UCP-ACON2001 → UCO-ACON2001",
            "originId": "UCP-ACON2001",
            "destinationId": "UCO-ACON2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.859587,
            "sKVA": 1.373626,
            "ibA": 1.802417,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-835",
            "excelRow": 944,
            "circuitRef": "FCP-ACO2002-01",
            "name": "FCP-ACON2002 → FCO-ACON2002",
            "originId": "FCP-ACON2002",
            "destinationId": "FCO-ACON2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-836",
            "excelRow": 946,
            "circuitRef": "FCP-ACO2002-02",
            "name": "FCP-ACON2002 → FAN-ACON2001",
            "originId": "FCP-ACON2002",
            "destinationId": "FAN-ACON2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-837",
            "excelRow": 947,
            "circuitRef": "FCP-ACO2002-03",
            "name": "FCP-ACON2002 → RHE-HTSM2072",
            "originId": "FCP-ACON2002",
            "destinationId": "RHE-HTSM2072",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-838",
            "excelRow": 892,
            "circuitRef": "FCC-ACO2021-01",
            "name": "FCC-ACON2021 → FCO-ACON2021",
            "originId": "FCC-ACON2021",
            "destinationId": "FCO-ACON2021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-839",
            "excelRow": 893,
            "circuitRef": "FCC-ACO2021-02",
            "name": "FCC-ACON2021 → FCO-ACON2022",
            "originId": "FCC-ACON2021",
            "destinationId": "FCO-ACON2022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-840",
            "excelRow": 894,
            "circuitRef": "FCC-ACO2021-03",
            "name": "FCC-ACON2021 → FCO-ACON2023",
            "originId": "FCC-ACON2021",
            "destinationId": "FCO-ACON2023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-841",
            "excelRow": 896,
            "circuitRef": "FCC-ACO2021-04",
            "name": "FCC-ACON2021 → RHE-HTSM2061",
            "originId": "FCC-ACON2021",
            "destinationId": "RHE-HTSM2061",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-842",
            "excelRow": 897,
            "circuitRef": "FCC-ACO2021-05",
            "name": "FCC-ACON2021 → RHE-HTSM2062",
            "originId": "FCC-ACON2021",
            "destinationId": "RHE-HTSM2062",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-843",
            "excelRow": 898,
            "circuitRef": "FCC-ACO2021-06",
            "name": "FCC-ACON2021 → RHE-HTSM2063",
            "originId": "FCC-ACON2021",
            "destinationId": "RHE-HTSM2063",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-844",
            "excelRow": 899,
            "circuitRef": "FCC-ACO2021-07",
            "name": "FCC-ACON2021 → RHE-HTSM2064",
            "originId": "FCC-ACON2021",
            "destinationId": "RHE-HTSM2064",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-845",
            "excelRow": 911,
            "circuitRef": "FCC-ACO2024-01",
            "name": "FCC-ACON2024 → FCO-ACON2024",
            "originId": "FCC-ACON2024",
            "destinationId": "FCO-ACON2024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-846",
            "excelRow": 912,
            "circuitRef": "FCC-ACO2024-02",
            "name": "FCC-ACON2024 → FCO-ACON2025",
            "originId": "FCC-ACON2024",
            "destinationId": "FCO-ACON2025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-847",
            "excelRow": 924,
            "circuitRef": "FCC-ACO2026-01",
            "name": "FCC-ACON2026 → FCO-ACON2026",
            "originId": "FCC-ACON2026",
            "destinationId": "FCO-ACON2026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-848",
            "excelRow": 925,
            "circuitRef": "FCC-ACO2026-02",
            "name": "FCC-ACON2026 → FCO-ACON2027",
            "originId": "FCC-ACON2026",
            "destinationId": "FCO-ACON2027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-849",
            "excelRow": 926,
            "circuitRef": "FCC-ACO2026-03",
            "name": "FCC-ACON2026 → HFU-ACON2001",
            "originId": "FCC-ACON2026",
            "destinationId": "HFU-ACON2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.9,
            "pKWe": null,
            "qKVAr": 1.888856,
            "sKVA": 4.333333,
            "ibA": 5.686025,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-850",
            "excelRow": 681,
            "circuitRef": "SSB-4PWS2231-Q01",
            "name": "SSB-4PWS2231 → PSP-MFRS0001",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-851",
            "excelRow": 682,
            "circuitRef": "SSB-4PWS2231-Q02",
            "name": "SSB-4PWS2231 → PSP-MFRS0001",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-852",
            "excelRow": 683,
            "circuitRef": "SSB-4PWS2231-Q03",
            "name": "SSB-4PWS2231 → PSP-MFRS0001",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-853",
            "excelRow": 684,
            "circuitRef": "SSB-4PWS2231-Q04",
            "name": "SSB-4PWS2231 → PSP-MFRS0001",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-854",
            "excelRow": 685,
            "circuitRef": "SSB-4PWS2231-Q05",
            "name": "SSB-4PWS2231 → PSP-MFRS0001",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-855",
            "excelRow": 686,
            "circuitRef": "SSB-4PWS2231-Q06",
            "name": "SSB-4PWS2231 → PSP-MFRS0002",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-856",
            "excelRow": 687,
            "circuitRef": "SSB-4PWS2231-Q07",
            "name": "SSB-4PWS2231 → PSP-MFRS0002",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-857",
            "excelRow": 688,
            "circuitRef": "SSB-4PWS2231-Q08",
            "name": "SSB-4PWS2231 → PSP-MFRS0002",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-858",
            "excelRow": 689,
            "circuitRef": "SSB-4PWS2231-Q09",
            "name": "SSB-4PWS2231 → PSP-MFRS0002",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-859",
            "excelRow": 690,
            "circuitRef": "SSB-4PWS2231-Q10",
            "name": "SSB-4PWS2231 → PSP-MFRS0002",
            "originId": "SSB-4PWS2231",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-860",
            "excelRow": 691,
            "circuitRef": "SSB-4PWS2231-Q11",
            "name": "SSB-4PWS2231 → JBX-4PWS2001",
            "originId": "SSB-4PWS2231",
            "destinationId": "JBX-4PWS2001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 14.25,
            "pKWe": 14.25,
            "qKVAr": 10.6875,
            "sKVA": 17.8125,
            "ibA": 23.372845,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-3PX"
        },
        {
            "id": "abt-440-861",
            "excelRow": 692,
            "circuitRef": "SSB-4PWS2231-Q12",
            "name": "SSB-4PWS2231 → TRF-4PWS2231",
            "originId": "SSB-4PWS2231",
            "destinationId": "TRF-4PWS2231",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "NSXm 160 N TMD - 100D",
            "protectionCurrentA": 100,
            "pnKW": 40,
            "pKWe": 40,
            "qKVAr": 30,
            "sKVA": 50,
            "ibA": 65.607985,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-862",
            "excelRow": 693,
            "circuitRef": "SSB-4PWS2231-Q13",
            "name": "SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q13",
            "originId": "SSB-4PWS2231",
            "destinationId": "SPARE-SSB-4PWS2231-Q13",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-863",
            "excelRow": 694,
            "circuitRef": "SSB-4PWS2231-Q14",
            "name": "SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q14",
            "originId": "SSB-4PWS2231",
            "destinationId": "SPARE-SSB-4PWS2231-Q14",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-864",
            "excelRow": 695,
            "circuitRef": "SSB-4PWS2231-Q15",
            "name": "SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q15",
            "originId": "SSB-4PWS2231",
            "destinationId": "SPARE-SSB-4PWS2231-Q15",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-865",
            "excelRow": 725,
            "circuitRef": "SSB-4PWS2232-Q01",
            "name": "SSB-4PWS2232 → JBX-4PWS2002",
            "originId": "SSB-4PWS2232",
            "destinationId": "JBX-4PWS2002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 50D",
            "protectionCurrentA": 50,
            "pnKW": 29,
            "pKWe": 29,
            "qKVAr": 17.972586,
            "sKVA": 34.117647,
            "ibA": 44.767802,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-3PX"
        },
        {
            "id": "abt-440-866",
            "excelRow": 726,
            "circuitRef": "SSB-4PWS2232-Q02",
            "name": "SSB-4PWS2232 → TRF-4PWS2232",
            "originId": "SSB-4PWS2232",
            "destinationId": "TRF-4PWS2232",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 6,
            "pKWe": 6,
            "qKVAr": 4.5,
            "sKVA": 7.5,
            "ibA": 9.841198,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-867",
            "excelRow": 727,
            "circuitRef": "SSB-4PWS2232-Q03",
            "name": "SSB-4PWS2232 → SPARE-SSB-4PWS2232-Q03",
            "originId": "SSB-4PWS2232",
            "destinationId": "SPARE-SSB-4PWS2232-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-868",
            "excelRow": 728,
            "circuitRef": "SSB-4PWS2232-Q04",
            "name": "SSB-4PWS2232 → SPARE-SSB-4PWS2232-Q04",
            "originId": "SSB-4PWS2232",
            "destinationId": "SPARE-SSB-4PWS2232-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-869",
            "excelRow": 758,
            "circuitRef": "SSB-4PWS2430-Q01",
            "name": "SSB-4PWS2430 → PSP-MFRS0002",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-870",
            "excelRow": 759,
            "circuitRef": "SSB-4PWS2430-Q02",
            "name": "SSB-4PWS2430 → PSP-MFRS0002",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-871",
            "excelRow": 760,
            "circuitRef": "SSB-4PWS2430-Q03",
            "name": "SSB-4PWS2430 → PSP-MFRS0002",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-872",
            "excelRow": 761,
            "circuitRef": "SSB-4PWS2430-Q04",
            "name": "SSB-4PWS2430 → PSP-MFRS0002",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-873",
            "excelRow": 762,
            "circuitRef": "SSB-4PWS2430-Q05",
            "name": "SSB-4PWS2430 → PSP-MFRS0002",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-874",
            "excelRow": 763,
            "circuitRef": "SSB-4PWS2430-Q06",
            "name": "SSB-4PWS2430 → PSP-MFRS0001",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-875",
            "excelRow": 764,
            "circuitRef": "SSB-4PWS2430-Q07",
            "name": "SSB-4PWS2430 → PSP-MFRS0001",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-876",
            "excelRow": 765,
            "circuitRef": "SSB-4PWS2430-Q08",
            "name": "SSB-4PWS2430 → PSP-MFRS0001",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-877",
            "excelRow": 766,
            "circuitRef": "SSB-4PWS2430-Q09",
            "name": "SSB-4PWS2430 → PSP-MFRS0001",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-878",
            "excelRow": 767,
            "circuitRef": "SSB-4PWS2430-Q10",
            "name": "SSB-4PWS2430 → PSP-MFRS0001",
            "originId": "SSB-4PWS2430",
            "destinationId": "PSP-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 32.6,
            "pKWe": 32.6,
            "qKVAr": 10.715102,
            "sKVA": 34.315789,
            "ibA": 45.027796,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-879",
            "excelRow": 768,
            "circuitRef": "SSB-4PWS2430-Q11",
            "name": "SSB-4PWS2430 → JBX-4PWS4001",
            "originId": "SSB-4PWS2430",
            "destinationId": "JBX-4PWS4001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 14.25,
            "pKWe": 14.25,
            "qKVAr": 10.6875,
            "sKVA": 17.8125,
            "ibA": 23.372845,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-3PX"
        },
        {
            "id": "abt-440-880",
            "excelRow": 769,
            "circuitRef": "SSB-4PWS2430-Q12",
            "name": "SSB-4PWS2430 → TRF-4PWS2430",
            "originId": "SSB-4PWS2430",
            "destinationId": "TRF-4PWS2430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "NG125 L - 50D",
            "protectionCurrentA": 50,
            "pnKW": 24,
            "pKWe": 24,
            "qKVAr": 18,
            "sKVA": 30,
            "ibA": 39.364791,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-881",
            "excelRow": 770,
            "circuitRef": "SSB-4PWS2430-Q13",
            "name": "SSB-4PWS2430 → SPARE-SSB-4PWS2430-Q13",
            "originId": "SSB-4PWS2430",
            "destinationId": "SPARE-SSB-4PWS2430-Q13",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-882",
            "excelRow": 771,
            "circuitRef": "SSB-4PWS2430-Q14",
            "name": "SSB-4PWS2430 → SPARE-SSB-4PWS2430-Q14",
            "originId": "SSB-4PWS2430",
            "destinationId": "SPARE-SSB-4PWS2430-Q14",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-883",
            "excelRow": 1023,
            "circuitRef": "FCP-ACO2020-01",
            "name": "FCP-ACON2020 → FCO-ACON2020",
            "originId": "FCP-ACON2020",
            "destinationId": "FCO-ACON2020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.119747,
            "sKVA": 3.322259,
            "ibA": 4.359335,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-884",
            "excelRow": 1024,
            "circuitRef": "FCP-ACO2020-02",
            "name": "FCP-ACON2020 → RHE-HTSM2056",
            "originId": "FCP-ACON2020",
            "destinationId": "RHE-HTSM2056",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-885",
            "excelRow": 1025,
            "circuitRef": "FCP-ACO2020-03",
            "name": "FCP-ACON2020 → RHE-HTSM2057",
            "originId": "FCP-ACON2020",
            "destinationId": "RHE-HTSM2057",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-886",
            "excelRow": 1026,
            "circuitRef": "FCP-ACO2020-04",
            "name": "FCP-ACON2020 → RHE-HTSM2058",
            "originId": "FCP-ACON2020",
            "destinationId": "RHE-HTSM2058",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-887",
            "excelRow": 1027,
            "circuitRef": "FCP-ACO2020-05",
            "name": "FCP-ACON2020 → RHE-HTSM2059",
            "originId": "FCP-ACON2020",
            "destinationId": "RHE-HTSM2059",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-888",
            "excelRow": 1028,
            "circuitRef": "FCP-ACO2020-06",
            "name": "FCP-ACON2020 → RHE-HTSM2060",
            "originId": "FCP-ACON2020",
            "destinationId": "RHE-HTSM2060",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-889",
            "excelRow": 1029,
            "circuitRef": "FCP-ACO2020-07",
            "name": "FCP-ACON2020 → RHE-HTSM2082",
            "originId": "FCP-ACON2020",
            "destinationId": "RHE-HTSM2082",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-890",
            "excelRow": 1030,
            "circuitRef": "FCP-ACO2020-08",
            "name": "FCP-ACON2020 → RHE-HTSM2083",
            "originId": "FCP-ACON2020",
            "destinationId": "RHE-HTSM2083",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-891",
            "excelRow": 959,
            "circuitRef": "FCP-ACO2011-01",
            "name": "FCP-ACON2011 → FCO-ACON2011",
            "originId": "FCP-ACON2011",
            "destinationId": "FCO-ACON2011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-892",
            "excelRow": 960,
            "circuitRef": "FCP-ACO2011-02",
            "name": "FCP-ACON2011 → RHE-HTSM2019",
            "originId": "FCP-ACON2011",
            "destinationId": "RHE-HTSM2019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 4,
            "ibA": 5.248639,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-893",
            "excelRow": 961,
            "circuitRef": "FCP-ACO2011-03",
            "name": "FCP-ACON2011 → RHE-HTSM2021",
            "originId": "FCP-ACON2011",
            "destinationId": "RHE-HTSM2021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-894",
            "excelRow": 962,
            "circuitRef": "FCP-ACO2011-04",
            "name": "FCP-ACON2011 → RHE-HTSM2022",
            "originId": "FCP-ACON2011",
            "destinationId": "RHE-HTSM2022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-895",
            "excelRow": 963,
            "circuitRef": "FCP-ACO2011-05",
            "name": "FCP-ACON2011 → RHE-HTSM2020",
            "originId": "FCP-ACON2011",
            "destinationId": "RHE-HTSM2020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-896",
            "excelRow": 964,
            "circuitRef": "FCP-ACO2011-06",
            "name": "FCP-ACON2011 → RHE-HTSM2076",
            "originId": "FCP-ACON2011",
            "destinationId": "RHE-HTSM2076",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-897",
            "excelRow": 965,
            "circuitRef": "FCP-ACO2011-07",
            "name": "FCP-ACON2011 → RHE-HTSM2023",
            "originId": "FCP-ACON2011",
            "destinationId": "RHE-HTSM2023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-898",
            "excelRow": 966,
            "circuitRef": "FCP-ACO2011-08",
            "name": "FCP-ACON2011 → RHE-HTSM2077",
            "originId": "FCP-ACON2011",
            "destinationId": "RHE-HTSM2077",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-899",
            "excelRow": 978,
            "circuitRef": "FCP-ACO2012-01",
            "name": "FCP-ACON2012 → FCO-ACON2012",
            "originId": "FCP-ACON2012",
            "destinationId": "FCO-ACON2012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-900",
            "excelRow": 979,
            "circuitRef": "FCP-ACO2012-02",
            "name": "FCP-ACON2012 → RHE-HTSM2024",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-901",
            "excelRow": 980,
            "circuitRef": "FCP-ACO2012-03",
            "name": "FCP-ACON2012 → RHE-HTSM2025",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-902",
            "excelRow": 981,
            "circuitRef": "FCP-ACO2012-04",
            "name": "FCP-ACON2012 → RHE-HTSM2026",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-903",
            "excelRow": 982,
            "circuitRef": "FCP-ACO2012-05",
            "name": "FCP-ACON2012 → RHE-HTSM2027",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-904",
            "excelRow": 983,
            "circuitRef": "FCP-ACO2012-06",
            "name": "FCP-ACON2012 → RHE-HTSM2078",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2078",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-905",
            "excelRow": 984,
            "circuitRef": "FCP-ACO2012-07",
            "name": "FCP-ACON2012 → RHE-HTSM2028",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-906",
            "excelRow": 985,
            "circuitRef": "FCP-ACO2012-08",
            "name": "FCP-ACON2012 → RHE-HTSM2079",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2079",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-907",
            "excelRow": 986,
            "circuitRef": "FCP-ACO2012-09",
            "name": "FCP-ACON2012 → RHE-HTSM2029",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "09",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-908",
            "excelRow": 987,
            "circuitRef": "FCP-ACO2012-10",
            "name": "FCP-ACON2012 → RHE-HTSM2080",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2080",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-909",
            "excelRow": 988,
            "circuitRef": "FCP-ACO2012-11",
            "name": "FCP-ACON2012 → RHE-HTSM2030",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-910",
            "excelRow": 989,
            "circuitRef": "FCP-ACO2012-12",
            "name": "FCP-ACON2012 → RHE-HTSM2031",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-911",
            "excelRow": 990,
            "circuitRef": "FCP-ACO2012-13",
            "name": "FCP-ACON2012 → RHE-HTSM2032",
            "originId": "FCP-ACON2012",
            "destinationId": "RHE-HTSM2032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-774",
            "excelRow": 379,
            "circuitRef": "SSB-2PWS2201-INS160",
            "name": "SSB-2PWS2201 → BUS-SSB-2PWS2201",
            "originId": "SSB-2PWS2201",
            "destinationId": "BUS-SSB-2PWS2201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-775",
            "excelRow": 452,
            "circuitRef": "SSB-2PWS2203-INS160",
            "name": "SSB-2PWS2203 → BUS-SSB-2PWS2203",
            "originId": "SSB-2PWS2203",
            "destinationId": "BUS-SSB-2PWS2203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-776",
            "excelRow": 499,
            "circuitRef": "SSB-2PWS2205-INS160",
            "name": "SSB-2PWS2205 → BUS-SSB-2PWS2205",
            "originId": "SSB-2PWS2205",
            "destinationId": "BUS-SSB-2PWS2205",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-778",
            "excelRow": 534,
            "circuitRef": "SSB-2PWS2207-INS160",
            "name": "SSB-2PWS2207 → BUS-SSB-2PWS2207",
            "originId": "SSB-2PWS2207",
            "destinationId": "BUS-SSB-2PWS2207",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-779",
            "excelRow": 662,
            "circuitRef": "SSB-2PWS2230-INS80",
            "name": "SSB-2PWS2230 → BUS-SSB-2PWS2230",
            "originId": "SSB-2PWS2230",
            "destinationId": "BUS-SSB-2PWS2230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-780",
            "excelRow": 712,
            "circuitRef": "SSB-2PWS2231-INS160",
            "name": "SSB-2PWS2231 → BUS-SSB-2PWS2231",
            "originId": "SSB-2PWS2231",
            "destinationId": "BUS-SSB-2PWS2231",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-781",
            "excelRow": 761,
            "circuitRef": "SSB-2PWS2232-INS80",
            "name": "SSB-2PWS2232 → BUS-SSB-2PWS2232",
            "originId": "SSB-2PWS2232",
            "destinationId": "BUS-SSB-2PWS2232",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-782",
            "excelRow": 779,
            "circuitRef": "SSB-2PWS2233-INS160",
            "name": "SSB-2PWS2233 → BUS-SSB-2PWS2233",
            "originId": "SSB-2PWS2233",
            "destinationId": "BUS-SSB-2PWS2233",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-783",
            "excelRow": 802,
            "circuitRef": "SSB-2PWS2234-INS160",
            "name": "SSB-2PWS2234 → BUS-SSB-2PWS2234",
            "originId": "SSB-2PWS2234",
            "destinationId": "BUS-SSB-2PWS2234",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-784",
            "excelRow": 822,
            "circuitRef": "SSB-2PWS2235-INS160",
            "name": "SSB-2PWS2235 → BUS-SSB-2PWS2235",
            "originId": "SSB-2PWS2235",
            "destinationId": "BUS-SSB-2PWS2235",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-785",
            "excelRow": 854,
            "circuitRef": "SSB-2PWS2236-INS160",
            "name": "SSB-2PWS2236 → BUS-SSB-2PWS2236",
            "originId": "SSB-2PWS2236",
            "destinationId": "BUS-SSB-2PWS2236",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-786",
            "excelRow": 994,
            "circuitRef": "SSB-2PWS2261-INS160",
            "name": "SSB-2PWS2261 → BUS-SSB-2PWS2261",
            "originId": "SSB-2PWS2261",
            "destinationId": "BUS-SSB-2PWS2261",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-787",
            "excelRow": 1012,
            "circuitRef": "SSB-2PWS2262-INS80",
            "name": "SSB-2PWS2262 → BUS-SSB-2PWS2262",
            "originId": "SSB-2PWS2262",
            "destinationId": "BUS-SSB-2PWS2262",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-788",
            "excelRow": 413,
            "circuitRef": "SSB-2PWS2210-INS80",
            "name": "SSB-2PWS2210 → BUS-SSB-2PWS2210",
            "originId": "SSB-2PWS2210",
            "destinationId": "BUS-SSB-2PWS2210",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-789",
            "excelRow": 382,
            "circuitRef": "SSB-2PWS2201-Q01",
            "name": "SSB-2PWS2201 → JBX-2PWS2002",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-2PWS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.592,
            "pKWe": 0.592,
            "qKVAr": 0,
            "sKVA": 0.592,
            "ibA": 2.573913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-790",
            "excelRow": 383,
            "circuitRef": "SSB-2PWS2201-Q02",
            "name": "SSB-2PWS2201 → ITU-NDDS0002",
            "originId": "SSB-2PWS2201",
            "destinationId": "ITU-NDDS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-791",
            "excelRow": 384,
            "circuitRef": "SSB-2PWS2201-Q03",
            "name": "SSB-2PWS2201 → ITU-NDDS0003",
            "originId": "SSB-2PWS2201",
            "destinationId": "ITU-NDDS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-792",
            "excelRow": 385,
            "circuitRef": "SSB-2PWS2201-Q04",
            "name": "SSB-2PWS2201 → CBX-EMSS0017",
            "originId": "SSB-2PWS2201",
            "destinationId": "CBX-EMSS0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-793",
            "excelRow": 386,
            "circuitRef": "SSB-2PWS2201-Q05",
            "name": "SSB-2PWS2201 → JBX-2PWS2001",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-2PWS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.115,
            "pKWe": 0.115,
            "qKVAr": 0.057805,
            "sKVA": 0.12871,
            "ibA": 0.559611,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-794",
            "excelRow": 387,
            "circuitRef": "SSB-2PWS2201-Q06",
            "name": "SSB-2PWS2201 → JBX-2PWS2004",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-2PWS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.321,
            "pKWe": 0.321,
            "qKVAr": 0,
            "sKVA": 0.321,
            "ibA": 1.395652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-795",
            "excelRow": 388,
            "circuitRef": "SSB-2PWS2201-Q07",
            "name": "SSB-2PWS2201 → SPARE-SSB-2PWS2201-Q07",
            "originId": "SSB-2PWS2201",
            "destinationId": "SPARE-SSB-2PWS2201-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-796",
            "excelRow": 389,
            "circuitRef": "SSB-2PWS2201-Q08",
            "name": "SSB-2PWS2201 → CSL-IPMS0001",
            "originId": "SSB-2PWS2201",
            "destinationId": "CSL-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.339025,
            "sKVA": 0.777778,
            "ibA": 3.381643,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-797",
            "excelRow": 390,
            "circuitRef": "SSB-2PWS2201-Q09",
            "name": "SSB-2PWS2201 → JBX-2PWS2009",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-2PWS2009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.428,
            "pKWe": 0.428,
            "qKVAr": 0,
            "sKVA": 0.428,
            "ibA": 1.86087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-798",
            "excelRow": 391,
            "circuitRef": "SSB-2PWS2201-Q10",
            "name": "SSB-2PWS2201 → JBX-RADS2001",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-RADS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.007749,
            "sKVA": 0.017778,
            "ibA": 0.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-799",
            "excelRow": 392,
            "circuitRef": "SSB-2PWS2201-Q11",
            "name": "SSB-2PWS2201 → JBX-RADS2002",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-RADS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.007749,
            "sKVA": 0.017778,
            "ibA": 0.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-800",
            "excelRow": 393,
            "circuitRef": "SSB-2PWS2201-Q12",
            "name": "SSB-2PWS2201 → CHD-CCDS1001",
            "originId": "SSB-2PWS2201",
            "destinationId": "CHD-CCDS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-801",
            "excelRow": 394,
            "circuitRef": "SSB-2PWS2201-Q13",
            "name": "SSB-2PWS2201 → SKT-2PWS2228",
            "originId": "SSB-2PWS2201",
            "destinationId": "SKT-2PWS2228",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.025,
            "pKWe": 0.027778,
            "qKVAr": 0.020833,
            "sKVA": 0.034722,
            "ibA": 0.150966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-802",
            "excelRow": 395,
            "circuitRef": "SSB-2PWS2201-Q14",
            "name": "SSB-2PWS2201 → JBX-2PWS2166",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-2PWS2166",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0.012108,
            "sKVA": 0.027778,
            "ibA": 0.120773,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-803",
            "excelRow": 396,
            "circuitRef": "SSB-2PWS2201-Q15",
            "name": "SSB-2PWS2201 → JBX-RADS2007",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-RADS2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.007749,
            "sKVA": 0.017778,
            "ibA": 0.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-804",
            "excelRow": 397,
            "circuitRef": "SSB-2PWS2201-Q16",
            "name": "SSB-2PWS2201 → ITS-PASY0001",
            "originId": "SSB-2PWS2201",
            "destinationId": "ITS-PASY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.009686,
            "sKVA": 0.022222,
            "ibA": 0.096618,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-805",
            "excelRow": 398,
            "circuitRef": "SSB-2PWS2201-Q17",
            "name": "SSB-2PWS2201 → JBX-NVSL0004",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-NVSL0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0,
            "sKVA": 0.8,
            "ibA": 3.478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-806",
            "excelRow": 399,
            "circuitRef": "SSB-2PWS2201-Q18",
            "name": "SSB-2PWS2201 → JBX-NVSL0006",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-NVSL0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0,
            "sKVA": 0.8,
            "ibA": 3.478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-807",
            "excelRow": 400,
            "circuitRef": "SSB-2PWS2201-Q19",
            "name": "SSB-2PWS2201 → CHD-CCDS2001",
            "originId": "SSB-2PWS2201",
            "destinationId": "CHD-CCDS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-808",
            "excelRow": 401,
            "circuitRef": "SSB-2PWS2201-Q20",
            "name": "SSB-2PWS2201 → JBX-NBCD0001",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-NBCD0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.033903,
            "sKVA": 0.077778,
            "ibA": 0.338164,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-809",
            "excelRow": 402,
            "circuitRef": "SSB-2PWS2201-Q21",
            "name": "SSB-2PWS2201 → JBX-NBCD0002",
            "originId": "SSB-2PWS2201",
            "destinationId": "JBX-NBCD0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.033903,
            "sKVA": 0.077778,
            "ibA": 0.338164,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-810",
            "excelRow": 403,
            "circuitRef": "SSB-2PWS2201-Q22",
            "name": "SSB-2PWS2201 → DSP-NRPT0011",
            "originId": "SSB-2PWS2201",
            "destinationId": "DSP-NRPT0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0.036324,
            "sKVA": 0.083333,
            "ibA": 0.362319,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-811",
            "excelRow": 404,
            "circuitRef": "SSB-2PWS2201-Q23",
            "name": "SSB-2PWS2201 → SSB-2PWS2210",
            "originId": "SSB-2PWS2201",
            "destinationId": "SSB-2PWS2210",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 1.7008,
            "pKWe": 2.05975,
            "qKVAr": 1.514813,
            "sKVA": 2.5568,
            "ibA": 6.418127,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-812",
            "excelRow": 455,
            "circuitRef": "SSB-2PWS2203-Q01",
            "name": "SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q01",
            "originId": "SSB-2PWS2203",
            "destinationId": "SPARE-SSB-2PWS2203-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-813",
            "excelRow": 456,
            "circuitRef": "SSB-2PWS2203-Q02",
            "name": "SSB-2PWS2203 → JBX-2PWS2174",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-2PWS2174",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0,
            "sKVA": 0.48,
            "ibA": 2.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-814",
            "excelRow": 457,
            "circuitRef": "SSB-2PWS2203-Q03",
            "name": "SSB-2PWS2203 → PWC-NVSL0001",
            "originId": "SSB-2PWS2203",
            "destinationId": "PWC-NVSL0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0.6,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-815",
            "excelRow": 458,
            "circuitRef": "SSB-2PWS2203-Q04",
            "name": "SSB-2PWS2203 → SCC-IPMS0001",
            "originId": "SSB-2PWS2203",
            "destinationId": "SCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.484322,
            "sKVA": 1.111111,
            "ibA": 4.830918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-816",
            "excelRow": 459,
            "circuitRef": "SSB-2PWS2203-Q05",
            "name": "SSB-2PWS2203 → JBX-2PWS2013",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-2PWS2013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.257,
            "pKWe": 0.257,
            "qKVAr": 0,
            "sKVA": 0.257,
            "ibA": 1.117391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-817",
            "excelRow": 460,
            "circuitRef": "SSB-2PWS2203-Q06",
            "name": "SSB-2PWS2203 → SCC-IPMS0001",
            "originId": "SSB-2PWS2203",
            "destinationId": "SCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.242161,
            "sKVA": 0.555556,
            "ibA": 2.415459,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-818",
            "excelRow": 461,
            "circuitRef": "SSB-2PWS2203-Q07",
            "name": "SSB-2PWS2203 → JBX-2PWS2012",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-2PWS2012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.104,
            "pKWe": 0.104,
            "qKVAr": 0,
            "sKVA": 0.104,
            "ibA": 0.452174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-819",
            "excelRow": 462,
            "circuitRef": "SSB-2PWS2203-Q08",
            "name": "SSB-2PWS2203 → JBX-2PWS2016",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-2PWS2016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.05,
            "pKWe": 1.05,
            "qKVAr": 0.508538,
            "sKVA": 1.166667,
            "ibA": 5.072464,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-820",
            "excelRow": 463,
            "circuitRef": "SSB-2PWS2203-Q09",
            "name": "SSB-2PWS2203 → DSP-IBRG0006",
            "originId": "SSB-2PWS2203",
            "destinationId": "DSP-IBRG0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 0.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-821",
            "excelRow": 464,
            "circuitRef": "SSB-2PWS2203-Q10",
            "name": "SSB-2PWS2203 → DSP-IBRG0007",
            "originId": "SSB-2PWS2203",
            "destinationId": "DSP-IBRG0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 0.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-822",
            "excelRow": 465,
            "circuitRef": "SSB-2PWS2203-Q11",
            "name": "SSB-2PWS2203 → EMP-EMSS0002",
            "originId": "SSB-2PWS2203",
            "destinationId": "EMP-EMSS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-823",
            "excelRow": 466,
            "circuitRef": "SSB-2PWS2203-Q12",
            "name": "SSB-2PWS2203 → DSP-IBRG0008",
            "originId": "SSB-2PWS2203",
            "destinationId": "DSP-IBRG0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 0.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-824",
            "excelRow": 467,
            "circuitRef": "SSB-2PWS2203-Q13",
            "name": "SSB-2PWS2203 → PSP-IRIM0001",
            "originId": "SSB-2PWS2203",
            "destinationId": "PSP-IRIM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.17,
            "pKWe": 0.17,
            "qKVAr": 0.082335,
            "sKVA": 0.188889,
            "ibA": 0.821256,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-825",
            "excelRow": 468,
            "circuitRef": "SSB-2PWS2203-Q14",
            "name": "SSB-2PWS2203 → PSP-GMDS0001",
            "originId": "SSB-2PWS2203",
            "destinationId": "PSP-GMDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.17,
            "pKWe": 0.17,
            "qKVAr": 0.082335,
            "sKVA": 0.188889,
            "ibA": 0.821256,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-826",
            "excelRow": 469,
            "circuitRef": "SSB-2PWS2203-Q15",
            "name": "SSB-2PWS2203 → PSP-GMDS0003",
            "originId": "SSB-2PWS2203",
            "destinationId": "PSP-GMDS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.17,
            "pKWe": 0.17,
            "qKVAr": 0.082335,
            "sKVA": 0.188889,
            "ibA": 0.821256,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-827",
            "excelRow": 470,
            "circuitRef": "SSB-2PWS2203-Q16",
            "name": "SSB-2PWS2203 → PSP-GMDS0004",
            "originId": "SSB-2PWS2203",
            "destinationId": "PSP-GMDS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.17,
            "pKWe": 0.17,
            "qKVAr": 0.082335,
            "sKVA": 0.188889,
            "ibA": 0.821256,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-828",
            "excelRow": 471,
            "circuitRef": "SSB-2PWS2203-Q17",
            "name": "SSB-2PWS2203 → JBX-2PWS2173",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-2PWS2173",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.72,
            "pKWe": 0.72,
            "qKVAr": 0,
            "sKVA": 0.72,
            "ibA": 3.130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-829",
            "excelRow": 472,
            "circuitRef": "SSB-2PWS2203-Q18",
            "name": "SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q18",
            "originId": "SSB-2PWS2203",
            "destinationId": "SPARE-SSB-2PWS2203-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-830",
            "excelRow": 473,
            "circuitRef": "SSB-2PWS2203-Q19",
            "name": "SSB-2PWS2203 → PCI-IPMS0001",
            "originId": "SSB-2PWS2203",
            "destinationId": "PCI-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.024216,
            "sKVA": 0.055556,
            "ibA": 0.241546,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-831",
            "excelRow": 474,
            "circuitRef": "SSB-2PWS2203-Q20",
            "name": "SSB-2PWS2203 → PCI-IPMS0003",
            "originId": "SSB-2PWS2203",
            "destinationId": "PCI-IPMS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.024216,
            "sKVA": 0.055556,
            "ibA": 0.241546,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-832",
            "excelRow": 475,
            "circuitRef": "SSB-2PWS2203-Q21",
            "name": "SSB-2PWS2203 → JBX-2PWS2017",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-2PWS2017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0.036324,
            "sKVA": 0.083333,
            "ibA": 0.362319,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-833",
            "excelRow": 476,
            "circuitRef": "SSB-2PWS2203-Q22",
            "name": "SSB-2PWS2203 → CTP-WHIS0001",
            "originId": "SSB-2PWS2203",
            "destinationId": "CTP-WHIS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-834",
            "excelRow": 477,
            "circuitRef": "SSB-2PWS2203-Q23",
            "name": "SSB-2PWS2203 → DIU-ASHL0001",
            "originId": "SSB-2PWS2203",
            "destinationId": "DIU-ASHL0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.0075,
            "sKVA": 0.0125,
            "ibA": 0.054348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-835",
            "excelRow": 478,
            "circuitRef": "SSB-2PWS2203-Q24",
            "name": "SSB-2PWS2203 → AMP-SSIN2001",
            "originId": "SSB-2PWS2203",
            "destinationId": "AMP-SSIN2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-836",
            "excelRow": 479,
            "circuitRef": "SSB-2PWS2203-Q25",
            "name": "SSB-2PWS2203 → AMP-SSIN2004",
            "originId": "SSB-2PWS2203",
            "destinationId": "AMP-SSIN2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-837",
            "excelRow": 480,
            "circuitRef": "SSB-2PWS2203-Q26",
            "name": "SSB-2PWS2203 → AMP-SSIN2003",
            "originId": "SSB-2PWS2203",
            "destinationId": "AMP-SSIN2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-838",
            "excelRow": 481,
            "circuitRef": "SSB-2PWS2203-Q27",
            "name": "SSB-2PWS2203 → JBX-RADS2004",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-RADS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.007749,
            "sKVA": 0.017778,
            "ibA": 0.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-839",
            "excelRow": 482,
            "circuitRef": "SSB-2PWS2203-Q28",
            "name": "SSB-2PWS2203 → JBX-RADS2005",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-RADS2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.007749,
            "sKVA": 0.017778,
            "ibA": 0.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-840",
            "excelRow": 483,
            "circuitRef": "SSB-2PWS2203-Q29",
            "name": "SSB-2PWS2203 → JBX-RADS2006",
            "originId": "SSB-2PWS2203",
            "destinationId": "JBX-RADS2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.007749,
            "sKVA": 0.017778,
            "ibA": 0.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-841",
            "excelRow": 484,
            "circuitRef": "SSB-2PWS2203-Q30",
            "name": "SSB-2PWS2203 → CHD-CCDS2002",
            "originId": "SSB-2PWS2203",
            "destinationId": "CHD-CCDS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-842",
            "excelRow": 485,
            "circuitRef": "SSB-2PWS2203-Q31",
            "name": "SSB-2PWS2203 → CHD-CCDS2003",
            "originId": "SSB-2PWS2203",
            "destinationId": "CHD-CCDS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-843",
            "excelRow": 486,
            "circuitRef": "SSB-2PWS2203-Q32",
            "name": "SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q32",
            "originId": "SSB-2PWS2203",
            "destinationId": "SPARE-SSB-2PWS2203-Q32",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-844",
            "excelRow": 487,
            "circuitRef": "SSB-2PWS2203-Q33",
            "name": "SSB-2PWS2203 → PWC-WIND0004",
            "originId": "SSB-2PWS2203",
            "destinationId": "PWC-WIND0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 25C",
            "protectionCurrentA": 25,
            "pnKW": 7.6,
            "pKWe": 7.6,
            "qKVAr": 2.497999,
            "sKVA": 8,
            "ibA": 20.081748,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-845",
            "excelRow": 488,
            "circuitRef": "SSB-2PWS2203-Q34",
            "name": "SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q34",
            "originId": "SSB-2PWS2203",
            "destinationId": "SPARE-SSB-2PWS2203-Q34",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-846",
            "excelRow": 489,
            "circuitRef": "SSB-2PWS2203-Q35",
            "name": "SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q35",
            "originId": "SSB-2PWS2203",
            "destinationId": "SPARE-SSB-2PWS2203-Q35",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-847",
            "excelRow": 490,
            "circuitRef": "SSB-2PWS2203-Q36",
            "name": "SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q36",
            "originId": "SSB-2PWS2203",
            "destinationId": "SPARE-SSB-2PWS2203-Q36",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-848",
            "excelRow": 502,
            "circuitRef": "SSB-2PWS2205-Q01",
            "name": "SSB-2PWS2205 → ITU-NDDS0004",
            "originId": "SSB-2PWS2205",
            "destinationId": "ITU-NDDS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-849",
            "excelRow": 503,
            "circuitRef": "SSB-2PWS2205-Q02",
            "name": "SSB-2PWS2205 → ITU-NDDS0005",
            "originId": "SSB-2PWS2205",
            "destinationId": "ITU-NDDS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-850",
            "excelRow": 504,
            "circuitRef": "SSB-2PWS2205-Q03",
            "name": "SSB-2PWS2205 → ITU-NDDS0006",
            "originId": "SSB-2PWS2205",
            "destinationId": "ITU-NDDS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-851",
            "excelRow": 505,
            "circuitRef": "SSB-2PWS2205-Q04",
            "name": "SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q04",
            "originId": "SSB-2PWS2205",
            "destinationId": "SPARE-SSB-2PWS2205-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-852",
            "excelRow": 506,
            "circuitRef": "SSB-2PWS2205-Q05",
            "name": "SSB-2PWS2205 → CSL-NDDS0001",
            "originId": "SSB-2PWS2205",
            "destinationId": "CSL-NDDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.371847,
            "sKVA": 0.705882,
            "ibA": 3.069054,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-853",
            "excelRow": 507,
            "circuitRef": "SSB-2PWS2205-Q06",
            "name": "SSB-2PWS2205 → SWL-NDDS0001",
            "originId": "SSB-2PWS2205",
            "destinationId": "SWL-NDDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.371847,
            "sKVA": 0.705882,
            "ibA": 3.069054,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-854",
            "excelRow": 508,
            "circuitRef": "SSB-2PWS2205-Q07",
            "name": "SSB-2PWS2205 → SCV-GNSS0002",
            "originId": "SSB-2PWS2205",
            "destinationId": "SCV-GNSS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.356615,
            "sKVA": 0.37037,
            "ibA": 1.610306,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-855",
            "excelRow": 509,
            "circuitRef": "SSB-2PWS2205-Q08",
            "name": "SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q08",
            "originId": "SSB-2PWS2205",
            "destinationId": "SPARE-SSB-2PWS2205-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-856",
            "excelRow": 510,
            "circuitRef": "SSB-2PWS2205-Q09",
            "name": "SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q09",
            "originId": "SSB-2PWS2205",
            "destinationId": "SPARE-SSB-2PWS2205-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-857",
            "excelRow": 511,
            "circuitRef": "SSB-2PWS2205-Q10",
            "name": "SSB-2PWS2205 → LSS-IPMS2005",
            "originId": "SSB-2PWS2205",
            "destinationId": "LSS-IPMS2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-858",
            "excelRow": 512,
            "circuitRef": "SSB-2PWS2205-Q11",
            "name": "SSB-2PWS2205 → RCK-XCOM0019",
            "originId": "SSB-2PWS2205",
            "destinationId": "RCK-XCOM0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.05,
            "pKWe": 1.05,
            "qKVAr": 0.650732,
            "sKVA": 1.235294,
            "ibA": 5.370844,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-859",
            "excelRow": 513,
            "circuitRef": "SSB-2PWS2205-Q12",
            "name": "SSB-2PWS2205 → RCK-XCOM0017",
            "originId": "SSB-2PWS2205",
            "destinationId": "RCK-XCOM0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.05,
            "pKWe": 1.05,
            "qKVAr": 0.650732,
            "sKVA": 1.235294,
            "ibA": 5.370844,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-860",
            "excelRow": 514,
            "circuitRef": "SSB-2PWS2205-Q13",
            "name": "SSB-2PWS2205 → RCK-XCOM0018",
            "originId": "SSB-2PWS2205",
            "destinationId": "RCK-XCOM0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 4.52,
            "pKWe": 4.52,
            "qKVAr": 2.801244,
            "sKVA": 5.317647,
            "ibA": 23.120205,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-861",
            "excelRow": 515,
            "circuitRef": "SSB-2PWS2205-Q14",
            "name": "SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q14",
            "originId": "SSB-2PWS2205",
            "destinationId": "SPARE-SSB-2PWS2205-Q14",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-862",
            "excelRow": 516,
            "circuitRef": "SSB-2PWS2205-Q15",
            "name": "SSB-2PWS2205 → RCK-XCOM0024",
            "originId": "SSB-2PWS2205",
            "destinationId": "RCK-XCOM0024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4,
            "pKWe": 4,
            "qKVAr": 2.478977,
            "sKVA": 4.705882,
            "ibA": 20.460358,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-863",
            "excelRow": 517,
            "circuitRef": "SSB-2PWS2205-Q16",
            "name": "SSB-2PWS2205 → PRE-SGUN0001",
            "originId": "SSB-2PWS2205",
            "destinationId": "PRE-SGUN0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 3.75,
            "pKWe": 4.518072,
            "qKVAr": 0.917434,
            "sKVA": 4.610278,
            "ibA": 11.572805,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-864",
            "excelRow": 518,
            "circuitRef": "SSB-2PWS2205-Q17",
            "name": "SSB-2PWS2205 → PSP-SGUN0001",
            "originId": "SSB-2PWS2205",
            "destinationId": "PSP-SGUN0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 5,
            "pKWe": 6.024096,
            "qKVAr": 1.223245,
            "sKVA": 6.147037,
            "ibA": 15.430407,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-865",
            "excelRow": 523,
            "circuitRef": "SSB-2PWS2205-Q18",
            "name": "SSB-2PWS2205 → PSP-SGUN0001",
            "originId": "SSB-2PWS2205",
            "destinationId": "PSP-SGUN0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 7.5,
            "pKWe": 9.036145,
            "qKVAr": 1.834867,
            "sKVA": 9.220556,
            "ibA": 23.14561,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-892",
            "excelRow": 537,
            "circuitRef": "SSB-2PWS2207-Q01",
            "name": "SSB-2PWS2207 → LSR-ICCS0005",
            "originId": "SSB-2PWS2207",
            "destinationId": "LSR-ICCS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.009296,
            "sKVA": 0.017647,
            "ibA": 0.076726,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-893",
            "excelRow": 538,
            "circuitRef": "SSB-2PWS2207-Q02",
            "name": "SSB-2PWS2207 → ITU-NDDS0008",
            "originId": "SSB-2PWS2207",
            "destinationId": "ITU-NDDS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-894",
            "excelRow": 539,
            "circuitRef": "SSB-2PWS2207-Q03",
            "name": "SSB-2PWS2207 → PNL-ACON2001",
            "originId": "SSB-2PWS2207",
            "destinationId": "PNL-ACON2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0,
            "sKVA": 0.02,
            "ibA": 0.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-895",
            "excelRow": 540,
            "circuitRef": "SSB-2PWS2207-Q04",
            "name": "SSB-2PWS2207 → FZM-FDAS3000",
            "originId": "SSB-2PWS2207",
            "destinationId": "FZM-FDAS3000",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.453,
            "pKWe": 0.487097,
            "qKVAr": 0.176793,
            "sKVA": 0.518188,
            "ibA": 2.252992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-896",
            "excelRow": 541,
            "circuitRef": "SSB-2PWS2207-Q05",
            "name": "SSB-2PWS2207 → DSP-NRPT0010",
            "originId": "SSB-2PWS2207",
            "destinationId": "DSP-NRPT0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-897",
            "excelRow": 542,
            "circuitRef": "SSB-2PWS2207-Q06",
            "name": "SSB-2PWS2207 → DSP-NRPT0012",
            "originId": "SSB-2PWS2207",
            "destinationId": "DSP-NRPT0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.075,
            "pKWe": 0.075,
            "qKVAr": 0,
            "sKVA": 0.075,
            "ibA": 0.326087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-898",
            "excelRow": 543,
            "circuitRef": "SSB-2PWS2207-Q07",
            "name": "SSB-2PWS2207 → JBX-2PWS2003",
            "originId": "SSB-2PWS2207",
            "destinationId": "JBX-2PWS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.339025,
            "sKVA": 0.777778,
            "ibA": 3.381643,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-899",
            "excelRow": 544,
            "circuitRef": "SSB-2PWS2207-Q08",
            "name": "SSB-2PWS2207 → JBX-NVSL0005",
            "originId": "SSB-2PWS2207",
            "destinationId": "JBX-NVSL0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0,
            "sKVA": 0.8,
            "ibA": 3.478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-900",
            "excelRow": 545,
            "circuitRef": "SSB-2PWS2207-Q09",
            "name": "SSB-2PWS2207 → JBX-NVSL0007",
            "originId": "SSB-2PWS2207",
            "destinationId": "JBX-NVSL0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0,
            "sKVA": 0.8,
            "ibA": 3.478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-901",
            "excelRow": 546,
            "circuitRef": "SSB-2PWS2207-Q10",
            "name": "SSB-2PWS2207 → CBX-EMSS0018",
            "originId": "SSB-2PWS2207",
            "destinationId": "CBX-EMSS0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-902",
            "excelRow": 547,
            "circuitRef": "SSB-2PWS2207-Q11",
            "name": "SSB-2PWS2207 → AMP-SSIN2005",
            "originId": "SSB-2PWS2207",
            "destinationId": "AMP-SSIN2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-903",
            "excelRow": 548,
            "circuitRef": "SSB-2PWS2207-Q12",
            "name": "SSB-2PWS2207 → MSB-4SFS0001",
            "originId": "SSB-2PWS2207",
            "destinationId": "MSB-4SFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.45,
            "pKWe": 0.45,
            "qKVAr": 0,
            "sKVA": 0.45,
            "ibA": 1.956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-904",
            "excelRow": 549,
            "circuitRef": "SSB-2PWS2207-Q13",
            "name": "SSB-2PWS2207 → PCI-IPMS0008",
            "originId": "SSB-2PWS2207",
            "destinationId": "PCI-IPMS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.024216,
            "sKVA": 0.055556,
            "ibA": 0.241546,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-905",
            "excelRow": 550,
            "circuitRef": "SSB-2PWS2207-Q14",
            "name": "SSB-2PWS2207 → JBX-RADS2003",
            "originId": "SSB-2PWS2207",
            "destinationId": "JBX-RADS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.016,
            "pKWe": 0.016,
            "qKVAr": 0.007749,
            "sKVA": 0.017778,
            "ibA": 0.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-906",
            "excelRow": 551,
            "circuitRef": "SSB-2PWS2207-Q15",
            "name": "SSB-2PWS2207 → AMP-SSIN2006",
            "originId": "SSB-2PWS2207",
            "destinationId": "AMP-SSIN2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-907",
            "excelRow": 552,
            "circuitRef": "SSB-2PWS2207-Q16",
            "name": "SSB-2PWS2207 → BTC-BOHS0002",
            "originId": "SSB-2PWS2207",
            "destinationId": "BTC-BOHS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.84,
            "pKWe": 1.84,
            "qKVAr": 1.38,
            "sKVA": 2.3,
            "ibA": 10,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-908",
            "excelRow": 553,
            "circuitRef": "SSB-2PWS2207-Q17",
            "name": "SSB-2PWS2207 → SPARE-SSB-2PWS2207-Q17",
            "originId": "SSB-2PWS2207",
            "destinationId": "SPARE-SSB-2PWS2207-Q17",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-909",
            "excelRow": 554,
            "circuitRef": "SSB-2PWS2207-Q18",
            "name": "SSB-2PWS2207 → SPARE-SSB-2PWS2207-Q18",
            "originId": "SSB-2PWS2207",
            "destinationId": "SPARE-SSB-2PWS2207-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": 0.919459,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-910",
            "excelRow": 665,
            "circuitRef": "SSB-2PWS2230-Q01",
            "name": "SSB-2PWS2230 → CSL-CCSY0001",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-911",
            "excelRow": 666,
            "circuitRef": "SSB-2PWS2230-Q02",
            "name": "SSB-2PWS2230 → CSL-CCSY0002",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0002",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-912",
            "excelRow": 667,
            "circuitRef": "SSB-2PWS2230-Q03",
            "name": "SSB-2PWS2230 → CSL-CCSY0003",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-913",
            "excelRow": 668,
            "circuitRef": "SSB-2PWS2230-Q04",
            "name": "SSB-2PWS2230 → CSL-CCSY0004",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-914",
            "excelRow": 669,
            "circuitRef": "SSB-2PWS2230-Q05",
            "name": "SSB-2PWS2230 → CSL-CCSY0005",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0005",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-915",
            "excelRow": 670,
            "circuitRef": "SSB-2PWS2230-Q06",
            "name": "SSB-2PWS2230 → CSL-CCSY0006",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-916",
            "excelRow": 671,
            "circuitRef": "SSB-2PWS2230-Q07",
            "name": "SSB-2PWS2230 → CSL-CCSY0007",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0007",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-917",
            "excelRow": 672,
            "circuitRef": "SSB-2PWS2230-Q08",
            "name": "SSB-2PWS2230 → CSL-CCSY0008",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0008",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-918",
            "excelRow": 673,
            "circuitRef": "SSB-2PWS2230-Q09",
            "name": "SSB-2PWS2230 → CSL-CCSY0009",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-919",
            "excelRow": 674,
            "circuitRef": "SSB-2PWS2230-Q10",
            "name": "SSB-2PWS2230 → CSL-CCSY0010",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0010",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-920",
            "excelRow": 675,
            "circuitRef": "SSB-2PWS2230-Q11",
            "name": "SSB-2PWS2230 → CSL-CCSY0011",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0011",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-921",
            "excelRow": 676,
            "circuitRef": "SSB-2PWS2230-Q12",
            "name": "SSB-2PWS2230 → CSL-CCSY0012",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-922",
            "excelRow": 677,
            "circuitRef": "SSB-2PWS2230-Q13",
            "name": "SSB-2PWS2230 → CSL-CCSY0013",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0013",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-923",
            "excelRow": 678,
            "circuitRef": "SSB-2PWS2230-Q14",
            "name": "SSB-2PWS2230 → CSL-CCSY0014",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0014",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-924",
            "excelRow": 679,
            "circuitRef": "SSB-2PWS2230-Q15",
            "name": "SSB-2PWS2230 → CSL-CCSY0015",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0015",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-925",
            "excelRow": 680,
            "circuitRef": "SSB-2PWS2230-Q16",
            "name": "SSB-2PWS2230 → CSL-CCSY0016",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0016",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-926",
            "excelRow": 681,
            "circuitRef": "SSB-2PWS2230-Q17",
            "name": "SSB-2PWS2230 → CSL-CCSY0017",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0017",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-927",
            "excelRow": 682,
            "circuitRef": "SSB-2PWS2230-Q18",
            "name": "SSB-2PWS2230 → CSL-CCSY0018",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0018",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-928",
            "excelRow": 683,
            "circuitRef": "SSB-2PWS2230-Q19",
            "name": "SSB-2PWS2230 → CSL-CCSY0020",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0020",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-929",
            "excelRow": 684,
            "circuitRef": "SSB-2PWS2230-Q20",
            "name": "SSB-2PWS2230 → CSL-CCSY0021",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0021",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-930",
            "excelRow": 685,
            "circuitRef": "SSB-2PWS2230-Q21",
            "name": "SSB-2PWS2230 → CSL-CCSY0022",
            "originId": "SSB-2PWS2230",
            "destinationId": "CSL-CCSY0022",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-931",
            "excelRow": 686,
            "circuitRef": "SSB-2PWS2230-Q22",
            "name": "SSB-2PWS2230 → JBX-2PWS2155",
            "originId": "SSB-2PWS2230",
            "destinationId": "JBX-2PWS2155",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.308,
            "pKWe": 0.308,
            "qKVAr": 0.101235,
            "sKVA": 0.324211,
            "ibA": 1.409611,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-932",
            "excelRow": 687,
            "circuitRef": "SSB-2PWS2230-Q23",
            "name": "SSB-2PWS2230 → JBX-2PWS2172",
            "originId": "SSB-2PWS2230",
            "destinationId": "JBX-2PWS2172",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.021,
            "pKWe": 0.021,
            "qKVAr": 0,
            "sKVA": 0.021,
            "ibA": 0.091304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-933",
            "excelRow": 688,
            "circuitRef": "SSB-2PWS2230-Q24",
            "name": "SSB-2PWS2230 → RCK-CCMN0001",
            "originId": "SSB-2PWS2230",
            "destinationId": "RCK-CCMN0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-934",
            "excelRow": 689,
            "circuitRef": "SSB-2PWS2230-Q25",
            "name": "SSB-2PWS2230 → SKT-2PWS2160",
            "originId": "SSB-2PWS2230",
            "destinationId": "SKT-2PWS2160",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0.087178,
            "sKVA": 0.2,
            "ibA": 0.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-935",
            "excelRow": 690,
            "circuitRef": "SSB-2PWS2230-Q26",
            "name": "SSB-2PWS2230 → JBX-2PWS2032",
            "originId": "SSB-2PWS2230",
            "destinationId": "JBX-2PWS2032",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.342,
            "pKWe": 0.342,
            "qKVAr": 0.11241,
            "sKVA": 0.36,
            "ibA": 1.565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-936",
            "excelRow": 691,
            "circuitRef": "SSB-2PWS2230-Q27",
            "name": "SSB-2PWS2230 → JBX-2PWS2143",
            "originId": "SSB-2PWS2230",
            "destinationId": "JBX-2PWS2143",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.48,
            "pKWe": 1.48,
            "qKVAr": 0.716797,
            "sKVA": 1.644444,
            "ibA": 7.149758,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-937",
            "excelRow": 692,
            "circuitRef": "SSB-2PWS2230-Q28",
            "name": "SSB-2PWS2230 → SKT-2PWS2216",
            "originId": "SSB-2PWS2230",
            "destinationId": "SKT-2PWS2216",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.216911,
            "sKVA": 0.411765,
            "ibA": 1.790281,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-938",
            "excelRow": 693,
            "circuitRef": "SSB-2PWS2230-Q29",
            "name": "SSB-2PWS2230 → JBX-2PWS2175",
            "originId": "SSB-2PWS2230",
            "destinationId": "JBX-2PWS2175",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.81,
            "pKWe": 0.81,
            "qKVAr": 0.392301,
            "sKVA": 0.9,
            "ibA": 3.913043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-939",
            "excelRow": 694,
            "circuitRef": "SSB-2PWS2230-Q30",
            "name": "SSB-2PWS2230 → LCP-WWDS0001",
            "originId": "SSB-2PWS2230",
            "destinationId": "LCP-WWDS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.154936,
            "sKVA": 0.294118,
            "ibA": 1.278772,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-940",
            "excelRow": 695,
            "circuitRef": "SSB-2PWS2230-Q31",
            "name": "SSB-2PWS2230 → JBX-2PWS2145",
            "originId": "SSB-2PWS2230",
            "destinationId": "JBX-2PWS2145",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.37,
            "pKWe": 0.37,
            "qKVAr": 0.179199,
            "sKVA": 0.411111,
            "ibA": 1.78744,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-941",
            "excelRow": 696,
            "circuitRef": "SSB-2PWS2230-Q32",
            "name": "SSB-2PWS2230 → JBX-2PWS2177",
            "originId": "SSB-2PWS2230",
            "destinationId": "JBX-2PWS2177",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0.108972,
            "sKVA": 0.25,
            "ibA": 1.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-942",
            "excelRow": 697,
            "circuitRef": "SSB-2PWS2230-Q33",
            "name": "SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q33",
            "originId": "SSB-2PWS2230",
            "destinationId": "SPARE-SSB-2PWS2230-Q33",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-943",
            "excelRow": 698,
            "circuitRef": "SSB-2PWS2230-Q34",
            "name": "SSB-2PWS2230 → JBX-2PWS2140",
            "originId": "SSB-2PWS2230",
            "destinationId": "JBX-2PWS2140",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.375,
            "pKWe": 0.375,
            "qKVAr": 0.181621,
            "sKVA": 0.416667,
            "ibA": 1.811594,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-944",
            "excelRow": 699,
            "circuitRef": "SSB-2PWS2230-Q35",
            "name": "SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q35",
            "originId": "SSB-2PWS2230",
            "destinationId": "SPARE-SSB-2PWS2230-Q35",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-945",
            "excelRow": 700,
            "circuitRef": "SSB-2PWS2230-Q36",
            "name": "SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q36",
            "originId": "SSB-2PWS2230",
            "destinationId": "SPARE-SSB-2PWS2230-Q36",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-946",
            "excelRow": 701,
            "circuitRef": "SSB-2PWS2230-Q37",
            "name": "SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q37",
            "originId": "SSB-2PWS2230",
            "destinationId": "SPARE-SSB-2PWS2230-Q37",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-947",
            "excelRow": 702,
            "circuitRef": "SSB-2PWS2230-Q38",
            "name": "SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q38",
            "originId": "SSB-2PWS2230",
            "destinationId": "SPARE-SSB-2PWS2230-Q38",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-948",
            "excelRow": 703,
            "circuitRef": "SSB-2PWS2230-Q39",
            "name": "SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q39",
            "originId": "SSB-2PWS2230",
            "destinationId": "SPARE-SSB-2PWS2230-Q39",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q39",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-949",
            "excelRow": 715,
            "circuitRef": "SSB-2PWS2231-Q01",
            "name": "SSB-2PWS2231 → RCK-CCSY0001",
            "originId": "SSB-2PWS2231",
            "destinationId": "RCK-CCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-950",
            "excelRow": 716,
            "circuitRef": "SSB-2PWS2231-Q02",
            "name": "SSB-2PWS2231 → RCK-CCSY0002",
            "originId": "SSB-2PWS2231",
            "destinationId": "RCK-CCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-951",
            "excelRow": 717,
            "circuitRef": "SSB-2PWS2231-Q03",
            "name": "SSB-2PWS2231 → RCK-CCSY0005",
            "originId": "SSB-2PWS2231",
            "destinationId": "RCK-CCSY0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-952",
            "excelRow": 718,
            "circuitRef": "SSB-2PWS2231-Q04",
            "name": "SSB-2PWS2231 → RCK-CCSY0007",
            "originId": "SSB-2PWS2231",
            "destinationId": "RCK-CCSY0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-953",
            "excelRow": 719,
            "circuitRef": "SSB-2PWS2231-Q05",
            "name": "SSB-2PWS2231 → RCK-CCSY0009",
            "originId": "SSB-2PWS2231",
            "destinationId": "RCK-CCSY0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-954",
            "excelRow": 720,
            "circuitRef": "SSB-2PWS2231-Q06",
            "name": "SSB-2PWS2231 → JBX-2PWS2033",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2033",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.435,
            "pKWe": 0.435,
            "qKVAr": 0.165721,
            "sKVA": 0.465498,
            "ibA": 2.023905,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-955",
            "excelRow": 721,
            "circuitRef": "SSB-2PWS2231-Q07",
            "name": "SSB-2PWS2231 → JBX-2PWS2034",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2034",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.032868,
            "sKVA": 0.105263,
            "ibA": 0.457666,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-956",
            "excelRow": 722,
            "circuitRef": "SSB-2PWS2231-Q08",
            "name": "SSB-2PWS2231 → CSL-CCSY0024",
            "originId": "SSB-2PWS2231",
            "destinationId": "CSL-CCSY0024",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "41",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-957",
            "excelRow": 723,
            "circuitRef": "SSB-2PWS2231-Q09",
            "name": "SSB-2PWS2231 → JBX-2PWS2035",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2035",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.45,
            "pKWe": 0.45,
            "qKVAr": 0.147908,
            "sKVA": 0.473684,
            "ibA": 2.059497,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-958",
            "excelRow": 724,
            "circuitRef": "SSB-2PWS2231-Q10",
            "name": "SSB-2PWS2231 → SPARE-SSB-2PWS2231-Q10",
            "originId": "SSB-2PWS2231",
            "destinationId": "SPARE-SSB-2PWS2231-Q10",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.43,
            "pKWe": 1.43,
            "qKVAr": 0.450201,
            "sKVA": 1.499194,
            "ibA": 6.518233,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-959",
            "excelRow": 725,
            "circuitRef": "SSB-2PWS2231-Q11",
            "name": "SSB-2PWS2231 → JBX-2PWS2036",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2036",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.154,
            "pKWe": 0.154,
            "qKVAr": 0.050617,
            "sKVA": 0.162105,
            "ibA": 0.704805,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-960",
            "excelRow": 726,
            "circuitRef": "SSB-2PWS2231-Q12",
            "name": "SSB-2PWS2231 → SPARE-SSB-2PWS2231-Q12",
            "originId": "SSB-2PWS2231",
            "destinationId": "SPARE-SSB-2PWS2231-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-961",
            "excelRow": 727,
            "circuitRef": "SSB-2PWS2231-Q13",
            "name": "SSB-2PWS2231 → CSL-CCSY0025",
            "originId": "SSB-2PWS2231",
            "destinationId": "CSL-CCSY0025",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-962",
            "excelRow": 728,
            "circuitRef": "SSB-2PWS2231-Q14",
            "name": "SSB-2PWS2231 → SKT-2PWS2161",
            "originId": "SSB-2PWS2231",
            "destinationId": "SKT-2PWS2161",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.061974,
            "sKVA": 0.117647,
            "ibA": 0.511509,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-963",
            "excelRow": 729,
            "circuitRef": "SSB-2PWS2231-Q15",
            "name": "SSB-2PWS2231 → SKT-2PWS2185",
            "originId": "SSB-2PWS2231",
            "destinationId": "SKT-2PWS2185",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.216911,
            "sKVA": 0.411765,
            "ibA": 1.790281,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-964",
            "excelRow": 730,
            "circuitRef": "SSB-2PWS2231-Q16",
            "name": "SSB-2PWS2231 → JBX-2PWS2037",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2037",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.308,
            "pKWe": 0.308,
            "qKVAr": 0.101235,
            "sKVA": 0.324211,
            "ibA": 1.409611,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-965",
            "excelRow": 731,
            "circuitRef": "SSB-2PWS2231-Q17",
            "name": "SSB-2PWS2231 → RCK-CCAS0001",
            "originId": "SSB-2PWS2231",
            "destinationId": "RCK-CCAS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-966",
            "excelRow": 732,
            "circuitRef": "SSB-2PWS2231-Q18",
            "name": "SSB-2PWS2231 → RCK-CCAS0003",
            "originId": "SSB-2PWS2231",
            "destinationId": "RCK-CCAS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-967",
            "excelRow": 733,
            "circuitRef": "SSB-2PWS2231-Q19",
            "name": "SSB-2PWS2231 → SKT-2PWS2192",
            "originId": "SSB-2PWS2231",
            "destinationId": "SKT-2PWS2192",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15,
            "sKVA": 0.25,
            "ibA": 1.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-968",
            "excelRow": 734,
            "circuitRef": "SSB-2PWS2231-Q20",
            "name": "SSB-2PWS2231 → DSP-IBRG0009",
            "originId": "SSB-2PWS2231",
            "destinationId": "DSP-IBRG0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 0.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-969",
            "excelRow": 735,
            "circuitRef": "SSB-2PWS2231-Q21",
            "name": "SSB-2PWS2231 → RCK-CCAS0005",
            "originId": "SSB-2PWS2231",
            "destinationId": "RCK-CCAS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-970",
            "excelRow": 736,
            "circuitRef": "SSB-2PWS2231-Q22",
            "name": "SSB-2PWS2231 → JBX-2PWS2164",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2164",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.484322,
            "sKVA": 1.111111,
            "ibA": 4.830918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-971",
            "excelRow": 737,
            "circuitRef": "SSB-2PWS2231-Q23",
            "name": "SSB-2PWS2231 → ITU-ARRS0001",
            "originId": "SSB-2PWS2231",
            "destinationId": "ITU-ARRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-972",
            "excelRow": 738,
            "circuitRef": "SSB-2PWS2231-Q24",
            "name": "SSB-2PWS2231 → JBX-2PWS2138",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2138",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.909,
            "pKWe": 0.909,
            "qKVAr": 0.440249,
            "sKVA": 1.01,
            "ibA": 4.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-973",
            "excelRow": 739,
            "circuitRef": "SSB-2PWS2231-Q25",
            "name": "SSB-2PWS2231 → ITU-CCSY0008",
            "originId": "SSB-2PWS2231",
            "destinationId": "ITU-CCSY0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-974",
            "excelRow": 740,
            "circuitRef": "SSB-2PWS2231-Q26",
            "name": "SSB-2PWS2231 → ITU-CCSY0010",
            "originId": "SSB-2PWS2231",
            "destinationId": "ITU-CCSY0010",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "29",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-975",
            "excelRow": 741,
            "circuitRef": "SSB-2PWS2231-Q27",
            "name": "SSB-2PWS2231 → JBX-2PWS2148",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2148",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.058119,
            "sKVA": 0.133333,
            "ibA": 0.57971,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-976",
            "excelRow": 742,
            "circuitRef": "SSB-2PWS2231-Q28",
            "name": "SSB-2PWS2231 → JBX-2PWS2168",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2168",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-977",
            "excelRow": 743,
            "circuitRef": "SSB-2PWS2231-Q29",
            "name": "SSB-2PWS2231 → JBX-2PWS2169",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2169",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.92,
            "pKWe": 0.92,
            "qKVAr": 0.69,
            "sKVA": 1.15,
            "ibA": 5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-978",
            "excelRow": 744,
            "circuitRef": "SSB-2PWS2231-Q30",
            "name": "SSB-2PWS2231 → PSP-LRAD0001",
            "originId": "SSB-2PWS2231",
            "destinationId": "PSP-LRAD0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.3,
            "pKWe": 2.3,
            "qKVAr": 1.113941,
            "sKVA": 2.555556,
            "ibA": 11.111111,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-979",
            "excelRow": 745,
            "circuitRef": "SSB-2PWS2231-Q31",
            "name": "SSB-2PWS2231 → SKT-2PWS2222",
            "originId": "SSB-2PWS2231",
            "destinationId": "SKT-2PWS2222",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-980",
            "excelRow": 746,
            "circuitRef": "SSB-2PWS2231-Q32",
            "name": "SSB-2PWS2231 → PSP-LRAD0002",
            "originId": "SSB-2PWS2231",
            "destinationId": "PSP-LRAD0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.3,
            "pKWe": 2.3,
            "qKVAr": 1.113941,
            "sKVA": 2.555556,
            "ibA": 11.111111,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-981",
            "excelRow": 747,
            "circuitRef": "SSB-2PWS2231-Q33",
            "name": "SSB-2PWS2231 → ITU-LRAD0001",
            "originId": "SSB-2PWS2231",
            "destinationId": "ITU-LRAD0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.007,
            "pKWe": 0.007,
            "qKVAr": 0.00339,
            "sKVA": 0.007778,
            "ibA": 0.033816,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-982",
            "excelRow": 748,
            "circuitRef": "SSB-2PWS2231-Q34",
            "name": "SSB-2PWS2231 → DSP-IBRG0010",
            "originId": "SSB-2PWS2231",
            "destinationId": "DSP-IBRG0010",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 0.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-983",
            "excelRow": 749,
            "circuitRef": "SSB-2PWS2231-Q35",
            "name": "SSB-2PWS2231 → DSP-IBRG0011",
            "originId": "SSB-2PWS2231",
            "destinationId": "DSP-IBRG0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 0.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-984",
            "excelRow": 750,
            "circuitRef": "SSB-2PWS2231-Q36",
            "name": "SSB-2PWS2231 → JBX-2PWS2167",
            "originId": "SSB-2PWS2231",
            "destinationId": "JBX-2PWS2167",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.725,
            "pKWe": 1.982759,
            "qKVAr": 0.651701,
            "sKVA": 2.087114,
            "ibA": 9.07441,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-985",
            "excelRow": 751,
            "circuitRef": "SSB-2PWS2231-Q37",
            "name": "SSB-2PWS2231 → DSP-CCSY0002",
            "originId": "SSB-2PWS2231",
            "destinationId": "DSP-CCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-986",
            "excelRow": 752,
            "circuitRef": "SSB-2PWS2231-Q38",
            "name": "SSB-2PWS2231 → SPARE-SSB-2PWS2231-Q38",
            "originId": "SSB-2PWS2231",
            "destinationId": "SPARE-SSB-2PWS2231-Q38",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-987",
            "excelRow": 764,
            "circuitRef": "SSB-2PWS2232-Q01",
            "name": "SSB-2PWS2232 → RCK-CCMN0002",
            "originId": "SSB-2PWS2232",
            "destinationId": "RCK-CCMN0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-988",
            "excelRow": 765,
            "circuitRef": "SSB-2PWS2232-Q02",
            "name": "SSB-2PWS2232 → RCK-CCMN0003",
            "originId": "SSB-2PWS2232",
            "destinationId": "RCK-CCMN0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-989",
            "excelRow": 766,
            "circuitRef": "SSB-2PWS2232-Q03",
            "name": "SSB-2PWS2232 → RCK-CCMN0004",
            "originId": "SSB-2PWS2232",
            "destinationId": "RCK-CCMN0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-990",
            "excelRow": 767,
            "circuitRef": "SSB-2PWS2232-Q04",
            "name": "SSB-2PWS2232 → RCK-CYDS0002",
            "originId": "SSB-2PWS2232",
            "destinationId": "RCK-CYDS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 3.5,
            "pKWe": 3.5,
            "qKVAr": 3.570714,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-991",
            "excelRow": 768,
            "circuitRef": "SSB-2PWS2232-Q05",
            "name": "SSB-2PWS2232 → JBX-2PWS2176",
            "originId": "SSB-2PWS2232",
            "destinationId": "JBX-2PWS2176",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.495,
            "pKWe": 0.495,
            "qKVAr": 0.239739,
            "sKVA": 0.55,
            "ibA": 2.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-992",
            "excelRow": 769,
            "circuitRef": "SSB-2PWS2232-Q06",
            "name": "SSB-2PWS2232 → SPARE-SSB-2PWS2232-Q06",
            "originId": "SSB-2PWS2232",
            "destinationId": "SPARE-SSB-2PWS2232-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-993",
            "excelRow": 770,
            "circuitRef": "SSB-2PWS2232-Q07",
            "name": "SSB-2PWS2232 → SPARE-SSB-2PWS2232-Q07",
            "originId": "SSB-2PWS2232",
            "destinationId": "SPARE-SSB-2PWS2232-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-994",
            "excelRow": 782,
            "circuitRef": "SSB-2PWS2233-Q01",
            "name": "SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q01",
            "originId": "SSB-2PWS2233",
            "destinationId": "SPARE-SSB-2PWS2233-Q01",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-995",
            "excelRow": 783,
            "circuitRef": "SSB-2PWS2233-Q02",
            "name": "SSB-2PWS2233 → RCK-CCSY0003",
            "originId": "SSB-2PWS2233",
            "destinationId": "RCK-CCSY0003",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-996",
            "excelRow": 784,
            "circuitRef": "SSB-2PWS2233-Q03",
            "name": "SSB-2PWS2233 → RCK-CCSY0004",
            "originId": "SSB-2PWS2233",
            "destinationId": "RCK-CCSY0004",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-997",
            "excelRow": 785,
            "circuitRef": "SSB-2PWS2233-Q04",
            "name": "SSB-2PWS2233 → RCK-CCSY0006",
            "originId": "SSB-2PWS2233",
            "destinationId": "RCK-CCSY0006",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-998",
            "excelRow": 786,
            "circuitRef": "SSB-2PWS2233-Q05",
            "name": "SSB-2PWS2233 → RCK-CCSY0008",
            "originId": "SSB-2PWS2233",
            "destinationId": "RCK-CCSY0008",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-999",
            "excelRow": 787,
            "circuitRef": "SSB-2PWS2233-Q06",
            "name": "SSB-2PWS2233 → CSL-CCSY0026",
            "originId": "SSB-2PWS2233",
            "destinationId": "CSL-CCSY0026",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1000",
            "excelRow": 788,
            "circuitRef": "SSB-2PWS2233-Q07",
            "name": "SSB-2PWS2233 → RCK-CCAS0002",
            "originId": "SSB-2PWS2233",
            "destinationId": "RCK-CCAS0002",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1001",
            "excelRow": 789,
            "circuitRef": "SSB-2PWS2233-Q08",
            "name": "SSB-2PWS2233 → RCK-CCAS0004",
            "originId": "SSB-2PWS2233",
            "destinationId": "RCK-CCAS0004",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1002",
            "excelRow": 790,
            "circuitRef": "SSB-2PWS2233-Q09",
            "name": "SSB-2PWS2233 → RCK-CCAS0006",
            "originId": "SSB-2PWS2233",
            "destinationId": "RCK-CCAS0006",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1003",
            "excelRow": 791,
            "circuitRef": "SSB-2PWS2233-Q10",
            "name": "SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q10",
            "originId": "SSB-2PWS2233",
            "destinationId": "SPARE-SSB-2PWS2233-Q10",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1004",
            "excelRow": 792,
            "circuitRef": "SSB-2PWS2233-Q11",
            "name": "SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q11",
            "originId": "SSB-2PWS2233",
            "destinationId": "SPARE-SSB-2PWS2233-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1005",
            "excelRow": 793,
            "circuitRef": "SSB-2PWS2233-Q12",
            "name": "SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q12",
            "originId": "SSB-2PWS2233",
            "destinationId": "SPARE-SSB-2PWS2233-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1006",
            "excelRow": 805,
            "circuitRef": "SSB-2PWS2234-Q01",
            "name": "SSB-2PWS2234 → RCK-CCMN0005",
            "originId": "SSB-2PWS2234",
            "destinationId": "RCK-CCMN0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1007",
            "excelRow": 806,
            "circuitRef": "SSB-2PWS2234-Q02",
            "name": "SSB-2PWS2234 → RCK-CCMN0007",
            "originId": "SSB-2PWS2234",
            "destinationId": "RCK-CCMN0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1008",
            "excelRow": 807,
            "circuitRef": "SSB-2PWS2234-Q03",
            "name": "SSB-2PWS2234 → RCK-CYDS0001",
            "originId": "SSB-2PWS2234",
            "destinationId": "RCK-CYDS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 2.7,
            "pKWe": 2.7,
            "qKVAr": 2.754551,
            "sKVA": 3.857143,
            "ibA": 16.770186,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1009",
            "excelRow": 808,
            "circuitRef": "SSB-2PWS2234-Q04",
            "name": "SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q04",
            "originId": "SSB-2PWS2234",
            "destinationId": "SPARE-SSB-2PWS2234-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1010",
            "excelRow": 809,
            "circuitRef": "SSB-2PWS2234-Q05",
            "name": "SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q05",
            "originId": "SSB-2PWS2234",
            "destinationId": "SPARE-SSB-2PWS2234-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1011",
            "excelRow": 810,
            "circuitRef": "SSB-2PWS2234-Q06",
            "name": "SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q06",
            "originId": "SSB-2PWS2234",
            "destinationId": "SPARE-SSB-2PWS2234-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1012",
            "excelRow": 811,
            "circuitRef": "SSB-2PWS2234-Q07",
            "name": "SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q07",
            "originId": "SSB-2PWS2234",
            "destinationId": "SPARE-SSB-2PWS2234-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1013",
            "excelRow": 812,
            "circuitRef": "SSB-2PWS2234-Q08",
            "name": "SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q08",
            "originId": "SSB-2PWS2234",
            "destinationId": "SPARE-SSB-2PWS2234-Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1014",
            "excelRow": 813,
            "circuitRef": "SSB-2PWS2234-Q09",
            "name": "SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q09",
            "originId": "SSB-2PWS2234",
            "destinationId": "SPARE-SSB-2PWS2234-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1015",
            "excelRow": 825,
            "circuitRef": "SSB-2PWS2235-Q01",
            "name": "SSB-2PWS2235 → JBX-2PWS2108",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2108",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.723,
            "pKWe": 0.723,
            "qKVAr": 0,
            "sKVA": 0.723,
            "ibA": 3.143478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1016",
            "excelRow": 826,
            "circuitRef": "SSB-2PWS2235-Q02",
            "name": "SSB-2PWS2235 → JBX-2PWS2153",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2153",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.595,
            "pKWe": 0.595,
            "qKVAr": 0,
            "sKVA": 0.595,
            "ibA": 2.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1017",
            "excelRow": 827,
            "circuitRef": "SSB-2PWS2235-Q03",
            "name": "SSB-2PWS2235 → JBX-2PWS2110",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2110",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.595,
            "pKWe": 0.595,
            "qKVAr": 0,
            "sKVA": 0.595,
            "ibA": 2.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1018",
            "excelRow": 828,
            "circuitRef": "SSB-2PWS2235-Q04",
            "name": "SSB-2PWS2235 → JBX-2PWS2111",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2111",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.659,
            "pKWe": 0.659,
            "qKVAr": 0,
            "sKVA": 0.659,
            "ibA": 2.865217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1019",
            "excelRow": 829,
            "circuitRef": "SSB-2PWS2235-Q05",
            "name": "SSB-2PWS2235 → JBX-2PWS2112",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2112",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.854,
            "pKWe": 0.854,
            "qKVAr": 0,
            "sKVA": 0.854,
            "ibA": 3.713043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1020",
            "excelRow": 830,
            "circuitRef": "SSB-2PWS2235-Q06",
            "name": "SSB-2PWS2235 → JBX-2PWS2113",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2113",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.11,
            "pKWe": 1.11,
            "qKVAr": 0,
            "sKVA": 1.11,
            "ibA": 4.826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1021",
            "excelRow": 831,
            "circuitRef": "SSB-2PWS2235-Q07",
            "name": "SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q07",
            "originId": "SSB-2PWS2235",
            "destinationId": "SPARE-SSB-2PWS2235-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1022",
            "excelRow": 832,
            "circuitRef": "SSB-2PWS2235-Q08",
            "name": "SSB-2PWS2235 → JBX-2PWS2115",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2115",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.19,
            "pKWe": 1.19,
            "qKVAr": 0,
            "sKVA": 1.19,
            "ibA": 5.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1023",
            "excelRow": 833,
            "circuitRef": "SSB-2PWS2235-Q09",
            "name": "SSB-2PWS2235 → JBX-2PWS2116",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2116",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.327,
            "pKWe": 0.327,
            "qKVAr": 0,
            "sKVA": 0.327,
            "ibA": 1.421739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1024",
            "excelRow": 834,
            "circuitRef": "SSB-2PWS2235-Q10",
            "name": "SSB-2PWS2235 → JBX-2PWS2117",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2117",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.526,
            "pKWe": 1.526,
            "qKVAr": 0,
            "sKVA": 1.526,
            "ibA": 6.634783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1025",
            "excelRow": 835,
            "circuitRef": "SSB-2PWS2235-Q11",
            "name": "SSB-2PWS2235 → JBX-2PWS2118",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2118",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.154,
            "pKWe": 0.154,
            "qKVAr": 0,
            "sKVA": 0.154,
            "ibA": 0.669565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1026",
            "excelRow": 836,
            "circuitRef": "SSB-2PWS2235-Q12",
            "name": "SSB-2PWS2235 → JBX-2PWS2119",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2119",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0,
            "sKVA": 0.1,
            "ibA": 0.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1027",
            "excelRow": 837,
            "circuitRef": "SSB-2PWS2235-Q13",
            "name": "SSB-2PWS2235 → JBX-2PWS2120",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2120",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.145,
            "pKWe": 1.145,
            "qKVAr": 0,
            "sKVA": 1.145,
            "ibA": 4.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1028",
            "excelRow": 838,
            "circuitRef": "SSB-2PWS2235-Q14",
            "name": "SSB-2PWS2235 → JBX-2PWS2121",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2121",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.282,
            "pKWe": 0.282,
            "qKVAr": 0,
            "sKVA": 0.282,
            "ibA": 1.226087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1029",
            "excelRow": 839,
            "circuitRef": "SSB-2PWS2235-Q15",
            "name": "SSB-2PWS2235 → JBX-2PWS2122",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2122",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.787,
            "pKWe": 0.787,
            "qKVAr": 0,
            "sKVA": 0.787,
            "ibA": 3.421739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1030",
            "excelRow": 840,
            "circuitRef": "SSB-2PWS2235-Q16",
            "name": "SSB-2PWS2235 → JBX-2PWS2123",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2123",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.192,
            "pKWe": 0.192,
            "qKVAr": 0,
            "sKVA": 0.192,
            "ibA": 0.834783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1031",
            "excelRow": 841,
            "circuitRef": "SSB-2PWS2235-Q17",
            "name": "SSB-2PWS2235 → JBX-2PWS2124",
            "originId": "SSB-2PWS2235",
            "destinationId": "JBX-2PWS2124",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.192,
            "pKWe": 0.192,
            "qKVAr": 0.000086,
            "sKVA": 0.192,
            "ibA": 0.834783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1032",
            "excelRow": 842,
            "circuitRef": "SSB-2PWS2235-Q18",
            "name": "SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q18",
            "originId": "SSB-2PWS2235",
            "destinationId": "SPARE-SSB-2PWS2235-Q18",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
