            "id": "abt-230-1033",
            "excelRow": 843,
            "circuitRef": "SSB-2PWS2235-Q19",
            "name": "SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q19",
            "originId": "SSB-2PWS2235",
            "destinationId": "SPARE-SSB-2PWS2235-Q19",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1034",
            "excelRow": 844,
            "circuitRef": "SSB-2PWS2235-Q20",
            "name": "SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q20",
            "originId": "SSB-2PWS2235",
            "destinationId": "SPARE-SSB-2PWS2235-Q20",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1035",
            "excelRow": 845,
            "circuitRef": "SSB-2PWS2235-Q21",
            "name": "SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q21",
            "originId": "SSB-2PWS2235",
            "destinationId": "SPARE-SSB-2PWS2235-Q21",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1036",
            "excelRow": 857,
            "circuitRef": "SSB-2PWS2236-Q01",
            "name": "SSB-2PWS2236 → JBX-2PWS2125",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2125",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.126,
            "pKWe": 0.126,
            "qKVAr": 0.000056,
            "sKVA": 0.126,
            "ibA": 0.547826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1037",
            "excelRow": 858,
            "circuitRef": "SSB-2PWS2236-Q02",
            "name": "SSB-2PWS2236 → JBX-2PWS2129",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2129",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.126,
            "pKWe": 0.126,
            "qKVAr": 0,
            "sKVA": 0.126,
            "ibA": 0.547826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1038",
            "excelRow": 859,
            "circuitRef": "SSB-2PWS2236-Q03",
            "name": "SSB-2PWS2236 → JBX-2PWS2128",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2128",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.126,
            "pKWe": 0.126,
            "qKVAr": 0,
            "sKVA": 0.126,
            "ibA": 0.547826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1039",
            "excelRow": 860,
            "circuitRef": "SSB-2PWS2236-Q04",
            "name": "SSB-2PWS2236 → JBX-2PWS2127",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2127",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.785,
            "pKWe": 0.785,
            "qKVAr": 0,
            "sKVA": 0.785,
            "ibA": 3.413043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1040",
            "excelRow": 861,
            "circuitRef": "SSB-2PWS2236-Q05",
            "name": "SSB-2PWS2236 → JBX-2PWS2130",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2130",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.659,
            "pKWe": 0.659,
            "qKVAr": 0,
            "sKVA": 0.659,
            "ibA": 2.865217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1041",
            "excelRow": 862,
            "circuitRef": "SSB-2PWS2236-Q06",
            "name": "SSB-2PWS2236 → JBX-2PWS2131",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2131",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.596,
            "pKWe": 0.596,
            "qKVAr": 0,
            "sKVA": 0.596,
            "ibA": 2.591304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1042",
            "excelRow": 863,
            "circuitRef": "SSB-2PWS2236-Q07",
            "name": "SSB-2PWS2236 → JBX-2PWS2132",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2132",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.809,
            "pKWe": 0.809,
            "qKVAr": 0,
            "sKVA": 0.809,
            "ibA": 3.517391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1043",
            "excelRow": 864,
            "circuitRef": "SSB-2PWS2236-Q08",
            "name": "SSB-2PWS2236 → JBX-2PWS2134",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2134",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.189,
            "pKWe": 0.189,
            "qKVAr": 0,
            "sKVA": 0.189,
            "ibA": 0.821739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1044",
            "excelRow": 865,
            "circuitRef": "SSB-2PWS2236-Q09",
            "name": "SSB-2PWS2236 → JBX-2PWS2133",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2133",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.046,
            "pKWe": 1.046,
            "qKVAr": 0,
            "sKVA": 1.046,
            "ibA": 4.547826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1045",
            "excelRow": 866,
            "circuitRef": "SSB-2PWS2236-Q10",
            "name": "SSB-2PWS2236 → JBX-2PWS2126",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2126",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.339,
            "pKWe": 0.339,
            "qKVAr": 0,
            "sKVA": 0.339,
            "ibA": 1.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1046",
            "excelRow": 867,
            "circuitRef": "SSB-2PWS2236-Q11",
            "name": "SSB-2PWS2236 → JBX-2PWS2135",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2135",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.189,
            "pKWe": 0.189,
            "qKVAr": 0,
            "sKVA": 0.189,
            "ibA": 0.821739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1047",
            "excelRow": 868,
            "circuitRef": "SSB-2PWS2236-Q12",
            "name": "SSB-2PWS2236 → JBX-2PWS2136",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2136",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.189,
            "pKWe": 0.189,
            "qKVAr": 0,
            "sKVA": 0.189,
            "ibA": 0.821739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1048",
            "excelRow": 869,
            "circuitRef": "SSB-2PWS2236-Q13",
            "name": "SSB-2PWS2236 → JBX-2PWS2137",
            "originId": "SSB-2PWS2236",
            "destinationId": "JBX-2PWS2137",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.189,
            "pKWe": 0.189,
            "qKVAr": 0,
            "sKVA": 0.189,
            "ibA": 0.821739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1049",
            "excelRow": 870,
            "circuitRef": "SSB-2PWS2236-Q14",
            "name": "SSB-2PWS2236 → SPARE-SSB-2PWS2236-Q14",
            "originId": "SSB-2PWS2236",
            "destinationId": "SPARE-SSB-2PWS2236-Q14",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1050",
            "excelRow": 871,
            "circuitRef": "SSB-2PWS2236-Q15",
            "name": "SSB-2PWS2236 → SPARE-SSB-2PWS2236-Q15",
            "originId": "SSB-2PWS2236",
            "destinationId": "SPARE-SSB-2PWS2236-Q15",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1051",
            "excelRow": 997,
            "circuitRef": "SSB-2PWS2261-Q01",
            "name": "SSB-2PWS2261 → SKT-2PWS2184",
            "originId": "SSB-2PWS2261",
            "destinationId": "SKT-2PWS2184",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.14,
            "pKWe": 2.14,
            "qKVAr": 0,
            "sKVA": 2.14,
            "ibA": 9.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1052",
            "excelRow": 998,
            "circuitRef": "SSB-2PWS2261-Q02",
            "name": "SSB-2PWS2261 → SKT-2PWS2181",
            "originId": "SSB-2PWS2261",
            "destinationId": "SKT-2PWS2181",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.6,
            "pKWe": 1.6,
            "qKVAr": 0,
            "sKVA": 1.6,
            "ibA": 6.956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1053",
            "excelRow": 999,
            "circuitRef": "SSB-2PWS2261-Q03",
            "name": "SSB-2PWS2261 → SKT-2PWS2183",
            "originId": "SSB-2PWS2261",
            "destinationId": "SKT-2PWS2183",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 8.695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1054",
            "excelRow": 1000,
            "circuitRef": "SSB-2PWS2261-Q04",
            "name": "SSB-2PWS2261 → JBX-2PWS2059",
            "originId": "SSB-2PWS2261",
            "destinationId": "JBX-2PWS2059",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.28,
            "pKWe": 0.28,
            "qKVAr": 0,
            "sKVA": 0.28,
            "ibA": 1.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1055",
            "excelRow": 1001,
            "circuitRef": "SSB-2PWS2261-Q05",
            "name": "SSB-2PWS2261 → SKT-2PWS2182",
            "originId": "SSB-2PWS2261",
            "destinationId": "SKT-2PWS2182",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1056",
            "excelRow": 1002,
            "circuitRef": "SSB-2PWS2261-Q06",
            "name": "SSB-2PWS2261 → SPARE-SSB-2PWS2261-Q06",
            "originId": "SSB-2PWS2261",
            "destinationId": "SPARE-SSB-2PWS2261-Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1057",
            "excelRow": 1003,
            "circuitRef": "SSB-2PWS2261-Q07",
            "name": "SSB-2PWS2261 → SPARE-SSB-2PWS2261-Q07",
            "originId": "SSB-2PWS2261",
            "destinationId": "SPARE-SSB-2PWS2261-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1058",
            "excelRow": 1015,
            "circuitRef": "SSB-2PWS2262-Q01",
            "name": "SSB-2PWS2262 → JBX-2PWS2061",
            "originId": "SSB-2PWS2262",
            "destinationId": "JBX-2PWS2061",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0,
            "sKVA": 0.2,
            "ibA": 0.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1059",
            "excelRow": 1016,
            "circuitRef": "SSB-2PWS2262-Q02",
            "name": "SSB-2PWS2262 → JBX-2PWS2067",
            "originId": "SSB-2PWS2262",
            "destinationId": "JBX-2PWS2067",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0.111554,
            "sKVA": 0.211765,
            "ibA": 0.920716,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1060",
            "excelRow": 1017,
            "circuitRef": "SSB-2PWS2262-Q03",
            "name": "SSB-2PWS2262 → JBX-2PWS2063",
            "originId": "SSB-2PWS2262",
            "destinationId": "JBX-2PWS2063",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1061",
            "excelRow": 1018,
            "circuitRef": "SSB-2PWS2262-Q04",
            "name": "SSB-2PWS2262 → SKT-2PWS2178",
            "originId": "SSB-2PWS2262",
            "destinationId": "SKT-2PWS2178",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.6,
            "pKWe": 1.6,
            "qKVAr": 0,
            "sKVA": 1.6,
            "ibA": 6.956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1062",
            "excelRow": 1019,
            "circuitRef": "SSB-2PWS2262-Q05",
            "name": "SSB-2PWS2262 → JBX-2PWS2064",
            "originId": "SSB-2PWS2262",
            "destinationId": "JBX-2PWS2064",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0.111554,
            "sKVA": 0.211765,
            "ibA": 0.920716,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1063",
            "excelRow": 1020,
            "circuitRef": "SSB-2PWS2262-Q06",
            "name": "SSB-2PWS2262 → SKT-2PWS2179",
            "originId": "SSB-2PWS2262",
            "destinationId": "SKT-2PWS2179",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 8.695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1064",
            "excelRow": 1021,
            "circuitRef": "SSB-2PWS2262-Q07",
            "name": "SSB-2PWS2262 → SKT-2PWS2180",
            "originId": "SSB-2PWS2262",
            "destinationId": "SKT-2PWS2180",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1065",
            "excelRow": 1022,
            "circuitRef": "SSB-2PWS2262-Q08",
            "name": "SSB-2PWS2262 → JBX-2PWS2065",
            "originId": "SSB-2PWS2262",
            "destinationId": "JBX-2PWS2065",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0,
            "sKVA": 0.2,
            "ibA": 0.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1066",
            "excelRow": 1023,
            "circuitRef": "SSB-2PWS2262-Q09",
            "name": "SSB-2PWS2262 → SKT-2PWS2226",
            "originId": "SSB-2PWS2262",
            "destinationId": "SKT-2PWS2226",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1067",
            "excelRow": 1024,
            "circuitRef": "SSB-2PWS2262-Q10",
            "name": "SSB-2PWS2262 → SKT-2PWS2227",
            "originId": "SSB-2PWS2262",
            "destinationId": "SKT-2PWS2227",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1068",
            "excelRow": 1025,
            "circuitRef": "SSB-2PWS2262-Q11",
            "name": "SSB-2PWS2262 → SPARE-SSB-2PWS2262-Q11",
            "originId": "SSB-2PWS2262",
            "destinationId": "SPARE-SSB-2PWS2262-Q11",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1069",
            "excelRow": 1026,
            "circuitRef": "SSB-2PWS2262-Q12",
            "name": "SSB-2PWS2262 → SPARE-SSB-2PWS2262-Q12",
            "originId": "SSB-2PWS2262",
            "destinationId": "SPARE-SSB-2PWS2262-Q12",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": 0.990561,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1070",
            "excelRow": 416,
            "circuitRef": "SSB-2PWS2210-Q01",
            "name": "SSB-2PWS2210 → MTV-VENT2019",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-VENT2019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1071",
            "excelRow": 417,
            "circuitRef": "SSB-2PWS2210-Q02",
            "name": "SSB-2PWS2210 → MTV-NBCD2004",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NBCD2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1072",
            "excelRow": 418,
            "circuitRef": "SSB-2PWS2210-Q03",
            "name": "SSB-2PWS2210 → MTV-NBCD2005",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NBCD2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1073",
            "excelRow": 419,
            "circuitRef": "SSB-2PWS2210-Q04",
            "name": "SSB-2PWS2210 → MTV-FFTS0038",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-FFTS0038",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1074",
            "excelRow": 420,
            "circuitRef": "SSB-2PWS2210-Q05",
            "name": "SSB-2PWS2210 → MTV-NBCD2014",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NBCD2014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1075",
            "excelRow": 421,
            "circuitRef": "SSB-2PWS2210-Q06",
            "name": "SSB-2PWS2210 → MTV-NBCD2015",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NBCD2015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1076",
            "excelRow": 422,
            "circuitRef": "SSB-2PWS2210-Q07",
            "name": "SSB-2PWS2210 → MTV-NBCD2016",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NBCD2016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1077",
            "excelRow": 423,
            "circuitRef": "SSB-2PWS2210-Q08",
            "name": "SSB-2PWS2210 → MTV-NBCD2017",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NBCD2017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1078",
            "excelRow": 424,
            "circuitRef": "SSB-2PWS2210-Q09",
            "name": "SSB-2PWS2210 → MTV-NBCD2018",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NBCD2018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1079",
            "excelRow": 425,
            "circuitRef": "SSB-2PWS2210-Q10",
            "name": "SSB-2PWS2210 → MTV-NBCD2019",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NBCD2019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1080",
            "excelRow": 426,
            "circuitRef": "SSB-2PWS2210-Q11",
            "name": "SSB-2PWS2210 → MTV-VENT2018",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-VENT2018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1081",
            "excelRow": 427,
            "circuitRef": "SSB-2PWS2210-Q12",
            "name": "SSB-2PWS2210 → MTV-VENT2021",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-VENT2021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1082",
            "excelRow": 428,
            "circuitRef": "SSB-2PWS2210-Q13",
            "name": "SSB-2PWS2210 → MTV-VENT2017",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-VENT2017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1083",
            "excelRow": 429,
            "circuitRef": "SSB-2PWS2210-Q14",
            "name": "SSB-2PWS2210 → MTV-VENT2020",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-VENT2020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1084",
            "excelRow": 430,
            "circuitRef": "SSB-2PWS2210-Q15",
            "name": "SSB-2PWS2210 → MTV-NATU2003",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NATU2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1085",
            "excelRow": 431,
            "circuitRef": "SSB-2PWS2210-Q16",
            "name": "SSB-2PWS2210 → MTV-NATU2004",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-NATU2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1086",
            "excelRow": 432,
            "circuitRef": "SSB-2PWS2210-Q17",
            "name": "SSB-2PWS2210 → MTV-VENT2016",
            "originId": "SSB-2PWS2210",
            "destinationId": "MTV-VENT2016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1087",
            "excelRow": 433,
            "circuitRef": "SSB-2PWS2210-Q18",
            "name": "SSB-2PWS2210 → VVP-NBCD2001",
            "originId": "SSB-2PWS2210",
            "destinationId": "VVP-NBCD2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1088",
            "excelRow": 434,
            "circuitRef": "SSB-2PWS2210-Q19",
            "name": "SSB-2PWS2210 → VVP-NBCD2002",
            "originId": "SSB-2PWS2210",
            "destinationId": "VVP-NBCD2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1089",
            "excelRow": 435,
            "circuitRef": "SSB-2PWS2210-Q20",
            "name": "SSB-2PWS2210 → VVP-NBCD2003",
            "originId": "SSB-2PWS2210",
            "destinationId": "VVP-NBCD2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1090",
            "excelRow": 436,
            "circuitRef": "SSB-2PWS2210-Q21",
            "name": "SSB-2PWS2210 → JBX-2PWS2149",
            "originId": "SSB-2PWS2210",
            "destinationId": "JBX-2PWS2149",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0,
            "sKVA": 0.04,
            "ibA": 0.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1091",
            "excelRow": 437,
            "circuitRef": "SSB-2PWS2210-Q22",
            "name": "SSB-2PWS2210 → PVP-NBCD2001",
            "originId": "SSB-2PWS2210",
            "destinationId": "PVP-NBCD2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1092",
            "excelRow": 438,
            "circuitRef": "SSB-2PWS2210-Q23",
            "name": "SSB-2PWS2210 → PVP-NBCD2002",
            "originId": "SSB-2PWS2210",
            "destinationId": "PVP-NBCD2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1093",
            "excelRow": 439,
            "circuitRef": "SSB-2PWS2210-Q24",
            "name": "SSB-2PWS2210 → PVP-NBCD2003",
            "originId": "SSB-2PWS2210",
            "destinationId": "PVP-NBCD2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1094",
            "excelRow": 440,
            "circuitRef": "SSB-2PWS2210-Q25",
            "name": "SSB-2PWS2210 → PVP-NBCD2005",
            "originId": "SSB-2PWS2210",
            "destinationId": "PVP-NBCD2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1095",
            "excelRow": 441,
            "circuitRef": "SSB-2PWS2210-Q26",
            "name": "SSB-2PWS2210 → PVP-NBCD2006",
            "originId": "SSB-2PWS2210",
            "destinationId": "PVP-NBCD2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1096",
            "excelRow": 442,
            "circuitRef": "SSB-2PWS2210-Q27",
            "name": "SSB-2PWS2210 → SPARE-SSB-2PWS2210-Q27",
            "originId": "SSB-2PWS2210",
            "destinationId": "SPARE-SSB-2PWS2210-Q27",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1097",
            "excelRow": 443,
            "circuitRef": "SSB-2PWS2210-Q28",
            "name": "SSB-2PWS2210 → SPARE-SSB-2PWS2210-Q28",
            "originId": "SSB-2PWS2210",
            "destinationId": "SPARE-SSB-2PWS2210-Q28",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1098",
            "excelRow": 519,
            "circuitRef": "SSB-2PWS2205-Q17-01",
            "name": "PSP-SGUN0001 → GUN-MGUN0001",
            "originId": "PSP-SGUN0001",
            "destinationId": "GUN-MGUN0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.25,
            "pKWe": null,
            "qKVAr": 0.305811,
            "sKVA": 1.536759,
            "ibA": 6.681562,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1099",
            "excelRow": 520,
            "circuitRef": "SSB-2PWS2205-Q17-02",
            "name": "PSP-SGUN0001 → GUN-MGUN0002",
            "originId": "PSP-SGUN0001",
            "destinationId": "GUN-MGUN0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.25,
            "pKWe": null,
            "qKVAr": 0.305811,
            "sKVA": 1.536759,
            "ibA": 6.681562,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1100",
            "excelRow": 521,
            "circuitRef": "SSB-2PWS2205-Q17-03",
            "name": "PSP-SGUN0001 → GUN-MGUN0003",
            "originId": "PSP-SGUN0001",
            "destinationId": "GUN-MGUN0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.25,
            "pKWe": null,
            "qKVAr": 0.305811,
            "sKVA": 1.536759,
            "ibA": 6.681562,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1101",
            "excelRow": 522,
            "circuitRef": "SSB-2PWS2205-Q17-04",
            "name": "PSP-SGUN0001 → GUN-MGUN0004",
            "originId": "PSP-SGUN0001",
            "destinationId": "GUN-MGUN0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.25,
            "pKWe": null,
            "qKVAr": 0.305811,
            "sKVA": 1.536759,
            "ibA": 6.681562,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1102",
            "excelRow": 524,
            "circuitRef": "SSB-2PWS2205-Q18-01",
            "name": "PSP-SGUN0001 → GUN-SGUN0001",
            "originId": "PSP-SGUN0001",
            "destinationId": "GUN-SGUN0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.75,
            "pKWe": null,
            "qKVAr": 0.917434,
            "sKVA": 4.610278,
            "ibA": 20.044686,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": null,
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1103",
            "excelRow": 525,
            "circuitRef": "SSB-2PWS2205-Q18-02",
            "name": "PSP-SGUN0001 → GUN-SGUN0002",
            "originId": "PSP-SGUN0001",
            "destinationId": "GUN-SGUN0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.75,
            "pKWe": null,
            "qKVAr": 0.917434,
            "sKVA": 4.610278,
            "ibA": 20.044686,
            "voltage": "230",
            "parallelCables": 2,
            "cableSection": null,
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-095",
            "excelRow": 93,
            "circuitRef": "SSB-2LGS2206-INS80",
            "name": "SSB-2LGS2206 → BUS-SSB-2LGS2206",
            "originId": "SSB-2LGS2206",
            "destinationId": "BUS-SSB-2LGS2206",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-096",
            "excelRow": 1229,
            "circuitRef": "SSB-2ELG4204-INS80",
            "name": "SSB-2ELG4204 → BUS-SSB-2ELG4204",
            "originId": "SSB-2ELG4204",
            "destinationId": "BUS-SSB-2ELG4204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-097",
            "excelRow": 208,
            "circuitRef": "SSB-2LGS2230-INS80",
            "name": "SSB-2LGS2230 → BUS-SSB-2LGS2230",
            "originId": "SSB-2LGS2230",
            "destinationId": "BUS-SSB-2LGS2230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-098",
            "excelRow": 110,
            "circuitRef": "SSB-2LGS2202-INS80",
            "name": "SSB-2LGS2202 → BUS-SSB-2LGS2202",
            "originId": "SSB-2LGS2202",
            "destinationId": "BUS-SSB-2LGS2202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-099",
            "excelRow": 133,
            "circuitRef": "SSB-2LGS2203-INS80",
            "name": "SSB-2LGS2203 → BUS-SSB-2LGS2203",
            "originId": "SSB-2LGS2203",
            "destinationId": "BUS-SSB-2LGS2203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-100",
            "excelRow": 162,
            "circuitRef": "SSB-2LGS2204-INS80",
            "name": "SSB-2LGS2204 → BUS-SSB-2LGS2204",
            "originId": "SSB-2LGS2204",
            "destinationId": "BUS-SSB-2LGS2204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-101",
            "excelRow": 185,
            "circuitRef": "SSB-2LGS2205-INS80",
            "name": "SSB-2LGS2205 → BUS-SSB-2LGS2205",
            "originId": "SSB-2LGS2205",
            "destinationId": "BUS-SSB-2LGS2205",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-102",
            "excelRow": 1245,
            "circuitRef": "SSB-2ELG4201-INS80",
            "name": "SSB-2ELG4201 → BUS-SSB-2ELG4201",
            "originId": "SSB-2ELG4201",
            "destinationId": "BUS-SSB-2ELG4201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-103",
            "excelRow": 1268,
            "circuitRef": "SSB-2ELG4202-INS80",
            "name": "SSB-2ELG4202 → BUS-SSB-2ELG4202",
            "originId": "SSB-2ELG4202",
            "destinationId": "BUS-SSB-2ELG4202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-104",
            "excelRow": 1291,
            "circuitRef": "SSB-2ELG4203-INS80",
            "name": "SSB-2ELG4203 → BUS-SSB-2ELG4203",
            "originId": "SSB-2ELG4203",
            "destinationId": "BUS-SSB-2ELG4203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-105",
            "excelRow": 96,
            "circuitRef": "SSB-2LGS2206-Q01",
            "name": "SSB-2LGS2206 → SSB-2LGS2202",
            "originId": "SSB-2LGS2206",
            "destinationId": "SSB-2LGS2202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 4.552,
            "pKWe": 4.552,
            "qKVAr": 0,
            "sKVA": 4.552,
            "ibA": 11.426515,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-106",
            "excelRow": 97,
            "circuitRef": "SSB-2LGS2206-Q02",
            "name": "SSB-2LGS2206 → SSB-2LGS2203",
            "originId": "SSB-2LGS2206",
            "destinationId": "SSB-2LGS2203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.78,
            "pKWe": 2.78,
            "qKVAr": 0,
            "sKVA": 2.78,
            "ibA": 6.978408,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-107",
            "excelRow": 98,
            "circuitRef": "SSB-2LGS2206-Q03",
            "name": "SSB-2LGS2206 → SSB-2LGS2204",
            "originId": "SSB-2LGS2206",
            "destinationId": "SSB-2LGS2204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 3.93,
            "pKWe": 3.93,
            "qKVAr": 0,
            "sKVA": 3.93,
            "ibA": 9.865159,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-108",
            "excelRow": 99,
            "circuitRef": "SSB-2LGS2206-Q04",
            "name": "SSB-2LGS2206 → SSB-2LGS2205",
            "originId": "SSB-2LGS2206",
            "destinationId": "SSB-2LGS2205",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 3.663,
            "pKWe": 3.663,
            "qKVAr": 0,
            "sKVA": 3.663,
            "ibA": 9.194931,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-109",
            "excelRow": 100,
            "circuitRef": "SSB-2LGS2206-Q05",
            "name": "SSB-2LGS2206 → SPARE-SSB-2LGS2206-Q05",
            "originId": "SSB-2LGS2206",
            "destinationId": "SPARE-SSB-2LGS2206-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-110",
            "excelRow": 101,
            "circuitRef": "SSB-2LGS2206-Q06",
            "name": "SSB-2LGS2206 → SPARE-SSB-2LGS2206-Q06",
            "originId": "SSB-2LGS2206",
            "destinationId": "SPARE-SSB-2LGS2206-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-111",
            "excelRow": 1232,
            "circuitRef": "SSB-2ELG4204-Q01",
            "name": "SSB-2ELG4204 → SSB-2ELG4201",
            "originId": "SSB-2ELG4204",
            "destinationId": "SSB-2ELG4201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.5987,
            "pKWe": 1.5987,
            "qKVAr": 0,
            "sKVA": 1.5987,
            "ibA": 4.013086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-112",
            "excelRow": 1233,
            "circuitRef": "SSB-2ELG4204-Q02",
            "name": "SSB-2ELG4204 → SSB-2ELG4202",
            "originId": "SSB-2ELG4204",
            "destinationId": "SSB-2ELG4202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.419,
            "pKWe": 2.419,
            "qKVAr": 0,
            "sKVA": 2.419,
            "ibA": 6.072219,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-113",
            "excelRow": 1234,
            "circuitRef": "SSB-2ELG4204-Q03",
            "name": "SSB-2ELG4204 → SSB-2ELG4203",
            "originId": "SSB-2ELG4204",
            "destinationId": "SSB-2ELG4203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.183,
            "pKWe": 1.183,
            "qKVAr": 0,
            "sKVA": 1.183,
            "ibA": 2.969589,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-114",
            "excelRow": 1235,
            "circuitRef": "SSB-2ELG4204-Q04",
            "name": "SSB-2ELG4204 → SPARE-SSB-2ELG4204-Q04",
            "originId": "SSB-2ELG4204",
            "destinationId": "SPARE-SSB-2ELG4204-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-115",
            "excelRow": 1236,
            "circuitRef": "SSB-2ELG4204-Q05",
            "name": "SSB-2ELG4204 → SPARE-SSB-2ELG4204-Q05",
            "originId": "SSB-2ELG4204",
            "destinationId": "SPARE-SSB-2ELG4204-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-116",
            "excelRow": 211,
            "circuitRef": "SSB-2LGS2230-Q01",
            "name": "SSB-2LGS2230 → JBX-2LGS3017",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS3017",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.851,
            "pKWe": 0.851,
            "qKVAr": 0,
            "sKVA": 0.851,
            "ibA": 3.7,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-117",
            "excelRow": 212,
            "circuitRef": "SSB-2LGS2230-Q02",
            "name": "SSB-2LGS2230 → JBX-2LGS3020",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS3020",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.621,
            "pKWe": 0.621,
            "qKVAr": 0,
            "sKVA": 0.621,
            "ibA": 2.7,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-118",
            "excelRow": 213,
            "circuitRef": "SSB-2LGS2230-Q03",
            "name": "SSB-2LGS2230 → JBX-2LGS3041",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS3041",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.874,
            "pKWe": 0.874,
            "qKVAr": 0,
            "sKVA": 0.874,
            "ibA": 3.8,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-119",
            "excelRow": 214,
            "circuitRef": "SSB-2LGS2230-Q04",
            "name": "SSB-2LGS2230 → JBX-2LGS3038",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS3038",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.874,
            "pKWe": 0.874,
            "qKVAr": 0,
            "sKVA": 0.874,
            "ibA": 3.8,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-120",
            "excelRow": 215,
            "circuitRef": "SSB-2LGS2230-Q05",
            "name": "SSB-2LGS2230 → JBX-2LGS0122",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS0122",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.253,
            "pKWe": 0.253,
            "qKVAr": 0,
            "sKVA": 0.253,
            "ibA": 1.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-121",
            "excelRow": 216,
            "circuitRef": "SSB-2LGS2230-Q06",
            "name": "SSB-2LGS2230 → JBX-2LGS0132",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS0132",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.115,
            "pKWe": 0.115,
            "qKVAr": 0,
            "sKVA": 0.115,
            "ibA": 0.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-122",
            "excelRow": 217,
            "circuitRef": "SSB-2LGS2230-Q07",
            "name": "SSB-2LGS2230 → JBX-2LGS0140",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS0140",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.253,
            "pKWe": 0.253,
            "qKVAr": 0,
            "sKVA": 0.253,
            "ibA": 1.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-123",
            "excelRow": 218,
            "circuitRef": "SSB-2LGS2230-Q08",
            "name": "SSB-2LGS2230 → JBX-2LGS3019",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS3019",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.575,
            "pKWe": 0.575,
            "qKVAr": 0,
            "sKVA": 0.575,
            "ibA": 2.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-124",
            "excelRow": 219,
            "circuitRef": "SSB-2LGS2230-Q09",
            "name": "SSB-2LGS2230 → JBX-2LGS0268",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS0268",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.414,
            "pKWe": 0.414,
            "qKVAr": 0,
            "sKVA": 0.414,
            "ibA": 1.8,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-125",
            "excelRow": 220,
            "circuitRef": "SSB-2LGS2230-Q10",
            "name": "SSB-2LGS2230 → JBX-2LGS0145",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS0145",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.161,
            "pKWe": 0.161,
            "qKVAr": 0,
            "sKVA": 0.161,
            "ibA": 0.7,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-126",
            "excelRow": 221,
            "circuitRef": "SSB-2LGS2230-Q11",
            "name": "SSB-2LGS2230 → JBX-2LGS3043",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS3043",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.897,
            "pKWe": 0.897,
            "qKVAr": 0,
            "sKVA": 0.897,
            "ibA": 3.9,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-127",
            "excelRow": 222,
            "circuitRef": "SSB-2LGS2230-Q12",
            "name": "SSB-2LGS2230 → JBX-2LGS0144",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS0144",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.253,
            "pKWe": 0.253,
            "qKVAr": 0,
            "sKVA": 0.253,
            "ibA": 1.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-128",
            "excelRow": 223,
            "circuitRef": "SSB-2LGS2230-Q13",
            "name": "SSB-2LGS2230 → JBX-2LGS0142",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS0142",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0069,
            "pKWe": 0.0069,
            "qKVAr": 0,
            "sKVA": 0.0069,
            "ibA": 0.03,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-129",
            "excelRow": 224,
            "circuitRef": "SSB-2LGS2230-Q14",
            "name": "SSB-2LGS2230 → JBX-2LGS0274",
            "originId": "SSB-2LGS2230",
            "destinationId": "JBX-2LGS0274",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.253,
            "pKWe": 0.253,
            "qKVAr": 0,
            "sKVA": 0.253,
            "ibA": 1.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-130",
            "excelRow": 225,
            "circuitRef": "SSB-2LGS2230-Q15",
            "name": "SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q15",
            "originId": "SSB-2LGS2230",
            "destinationId": "SPARE-SSB-2LGS2230-Q15",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-131",
            "excelRow": 226,
            "circuitRef": "SSB-2LGS2230-Q16",
            "name": "SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q16",
            "originId": "SSB-2LGS2230",
            "destinationId": "SPARE-SSB-2LGS2230-Q16",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-132",
            "excelRow": 227,
            "circuitRef": "SSB-2LGS2230-Q17",
            "name": "SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q17",
            "originId": "SSB-2LGS2230",
            "destinationId": "SPARE-SSB-2LGS2230-Q17",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-133",
            "excelRow": 228,
            "circuitRef": "SSB-2LGS2230-Q18",
            "name": "SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q18",
            "originId": "SSB-2LGS2230",
            "destinationId": "SPARE-SSB-2LGS2230-Q18",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-134",
            "excelRow": 113,
            "circuitRef": "SSB-2LGS2202-Q01",
            "name": "SSB-2LGS2202 → ISA-SSIN2044",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2044",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-135",
            "excelRow": 114,
            "circuitRef": "SSB-2LGS2202-Q02",
            "name": "SSB-2LGS2202 → ISA-SSIN2054",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2054",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-136",
            "excelRow": 115,
            "circuitRef": "SSB-2LGS2202-Q03",
            "name": "SSB-2LGS2202 → ISA-SSIN2072",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2072",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.426,
            "pKWe": 0.426,
            "qKVAr": 0,
            "sKVA": 0.426,
            "ibA": 1.852174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-137",
            "excelRow": 116,
            "circuitRef": "SSB-2LGS2202-Q04",
            "name": "SSB-2LGS2202 → ISA-SSIN2074",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2074",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.921,
            "pKWe": 0.921,
            "qKVAr": 0,
            "sKVA": 0.921,
            "ibA": 4.004348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-138",
            "excelRow": 117,
            "circuitRef": "SSB-2LGS2202-Q05",
            "name": "SSB-2LGS2202 → ISA-SSIN2109",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2109",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.569,
            "pKWe": 0.569,
            "qKVAr": 0,
            "sKVA": 0.569,
            "ibA": 2.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-139",
            "excelRow": 118,
            "circuitRef": "SSB-2LGS2202-Q06",
            "name": "SSB-2LGS2202 → ISA-SSIN2025",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.696,
            "pKWe": 0.696,
            "qKVAr": 0,
            "sKVA": 0.696,
            "ibA": 3.026087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-140",
            "excelRow": 119,
            "circuitRef": "SSB-2LGS2202-Q07",
            "name": "SSB-2LGS2202 → ISA-SSIN2002",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.352,
            "pKWe": 0.352,
            "qKVAr": 0,
            "sKVA": 0.352,
            "ibA": 1.530435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-141",
            "excelRow": 120,
            "circuitRef": "SSB-2LGS2202-Q08",
            "name": "SSB-2LGS2202 → ISA-SSIN2013",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.434,
            "pKWe": 0.434,
            "qKVAr": 0,
            "sKVA": 0.434,
            "ibA": 1.886957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-142",
            "excelRow": 121,
            "circuitRef": "SSB-2LGS2202-Q09",
            "name": "SSB-2LGS2202 → ISA-SSIN2097",
            "originId": "SSB-2LGS2202",
            "destinationId": "ISA-SSIN2097",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.532,
            "pKWe": 0.532,
            "qKVAr": 0,
            "sKVA": 0.532,
            "ibA": 2.313043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-143",
            "excelRow": 122,
            "circuitRef": "SSB-2LGS2202-Q10",
            "name": "SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q10",
            "originId": "SSB-2LGS2202",
            "destinationId": "SPARE-SSB-2LGS2202-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-144",
            "excelRow": 123,
            "circuitRef": "SSB-2LGS2202-Q11",
            "name": "SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q11",
            "originId": "SSB-2LGS2202",
            "destinationId": "SPARE-SSB-2LGS2202-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-145",
            "excelRow": 124,
            "circuitRef": "SSB-2LGS2202-Q12",
            "name": "SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q12",
            "originId": "SSB-2LGS2202",
            "destinationId": "SPARE-SSB-2LGS2202-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-146",
            "excelRow": 136,
            "circuitRef": "SSB-2LGS2203-Q01",
            "name": "SSB-2LGS2203 → ISA-SSIN2090",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2090",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-147",
            "excelRow": 137,
            "circuitRef": "SSB-2LGS2203-Q02",
            "name": "SSB-2LGS2203 → ISA-SSIN2084",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2084",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.254,
            "pKWe": 0.254,
            "qKVAr": 0,
            "sKVA": 0.254,
            "ibA": 1.104348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-148",
            "excelRow": 138,
            "circuitRef": "SSB-2LGS2203-Q03",
            "name": "SSB-2LGS2203 → ISA-SSIN2082",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2082",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-149",
            "excelRow": 139,
            "circuitRef": "SSB-2LGS2203-Q04",
            "name": "SSB-2LGS2203 → ISA-SSIN2037",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2037",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-150",
            "excelRow": 140,
            "circuitRef": "SSB-2LGS2203-Q05",
            "name": "SSB-2LGS2203 → ISA-SSIN2034",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2034",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-151",
            "excelRow": 141,
            "circuitRef": "SSB-2LGS2203-Q06",
            "name": "SSB-2LGS2203 → ISA-SSIN2019",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-152",
            "excelRow": 142,
            "circuitRef": "SSB-2LGS2203-Q07",
            "name": "SSB-2LGS2203 → ISA-SSIN2130",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2130",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-153",
            "excelRow": 143,
            "circuitRef": "SSB-2LGS2203-Q08",
            "name": "SSB-2LGS2203 → ISA-SSIN2120",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2120",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.434,
            "pKWe": 0.434,
            "qKVAr": 0,
            "sKVA": 0.434,
            "ibA": 1.886957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-154",
            "excelRow": 144,
            "circuitRef": "SSB-2LGS2203-Q09",
            "name": "SSB-2LGS2203 → ISA-SSIN2128",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2128",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.352,
            "pKWe": 0.352,
            "qKVAr": 0,
            "sKVA": 0.352,
            "ibA": 1.530435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-155",
            "excelRow": 145,
            "circuitRef": "SSB-2LGS2203-Q10",
            "name": "SSB-2LGS2203 → ISA-SSIN2817",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2817",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-156",
            "excelRow": 146,
            "circuitRef": "SSB-2LGS2203-Q11",
            "name": "SSB-2LGS2203 → ISA-SSIN2918",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2918",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-157",
            "excelRow": 147,
            "circuitRef": "SSB-2LGS2203-Q12",
            "name": "SSB-2LGS2203 → ISA-SSIN2916",
            "originId": "SSB-2LGS2203",
            "destinationId": "ISA-SSIN2916",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-158",
            "excelRow": 148,
            "circuitRef": "SSB-2LGS2203-Q13",
            "name": "SSB-2LGS2203 → JBX-2ELG0002",
            "originId": "SSB-2LGS2203",
            "destinationId": "JBX-2ELG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.115,
            "pKWe": 0.115,
            "qKVAr": 0,
            "sKVA": 0.115,
            "ibA": 0.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-159",
            "excelRow": 149,
            "circuitRef": "SSB-2LGS2203-Q14",
            "name": "SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q14",
            "originId": "SSB-2LGS2203",
            "destinationId": "SPARE-SSB-2LGS2203-Q14",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-160",
            "excelRow": 150,
            "circuitRef": "SSB-2LGS2203-Q15",
            "name": "SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q15",
            "originId": "SSB-2LGS2203",
            "destinationId": "SPARE-SSB-2LGS2203-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-161",
            "excelRow": 151,
            "circuitRef": "SSB-2LGS2203-Q16",
            "name": "SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q16",
            "originId": "SSB-2LGS2203",
            "destinationId": "SPARE-SSB-2LGS2203-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-162",
            "excelRow": 152,
            "circuitRef": "SSB-2LGS2203-Q17",
            "name": "SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q17",
            "originId": "SSB-2LGS2203",
            "destinationId": "SPARE-SSB-2LGS2203-Q17",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-163",
            "excelRow": 153,
            "circuitRef": "SSB-2LGS2203-Q18",
            "name": "SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q18",
            "originId": "SSB-2LGS2203",
            "destinationId": "SPARE-SSB-2LGS2203-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-164",
            "excelRow": 165,
            "circuitRef": "SSB-2LGS2204-Q01",
            "name": "SSB-2LGS2204 → ISA-SSIN2149",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2149",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-165",
            "excelRow": 166,
            "circuitRef": "SSB-2LGS2204-Q02",
            "name": "SSB-2LGS2204 → ISA-SSIN2148",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2148",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.434,
            "pKWe": 0.434,
            "qKVAr": 0,
            "sKVA": 0.434,
            "ibA": 1.886957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-166",
            "excelRow": 167,
            "circuitRef": "SSB-2LGS2204-Q03",
            "name": "SSB-2LGS2204 → ISA-SSIN2163",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2163",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-167",
            "excelRow": 168,
            "circuitRef": "SSB-2LGS2204-Q04",
            "name": "SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q04",
            "originId": "SSB-2LGS2204",
            "destinationId": "SPARE-SSB-2LGS2204-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-168",
            "excelRow": 169,
            "circuitRef": "SSB-2LGS2204-Q05",
            "name": "SSB-2LGS2204 → ISA-SSIN2142",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2142",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.315,
            "pKWe": 0.315,
            "qKVAr": 0,
            "sKVA": 0.315,
            "ibA": 1.369565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-169",
            "excelRow": 170,
            "circuitRef": "SSB-2LGS2204-Q06",
            "name": "SSB-2LGS2204 → ISA-SSIN2136",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2136",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-170",
            "excelRow": 171,
            "circuitRef": "SSB-2LGS2204-Q07",
            "name": "SSB-2LGS2204 → ISA-SSIN2183",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2183",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.561,
            "pKWe": 0.561,
            "qKVAr": 0,
            "sKVA": 0.561,
            "ibA": 2.43913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-171",
            "excelRow": 172,
            "circuitRef": "SSB-2LGS2204-Q08",
            "name": "SSB-2LGS2204 → ISA-SSIN2200",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2200",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.524,
            "pKWe": 0.524,
            "qKVAr": 0,
            "sKVA": 0.524,
            "ibA": 2.278261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-172",
            "excelRow": 173,
            "circuitRef": "SSB-2LGS2204-Q09",
            "name": "SSB-2LGS2204 → ISA-SSIN2193",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2193",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.516,
            "pKWe": 0.516,
            "qKVAr": 0,
            "sKVA": 0.516,
            "ibA": 2.243478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-173",
            "excelRow": 174,
            "circuitRef": "SSB-2LGS2204-Q10",
            "name": "SSB-2LGS2204 → ISA-SSIN2209",
            "originId": "SSB-2LGS2204",
            "destinationId": "ISA-SSIN2209",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.524,
            "pKWe": 0.524,
            "qKVAr": 0,
            "sKVA": 0.524,
            "ibA": 2.278261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-174",
            "excelRow": 175,
            "circuitRef": "SSB-2LGS2204-Q11",
            "name": "SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q11",
            "originId": "SSB-2LGS2204",
            "destinationId": "SPARE-SSB-2LGS2204-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-175",
            "excelRow": 176,
            "circuitRef": "SSB-2LGS2204-Q12",
            "name": "SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q12",
            "originId": "SSB-2LGS2204",
            "destinationId": "SPARE-SSB-2LGS2204-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-176",
            "excelRow": 188,
            "circuitRef": "SSB-2LGS2205-Q01",
            "name": "SSB-2LGS2205 → ISA-SSIN2216",
            "originId": "SSB-2LGS2205",
            "destinationId": "ISA-SSIN2216",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-177",
            "excelRow": 189,
            "circuitRef": "SSB-2LGS2205-Q02",
            "name": "SSB-2LGS2205 → ISA-SSIN2223",
            "originId": "SSB-2LGS2205",
            "destinationId": "ISA-SSIN2223",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-178",
            "excelRow": 190,
            "circuitRef": "SSB-2LGS2205-Q03",
            "name": "SSB-2LGS2205 → ISA-SSIN2230",
            "originId": "SSB-2LGS2205",
            "destinationId": "ISA-SSIN2230",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.487,
            "pKWe": 0.487,
            "qKVAr": 0,
            "sKVA": 0.487,
            "ibA": 2.117391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-179",
            "excelRow": 191,
            "circuitRef": "SSB-2LGS2205-Q04",
            "name": "SSB-2LGS2205 → ISA-SSIN2245",
            "originId": "SSB-2LGS2205",
            "destinationId": "ISA-SSIN2245",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.479,
            "pKWe": 0.479,
            "qKVAr": 0,
            "sKVA": 0.479,
            "ibA": 2.082609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-180",
            "excelRow": 192,
            "circuitRef": "SSB-2LGS2205-Q05",
            "name": "SSB-2LGS2205 → ISA-SSIN2241",
            "originId": "SSB-2LGS2205",
            "destinationId": "ISA-SSIN2241",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-181",
            "excelRow": 193,
            "circuitRef": "SSB-2LGS2205-Q06",
            "name": "SSB-2LGS2205 → ISA-SSIN2255",
            "originId": "SSB-2LGS2205",
            "destinationId": "ISA-SSIN2255",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.569,
            "pKWe": 0.569,
            "qKVAr": 0,
            "sKVA": 0.569,
            "ibA": 2.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-182",
            "excelRow": 194,
            "circuitRef": "SSB-2LGS2205-Q07",
            "name": "SSB-2LGS2205 → ISA-SSIN2263",
            "originId": "SSB-2LGS2205",
            "destinationId": "ISA-SSIN2263",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.36,
            "pKWe": 0.36,
            "qKVAr": 0,
            "sKVA": 0.36,
            "ibA": 1.565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-183",
            "excelRow": 195,
            "circuitRef": "SSB-2LGS2205-Q08",
            "name": "SSB-2LGS2205 → ISA-SSIN2270",
            "originId": "SSB-2LGS2205",
            "destinationId": "ISA-SSIN2270",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.757,
            "pKWe": 0.757,
            "qKVAr": 0,
            "sKVA": 0.757,
            "ibA": 3.291304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-184",
            "excelRow": 196,
            "circuitRef": "SSB-2LGS2205-Q09",
            "name": "SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q09",
            "originId": "SSB-2LGS2205",
            "destinationId": "SPARE-SSB-2LGS2205-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-185",
            "excelRow": 197,
            "circuitRef": "SSB-2LGS2205-Q10",
            "name": "SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q10",
            "originId": "SSB-2LGS2205",
            "destinationId": "SPARE-SSB-2LGS2205-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-186",
            "excelRow": 198,
            "circuitRef": "SSB-2LGS2205-Q11",
            "name": "SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q11",
            "originId": "SSB-2LGS2205",
            "destinationId": "SPARE-SSB-2LGS2205-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-187",
            "excelRow": 199,
            "circuitRef": "SSB-2LGS2205-Q12",
            "name": "SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q12",
            "originId": "SSB-2LGS2205",
            "destinationId": "SPARE-SSB-2LGS2205-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-188",
            "excelRow": 1248,
            "circuitRef": "SSB-2ELG4201-Q01",
            "name": "SSB-2ELG4201 → ISA-SSIN4368",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4368",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-189",
            "excelRow": 1249,
            "circuitRef": "SSB-2ELG4201-Q02",
            "name": "SSB-2ELG4201 → ISA-SSIN4371",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4371",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.254,
            "pKWe": 0.254,
            "qKVAr": 0,
            "sKVA": 0.254,
            "ibA": 1.104348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-190",
            "excelRow": 1250,
            "circuitRef": "SSB-2ELG4201-Q03",
            "name": "SSB-2ELG4201 → ISA-SSIN4375",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4375",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.299,
            "pKWe": 0.299,
            "qKVAr": 0,
            "sKVA": 0.299,
            "ibA": 1.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-191",
            "excelRow": 1251,
            "circuitRef": "SSB-2ELG4201-Q04",
            "name": "SSB-2ELG4201 → ISA-SSIN4380",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4380",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-192",
            "excelRow": 1252,
            "circuitRef": "SSB-2ELG4201-Q05",
            "name": "SSB-2ELG4201 → ISA-SSIN4378",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4378",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-193",
            "excelRow": 1253,
            "circuitRef": "SSB-2ELG4201-Q06",
            "name": "SSB-2ELG4201 → ISA-SSIN4770",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4770",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-194",
            "excelRow": 1254,
            "circuitRef": "SSB-2ELG4201-Q07",
            "name": "SSB-2ELG4201 → SPARE-SSB-2ELG4201-Q07",
            "originId": "SSB-2ELG4201",
            "destinationId": "SPARE-SSB-2ELG4201-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-195",
            "excelRow": 1255,
            "circuitRef": "SSB-2ELG4201-Q08",
            "name": "SSB-2ELG4201 → ISA-SSIN4774",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4774",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-196",
            "excelRow": 1256,
            "circuitRef": "SSB-2ELG4201-Q09",
            "name": "SSB-2ELG4201 → ISA-SSIN4776",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4776",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-197",
            "excelRow": 1257,
            "circuitRef": "SSB-2ELG4201-Q10",
            "name": "SSB-2ELG4201 → SPARE-SSB-2ELG4201-Q10",
            "originId": "SSB-2ELG4201",
            "destinationId": "SPARE-SSB-2ELG4201-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-198",
            "excelRow": 1258,
            "circuitRef": "SSB-2ELG4201-Q11",
            "name": "SSB-2ELG4201 → UPS-2LGE4002",
            "originId": "SSB-2ELG4201",
            "destinationId": "UPS-2LGE4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2967,
            "pKWe": 0.2967,
            "qKVAr": 0,
            "sKVA": 0.2967,
            "ibA": 1.29,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-199",
            "excelRow": 1259,
            "circuitRef": "SSB-2ELG4201-Q12",
            "name": "SSB-2ELG4201 → ISA-SSIN4772",
            "originId": "SSB-2ELG4201",
            "destinationId": "ISA-SSIN4772",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-200",
            "excelRow": 1271,
            "circuitRef": "SSB-2ELG4202-Q01",
            "name": "SSB-2ELG4202 → ISA-SSIN4321",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4321",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-201",
            "excelRow": 1272,
            "circuitRef": "SSB-2ELG4202-Q02",
            "name": "SSB-2ELG4202 → ISA-SSIN4328",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4328",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-202",
            "excelRow": 1273,
            "circuitRef": "SSB-2ELG4202-Q03",
            "name": "SSB-2ELG4202 → ISA-SSIN4324",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4324",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-203",
            "excelRow": 1274,
            "circuitRef": "SSB-2ELG4202-Q04",
            "name": "SSB-2ELG4202 → ISA-SSIN4334",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4334",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-204",
            "excelRow": 1275,
            "circuitRef": "SSB-2ELG4202-Q05",
            "name": "SSB-2ELG4202 → ISA-SSIN4343",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4343",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-205",
            "excelRow": 1276,
            "circuitRef": "SSB-2ELG4202-Q06",
            "name": "SSB-2ELG4202 → ISA-SSIN4350",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4350",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-206",
            "excelRow": 1277,
            "circuitRef": "SSB-2ELG4202-Q07",
            "name": "SSB-2ELG4202 → ISA-SSIN4345",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4345",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-207",
            "excelRow": 1278,
            "circuitRef": "SSB-2ELG4202-Q08",
            "name": "SSB-2ELG4202 → ISA-SSIN4352",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4352",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-208",
            "excelRow": 1279,
            "circuitRef": "SSB-2ELG4202-Q09",
            "name": "SSB-2ELG4202 → ISA-SSIN4355",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4355",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.299,
            "pKWe": 0.299,
            "qKVAr": 0,
            "sKVA": 0.299,
            "ibA": 1.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-209",
            "excelRow": 1280,
            "circuitRef": "SSB-2ELG4202-Q10",
            "name": "SSB-2ELG4202 → ISA-SSIN4771",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4771",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-210",
            "excelRow": 1281,
            "circuitRef": "SSB-2ELG4202-Q11",
            "name": "SSB-2ELG4202 → ISA-SSIN4330",
            "originId": "SSB-2ELG4202",
            "destinationId": "ISA-SSIN4330",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-211",
            "excelRow": 1282,
            "circuitRef": "SSB-2ELG4202-Q12",
            "name": "SSB-2ELG4202 → SPARE-SSB-2ELG4202-Q12",
            "originId": "SSB-2ELG4202",
            "destinationId": "SPARE-SSB-2ELG4202-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-212",
            "excelRow": 1294,
            "circuitRef": "SSB-2ELG4203-Q01",
            "name": "SSB-2ELG4203 → ISA-SSIN4310",
            "originId": "SSB-2ELG4203",
            "destinationId": "ISA-SSIN4310",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-213",
            "excelRow": 1295,
            "circuitRef": "SSB-2ELG4203-Q02",
            "name": "SSB-2ELG4203 → ISA-SSIN4313",
            "originId": "SSB-2ELG4203",
            "destinationId": "ISA-SSIN4313",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.254,
            "pKWe": 0.254,
            "qKVAr": 0,
            "sKVA": 0.254,
            "ibA": 1.104348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-214",
            "excelRow": 1296,
            "circuitRef": "SSB-2ELG4203-Q03",
            "name": "SSB-2ELG4203 → ISA-SSIN4314",
            "originId": "SSB-2ELG4203",
            "destinationId": "ISA-SSIN4314",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-215",
            "excelRow": 1297,
            "circuitRef": "SSB-2ELG4203-Q04",
            "name": "SSB-2ELG4203 → ISA-SSIN4778",
            "originId": "SSB-2ELG4203",
            "destinationId": "ISA-SSIN4778",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-216",
            "excelRow": 1298,
            "circuitRef": "SSB-2ELG4203-Q05",
            "name": "SSB-2ELG4203 → SPARE-SSB-2ELG4203-Q05",
            "originId": "SSB-2ELG4203",
            "destinationId": "SPARE-SSB-2ELG4203-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-217",
            "excelRow": 1299,
            "circuitRef": "SSB-2ELG4203-Q06",
            "name": "SSB-2ELG4203 → ISA-SSIN4302",
            "originId": "SSB-2ELG4203",
            "destinationId": "ISA-SSIN4302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-218",
            "excelRow": 1300,
            "circuitRef": "SSB-2ELG4203-Q07",
            "name": "SSB-2ELG4203 → ISA-SSIN4309",
            "originId": "SSB-2ELG4203",
            "destinationId": "ISA-SSIN4309",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-219",
            "excelRow": 1301,
            "circuitRef": "SSB-2ELG4203-Q08",
            "name": "SSB-2ELG4203 → ISA-SSIN4308",
            "originId": "SSB-2ELG4203",
            "destinationId": "ISA-SSIN4308",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-220",
            "excelRow": 1302,
            "circuitRef": "SSB-2ELG4203-Q09",
            "name": "SSB-2ELG4203 → SPARE-SSB-2ELG4203-Q09",
            "originId": "SSB-2ELG4203",
            "destinationId": "SPARE-SSB-2ELG4203-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-912",
            "excelRow": 1120,
            "circuitRef": "SSB-4PWS2301-INS250",
            "name": "SSB-4PWS2301 → BUS-SSB-4PWS2301",
            "originId": "SSB-4PWS2301",
            "destinationId": "BUS-SSB-4PWS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-913",
            "excelRow": 1140,
            "circuitRef": "SSB-4PWS2302-INS250",
            "name": "SSB-4PWS2302 → BUS-SSB-4PWS2302",
            "originId": "SSB-4PWS2302",
            "destinationId": "BUS-SSB-4PWS2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-914",
            "excelRow": 1159,
            "circuitRef": "SSB-4PWS2303-INS250",
            "name": "SSB-4PWS2303 → BUS-SSB-4PWS2303",
            "originId": "SSB-4PWS2303",
            "destinationId": "BUS-SSB-4PWS2303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-915",
            "excelRow": 1176,
            "circuitRef": "SSB-4PWS2305-INS160",
            "name": "SSB-4PWS2305 → BUS-SSB-4PWS2305",
            "originId": "SSB-4PWS2305",
            "destinationId": "BUS-SSB-4PWS2305",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-916",
            "excelRow": 1196,
            "circuitRef": "SSB-4PWS2330-INS250",
            "name": "SSB-4PWS2330 → BUS-SSB-4PWS2330",
            "originId": "SSB-4PWS2330",
            "destinationId": "BUS-SSB-4PWS2330",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-917",
            "excelRow": 1213,
            "circuitRef": "SSB-4PWS2331-INS250",
            "name": "SSB-4PWS2331 → BUS-SSB-4PWS2331",
            "originId": "SSB-4PWS2331",
            "destinationId": "BUS-SSB-4PWS2331",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-918",
            "excelRow": 1230,
            "circuitRef": "SSB-4PWS2332-INS250",
            "name": "SSB-4PWS2332 → BUS-SSB-4PWS2332",
            "originId": "SSB-4PWS2332",
            "destinationId": "BUS-SSB-4PWS2332",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-919",
            "excelRow": 1246,
            "circuitRef": "SSB-4PWS2360-INS160",
            "name": "SSB-4PWS2360 → BUS-SSB-4PWS2360",
            "originId": "SSB-4PWS2360",
            "destinationId": "BUS-SSB-4PWS2360",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-920",
            "excelRow": 1263,
            "circuitRef": "SSB-4PWS2361-INS250",
            "name": "SSB-4PWS2361 → BUS-SSB-4PWS2361",
            "originId": "SSB-4PWS2361",
            "destinationId": "BUS-SSB-4PWS2361",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-921",
            "excelRow": 1281,
            "circuitRef": "SSB-4PWS2362-INS250",
            "name": "SSB-4PWS2362 → BUS-SSB-4PWS2362",
            "originId": "SSB-4PWS2362",
            "destinationId": "BUS-SSB-4PWS2362",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-922",
            "excelRow": 1304,
            "circuitRef": "SSB-4PWS2363-INS400",
            "name": "SSB-4PWS2363 → BUS-SSB-4PWS2363",
            "originId": "SSB-4PWS2363",
            "destinationId": "BUS-SSB-4PWS2363",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 400",
            "protectionModel": "INS 400",
            "protectionCurrentA": 400,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-923",
            "excelRow": 1330,
            "circuitRef": "SSB-4PWS2364-INS250",
            "name": "SSB-4PWS2364 → BUS-SSB-4PWS2364",
            "originId": "SSB-4PWS2364",
            "destinationId": "BUS-SSB-4PWS2364",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-924",
            "excelRow": 1353,
            "circuitRef": "SSB-4PWS2365-INS250",
            "name": "SSB-4PWS2365 → BUS-SSB-4PWS2365",
            "originId": "SSB-4PWS2365",
            "destinationId": "BUS-SSB-4PWS2365",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-925",
            "excelRow": 1377,
            "circuitRef": "SSB-4PWS2366-INS250",
            "name": "SSB-4PWS2366 → BUS-SSB-4PWS2366",
            "originId": "SSB-4PWS2366",
            "destinationId": "BUS-SSB-4PWS2366",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-926",
            "excelRow": 2323,
            "circuitRef": "SSB-4PWS4532-INS250",
            "name": "SSB-4PWS4532 → BUS-SSB-4PWS4532",
            "originId": "SSB-4PWS4532",
            "destinationId": "BUS-SSB-4PWS4532",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-927",
            "excelRow": 1123,
            "circuitRef": "SSB-4PWS2301-Q01",
            "name": "SSB-4PWS2301 → RCT-24PW0003",
            "originId": "SSB-4PWS2301",
            "destinationId": "RCT-24PW0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9.473684,
            "qKVAr": 3.113849,
            "sKVA": 9.972299,
            "ibA": 13.085249,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-928",
            "excelRow": 1124,
            "circuitRef": "SSB-4PWS2301-Q02",
            "name": "SSB-4PWS2301 → SKT-4PWS0010",
            "originId": "SSB-4PWS2301",
            "destinationId": "SKT-4PWS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-929",
            "excelRow": 1125,
            "circuitRef": "SSB-4PWS2301-Q03",
            "name": "SSB-4PWS2301 → SKT-4PWS0012",
            "originId": "SSB-4PWS2301",
            "destinationId": "SKT-4PWS0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-930",
            "excelRow": 1126,
            "circuitRef": "SSB-4PWS2301-Q04",
            "name": "SSB-4PWS2301 → SKT-4PWS0013",
            "originId": "SSB-4PWS2301",
            "destinationId": "SKT-4PWS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-931",
            "excelRow": 1127,
            "circuitRef": "SSB-4PWS2301-Q05",
            "name": "SSB-4PWS2301 → SKT-4PWS0015",
            "originId": "SSB-4PWS2301",
            "destinationId": "SKT-4PWS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-932",
            "excelRow": 1128,
            "circuitRef": "SSB-4PWS2301-Q06",
            "name": "SSB-4PWS2301 → SKT-4PWS0016",
            "originId": "SSB-4PWS2301",
            "destinationId": "SKT-4PWS0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-933",
            "excelRow": 1129,
            "circuitRef": "SSB-4PWS2301-Q07",
            "name": "SSB-4PWS2301 → FFS-AFFF0001",
            "originId": "SSB-4PWS2301",
            "destinationId": "FFS-AFFF0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 6.65,
            "pKWe": 6.65,
            "qKVAr": 4.9875,
            "sKVA": 8.3125,
            "ibA": 10.907328,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-934",
            "excelRow": 1130,
            "circuitRef": "SSB-4PWS2301-Q08",
            "name": "SSB-4PWS2301 → SPARE-SSB-4PWS2301-Q08",
            "originId": "SSB-4PWS2301",
            "destinationId": "SPARE-SSB-4PWS2301-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-935",
            "excelRow": 1131,
            "circuitRef": "SSB-4PWS2301-Q09",
            "name": "SSB-4PWS2301 → SPARE-SSB-4PWS2301-Q09",
            "originId": "SSB-4PWS2301",
            "destinationId": "SPARE-SSB-4PWS2301-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-936",
            "excelRow": 1143,
            "circuitRef": "SSB-4PWS2302-Q01",
            "name": "SSB-4PWS2302 → FAC-VENT2002",
            "originId": "SSB-4PWS2302",
            "destinationId": "FAC-VENT2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.4,
            "pKWe": 5.151204,
            "qKVAr": 3.233129,
            "sKVA": 6.081778,
            "ibA": 7.980264,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-937",
            "excelRow": 1144,
            "circuitRef": "SSB-4PWS2302-Q02",
            "name": "SSB-4PWS2302 → FAC-VENT2014",
            "originId": "SSB-4PWS2302",
            "destinationId": "FAC-VENT2014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 5.8,
            "pKWe": 6.145423,
            "qKVAr": 3.548069,
            "sKVA": 7.096127,
            "ibA": 9.311252,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-938",
            "excelRow": 1145,
            "circuitRef": "SSB-4PWS2302-Q03",
            "name": "SSB-4PWS2302 → FCP-ACON2010",
            "originId": "SSB-4PWS2302",
            "destinationId": "FCP-ACON2010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4,
            "pKWe": 4.395604,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-939",
            "excelRow": 1146,
            "circuitRef": "SSB-4PWS2302-Q04",
            "name": "SSB-4PWS2302 → TRF-4PWS2301",
            "originId": "SSB-4PWS2302",
            "destinationId": "TRF-4PWS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 40D",
            "protectionCurrentA": 40,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-940",
            "excelRow": 1147,
            "circuitRef": "SSB-4PWS2302-Q05",
            "name": "SSB-4PWS2302 → PSP-DLSY0005",
            "originId": "SSB-4PWS2302",
            "destinationId": "PSP-DLSY0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 1.515152,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "40",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-941",
            "excelRow": 1148,
            "circuitRef": "SSB-4PWS2302-Q06",
            "name": "SSB-4PWS2302 → PSP-DLSY0006",
            "originId": "SSB-4PWS2302",
            "destinationId": "PSP-DLSY0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 1.515152,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "49",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-942",
            "excelRow": 1149,
            "circuitRef": "SSB-4PWS2302-Q07",
            "name": "SSB-4PWS2302 → SPARE-SSB-4PWS2302-Q07",
            "originId": "SSB-4PWS2302",
            "destinationId": "SPARE-SSB-4PWS2302-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-943",
            "excelRow": 1150,
            "circuitRef": "SSB-4PWS2302-Q08",
            "name": "SSB-4PWS2302 → SPARE-SSB-4PWS2302-Q08",
            "originId": "SSB-4PWS2302",
            "destinationId": "SPARE-SSB-4PWS2302-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-944",
            "excelRow": 1162,
            "circuitRef": "SSB-4PWS2303-Q01",
            "name": "SSB-4PWS2303 → SKT-4PWS0001",
            "originId": "SSB-4PWS2303",
            "destinationId": "SKT-4PWS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-945",
            "excelRow": 1163,
            "circuitRef": "SSB-4PWS2303-Q02",
            "name": "SSB-4PWS2303 → SKT-4PWS0022",
            "originId": "SSB-4PWS2303",
            "destinationId": "SKT-4PWS0022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-946",
            "excelRow": 1164,
            "circuitRef": "SSB-4PWS2303-Q03",
            "name": "SSB-4PWS2303 → MAV-DGSW0001",
            "originId": "SSB-4PWS2303",
            "destinationId": "MAV-DGSW0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-947",
            "excelRow": 1165,
            "circuitRef": "SSB-4PWS2303-Q04",
            "name": "SSB-4PWS2303 → MAV-DGSW0002",
            "originId": "SSB-4PWS2303",
            "destinationId": "MAV-DGSW0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-948",
            "excelRow": 1166,
            "circuitRef": "SSB-4PWS2303-Q05",
            "name": "SSB-4PWS2303 → SPARE-SSB-4PWS2303-Q05",
            "originId": "SSB-4PWS2303",
            "destinationId": "SPARE-SSB-4PWS2303-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-949",
            "excelRow": 1167,
            "circuitRef": "SSB-4PWS2303-Q06",
            "name": "SSB-4PWS2303 → SPARE-SSB-4PWS2303-Q06",
            "originId": "SSB-4PWS2303",
            "destinationId": "SPARE-SSB-4PWS2303-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-950",
            "excelRow": 1500,
            "circuitRef": "FAP-VEN2011-01",
            "name": "FAP-VENT2011 → FAN-VENT2011",
            "originId": "FAP-VENT2011",
            "destinationId": "FAN-VENT2011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-951",
            "excelRow": 1501,
            "circuitRef": "FAP-VEN2011-02",
            "name": "FAP-VENT2011 → UFN-NBCD2002",
            "originId": "FAP-VENT2011",
            "destinationId": "UFN-NBCD2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 13.8,
            "pKWe": 13.8,
            "qKVAr": 4.535841,
            "sKVA": 14.526316,
            "ibA": 19.060846,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-952",
            "excelRow": 1502,
            "circuitRef": "FAP-VEN2011-03",
            "name": "FAP-VENT2011 → UFN-NBCD2003",
            "originId": "FAP-VENT2011",
            "destinationId": "UFN-NBCD2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 13.8,
            "pKWe": 13.8,
            "qKVAr": 4.535841,
            "sKVA": 14.526316,
            "ibA": 19.060846,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-953",
            "excelRow": 1503,
            "circuitRef": "FAP-VEN2011-04",
            "name": "FAP-VENT2011 → UFN-NBCD2004",
            "originId": "FAP-VENT2011",
            "destinationId": "UFN-NBCD2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 13.8,
            "pKWe": 13.8,
            "qKVAr": 4.535841,
            "sKVA": 14.526316,
            "ibA": 19.060846,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-954",
            "excelRow": 1179,
            "circuitRef": "SSB-4PWS2305-Q01",
            "name": "SSB-4PWS2305 → CCM-VEMS2001",
            "originId": "SSB-4PWS2305",
            "destinationId": "CCM-VEMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 H - 16D",
            "protectionCurrentA": 16,
            "pnKW": 4.36,
            "pKWe": 5.045869,
            "qKVAr": 4.017214,
            "sKVA": 6.449713,
            "ibA": 8.463054,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-955",
            "excelRow": 1180,
            "circuitRef": "SSB-4PWS2305-Q02",
            "name": "SSB-4PWS2305 → FUP-ACON2001",
            "originId": "SSB-4PWS2305",
            "destinationId": "FUP-ACON2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.37,
            "pKWe": 1.75641,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-956",
            "excelRow": 1181,
            "circuitRef": "SSB-4PWS2305-Q03",
            "name": "SSB-4PWS2305 → FUP-ACON2003",
            "originId": "SSB-4PWS2305",
            "destinationId": "FUP-ACON2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.4,
            "pKWe": 2.857143,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-957",
            "excelRow": 1182,
            "circuitRef": "SSB-4PWS2305-Q04",
            "name": "SSB-4PWS2305 → FUP-ACON2004",
            "originId": "SSB-4PWS2305",
            "destinationId": "FUP-ACON2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.87,
            "pKWe": 2.397436,
            "qKVAr": 2.445874,
            "sKVA": 3.424908,
            "ibA": 4.494027,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-958",
            "excelRow": 1183,
            "circuitRef": "SSB-4PWS2305-Q05",
            "name": "SSB-4PWS2305 → UCP-ACON2002",
            "originId": "SSB-4PWS2305",
            "destinationId": "UCP-ACON2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.62,
            "pKWe": 0.775,
            "qKVAr": 0.683486,
            "sKVA": 1.033333,
            "ibA": 1.355898,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-959",
            "excelRow": 1184,
            "circuitRef": "SSB-4PWS2305-Q06",
            "name": "SSB-4PWS2305 → MAV-ASWS0003",
            "originId": "SSB-4PWS2305",
            "destinationId": "MAV-ASWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-960",
            "excelRow": 1185,
            "circuitRef": "SSB-4PWS2305-Q07",
            "name": "SSB-4PWS2305 → MAV-SWFS0011",
            "originId": "SSB-4PWS2305",
            "destinationId": "MAV-SWFS0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-961",
            "excelRow": 1186,
            "circuitRef": "SSB-4PWS2305-Q08",
            "name": "SSB-4PWS2305 → SPARE-SSB-4PWS2305-Q08",
            "originId": "SSB-4PWS2305",
            "destinationId": "SPARE-SSB-4PWS2305-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-962",
            "excelRow": 1187,
            "circuitRef": "SSB-4PWS2305-Q09",
            "name": "SSB-4PWS2305 → SPARE-SSB-4PWS2305-Q09",
            "originId": "SSB-4PWS2305",
            "destinationId": "SPARE-SSB-4PWS2305-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-963",
            "excelRow": 1199,
            "circuitRef": "SSB-4PWS2330-Q01",
            "name": "SSB-4PWS2330 → STA-RASS0002",
            "originId": "SSB-4PWS2330",
            "destinationId": "STA-RASS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 9,
            "pKWe": 10.344828,
            "qKVAr": 6.951766,
            "sKVA": 12.463648,
            "ibA": 16.354296,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-964",
            "excelRow": 1200,
            "circuitRef": "SSB-4PWS2330-Q02",
            "name": "SSB-4PWS2330 → STA-RASS0003",
            "originId": "SSB-4PWS2330",
            "destinationId": "STA-RASS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 9,
            "pKWe": 10.344828,
            "qKVAr": 6.951766,
            "sKVA": 12.463648,
            "ibA": 16.354296,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-965",
            "excelRow": 1201,
            "circuitRef": "SSB-4PWS2330-Q03",
            "name": "SSB-4PWS2330 → STA-RASS0006",
            "originId": "SSB-4PWS2330",
            "destinationId": "STA-RASS0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 29,
            "pKWe": 31.521739,
            "qKVAr": 26.119809,
            "sKVA": 40.937324,
            "ibA": 53.716306,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-966",
            "excelRow": 1202,
            "circuitRef": "SSB-4PWS2330-Q04",
            "name": "SSB-4PWS2330 → STA-RASS0007",
            "originId": "SSB-4PWS2330",
            "destinationId": "STA-RASS0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 29,
            "pKWe": 31.521739,
            "qKVAr": 26.119809,
            "sKVA": 40.937324,
            "ibA": 53.716306,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-967",
            "excelRow": 1203,
            "circuitRef": "SSB-4PWS2330-Q05",
            "name": "SSB-4PWS2330 → SPARE-SSB-4PWS2330-Q05",
            "originId": "SSB-4PWS2330",
            "destinationId": "SPARE-SSB-4PWS2330-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-968",
            "excelRow": 1204,
            "circuitRef": "SSB-4PWS2330-Q06",
            "name": "SSB-4PWS2330 → SPARE-SSB-4PWS2330-Q06",
            "originId": "SSB-4PWS2330",
            "destinationId": "SPARE-SSB-4PWS2330-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-969",
            "excelRow": 1216,
            "circuitRef": "SSB-4PWS2331-Q01",
            "name": "SSB-4PWS2331 → CTP-PREL0001",
            "originId": "SSB-4PWS2331",
            "destinationId": "CTP-PREL0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 15,
            "pKWe": 15,
            "qKVAr": 4.930262,
            "sKVA": 15.789474,
            "ibA": 20.718311,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-970",
            "excelRow": 1217,
            "circuitRef": "SSB-4PWS2331-Q02",
            "name": "SSB-4PWS2331 → TRF-4PWS2330",
            "originId": "SSB-4PWS2331",
            "destinationId": "TRF-4PWS2330",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 25D",
            "protectionCurrentA": 25,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 9,
            "sKVA": 15,
            "ibA": 19.682396,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-971",
            "excelRow": 1218,
            "circuitRef": "SSB-4PWS2331-Q03",
            "name": "SSB-4PWS2331 → CTP-WHSS0001",
            "originId": "SSB-4PWS2331",
            "destinationId": "CTP-WHSS0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 15,
            "pKWe": 15,
            "qKVAr": 4.930262,
            "sKVA": 15.789474,
            "ibA": 20.718311,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-972",
            "excelRow": 1219,
            "circuitRef": "SSB-4PWS2331-Q04",
            "name": "SSB-4PWS2331 → CTP-PROP0001",
            "originId": "SSB-4PWS2331",
            "destinationId": "CTP-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 8,
            "pKWe": 8,
            "qKVAr": 0,
            "sKVA": 8,
            "ibA": 10.497278,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-973",
            "excelRow": 1220,
            "circuitRef": "SSB-4PWS2331-Q05",
            "name": "SSB-4PWS2331 → SPARE-SSB-4PWS2331-Q05",
            "originId": "SSB-4PWS2331",
            "destinationId": "SPARE-SSB-4PWS2331-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-974",
            "excelRow": 1221,
            "circuitRef": "SSB-4PWS2331-Q06",
            "name": "SSB-4PWS2331 → SPARE-SSB-4PWS2331-Q06",
            "originId": "SSB-4PWS2331",
            "destinationId": "SPARE-SSB-4PWS2331-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-975",
            "excelRow": 1233,
            "circuitRef": "SSB-4PWS2332-Q01",
            "name": "SSB-4PWS2332 → CTP-RCRS0001",
            "originId": "SSB-4PWS2332",
            "destinationId": "CTP-RCRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 80D",
            "protectionCurrentA": 80,
            "pnKW": 41.8,
            "pKWe": 46.444444,
            "qKVAr": 34.833333,
            "sKVA": 58.055556,
            "ibA": 76.178161,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-976",
            "excelRow": 1234,
            "circuitRef": "SSB-4PWS2332-Q02",
            "name": "SSB-4PWS2332 → STA-ASWS0001",
            "originId": "SSB-4PWS2332",
            "destinationId": "STA-ASWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 5.5,
            "pKWe": 6.470588,
            "qKVAr": 3.492454,
            "sKVA": 7.352941,
            "ibA": 9.648233,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-977",
            "excelRow": 1235,
            "circuitRef": "SSB-4PWS2332-Q03",
            "name": "SSB-4PWS2332 → CTP-DWCH0001",
            "originId": "SSB-4PWS2332",
            "destinationId": "CTP-DWCH0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.25,
            "pKWe": 4.25,
            "qKVAr": 3.1875,
            "sKVA": 5.3125,
            "ibA": 6.970848,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-978",
            "excelRow": 1236,
            "circuitRef": "SSB-4PWS2332-Q04",
            "name": "SSB-4PWS2332 → SPARE-SSB-4PWS2332-Q04",
            "originId": "SSB-4PWS2332",
            "destinationId": "SPARE-SSB-4PWS2332-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-979",
            "excelRow": 1237,
            "circuitRef": "SSB-4PWS2332-Q05",
            "name": "SSB-4PWS2332 → SPARE-SSB-4PWS2332-Q05",
            "originId": "SSB-4PWS2332",
            "destinationId": "SPARE-SSB-4PWS2332-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-980",
            "excelRow": 2314,
            "circuitRef": "SBT-4PWS0004-01",
            "name": "SBT-4PWS0004 → SSB-4PWS4532",
            "originId": "SBT-4PWS0004",
            "destinationId": "SSB-4PWS4532",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "pnKW": 35,
            "pKWe": null,
            "qKVAr": 22.472586,
            "sKVA": 41.593474,
            "ibA": 54.577281,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-981",
            "excelRow": 1249,
            "circuitRef": "SSB-4PWS2360-Q01",
            "name": "SSB-4PWS2360 → CCM-VEMS2001",
            "originId": "SSB-4PWS2360",
            "destinationId": "CCM-VEMS2001",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 2.91591,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-982",
            "excelRow": 1250,
            "circuitRef": "SSB-4PWS2360-Q02",
            "name": "SSB-4PWS2360 → FCP-ACON2003",
            "originId": "SSB-4PWS2360",
            "destinationId": "FCP-ACON2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4,
            "pKWe": 4.395604,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-983",
            "excelRow": 1251,
            "circuitRef": "SSB-4PWS2360-Q03",
            "name": "SSB-4PWS2360 → FCP-ACON2004",
            "originId": "SSB-4PWS2360",
            "destinationId": "FCP-ACON2004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 H - 20D",
            "protectionCurrentA": 20,
            "pnKW": 12.95,
            "pKWe": 13.22191,
            "qKVAr": 2.246789,
            "sKVA": 13.411449,
            "ibA": 17.597963,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-984",
            "excelRow": 1252,
            "circuitRef": "SSB-4PWS2360-Q04",
            "name": "SSB-4PWS2360 → FCP-ACON2005",
            "originId": "SSB-4PWS2360",
            "destinationId": "FCP-ACON2005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 H - 16D",
            "protectionCurrentA": 16,
            "pnKW": 8.25,
            "pKWe": 8.494186,
            "qKVAr": 1.445282,
            "sKVA": 8.616266,
            "ibA": 11.305917,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-985",
            "excelRow": 1253,
            "circuitRef": "SSB-4PWS2360-Q05",
            "name": "SSB-4PWS2360 → SPARE-SSB-4PWS2360-Q05",
            "originId": "SSB-4PWS2360",
            "destinationId": "SPARE-SSB-4PWS2360-Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-986",
            "excelRow": 1254,
            "circuitRef": "SSB-4PWS2360-Q06",
            "name": "SSB-4PWS2360 → SPARE-SSB-4PWS2360-Q06",
            "originId": "SSB-4PWS2360",
            "destinationId": "SPARE-SSB-4PWS2360-Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 H - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-987",
            "excelRow": 1266,
            "circuitRef": "SSB-4PWS2361-Q01",
            "name": "SSB-4PWS2361 → CTP-FWTS0003",
            "originId": "SSB-4PWS2361",
            "destinationId": "CTP-FWTS0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 2.14,
            "pKWe": 2.14,
            "qKVAr": 1.605,
            "sKVA": 2.675,
            "ibA": 3.510027,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-988",
            "excelRow": 1267,
            "circuitRef": "SSB-4PWS2361-Q02",
            "name": "SSB-4PWS2361 → CTP-FWTS0004",
            "originId": "SSB-4PWS2361",
            "destinationId": "CTP-FWTS0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 11.85,
            "pKWe": 11.85,
            "qKVAr": 8.8875,
            "sKVA": 14.8125,
            "ibA": 19.436366,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-989",
            "excelRow": 1268,
            "circuitRef": "SSB-4PWS2361-Q03",
            "name": "SSB-4PWS2361 → CTP-FWTS0005",
            "originId": "SSB-4PWS2361",
            "destinationId": "CTP-FWTS0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 13.42,
            "pKWe": 13.42,
            "qKVAr": 0,
            "sKVA": 13.42,
            "ibA": 17.609183,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-990",
            "excelRow": 1269,
            "circuitRef": "SSB-4PWS2361-Q04",
            "name": "SSB-4PWS2361 → SHC-FWTS0001",
            "originId": "SSB-4PWS2361",
            "destinationId": "SHC-FWTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 H - 20C",
            "protectionCurrentA": 20,
            "pnKW": 8.05,
            "pKWe": 8.944444,
            "qKVAr": 6.921323,
            "sKVA": 11.309633,
            "ibA": 14.840045,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-991",
            "excelRow": 1270,
            "circuitRef": "SSB-4PWS2361-Q05",
            "name": "SSB-4PWS2361 → SHD-FWTS0001",
            "originId": "SSB-4PWS2361",
            "destinationId": "SHD-FWTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 2.55,
            "pKWe": 2.833333,
            "qKVAr": 1.830153,
            "sKVA": 3.373016,
            "ibA": 4.425936,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-992",
            "excelRow": 1271,
            "circuitRef": "SSB-4PWS2361-Q06",
            "name": "SSB-4PWS2361 → SPARE-SSB-4PWS2361-Q06",
            "originId": "SSB-4PWS2361",
            "destinationId": "SPARE-SSB-4PWS2361-Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-993",
            "excelRow": 1272,
            "circuitRef": "SSB-4PWS2361-Q07",
            "name": "SSB-4PWS2361 → SPARE-SSB-4PWS2361-Q07",
            "originId": "SSB-4PWS2361",
            "destinationId": "SPARE-SSB-4PWS2361-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-994",
            "excelRow": 1284,
            "circuitRef": "SSB-4PWS2362-Q01",
            "name": "SSB-4PWS2362 → OVN-FSFE0003",
            "originId": "SSB-4PWS2362",
            "destinationId": "OVN-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 14.5,
            "pKWe": 14.5,
            "qKVAr": 8.986293,
            "sKVA": 17.058824,
            "ibA": 22.383901,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-995",
            "excelRow": 1285,
            "circuitRef": "SSB-4PWS2362-Q02",
            "name": "SSB-4PWS2362 → COF-FSFE0001",
            "originId": "SSB-4PWS2362",
            "destinationId": "COF-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 3,
            "pKWe": 3,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-996",
            "excelRow": 1286,
            "circuitRef": "SSB-4PWS2362-Q03",
            "name": "SSB-4PWS2362 → DIW-FSFE0004",
            "originId": "SSB-4PWS2362",
            "destinationId": "DIW-FSFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 7.6,
            "pKWe": 7.6,
            "qKVAr": 4.710057,
            "sKVA": 8.941176,
            "ibA": 11.732251,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-997",
            "excelRow": 1287,
            "circuitRef": "SSB-4PWS2362-Q04",
            "name": "SSB-4PWS2362 → CTP-FWTS0001",
            "originId": "SSB-4PWS2362",
            "destinationId": "CTP-FWTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.9,
            "pKWe": 1.9,
            "qKVAr": 1.425,
            "sKVA": 2.375,
            "ibA": 3.116379,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-998",
            "excelRow": 1288,
            "circuitRef": "SSB-4PWS2362-Q05",
            "name": "SSB-4PWS2362 → BAM-FSFE0001",
            "originId": "SSB-4PWS2362",
            "destinationId": "BAM-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 3,
            "pKWe": 3,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-999",
            "excelRow": 1289,
            "circuitRef": "SSB-4PWS2362-Q06",
            "name": "SSB-4PWS2362 → BAM-FSFE0002",
            "originId": "SSB-4PWS2362",
            "destinationId": "BAM-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 6.75,
            "pKWe": 6.75,
            "qKVAr": 0,
            "sKVA": 6.75,
            "ibA": 8.857078,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1000",
            "excelRow": 1290,
            "circuitRef": "SSB-4PWS2362-Q07",
            "name": "SSB-4PWS2362 → BAM-FSFE0003",
            "originId": "SSB-4PWS2362",
            "destinationId": "BAM-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 3,
            "pKWe": 3,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1001",
            "excelRow": 1291,
            "circuitRef": "SSB-4PWS2362-Q08",
            "name": "SSB-4PWS2362 → VEM-FSFE0010",
            "originId": "SSB-4PWS2362",
            "destinationId": "VEM-FSFE0010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 6.18,
            "pKWe": 6.18,
            "qKVAr": 0,
            "sKVA": 6.18,
            "ibA": 8.109147,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1002",
            "excelRow": 1292,
            "circuitRef": "SSB-4PWS2362-Q09",
            "name": "SSB-4PWS2362 → DIW-FSFE0001",
            "originId": "SSB-4PWS2362",
            "destinationId": "DIW-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.24,
            "pKWe": 5.24,
            "qKVAr": 3.24746,
            "sKVA": 6.164706,
            "ibA": 8.089079,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1003",
            "excelRow": 1293,
            "circuitRef": "SSB-4PWS2362-Q10",
            "name": "SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q10",
            "originId": "SSB-4PWS2362",
            "destinationId": "SPARE-SSB-4PWS2362-Q10",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1004",
            "excelRow": 1294,
            "circuitRef": "SSB-4PWS2362-Q11",
            "name": "SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q11",
            "originId": "SSB-4PWS2362",
            "destinationId": "SPARE-SSB-4PWS2362-Q11",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1005",
            "excelRow": 1295,
            "circuitRef": "SSB-4PWS2362-Q12",
            "name": "SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q12",
            "originId": "SSB-4PWS2362",
            "destinationId": "SPARE-SSB-4PWS2362-Q12",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1006",
            "excelRow": 1307,
            "circuitRef": "SSB-4PWS2363-Q01",
            "name": "SSB-4PWS2363 → EHP-FSFE0001",
            "originId": "SSB-4PWS2363",
            "destinationId": "EHP-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 17.5,
            "pKWe": 17.5,
            "qKVAr": 0,
            "sKVA": 17.5,
            "ibA": 22.962795,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1007",
            "excelRow": 1308,
            "circuitRef": "SSB-4PWS2363-Q02",
            "name": "SSB-4PWS2363 → KET-FSFE0001",
            "originId": "SSB-4PWS2363",
            "destinationId": "KET-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 0,
            "sKVA": 18,
            "ibA": 23.618875,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1008",
            "excelRow": 1309,
            "circuitRef": "SSB-4PWS2363-Q03",
            "name": "SSB-4PWS2363 → KET-FSFE0002",
            "originId": "SSB-4PWS2363",
            "destinationId": "KET-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 0,
            "sKVA": 18,
            "ibA": 23.618875,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1009",
            "excelRow": 1310,
            "circuitRef": "SSB-4PWS2363-Q04",
            "name": "SSB-4PWS2363 → EHP-FSFE0002",
            "originId": "SSB-4PWS2363",
            "destinationId": "EHP-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 25C",
            "protectionCurrentA": 25,
            "pnKW": 15,
            "pKWe": 15,
            "qKVAr": 0,
            "sKVA": 15,
            "ibA": 19.682396,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1010",
            "excelRow": 1311,
            "circuitRef": "SSB-4PWS2363-Q05",
            "name": "SSB-4PWS2363 → FRY-FSFE0001",
            "originId": "SSB-4PWS2363",
            "destinationId": "FRY-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 63C",
            "protectionCurrentA": 63,
            "pnKW": 36,
            "pKWe": 36,
            "qKVAr": 0,
            "sKVA": 36,
            "ibA": 47.237749,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1011",
            "excelRow": 1312,
            "circuitRef": "SSB-4PWS2363-Q06",
            "name": "SSB-4PWS2363 → FRY-FSFE0002",
            "originId": "SSB-4PWS2363",
            "destinationId": "FRY-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 0,
            "sKVA": 18,
            "ibA": 23.618875,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1012",
            "excelRow": 1313,
            "circuitRef": "SSB-4PWS2363-Q07",
            "name": "SSB-4PWS2363 → OVN-FSFE0001",
            "originId": "SSB-4PWS2363",
            "destinationId": "OVN-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18.6,
            "pKWe": 18.6,
            "qKVAr": 11.527245,
            "sKVA": 21.882353,
            "ibA": 28.713142,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1013",
            "excelRow": 1314,
            "circuitRef": "SSB-4PWS2363-Q08",
            "name": "SSB-4PWS2363 → CTP-FWTS0002",
            "originId": "SSB-4PWS2363",
            "destinationId": "CTP-FWTS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.9,
            "pKWe": 1.9,
            "qKVAr": 1.425,
            "sKVA": 2.375,
            "ibA": 3.116379,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1014",
            "excelRow": 1315,
            "circuitRef": "SSB-4PWS2363-Q09",
            "name": "SSB-4PWS2363 → EHP-FSFE0003",
            "originId": "SSB-4PWS2363",
            "destinationId": "EHP-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 25C",
            "protectionCurrentA": 25,
            "pnKW": 15,
            "pKWe": 15,
            "qKVAr": 0,
            "sKVA": 15,
            "ibA": 19.682396,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1015",
            "excelRow": 1316,
            "circuitRef": "SSB-4PWS2363-Q10",
            "name": "SSB-4PWS2363 → EHP-FSFE0004",
            "originId": "SSB-4PWS2363",
            "destinationId": "EHP-FSFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 7.5,
            "pKWe": 7.5,
            "qKVAr": 0,
            "sKVA": 7.5,
            "ibA": 9.841198,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1016",
            "excelRow": 1317,
            "circuitRef": "SSB-4PWS2363-Q11",
            "name": "SSB-4PWS2363 → CTP-DUMW0001",
            "originId": "SSB-4PWS2363",
            "destinationId": "CTP-DUMW0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.5,
            "pKWe": 1.785714,
            "qKVAr": 1.821793,
            "sKVA": 2.55102,
            "ibA": 3.347346,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1017",
            "excelRow": 1318,
            "circuitRef": "SSB-4PWS2363-Q12",
            "name": "SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q12",
            "originId": "SSB-4PWS2363",
            "destinationId": "SPARE-SSB-4PWS2363-Q12",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1018",
            "excelRow": 1319,
            "circuitRef": "SSB-4PWS2363-Q13",
            "name": "SSB-4PWS2363 → TRF-4PWS2361",
            "originId": "SSB-4PWS2363",
            "destinationId": "TRF-4PWS2361",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "NSXm 100 N TMD - 100D",
            "protectionCurrentA": 100,
            "pnKW": 48,
            "pKWe": 48,
            "qKVAr": 36,
            "sKVA": 60,
            "ibA": 78.729582,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1019",
            "excelRow": 1320,
            "circuitRef": "SSB-4PWS2363-Q14",
            "name": "SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q14",
            "originId": "SSB-4PWS2363",
            "destinationId": "SPARE-SSB-4PWS2363-Q14",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1020",
            "excelRow": 1321,
            "circuitRef": "SSB-4PWS2363-Q15",
            "name": "SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q15",
            "originId": "SSB-4PWS2363",
            "destinationId": "SPARE-SSB-4PWS2363-Q15",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1021",
            "excelRow": 1333,
            "circuitRef": "SSB-4PWS2364-Q01",
            "name": "SSB-4PWS2364 → WAM-LAUE0001",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.47,
            "pKWe": 5.47,
            "qKVAr": 1.797902,
            "sKVA": 5.757895,
            "ibA": 7.555277,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1022",
            "excelRow": 1334,
            "circuitRef": "SSB-4PWS2364-Q02",
            "name": "SSB-4PWS2364 → WAM-LAUE0001",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.6,
            "pKWe": 5.6,
            "qKVAr": 1.840631,
            "sKVA": 5.894737,
            "ibA": 7.734836,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1023",
            "excelRow": 1335,
            "circuitRef": "SSB-4PWS2364-Q03",
            "name": "SSB-4PWS2364 → WAM-LAUE0002",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.47,
            "pKWe": 5.47,
            "qKVAr": 1.797902,
            "sKVA": 5.757895,
            "ibA": 7.555277,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1024",
            "excelRow": 1336,
            "circuitRef": "SSB-4PWS2364-Q04",
            "name": "SSB-4PWS2364 → WAM-LAUE0002",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.6,
            "pKWe": 5.6,
            "qKVAr": 1.840631,
            "sKVA": 5.894737,
            "ibA": 7.734836,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1025",
            "excelRow": 1337,
            "circuitRef": "SSB-4PWS2364-Q05",
            "name": "SSB-4PWS2364 → WAM-LAUE0003",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 H - 50C",
            "protectionCurrentA": 50,
            "pnKW": 31,
            "pKWe": 31,
            "qKVAr": 10.189207,
            "sKVA": 32.631579,
            "ibA": 42.817843,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1026",
            "excelRow": 1338,
            "circuitRef": "SSB-4PWS2364-Q06",
            "name": "SSB-4PWS2364 → WAM-LAUE0004",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.47,
            "pKWe": 5.47,
            "qKVAr": 1.797902,
            "sKVA": 5.757895,
            "ibA": 7.555277,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1027",
            "excelRow": 1339,
            "circuitRef": "SSB-4PWS2364-Q07",
            "name": "SSB-4PWS2364 → WAM-LAUE0004",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.6,
            "pKWe": 5.6,
            "qKVAr": 1.840631,
            "sKVA": 5.894737,
            "ibA": 7.734836,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1028",
            "excelRow": 1340,
            "circuitRef": "SSB-4PWS2364-Q08",
            "name": "SSB-4PWS2364 → WAM-LAUE0005",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.47,
            "pKWe": 5.47,
            "qKVAr": 1.797902,
            "sKVA": 5.757895,
            "ibA": 7.555277,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1029",
            "excelRow": 1341,
            "circuitRef": "SSB-4PWS2364-Q09",
            "name": "SSB-4PWS2364 → WAM-LAUE0005",
            "originId": "SSB-4PWS2364",
            "destinationId": "WAM-LAUE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.6,
            "pKWe": 5.6,
            "qKVAr": 1.840631,
            "sKVA": 5.894737,
            "ibA": 7.734836,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1030",
            "excelRow": 1342,
            "circuitRef": "SSB-4PWS2364-Q10",
            "name": "SSB-4PWS2364 → AIM-LAUE0001",
            "originId": "SSB-4PWS2364",
            "destinationId": "AIM-LAUE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 13.9,
            "pKWe": 13.9,
            "qKVAr": 4.568709,
            "sKVA": 14.631579,
            "ibA": 19.198968,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1031",
            "excelRow": 1343,
            "circuitRef": "SSB-4PWS2364-Q11",
            "name": "SSB-4PWS2364 → SPARE-SSB-4PWS2364-Q11",
            "originId": "SSB-4PWS2364",
            "destinationId": "SPARE-SSB-4PWS2364-Q11",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1032",
            "excelRow": 1344,
            "circuitRef": "SSB-4PWS2364-Q12",
            "name": "SSB-4PWS2364 → SPARE-SSB-4PWS2364-Q12",
            "originId": "SSB-4PWS2364",
            "destinationId": "SPARE-SSB-4PWS2364-Q12",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "NG125 H - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1033",
            "excelRow": 1356,
            "circuitRef": "SSB-4PWS2365-Q01",
            "name": "SSB-4PWS2365 → FAP-VENT2001",
            "originId": "SSB-4PWS2365",
            "destinationId": "FAP-VENT2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.9,
            "pKWe": 1.070155,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1034",
            "excelRow": 1357,
            "circuitRef": "SSB-4PWS2365-Q02",
            "name": "SSB-4PWS2365 → FAC-VENT2003",
            "originId": "SSB-4PWS2365",
            "destinationId": "FAC-VENT2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 40D",
            "protectionCurrentA": 40,
            "pnKW": 20.6,
            "pKWe": 22.236927,
            "qKVAr": 9.768992,
            "sKVA": 24.288148,
            "ibA": 31.869929,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1035",
            "excelRow": 1358,
            "circuitRef": "SSB-4PWS2365-Q03",
            "name": "SSB-4PWS2365 → FAC-VENT2004",
            "originId": "SSB-4PWS2365",
            "destinationId": "FAC-VENT2004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 12.7,
            "pKWe": 14.260306,
            "qKVAr": 9.701419,
            "sKVA": 17.247431,
            "ibA": 22.631384,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1036",
            "excelRow": 1359,
            "circuitRef": "SSB-4PWS2365-Q04",
            "name": "SSB-4PWS2365 → FCP-ACON2010",
            "originId": "SSB-4PWS2365",
            "destinationId": "FCP-ACON2010",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 9.5,
            "pKWe": 9.5,
            "qKVAr": 0,
            "sKVA": 9.5,
            "ibA": 12.465517,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1037",
            "excelRow": 1360,
            "circuitRef": "SSB-4PWS2365-Q05",
            "name": "SSB-4PWS2365 → FCP-ACON2019",
            "originId": "SSB-4PWS2365",
            "destinationId": "FCP-ACON2019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 20C",
            "protectionCurrentA": 20,
            "pnKW": 12.7,
            "pKWe": 12.97191,
            "qKVAr": 2.246789,
            "sKVA": 13.165049,
            "ibA": 17.274647,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1038",
            "excelRow": 1361,
            "circuitRef": "SSB-4PWS2365-Q06",
            "name": "SSB-4PWS2365 → FUP-ACON2002",
            "originId": "SSB-4PWS2365",
            "destinationId": "FUP-ACON2002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.37,
            "pKWe": 4.320513,
            "qKVAr": 4.407805,
            "sKVA": 6.172161,
            "ibA": 8.098861,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1039",
            "excelRow": 1362,
            "circuitRef": "SSB-4PWS2365-Q07",
            "name": "SSB-4PWS2365 → PHP-HTSM2002",
            "originId": "SSB-4PWS2365",
            "destinationId": "PHP-HTSM2002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 63C",
            "protectionCurrentA": 63,
            "pnKW": 39,
            "pKWe": 39,
            "qKVAr": 0,
            "sKVA": 39,
            "ibA": 51.174228,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1040",
            "excelRow": 1363,
            "circuitRef": "SSB-4PWS2365-Q08",
            "name": "SSB-4PWS2365 → PHP-HTSM2003",
            "originId": "SSB-4PWS2365",
            "destinationId": "PHP-HTSM2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 40C",
            "protectionCurrentA": 40,
            "pnKW": 27,
            "pKWe": 27,
            "qKVAr": 0,
            "sKVA": 27,
            "ibA": 35.428312,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1041",
            "excelRow": 1364,
            "circuitRef": "SSB-4PWS2365-Q09",
            "name": "SSB-4PWS2365 → PWC-CATP0005",
            "originId": "SSB-4PWS2365",
            "destinationId": "PWC-CATP0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1042",
            "excelRow": 1365,
            "circuitRef": "SSB-4PWS2365-Q10",
            "name": "SSB-4PWS2365 → PWC-CATP0006",
            "originId": "SSB-4PWS2365",
            "destinationId": "PWC-CATP0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1043",
            "excelRow": 1366,
            "circuitRef": "SSB-4PWS2365-Q11",
            "name": "SSB-4PWS2365 → CTP-ACLA0001",
            "originId": "SSB-4PWS2365",
            "destinationId": "CTP-ACLA0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.138,
            "pKWe": 0.158621,
            "qKVAr": 0.240863,
            "sKVA": 0.288401,
            "ibA": 0.378429,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1044",
            "excelRow": 1367,
            "circuitRef": "SSB-4PWS2365-Q12",
            "name": "SSB-4PWS2365 → SPARE-SSB-4PWS2365-Q12",
            "originId": "SSB-4PWS2365",
            "destinationId": "SPARE-SSB-4PWS2365-Q12",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1045",
            "excelRow": 1368,
            "circuitRef": "SSB-4PWS2365-Q13",
            "name": "SSB-4PWS2365 → SPARE-SSB-4PWS2365-Q13",
            "originId": "SSB-4PWS2365",
            "destinationId": "SPARE-SSB-4PWS2365-Q13",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1046",
            "excelRow": 1380,
            "circuitRef": "SSB-4PWS2366-Q01",
            "name": "SSB-4PWS2366 → FCP-ACON2001",
            "originId": "SSB-4PWS2366",
            "destinationId": "FCP-ACON2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 8.2,
            "pKWe": 8.47191,
            "qKVAr": 2.246789,
            "sKVA": 8.764777,
            "ibA": 11.500788,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1047",
            "excelRow": 1381,
            "circuitRef": "SSB-4PWS2366-Q02",
            "name": "SSB-4PWS2366 → FCP-ACON2006",
            "originId": "SSB-4PWS2366",
            "destinationId": "FCP-ACON2006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.4,
            "pKWe": 4.668831,
            "qKVAr": 0.99954,
            "sKVA": 4.774627,
            "ibA": 6.265073,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1048",
            "excelRow": 1382,
            "circuitRef": "SSB-4PWS2366-Q03",
            "name": "SSB-4PWS2366 → FCP-ACON2007",
            "originId": "SSB-4PWS2366",
            "destinationId": "FCP-ACON2007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.4,
            "pKWe": 3.668831,
            "qKVAr": 0.99954,
            "sKVA": 3.802552,
            "ibA": 4.989556,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1049",
            "excelRow": 1383,
            "circuitRef": "SSB-4PWS2366-Q04",
            "name": "SSB-4PWS2366 → FCC-ACON2008",
            "originId": "SSB-4PWS2366",
            "destinationId": "FCC-ACON2008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 8,
            "pKWe": 8.791209,
            "qKVAr": 8.473432,
            "sKVA": 12.210012,
            "ibA": 16.021486,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1050",
            "excelRow": 1384,
            "circuitRef": "SSB-4PWS2366-Q05",
            "name": "SSB-4PWS2366 → FCP-ACON2013",
            "originId": "SSB-4PWS2366",
            "destinationId": "FCP-ACON2013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 18.5,
            "pKWe": 18.870787,
            "qKVAr": 3.248942,
            "sKVA": 19.148426,
            "ibA": 25.125793,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1051",
            "excelRow": 1385,
            "circuitRef": "SSB-4PWS2366-Q06",
            "name": "SSB-4PWS2366 → PHP-HTSM2001",
            "originId": "SSB-4PWS2366",
            "destinationId": "PHP-HTSM2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 40C",
            "protectionCurrentA": 40,
            "pnKW": 23,
            "pKWe": 23,
            "qKVAr": 0,
            "sKVA": 23,
            "ibA": 30.179673,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1052",
            "excelRow": 1386,
            "circuitRef": "SSB-4PWS2366-Q07",
            "name": "SSB-4PWS2366 → PHP-HTSM2004",
            "originId": "SSB-4PWS2366",
            "destinationId": "PHP-HTSM2004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 80C",
            "protectionCurrentA": 80,
            "pnKW": 51,
            "pKWe": 51,
            "qKVAr": 0,
            "sKVA": 51,
            "ibA": 66.920145,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "35",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1053",
            "excelRow": 1387,
            "circuitRef": "SSB-4PWS2366-Q08",
            "name": "SSB-4PWS2366 → PHP-HTSM2005",
            "originId": "SSB-4PWS2366",
            "destinationId": "PHP-HTSM2005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 7,
            "pKWe": 7,
            "qKVAr": 0,
            "sKVA": 7,
            "ibA": 9.185118,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1054",
            "excelRow": 1388,
            "circuitRef": "SSB-4PWS2366-Q09",
            "name": "SSB-4PWS2366 → PHP-HTSM2006",
            "originId": "SSB-4PWS2366",
            "destinationId": "PHP-HTSM2006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1055",
            "excelRow": 1389,
            "circuitRef": "SSB-4PWS2366-Q10",
            "name": "SSB-4PWS2366 → CTP-VENT2001",
            "originId": "SSB-4PWS2366",
            "destinationId": "CTP-VENT2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 5.6,
            "pKWe": 5.6,
            "qKVAr": 0,
            "sKVA": 5.6,
            "ibA": 7.348094,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1056",
            "excelRow": 1390,
            "circuitRef": "SSB-4PWS2366-Q11",
            "name": "SSB-4PWS2366 → SPARE-SSB-4PWS2366-Q11",
            "originId": "SSB-4PWS2366",
            "destinationId": "SPARE-SSB-4PWS2366-Q11",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1057",
            "excelRow": 1391,
            "circuitRef": "SSB-4PWS2366-Q12",
            "name": "SSB-4PWS2366 → SPARE-SSB-4PWS2366-Q12",
            "originId": "SSB-4PWS2366",
            "destinationId": "SPARE-SSB-4PWS2366-Q12",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1058",
            "excelRow": 1437,
            "circuitRef": "FAC-VEN2002-01",
            "name": "FAC-VENT2002 → FAN-VENT2002",
            "originId": "FAC-VENT2002",
            "destinationId": "FAN-VENT2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.6,
            "pKWe": null,
            "qKVAr": 1.622348,
            "sKVA": 3.415659,
            "ibA": 4.481891,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1059",
            "excelRow": 1438,
            "circuitRef": "FAC-VEN2002-02",
            "name": "FAC-VENT2002 → FAN-VENT2012",
            "originId": "FAC-VENT2002",
            "destinationId": "FAN-VENT2012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.919529,
            "sKVA": 1.414827,
            "ibA": 1.856479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1060",
            "excelRow": 1439,
            "circuitRef": "FAC-VEN2002-03",
            "name": "FAC-VENT2002 → FAN-VENT2013",
            "originId": "FAC-VENT2002",
            "destinationId": "FAN-VENT2013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1061",
            "excelRow": 1485,
            "circuitRef": "FAC-VEN2014-01",
            "name": "FAC-VENT2014 → FAN-VENT2014",
            "originId": "FAC-VENT2014",
            "destinationId": "FAN-VENT2014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.919529,
            "sKVA": 1.414827,
            "ibA": 1.856479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1062",
            "excelRow": 1486,
            "circuitRef": "FAC-VEN2014-02",
            "name": "FAC-VENT2014 → FAN-VENT2015",
            "originId": "FAC-VENT2014",
            "destinationId": "FAN-VENT2015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1063",
            "excelRow": 1487,
            "circuitRef": "FAC-VEN2014-03",
            "name": "FAC-VENT2014 → UHE-HTSM2005",
            "originId": "FAC-VENT2014",
            "destinationId": "UHE-HTSM2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 2.91591,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1064",
            "excelRow": 1488,
            "circuitRef": "FAC-VEN2014-04",
            "name": "FAC-VENT2014 → UHE-HTSM2006",
            "originId": "FAC-VENT2014",
            "destinationId": "UHE-HTSM2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 2.91591,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1065",
            "excelRow": 1640,
            "circuitRef": "FCP-ACO2010-01",
            "name": "FCP-ACON2010 → FCO-ACON2010",
            "originId": "FCP-ACON2010",
            "destinationId": "FCO-ACON2010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1066",
            "excelRow": 1642,
            "circuitRef": "FCP-ACO2010-02",
            "name": "FCP-ACON2010 → RHE-HTSM2018",
            "originId": "FCP-ACON2010",
            "destinationId": "RHE-HTSM2018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 9.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 9.5,
            "ibA": 12.465517,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1067",
            "excelRow": 1409,
            "circuitRef": "CCM-VEM2001-01",
            "name": "CCM-VEMS2001 → SWF-VEMS2001",
            "originId": "CCM-VEMS2001",
            "destinationId": "SWF-VEMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.26,
            "pKWe": null,
            "qKVAr": 1.073205,
            "sKVA": 1.830065,
            "ibA": 2.401338,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1068",
            "excelRow": 1410,
            "circuitRef": "CCM-VEM2001-02",
            "name": "CCM-VEMS2001 → FAN-VEMS2002",
            "originId": "CCM-VEMS2001",
            "destinationId": "FAN-VEMS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.3,
            "pKWe": null,
            "qKVAr": 1.12978,
            "sKVA": 1.882966,
            "ibA": 2.470753,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1069",
            "excelRow": 1411,
            "circuitRef": "CCM-VEM2001-03",
            "name": "CCM-VEMS2001 → FAN-VEMS2001",
            "originId": "CCM-VEMS2001",
            "destinationId": "FAN-VEMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 1.814229,
            "sKVA": 2.742857,
            "ibA": 3.599067,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1070",
            "excelRow": 1413,
            "circuitRef": "CCM-VEM2001-04",
            "name": "CCM-VEMS2001 → UHE-HTSM2001",
            "originId": "CCM-VEMS2001",
            "destinationId": "UHE-HTSM2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 2.91591,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1071",
            "excelRow": 1691,
            "circuitRef": "FUP-ACO2001-01",
            "name": "FUP-ACON2001 → FCU-ACON2001",
            "originId": "FUP-ACON2001",
            "destinationId": "FCU-ACON2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.37,
            "pKWe": null,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1072",
            "excelRow": 1715,
            "circuitRef": "FUP-ACO2003-01",
            "name": "FUP-ACON2003 → FCU-ACON2003",
            "originId": "FUP-ACON2003",
            "destinationId": "FCU-ACON2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1073",
            "excelRow": 1727,
            "circuitRef": "FUP-ACO2004-01",
            "name": "FUP-ACON2004 → FCU-ACON2004",
            "originId": "FUP-ACON2004",
            "destinationId": "FCU-ACON2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.87,
            "pKWe": null,
            "qKVAr": 2.445874,
            "sKVA": 3.424908,
            "ibA": 4.494027,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1074",
            "excelRow": 1739,
            "circuitRef": "UCP-ACO2002-01",
            "name": "UCP-ACON2002 → UCO-ACON2002",
            "originId": "UCP-ACON2002",
            "destinationId": "UCO-ACON2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.37,
            "pKWe": null,
            "qKVAr": 0.483943,
            "sKVA": 0.677656,
            "ibA": 0.889192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1075",
            "excelRow": 1740,
            "circuitRef": "UCP-ACO2002-02",
            "name": "UCP-ACON2002 → UCO-ACON2003",
            "originId": "UCP-ACON2002",
            "destinationId": "UCO-ACON2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.37,
            "pKWe": null,
            "qKVAr": 0.483943,
            "sKVA": 0.677656,
            "ibA": 0.889192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1076",
            "excelRow": 1741,
            "circuitRef": "UCP-ACO2002-03",
            "name": "UCP-ACON2002 → UCO-ACON2004",
            "originId": "UCP-ACON2002",
            "destinationId": "UCO-ACON2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.869944,
            "sKVA": 1.390176,
            "ibA": 1.824133,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1077",
            "excelRow": 1742,
            "circuitRef": "UCP-ACO2002-04",
            "name": "UCP-ACON2002 → UCO-ACON2005",
            "originId": "UCP-ACON2002",
            "destinationId": "UCO-ACON2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.869944,
            "sKVA": 1.390176,
            "ibA": 1.824133,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1078",
            "excelRow": 2326,
            "circuitRef": "SSB-4PWS4532-Q01",
            "name": "SSB-4PWS4532 → JBX-4PWS5001",
            "originId": "SSB-4PWS4532",
            "destinationId": "JBX-4PWS5001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 50D",
            "protectionCurrentA": 50,
            "pnKW": 29,
            "pKWe": 29,
            "qKVAr": 17.972586,
            "sKVA": 34.117647,
            "ibA": 44.767802,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-3PX"
        },
        {
            "id": "abt-440-1079",
            "excelRow": 2327,
            "circuitRef": "SSB-4PWS4532-Q02",
            "name": "SSB-4PWS4532 → TRF-4PWS4532",
            "originId": "SSB-4PWS4532",
            "destinationId": "TRF-4PWS4532",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 6,
            "pKWe": 6,
            "qKVAr": 4.5,
            "sKVA": 7.5,
            "ibA": 9.841198,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1080",
            "excelRow": 2328,
            "circuitRef": "SSB-4PWS4532-Q03",
            "name": "SSB-4PWS4532 → SPARE-SSB-4PWS4532-Q03",
            "originId": "SSB-4PWS4532",
            "destinationId": "SPARE-SSB-4PWS4532-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1081",
            "excelRow": 2329,
            "circuitRef": "SSB-4PWS4532-Q04",
            "name": "SSB-4PWS4532 → SPARE-SSB-4PWS4532-Q04",
            "originId": "SSB-4PWS4532",
            "destinationId": "SPARE-SSB-4PWS4532-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1082",
            "excelRow": 1556,
            "circuitRef": "FCP-ACO2003-01",
            "name": "FCP-ACON2003 → FCO-ACON2003",
            "originId": "FCP-ACON2003",
            "destinationId": "FCO-ACON2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1083",
            "excelRow": 1568,
            "circuitRef": "FCP-ACO2004-01",
            "name": "FCP-ACON2004 → FCO-ACON2004",
            "originId": "FCP-ACON2004",
            "destinationId": "FCO-ACON2004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1084",
            "excelRow": 1569,
            "circuitRef": "FCP-ACO2004-02",
            "name": "FCP-ACON2004 → RHE-HTSM2005",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1085",
            "excelRow": 1570,
            "circuitRef": "FCP-ACO2004-03",
            "name": "FCP-ACON2004 → RHE-HTSM2006",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1086",
            "excelRow": 1571,
            "circuitRef": "FCP-ACO2004-04",
            "name": "FCP-ACON2004 → RHE-HTSM2007",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1087",
            "excelRow": 1572,
            "circuitRef": "FCP-ACO2004-05",
            "name": "FCP-ACON2004 → RHE-HTSM2075",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2075",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1088",
            "excelRow": 1573,
            "circuitRef": "FCP-ACO2004-06",
            "name": "FCP-ACON2004 → RHE-HTSM2008",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1089",
            "excelRow": 1574,
            "circuitRef": "FCP-ACO2004-07",
            "name": "FCP-ACON2004 → RHE-HTSM2009",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1090",
            "excelRow": 1575,
            "circuitRef": "FCP-ACO2004-08",
            "name": "FCP-ACON2004 → RHE-HTSM2010",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1091",
            "excelRow": 1576,
            "circuitRef": "FCP-ACO2004-09",
            "name": "FCP-ACON2004 → RHE-HTSM2004",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "09",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.25,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.25,
            "ibA": 2.952359,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1092",
            "excelRow": 1577,
            "circuitRef": "FCP-ACO2004-10",
            "name": "FCP-ACON2004 → RHE-HTSM2084",
            "originId": "FCP-ACON2004",
            "destinationId": "RHE-HTSM2084",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1093",
            "excelRow": 1589,
            "circuitRef": "FCP-ACO2005-01",
            "name": "FCP-ACON2005 → FCO-ACON2005",
            "originId": "FCP-ACON2005",
            "destinationId": "FCO-ACON2005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1094",
            "excelRow": 1590,
            "circuitRef": "FCP-ACO2005-02",
            "name": "FCP-ACON2005 → RHE-HTSM2085",
            "originId": "FCP-ACON2005",
            "destinationId": "RHE-HTSM2085",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1095",
            "excelRow": 1591,
            "circuitRef": "FCP-ACO2005-03",
            "name": "FCP-ACON2005 → RHE-HTSM2001",
            "originId": "FCP-ACON2005",
            "destinationId": "RHE-HTSM2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.25,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.25,
            "ibA": 2.952359,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1096",
            "excelRow": 1592,
            "circuitRef": "FCP-ACO2005-04",
            "name": "FCP-ACON2005 → RHE-HTSM2002",
            "originId": "FCP-ACON2005",
            "destinationId": "RHE-HTSM2002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1097",
            "excelRow": 1593,
            "circuitRef": "FCP-ACO2005-05",
            "name": "FCP-ACON2005 → RHE-HTSM2003",
            "originId": "FCP-ACON2005",
            "destinationId": "RHE-HTSM2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1098",
            "excelRow": 1425,
            "circuitRef": "FAP-VEN2001-01",
            "name": "FAP-VENT2001 → FAN-VENT2001",
            "originId": "FAP-VENT2001",
            "destinationId": "FAN-VENT2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1099",
            "excelRow": 1451,
            "circuitRef": "FAC-VEN2003-01",
            "name": "FAC-VENT2003 → FAN-VENT2003",
            "originId": "FAC-VENT2003",
            "destinationId": "FAN-VENT2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 6.4,
            "pKWe": null,
            "qKVAr": 3.635052,
            "sKVA": 7.972296,
            "ibA": 10.460926,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1100",
            "excelRow": 1452,
            "circuitRef": "FAC-VEN2003-02",
            "name": "FAC-VENT2003 → FAN-VENT2005",
            "originId": "FAC-VENT2003",
            "destinationId": "FAN-VENT2005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 1.814229,
            "sKVA": 2.742857,
            "ibA": 3.599067,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1101",
            "excelRow": 1453,
            "circuitRef": "FAC-VEN2003-03",
            "name": "FAC-VENT2003 → FAN-VENT2007",
            "originId": "FAC-VENT2003",
            "destinationId": "FAN-VENT2007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.6,
            "pKWe": null,
            "qKVAr": 3.628459,
            "sKVA": 5.485714,
            "ibA": 7.198133,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1102",
            "excelRow": 1454,
            "circuitRef": "FAC-VEN2003-04",
            "name": "FAC-VENT2003 → FAN-VENT2009",
            "originId": "FAC-VENT2003",
            "destinationId": "FAN-VENT2009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1103",
            "excelRow": 1455,
            "circuitRef": "FAC-VEN2003-05",
            "name": "FAC-VENT2003 → RHE-HTSM2065",
            "originId": "FAC-VENT2003",
            "destinationId": "RHE-HTSM2065",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1104",
            "excelRow": 1456,
            "circuitRef": "FAC-VEN2003-06",
            "name": "FAC-VENT2003 → RHE-HTSM2066",
            "originId": "FAC-VENT2003",
            "destinationId": "RHE-HTSM2066",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1105",
            "excelRow": 1457,
            "circuitRef": "FAC-VEN2003-07",
            "name": "FAC-VENT2003 → RHE-HTSM2067",
            "originId": "FAC-VENT2003",
            "destinationId": "RHE-HTSM2067",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1106",
            "excelRow": 1458,
            "circuitRef": "FAC-VEN2003-08",
            "name": "FAC-VENT2003 → RHE-HTSM2068",
            "originId": "FAC-VENT2003",
            "destinationId": "RHE-HTSM2068",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1107",
            "excelRow": 1470,
            "circuitRef": "FAC-VEN2004-01",
            "name": "FAC-VENT2004 → FAN-VENT2004",
            "originId": "FAC-VENT2004",
            "destinationId": "FAN-VENT2004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 6.4,
            "pKWe": null,
            "qKVAr": 3.635052,
            "sKVA": 7.972296,
            "ibA": 10.460926,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1108",
            "excelRow": 1471,
            "circuitRef": "FAC-VEN2004-02",
            "name": "FAC-VENT2004 → FAN-VENT2006",
            "originId": "FAC-VENT2004",
            "destinationId": "FAN-VENT2006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 1.791705,
            "sKVA": 2.708804,
            "ibA": 3.554383,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1109",
            "excelRow": 1472,
            "circuitRef": "FAC-VEN2004-03",
            "name": "FAC-VENT2004 → FAN-VENT2008",
            "originId": "FAC-VENT2004",
            "destinationId": "FAN-VENT2008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.6,
            "pKWe": null,
            "qKVAr": 3.58341,
            "sKVA": 5.417607,
            "ibA": 7.108766,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1110",
            "excelRow": 1473,
            "circuitRef": "FAC-VEN2004-04",
            "name": "FAC-VENT2004 → FAN-VENT2010",
            "originId": "FAC-VENT2004",
            "destinationId": "FAN-VENT2010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1111",
            "excelRow": 1671,
            "circuitRef": "FCP-ACO2019-01",
            "name": "FCP-ACON2019 → FCO-ACON2019",
            "originId": "FCP-ACON2019",
            "destinationId": "FCO-ACON2019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1112",
            "excelRow": 1672,
            "circuitRef": "FCP-ACO2019-02",
            "name": "FCP-ACON2019 → RHE-HTSM2046",
            "originId": "FCP-ACON2019",
            "destinationId": "RHE-HTSM2046",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1113",
            "excelRow": 1673,
            "circuitRef": "FCP-ACO2019-03",
            "name": "FCP-ACON2019 → RHE-HTSM2047",
            "originId": "FCP-ACON2019",
            "destinationId": "RHE-HTSM2047",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1114",
            "excelRow": 1674,
            "circuitRef": "FCP-ACO2019-04",
            "name": "FCP-ACON2019 → RHE-HTSM2048",
            "originId": "FCP-ACON2019",
            "destinationId": "RHE-HTSM2048",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1115",
            "excelRow": 1675,
            "circuitRef": "FCP-ACO2019-05",
            "name": "FCP-ACON2019 → RHE-HTSM2049",
            "originId": "FCP-ACON2019",
            "destinationId": "RHE-HTSM2049",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1116",
            "excelRow": 1676,
            "circuitRef": "FCP-ACO2019-06",
            "name": "FCP-ACON2019 → RHE-HTSM2050",
            "originId": "FCP-ACON2019",
            "destinationId": "RHE-HTSM2050",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1117",
            "excelRow": 1677,
            "circuitRef": "FCP-ACO2019-07",
            "name": "FCP-ACON2019 → RHE-HTSM2051",
            "originId": "FCP-ACON2019",
            "destinationId": "RHE-HTSM2051",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1118",
            "excelRow": 1678,
            "circuitRef": "FCP-ACO2019-08",
            "name": "FCP-ACON2019 → RHE-HTSM2081",
            "originId": "FCP-ACON2019",
            "destinationId": "RHE-HTSM2081",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1119",
            "excelRow": 1679,
            "circuitRef": "FCP-ACO2019-09",
            "name": "FCP-ACON2019 → RHE-HTSM2074",
            "originId": "FCP-ACON2019",
            "destinationId": "RHE-HTSM2074",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "09",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1120",
            "excelRow": 1703,
            "circuitRef": "FUP-ACO2002-01",
            "name": "FUP-ACON2002 → FCU-ACON2002",
            "originId": "FUP-ACON2002",
            "destinationId": "FCU-ACON2002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.37,
            "pKWe": null,
            "qKVAr": 4.407805,
            "sKVA": 6.172161,
            "ibA": 8.098861,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1121",
            "excelRow": 1542,
            "circuitRef": "FCP-ACO2001-01",
            "name": "FCP-ACON2001 → FCO-ACON2001",
            "originId": "FCP-ACON2001",
            "destinationId": "FCO-ACON2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1122",
            "excelRow": 1543,
            "circuitRef": "FCP-ACO2001-02",
            "name": "FCP-ACON2001 → RHE-HTSM2014",
            "originId": "FCP-ACON2001",
            "destinationId": "RHE-HTSM2014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 5.5,
            "ibA": 7.216878,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1123",
            "excelRow": 1544,
            "circuitRef": "FCP-ACO2001-03",
            "name": "FCP-ACON2001 → RHE-HTSM2016",
            "originId": "FCP-ACON2001",
            "destinationId": "RHE-HTSM2016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1124",
            "excelRow": 1605,
            "circuitRef": "FCP-ACO2006-01",
            "name": "FCP-ACON2006 → FCO-ACON2006",
            "originId": "FCP-ACON2006",
            "destinationId": "FCO-ACON2006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.99954,
            "sKVA": 1.537936,
            "ibA": 2.018017,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1125",
            "excelRow": 1606,
            "circuitRef": "FCP-ACO2006-02",
            "name": "FCP-ACON2006 → RHE-HTSM2011",
            "originId": "FCP-ACON2006",
            "destinationId": "RHE-HTSM2011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1126",
            "excelRow": 1607,
            "circuitRef": "FCP-ACO2006-03",
            "name": "FCP-ACON2006 → RHE-HTSM2012",
            "originId": "FCP-ACON2006",
            "destinationId": "RHE-HTSM2012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1127",
            "excelRow": 1619,
            "circuitRef": "FCP-ACO2007-01",
            "name": "FCP-ACON2007 → FCO-ACON2007",
            "originId": "FCP-ACON2007",
            "destinationId": "FCO-ACON2007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.99954,
            "sKVA": 1.537936,
            "ibA": 2.018017,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1128",
            "excelRow": 1620,
            "circuitRef": "FCP-ACO2007-02",
            "name": "FCP-ACON2007 → RHE-HTSM2015",
            "originId": "FCP-ACON2007",
            "destinationId": "RHE-HTSM2015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1129",
            "excelRow": 1621,
            "circuitRef": "FCP-ACO2007-03",
            "name": "FCP-ACON2007 → RHE-HTSM2013",
            "originId": "FCP-ACON2007",
            "destinationId": "RHE-HTSM2013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1130",
            "excelRow": 1622,
            "circuitRef": "FCP-ACO2007-04",
            "name": "FCP-ACON2007 → RHE-HTSM2073",
            "originId": "FCP-ACON2007",
            "destinationId": "RHE-HTSM2073",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1131",
            "excelRow": 1515,
            "circuitRef": "FCC-ACO2008-01",
            "name": "FCC-ACON2008 → FCO-ACON2008",
            "originId": "FCC-ACON2008",
            "destinationId": "FCO-ACON2008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1132",
            "excelRow": 1516,
            "circuitRef": "FCC-ACO2008-02",
            "name": "FCC-ACON2008 → FCO-ACON2009",
            "originId": "FCC-ACON2008",
            "destinationId": "FCO-ACON2009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1133",
            "excelRow": 1654,
            "circuitRef": "FCP-ACO2013-01",
            "name": "FCP-ACON2013 → FCO-ACON2013",
            "originId": "FCP-ACON2013",
            "destinationId": "FCO-ACON2013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1134",
            "excelRow": 1655,
            "circuitRef": "FCP-ACO2013-02",
            "name": "FCP-ACON2013 → RHE-HTSM2033",
            "originId": "FCP-ACON2013",
            "destinationId": "RHE-HTSM2033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1135",
            "excelRow": 1656,
            "circuitRef": "FCP-ACO2013-03",
            "name": "FCP-ACON2013 → RHE-HTSM2034",
            "originId": "FCP-ACON2013",
            "destinationId": "RHE-HTSM2034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1136",
            "excelRow": 1657,
            "circuitRef": "FCP-ACO2013-04",
            "name": "FCP-ACON2013 → RHE-HTSM2035",
            "originId": "FCP-ACON2013",
            "destinationId": "RHE-HTSM2035",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 5,
            "ibA": 6.560799,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1137",
            "excelRow": 1658,
            "circuitRef": "FCP-ACO2013-05",
            "name": "FCP-ACON2013 → RHE-HTSM2037",
            "originId": "FCP-ACON2013",
            "destinationId": "RHE-HTSM2037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 5,
            "ibA": 6.560799,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1138",
            "excelRow": 1659,
            "circuitRef": "FCP-ACO2013-06",
            "name": "FCP-ACON2013 → RHE-HTSM2036",
            "originId": "FCP-ACON2013",
            "destinationId": "RHE-HTSM2036",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1139",
            "excelRow": 1528,
            "circuitRef": "CTP-VEN2001-01",
            "name": "CTP-VENT2001 → RHE-HTSM2069",
            "originId": "CTP-VENT2001",
            "destinationId": "RHE-HTSM2069",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1140",
            "excelRow": 1529,
            "circuitRef": "CTP-VEN2001-02",
            "name": "CTP-VENT2001 → RHE-HTSM2070",
            "originId": "CTP-VENT2001",
            "destinationId": "RHE-HTSM2070",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1141",
            "excelRow": 1530,
            "circuitRef": "CTP-VEN2001-03",
            "name": "CTP-VENT2001 → RHE-HTSM2071",
            "originId": "CTP-VENT2001",
            "destinationId": "RHE-HTSM2071",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1104",
            "excelRow": 1158,
            "circuitRef": "SSB-2PWS2301-INS160",
            "name": "SSB-2PWS2301 → BUS-SSB-2PWS2301",
            "originId": "SSB-2PWS2301",
            "destinationId": "BUS-SSB-2PWS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1105",
            "excelRow": 1275,
            "circuitRef": "SSB-2PWS2302-INS160",
            "name": "SSB-2PWS2302 → BUS-SSB-2PWS2302",
            "originId": "SSB-2PWS2302",
            "destinationId": "BUS-SSB-2PWS2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1106",
            "excelRow": 1386,
            "circuitRef": "SSB-2PWS2304-INS160",
            "name": "SSB-2PWS2304 → BUS-SSB-2PWS2304",
            "originId": "SSB-2PWS2304",
            "destinationId": "BUS-SSB-2PWS2304",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1107",
            "excelRow": 1552,
            "circuitRef": "SSB-2PWS2306-INS160",
            "name": "SSB-2PWS2306 → BUS-SSB-2PWS2306",
            "originId": "SSB-2PWS2306",
            "destinationId": "BUS-SSB-2PWS2306",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1108",
            "excelRow": 1619,
            "circuitRef": "SSB-2PWS2330-INS160",
            "name": "SSB-2PWS2330 → BUS-SSB-2PWS2330",
            "originId": "SSB-2PWS2330",
            "destinationId": "BUS-SSB-2PWS2330",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1109",
            "excelRow": 1657,
            "circuitRef": "SSB-2PWS2331-INS80",
            "name": "SSB-2PWS2331 → BUS-SSB-2PWS2331",
            "originId": "SSB-2PWS2331",
            "destinationId": "BUS-SSB-2PWS2331",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1110",
            "excelRow": 1716,
            "circuitRef": "SSB-2PWS2361-INS80",
            "name": "SSB-2PWS2361 → BUS-SSB-2PWS2361",
            "originId": "SSB-2PWS2361",
            "destinationId": "BUS-SSB-2PWS2361",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1111",
            "excelRow": 1734,
            "circuitRef": "SSB-2PWS2362-INS160",
            "name": "SSB-2PWS2362 → BUS-SSB-2PWS2362",
            "originId": "SSB-2PWS2362",
            "destinationId": "BUS-SSB-2PWS2362",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1112",
            "excelRow": 1201,
            "circuitRef": "SSB-2PWS2312-INS80",
            "name": "SSB-2PWS2312 → BUS-SSB-2PWS2312",
            "originId": "SSB-2PWS2312",
            "destinationId": "BUS-SSB-2PWS2312",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1113",
            "excelRow": 1238,
            "circuitRef": "SSB-2PWS2313-INS80",
            "name": "SSB-2PWS2313 → BUS-SSB-2PWS2313",
            "originId": "SSB-2PWS2313",
            "destinationId": "BUS-SSB-2PWS2313",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1114",
            "excelRow": 2300,
            "circuitRef": "SSB-2PWS3405-INS80",
            "name": "SSB-2PWS3405 → BUS-SSB-2PWS3405",
            "originId": "SSB-2PWS3405",
            "destinationId": "BUS-SSB-2PWS3405",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1115",
            "excelRow": 1320,
            "circuitRef": "SSB-2PWS2314-INS80",
            "name": "SSB-2PWS2314 → BUS-SSB-2PWS2314",
            "originId": "SSB-2PWS2314",
            "destinationId": "BUS-SSB-2PWS2314",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1116",
            "excelRow": 1536,
            "circuitRef": "SSB-2PWS2305-INS80",
            "name": "SSB-2PWS2305 → BUS-SSB-2PWS2305",
            "originId": "SSB-2PWS2305",
            "destinationId": "BUS-SSB-2PWS2305",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1117",
            "excelRow": 2331,
            "circuitRef": "SSB-2PWS3301-INS80",
            "name": "SSB-2PWS3301 → BUS-SSB-2PWS3301",
            "originId": "SSB-2PWS3301",
            "destinationId": "BUS-SSB-2PWS3301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1118",
            "excelRow": 1370,
            "circuitRef": "SSB-2PWS2303-INS80",
            "name": "SSB-2PWS2303 → BUS-SSB-2PWS2303",
            "originId": "SSB-2PWS2303",
            "destinationId": "BUS-SSB-2PWS2303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1119",
            "excelRow": 1521,
            "circuitRef": "SSB-MEFE0002-INS80",
            "name": "SSB-MEFE0002 → BUS-SSB-MEFE0002",
            "originId": "SSB-MEFE0002",
            "destinationId": "BUS-SSB-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1120",
            "excelRow": 1421,
            "circuitRef": "SSB-2PWS2310-INS80",
            "name": "SSB-2PWS2310 → BUS-SSB-2PWS2310",
            "originId": "SSB-2PWS2310",
            "destinationId": "BUS-SSB-2PWS2310",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1121",
            "excelRow": 1471,
            "circuitRef": "SSB-2PWS2311-INS80",
            "name": "SSB-2PWS2311 → BUS-SSB-2PWS2311",
            "originId": "SSB-2PWS2311",
            "destinationId": "BUS-SSB-2PWS2311",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1122",
            "excelRow": 1586,
            "circuitRef": "SSB-2PWS2307-INS80",
            "name": "SSB-2PWS2307 → BUS-SSB-2PWS2307",
            "originId": "SSB-2PWS2307",
            "destinationId": "BUS-SSB-2PWS2307",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1123",
            "excelRow": 2132,
            "circuitRef": "SSB-MEFE0003-INS80",
            "name": "SSB-MEFE0003 → BUS-SSB-MEFE0003",
            "originId": "SSB-MEFE0003",
            "destinationId": "BUS-SSB-MEFE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1124",
            "excelRow": 1161,
            "circuitRef": "SSB-2PWS2301-Q01",
            "name": "SSB-2PWS2301 → TBX-GENS1002",
            "originId": "SSB-2PWS2301",
            "destinationId": "TBX-GENS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.35,
            "pKWe": 0.411765,
            "qKVAr": 0.308824,
            "sKVA": 0.514706,
            "ibA": 2.237852,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1125",
            "excelRow": 1162,
            "circuitRef": "SSB-2PWS2301-Q02",
            "name": "SSB-2PWS2301 → TBX-GENS2002",
            "originId": "SSB-2PWS2301",
            "destinationId": "TBX-GENS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.35,
            "pKWe": 0.411765,
            "qKVAr": 0.308824,
            "sKVA": 0.514706,
            "ibA": 2.237852,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1126",
            "excelRow": 1163,
            "circuitRef": "SSB-2PWS2301-Q03",
            "name": "SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q03",
            "originId": "SSB-2PWS2301",
            "destinationId": "SPARE-SSB-2PWS2301-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0,
            "sKVA": 0.4,
            "ibA": 1.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1127",
            "excelRow": 1164,
            "circuitRef": "SSB-2PWS2301-Q04",
            "name": "SSB-2PWS2301 → LTW-ATEL0001",
            "originId": "SSB-2PWS2301",
            "destinationId": "LTW-ATEL0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1128",
            "excelRow": 1165,
            "circuitRef": "SSB-2PWS2301-Q05",
            "name": "SSB-2PWS2301 → JBX-2PWS3204",
            "originId": "SSB-2PWS2301",
            "destinationId": "JBX-2PWS3204",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.018,
            "pKWe": 0.018,
            "qKVAr": 0,
            "sKVA": 0.018,
            "ibA": 0.078261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1129",
            "excelRow": 1166,
            "circuitRef": "SSB-2PWS2301-Q06",
            "name": "SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q06",
            "originId": "SSB-2PWS2301",
            "destinationId": "SPARE-SSB-2PWS2301-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0,
            "sKVA": 0.4,
            "ibA": 1.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1130",
            "excelRow": 1167,
            "circuitRef": "SSB-2PWS2301-Q07",
            "name": "SSB-2PWS2301 → CTP-GENS1002",
            "originId": "SSB-2PWS2301",
            "destinationId": "CTP-GENS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.072648,
            "sKVA": 0.166667,
            "ibA": 0.724638,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1131",
            "excelRow": 1168,
            "circuitRef": "SSB-2PWS2301-Q08",
            "name": "SSB-2PWS2301 → AVR-GENS0001",
            "originId": "SSB-2PWS2301",
            "destinationId": "AVR-GENS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0,
            "sKVA": 0.05,
            "ibA": 0.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1132",
            "excelRow": 1169,
            "circuitRef": "SSB-2PWS2301-Q09",
            "name": "SSB-2PWS2301 → CTP-GENS1004",
            "originId": "SSB-2PWS2301",
            "destinationId": "CTP-GENS1004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.171429,
            "qKVAr": 0.228571,
            "sKVA": 0.285714,
            "ibA": 1.242236,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1133",
            "excelRow": 1170,
            "circuitRef": "SSB-2PWS2301-Q10",
            "name": "SSB-2PWS2301 → CTP-GENS2002",
            "originId": "SSB-2PWS2301",
            "destinationId": "CTP-GENS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.072648,
            "sKVA": 0.166667,
            "ibA": 0.724638,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1134",
            "excelRow": 1171,
            "circuitRef": "SSB-2PWS2301-Q11",
            "name": "SSB-2PWS2301 → AVR-GENS0002",
            "originId": "SSB-2PWS2301",
            "destinationId": "AVR-GENS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0,
            "sKVA": 0.05,
            "ibA": 0.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1135",
            "excelRow": 1172,
            "circuitRef": "SSB-2PWS2301-Q12",
            "name": "SSB-2PWS2301 → CTP-GENS2004",
            "originId": "SSB-2PWS2301",
            "destinationId": "CTP-GENS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.171429,
            "qKVAr": 0.228571,
            "sKVA": 0.285714,
            "ibA": 1.242236,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1136",
            "excelRow": 1173,
            "circuitRef": "SSB-2PWS2301-Q13",
            "name": "SSB-2PWS2301 → JBX-2PWS3205",
            "originId": "SSB-2PWS2301",
            "destinationId": "JBX-2PWS3205",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.072,
            "pKWe": 0.072,
            "qKVAr": 0,
            "sKVA": 0.072,
            "ibA": 0.313043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1137",
            "excelRow": 1174,
            "circuitRef": "SSB-2PWS2301-Q14",
            "name": "SSB-2PWS2301 → CTP-PROP0001",
            "originId": "SSB-2PWS2301",
            "destinationId": "CTP-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 20C",
            "protectionCurrentA": 20,
            "pnKW": 3,
            "pKWe": 3.529412,
            "qKVAr": 0,
            "sKVA": 3.529412,
            "ibA": 15.345269,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1138",
            "excelRow": 1175,
            "circuitRef": "SSB-2PWS2301-Q15",
            "name": "SSB-2PWS2301 → PCU-IPMS0001",
            "originId": "SSB-2PWS2301",
            "destinationId": "PCU-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1139",
            "excelRow": 1176,
            "circuitRef": "SSB-2PWS2301-Q16",
            "name": "SSB-2PWS2301 → JBX-2PWS3207",
            "originId": "SSB-2PWS2301",
            "destinationId": "JBX-2PWS3207",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.018,
            "pKWe": 0.018,
            "qKVAr": 0,
            "sKVA": 0.018,
            "ibA": 0.078261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1140",
            "excelRow": 1177,
            "circuitRef": "SSB-2PWS2301-Q17",
            "name": "SSB-2PWS2301 → LCP-AFFF0002",
            "originId": "SSB-2PWS2301",
            "destinationId": "LCP-AFFF0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.145297,
            "sKVA": 0.333333,
            "ibA": 1.449275,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1141",
            "excelRow": 1178,
            "circuitRef": "SSB-2PWS2301-Q18",
            "name": "SSB-2PWS2301 → LSS-IPMS2002",
            "originId": "SSB-2PWS2301",
            "destinationId": "LSS-IPMS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1142",
            "excelRow": 1179,
            "circuitRef": "SSB-2PWS2301-Q19",
            "name": "SSB-2PWS2301 → LSS-IPMS2003",
            "originId": "SSB-2PWS2301",
            "destinationId": "LSS-IPMS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1143",
            "excelRow": 1180,
            "circuitRef": "SSB-2PWS2301-Q20",
            "name": "SSB-2PWS2301 → AMP-SPTS0005",
            "originId": "SSB-2PWS2301",
            "destinationId": "AMP-SPTS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.042729,
            "sKVA": 0.136842,
            "ibA": 0.594966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1144",
            "excelRow": 1181,
            "circuitRef": "SSB-2PWS2301-Q21",
            "name": "SSB-2PWS2301 → SKT-2PWS3194",
            "originId": "SSB-2PWS2301",
            "destinationId": "SKT-2PWS3194",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.0552,
            "pKWe": 0.0552,
            "qKVAr": 0.0414,
            "sKVA": 0.069,
            "ibA": 0.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1145",
            "excelRow": 1182,
            "circuitRef": "SSB-2PWS2301-Q22",
            "name": "SSB-2PWS2301 → ACM-DGFS0001",
            "originId": "SSB-2PWS2301",
            "destinationId": "ACM-DGFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0,
            "sKVA": 0.07,
            "ibA": 0.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1146",
            "excelRow": 1183,
            "circuitRef": "SSB-2PWS2301-Q23",
            "name": "SSB-2PWS2301 → ACM-FOSS0001",
            "originId": "SSB-2PWS2301",
            "destinationId": "ACM-FOSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0,
            "sKVA": 0.07,
            "ibA": 0.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1147",
            "excelRow": 1184,
            "circuitRef": "SSB-2PWS2301-Q24",
            "name": "SSB-2PWS2301 → CSS-SPTS0005",
            "originId": "SSB-2PWS2301",
            "destinationId": "CSS-SPTS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1148",
            "excelRow": 1185,
            "circuitRef": "SSB-2PWS2301-Q25",
            "name": "SSB-2PWS2301 → CBX-EMSS0006",
            "originId": "SSB-2PWS2301",
            "destinationId": "CBX-EMSS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1149",
            "excelRow": 1186,
            "circuitRef": "SSB-2PWS2301-Q26",
            "name": "SSB-2PWS2301 → CBX-EMSS0007",
            "originId": "SSB-2PWS2301",
            "destinationId": "CBX-EMSS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.055,
            "pKWe": 0.055,
            "qKVAr": 0.026638,
            "sKVA": 0.061111,
            "ibA": 0.2657,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1150",
            "excelRow": 1187,
            "circuitRef": "SSB-2PWS2301-Q27",
            "name": "SSB-2PWS2301 → JBX-2PWS3226",
            "originId": "SSB-2PWS2301",
            "destinationId": "JBX-2PWS3226",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0.054461,
            "sKVA": 0.105195,
            "ibA": 0.457369,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1151",
            "excelRow": 1188,
            "circuitRef": "SSB-2PWS2301-Q28",
            "name": "SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q28",
            "originId": "SSB-2PWS2301",
            "destinationId": "SPARE-SSB-2PWS2301-Q28",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0,
            "sKVA": 0.4,
            "ibA": 1.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1152",
            "excelRow": 1189,
            "circuitRef": "SSB-2PWS2301-Q29",
            "name": "SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q29",
            "originId": "SSB-2PWS2301",
            "destinationId": "SPARE-SSB-2PWS2301-Q29",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1153",
            "excelRow": 1190,
            "circuitRef": "SSB-2PWS2301-Q30",
            "name": "SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q30",
            "originId": "SSB-2PWS2301",
            "destinationId": "SPARE-SSB-2PWS2301-Q30",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1154",
            "excelRow": 1191,
            "circuitRef": "SSB-2PWS2301-Q31",
            "name": "SSB-2PWS2301 → SSB-2PWS2312",
            "originId": "SSB-2PWS2301",
            "destinationId": "SSB-2PWS2312",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 1.6992,
            "pKWe": 2.124,
            "qKVAr": 1.593,
            "sKVA": 2.655,
            "ibA": 6.66463,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1155",
            "excelRow": 1192,
            "circuitRef": "SSB-2PWS2301-Q32",
            "name": "SSB-2PWS2301 → SSB-2PWS2313",
            "originId": "SSB-2PWS2301",
            "destinationId": "SSB-2PWS2313",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 1.416,
            "pKWe": 1.77,
            "qKVAr": 1.3275,
            "sKVA": 2.2125,
            "ibA": 5.553859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1156",
            "excelRow": 1278,
            "circuitRef": "SSB-2PWS2302-Q01",
            "name": "SSB-2PWS2302 → CBX-EMSS0003",
            "originId": "SSB-2PWS2302",
            "destinationId": "CBX-EMSS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1157",
            "excelRow": 1279,
            "circuitRef": "SSB-2PWS2302-Q02",
            "name": "SSB-2PWS2302 → CBX-EMSS0004",
            "originId": "SSB-2PWS2302",
            "destinationId": "CBX-EMSS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1158",
            "excelRow": 1280,
            "circuitRef": "SSB-2PWS2302-Q03",
            "name": "SSB-2PWS2302 → CBX-EMSS0005",
            "originId": "SSB-2PWS2302",
            "destinationId": "CBX-EMSS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1159",
            "excelRow": 1281,
            "circuitRef": "SSB-2PWS2302-Q04",
            "name": "SSB-2PWS2302 → FZM-FDAS4000",
            "originId": "SSB-2PWS2302",
            "destinationId": "FZM-FDAS4000",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.453,
            "pKWe": 0.487097,
            "qKVAr": 0.176793,
            "sKVA": 0.518188,
            "ibA": 2.252992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1160",
            "excelRow": 1282,
            "circuitRef": "SSB-2PWS2302-Q05",
            "name": "SSB-2PWS2302 → AMP-SSIN2007",
            "originId": "SSB-2PWS2302",
            "destinationId": "AMP-SSIN2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1161",
            "excelRow": 1283,
            "circuitRef": "SSB-2PWS2302-Q06",
            "name": "SSB-2PWS2302 → BTC-BOHS0001",
            "originId": "SSB-2PWS2302",
            "destinationId": "BTC-BOHS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.84,
            "pKWe": 1.84,
            "qKVAr": 1.38,
            "sKVA": 2.3,
            "ibA": 10,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1162",
            "excelRow": 1284,
            "circuitRef": "SSB-2PWS2302-Q07",
            "name": "SSB-2PWS2302 → LCP-AFFF0001",
            "originId": "SSB-2PWS2302",
            "destinationId": "LCP-AFFF0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.145297,
            "sKVA": 0.333333,
            "ibA": 1.449275,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1163",
            "excelRow": 1285,
            "circuitRef": "SSB-2PWS2302-Q08",
            "name": "SSB-2PWS2302 → LSS-IPMS2001",
            "originId": "SSB-2PWS2302",
            "destinationId": "LSS-IPMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1164",
            "excelRow": 1286,
            "circuitRef": "SSB-2PWS2302-Q09",
            "name": "SSB-2PWS2302 → AMP-SSIN2008",
            "originId": "SSB-2PWS2302",
            "destinationId": "AMP-SSIN2008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1165",
            "excelRow": 1287,
            "circuitRef": "SSB-2PWS2302-Q10",
            "name": "SSB-2PWS2302 → LCP-GADS2002",
            "originId": "SSB-2PWS2302",
            "destinationId": "LCP-GADS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1166",
            "excelRow": 1288,
            "circuitRef": "SSB-2PWS2302-Q11",
            "name": "SSB-2PWS2302 → LCP-GADS2003",
            "originId": "SSB-2PWS2302",
            "destinationId": "LCP-GADS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1167",
            "excelRow": 1289,
            "circuitRef": "SSB-2PWS2302-Q12",
            "name": "SSB-2PWS2302 → LCP-GADS2004",
            "originId": "SSB-2PWS2302",
            "destinationId": "LCP-GADS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1168",
            "excelRow": 1290,
            "circuitRef": "SSB-2PWS2302-Q13",
            "name": "SSB-2PWS2302 → SCV-GNSS0004",
            "originId": "SSB-2PWS2302",
            "destinationId": "SCV-GNSS0004",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.356615,
            "sKVA": 0.37037,
            "ibA": 1.610306,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1169",
            "excelRow": 1291,
            "circuitRef": "SSB-2PWS2302-Q14",
            "name": "SSB-2PWS2302 → SCV-GNSS0001",
            "originId": "SSB-2PWS2302",
            "destinationId": "SCV-GNSS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.356615,
            "sKVA": 0.37037,
            "ibA": 1.610306,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1170",
            "excelRow": 1292,
            "circuitRef": "SSB-2PWS2302-Q15",
            "name": "SSB-2PWS2302 → SPARE-SSB-2PWS2302-Q15",
            "originId": "SSB-2PWS2302",
            "destinationId": "SPARE-SSB-2PWS2302-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1171",
            "excelRow": 1293,
            "circuitRef": "SSB-2PWS2302-Q16",
            "name": "SSB-2PWS2302 → MVP-IPMS2001",
            "originId": "SSB-2PWS2302",
            "destinationId": "MVP-IPMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1172",
            "excelRow": 1294,
            "circuitRef": "SSB-2PWS2302-Q17",
            "name": "SSB-2PWS2302 → MVP-IPMS2004",
            "originId": "SSB-2PWS2302",
            "destinationId": "MVP-IPMS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1173",
            "excelRow": 1295,
            "circuitRef": "SSB-2PWS2302-Q18",
            "name": "SSB-2PWS2302 → PCI-IPMS0006",
            "originId": "SSB-2PWS2302",
            "destinationId": "PCI-IPMS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.024216,
            "sKVA": 0.055556,
            "ibA": 0.241546,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1174",
            "excelRow": 1296,
            "circuitRef": "SSB-2PWS2302-Q19",
            "name": "SSB-2PWS2302 → PCI-IPMS0011",
            "originId": "SSB-2PWS2302",
            "destinationId": "PCI-IPMS0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.024216,
            "sKVA": 0.055556,
            "ibA": 0.241546,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1175",
            "excelRow": 1297,
            "circuitRef": "SSB-2PWS2302-Q20",
            "name": "SSB-2PWS2302 → PMA-IPMS0001",
            "originId": "SSB-2PWS2302",
            "destinationId": "PMA-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1176",
            "excelRow": 1298,
            "circuitRef": "SSB-2PWS2302-Q21",
            "name": "SSB-2PWS2302 → DGC-IPMS1001",
            "originId": "SSB-2PWS2302",
            "destinationId": "DGC-IPMS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.22,
            "pKWe": 0.22,
            "qKVAr": 0.136344,
            "sKVA": 0.258824,
            "ibA": 1.12532,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1177",
            "excelRow": 1299,
            "circuitRef": "SSB-2PWS2302-Q22",
            "name": "SSB-2PWS2302 → DGC-IPMS1002",
            "originId": "SSB-2PWS2302",
            "destinationId": "DGC-IPMS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.22,
            "pKWe": 0.22,
            "qKVAr": 0.136344,
            "sKVA": 0.258824,
            "ibA": 1.12532,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1178",
            "excelRow": 1300,
            "circuitRef": "SSB-2PWS2302-Q23",
            "name": "SSB-2PWS2302 → MTV-MDRS0044",
            "originId": "SSB-2PWS2302",
            "destinationId": "MTV-MDRS0044",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1179",
            "excelRow": 1301,
            "circuitRef": "SSB-2PWS2302-Q24",
            "name": "SSB-2PWS2302 → MVP-IPMS2002",
            "originId": "SSB-2PWS2302",
            "destinationId": "MVP-IPMS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1180",
            "excelRow": 1302,
            "circuitRef": "SSB-2PWS2302-Q25",
            "name": "SSB-2PWS2302 → CSS-SPTS0006",
            "originId": "SSB-2PWS2302",
            "destinationId": "CSS-SPTS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1181",
            "excelRow": 1303,
            "circuitRef": "SSB-2PWS2302-Q26",
            "name": "SSB-2PWS2302 → CSS-SPTS0007",
            "originId": "SSB-2PWS2302",
            "destinationId": "CSS-SPTS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1182",
            "excelRow": 1304,
            "circuitRef": "SSB-2PWS2302-Q27",
            "name": "SSB-2PWS2302 → AMP-SPTS0006",
            "originId": "SSB-2PWS2302",
            "destinationId": "AMP-SPTS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.042729,
            "sKVA": 0.136842,
            "ibA": 0.594966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1183",
            "excelRow": 1305,
            "circuitRef": "SSB-2PWS2302-Q28",
            "name": "SSB-2PWS2302 → AMP-SPTS0007",
            "originId": "SSB-2PWS2302",
            "destinationId": "AMP-SPTS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0.042729,
            "sKVA": 0.136842,
            "ibA": 0.594966,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1184",
            "excelRow": 1306,
            "circuitRef": "SSB-2PWS2302-Q29",
            "name": "SSB-2PWS2302 → JBX-2PWS3210",
            "originId": "SSB-2PWS2302",
            "destinationId": "JBX-2PWS3210",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0,
            "sKVA": 0.05,
            "ibA": 0.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1185",
            "excelRow": 1307,
            "circuitRef": "SSB-2PWS2302-Q30",
            "name": "SSB-2PWS2302 → LTW-ATEL0005",
            "originId": "SSB-2PWS2302",
            "destinationId": "LTW-ATEL0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1186",
            "excelRow": 1308,
            "circuitRef": "SSB-2PWS2302-Q31",
            "name": "SSB-2PWS2302 → LTW-ATEL0006",
            "originId": "SSB-2PWS2302",
            "destinationId": "LTW-ATEL0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1187",
            "excelRow": 1309,
            "circuitRef": "SSB-2PWS2302-Q32",
            "name": "SSB-2PWS2302 → SPARE-SSB-2PWS2302-Q32",
            "originId": "SSB-2PWS2302",
            "destinationId": "SPARE-SSB-2PWS2302-Q32",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1188",
            "excelRow": 1310,
            "circuitRef": "SSB-2PWS2302-Q33",
            "name": "SSB-2PWS2302 → SSB-2PWS3405",
            "originId": "SSB-2PWS2302",
            "destinationId": "SSB-2PWS3405",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 1.593,
            "pKWe": 1.776486,
            "qKVAr": 0.503654,
            "sKVA": 1.846502,
            "ibA": 8.028271,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1189",
            "excelRow": 1311,
            "circuitRef": "SSB-2PWS2302-Q34",
            "name": "SSB-2PWS2302 → SSB-2PWS2314",
            "originId": "SSB-2PWS2302",
            "destinationId": "SSB-2PWS2314",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.8758,
            "pKWe": 3.59475,
            "qKVAr": 2.696063,
            "sKVA": 4.493438,
            "ibA": 11.27951,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1190",
            "excelRow": 1389,
            "circuitRef": "SSB-2PWS2304-Q01",
            "name": "SSB-2PWS2304 → SSB-2PWS2305",
            "originId": "SSB-2PWS2304",
            "destinationId": "SSB-2PWS2305",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 1.73,
            "pKWe": 1.73,
            "qKVAr": 1.072158,
            "sKVA": 2.035294,
            "ibA": 5.109033,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1191",
            "excelRow": 1390,
            "circuitRef": "SSB-2PWS2304-Q02",
            "name": "SSB-2PWS2304 → SSB-2PWS3301",
            "originId": "SSB-2PWS2304",
            "destinationId": "SSB-2PWS3301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 2.25,
            "pKWe": 2.25,
            "qKVAr": 1.394425,
            "sKVA": 2.647059,
            "ibA": 6.644696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1192",
            "excelRow": 1391,
            "circuitRef": "SSB-2PWS2304-Q03",
            "name": "SSB-2PWS2304 → CBX-EMSS0019",
            "originId": "SSB-2PWS2304",
            "destinationId": "CBX-EMSS0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.018592,
            "sKVA": 0.035294,
            "ibA": 0.153453,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1193",
            "excelRow": 1392,
            "circuitRef": "SSB-2PWS2304-Q04",
            "name": "SSB-2PWS2304 → LCP-GADS2001",
            "originId": "SSB-2PWS2304",
            "destinationId": "LCP-GADS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1194",
            "excelRow": 1393,
            "circuitRef": "SSB-2PWS2304-Q05",
            "name": "SSB-2PWS2304 → JBX-2PWS3227",
            "originId": "SSB-2PWS2304",
            "destinationId": "JBX-2PWS3227",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0,
            "sKVA": 0.48,
            "ibA": 2.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1195",
            "excelRow": 1394,
            "circuitRef": "SSB-2PWS2304-Q06",
            "name": "SSB-2PWS2304 → DSC-IPMS0005",
            "originId": "SSB-2PWS2304",
            "destinationId": "DSC-IPMS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.371847,
            "sKVA": 0.705882,
            "ibA": 3.069054,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1196",
            "excelRow": 1395,
            "circuitRef": "SSB-2PWS2304-Q07",
            "name": "SSB-2PWS2304 → JBX-2PWS3212",
            "originId": "SSB-2PWS2304",
            "destinationId": "JBX-2PWS3212",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0,
            "sKVA": 0.05,
            "ibA": 0.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1197",
            "excelRow": 1396,
            "circuitRef": "SSB-2PWS2304-Q08",
            "name": "SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q08",
            "originId": "SSB-2PWS2304",
            "destinationId": "SPARE-SSB-2PWS2304-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1198",
            "excelRow": 1397,
            "circuitRef": "SSB-2PWS2304-Q09",
            "name": "SSB-2PWS2304 → RCK-IPMS0002",
            "originId": "SSB-2PWS2304",
            "destinationId": "RCK-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 1.549361,
            "sKVA": 2.941176,
            "ibA": 12.787724,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1199",
            "excelRow": 1398,
            "circuitRef": "SSB-2PWS2304-Q10",
            "name": "SSB-2PWS2304 → RCK-IPMS0002",
            "originId": "SSB-2PWS2304",
            "destinationId": "RCK-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 1.549361,
            "sKVA": 2.941176,
            "ibA": 12.787724,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1200",
            "excelRow": 1399,
            "circuitRef": "SSB-2PWS2304-Q11",
            "name": "SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q11",
            "originId": "SSB-2PWS2304",
            "destinationId": "SPARE-SSB-2PWS2304-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1201",
            "excelRow": 1400,
            "circuitRef": "SSB-2PWS2304-Q12",
            "name": "SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q12",
            "originId": "SSB-2PWS2304",
            "destinationId": "SPARE-SSB-2PWS2304-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1202",
            "excelRow": 1401,
            "circuitRef": "SSB-2PWS2304-Q13",
            "name": "SSB-2PWS2304 → LSS-IPMS2004",
            "originId": "SSB-2PWS2304",
            "destinationId": "LSS-IPMS2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.061974,
            "sKVA": 0.117647,
            "ibA": 0.511509,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1203",
            "excelRow": 1402,
            "circuitRef": "SSB-2PWS2304-Q14",
            "name": "SSB-2PWS2304 → CTP-FDAS2000",
            "originId": "SSB-2PWS2304",
            "destinationId": "CTP-FDAS2000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.17,
            "pKWe": 1.258065,
            "qKVAr": 0.456616,
            "sKVA": 1.338367,
            "ibA": 5.818985,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1204",
            "excelRow": 1403,
            "circuitRef": "SSB-2PWS2304-Q15",
            "name": "SSB-2PWS2304 → FZM-FDAS2000",
            "originId": "SSB-2PWS2304",
            "destinationId": "FZM-FDAS2000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.453,
            "pKWe": 0.487097,
            "qKVAr": 0.176793,
            "sKVA": 0.518188,
            "ibA": 2.252992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1205",
            "excelRow": 1404,
            "circuitRef": "SSB-2PWS2304-Q16",
            "name": "SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q16",
            "originId": "SSB-2PWS2304",
            "destinationId": "SPARE-SSB-2PWS2304-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1206",
            "excelRow": 1405,
            "circuitRef": "SSB-2PWS2304-Q17",
            "name": "SSB-2PWS2304 → RCK-CCMN0012",
            "originId": "SSB-2PWS2304",
            "destinationId": "RCK-CCMN0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1207",
            "excelRow": 1406,
            "circuitRef": "SSB-2PWS2304-Q18",
            "name": "SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q18",
            "originId": "SSB-2PWS2304",
            "destinationId": "SPARE-SSB-2PWS2304-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1208",
            "excelRow": 1407,
            "circuitRef": "SSB-2PWS2304-Q19",
            "name": "SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q19",
            "originId": "SSB-2PWS2304",
            "destinationId": "SPARE-SSB-2PWS2304-Q19",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1209",
            "excelRow": 1408,
            "circuitRef": "SSB-2PWS2304-Q20",
            "name": "SSB-2PWS2304 → SSB-2PWS2303",
            "originId": "SSB-2PWS2304",
            "destinationId": "SSB-2PWS2303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 1.593,
            "pKWe": 1.776486,
            "qKVAr": 0.503654,
            "sKVA": 1.846502,
            "ibA": 8.028271,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1210",
            "excelRow": 1409,
            "circuitRef": "SSB-2PWS2304-Q21",
            "name": "SSB-2PWS2304 → SSB-MEFE0002",
            "originId": "SSB-2PWS2304",
            "destinationId": "SSB-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 0.51,
            "pKWe": 0.51,
            "qKVAr": 0,
            "sKVA": 0.51,
            "ibA": 1.280211,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1211",
            "excelRow": 1410,
            "circuitRef": "SSB-2PWS2304-Q22",
            "name": "SSB-2PWS2304 → UPS-MEFE0001",
            "originId": "SSB-2PWS2304",
            "destinationId": "UPS-MEFE0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 8.1,
            "pKWe": 9.826519,
            "qKVAr": 4.759201,
            "sKVA": 10.918355,
            "ibA": 27.407457,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1212",
            "excelRow": 1411,
            "circuitRef": "SSB-2PWS2304-Q23",
            "name": "SSB-2PWS2304 → SSB-2PWS2310",
            "originId": "SSB-2PWS2304",
            "destinationId": "SSB-2PWS2310",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.694,
            "pKWe": 3.3675,
            "qKVAr": 2.525625,
            "sKVA": 4.209375,
            "ibA": 10.566451,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1213",
            "excelRow": 1412,
            "circuitRef": "SSB-2PWS2304-Q24",
            "name": "SSB-2PWS2304 → SSB-2PWS2311",
            "originId": "SSB-2PWS2304",
            "destinationId": "SSB-2PWS2311",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.659,
            "pKWe": 3.31525,
            "qKVAr": 2.460938,
            "sKVA": 4.128813,
            "ibA": 10.364223,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1214",
            "excelRow": 1555,
            "circuitRef": "SSB-2PWS2306-Q01",
            "name": "SSB-2PWS2306 → SPARE-SSB-2PWS2306-Q01",
            "originId": "SSB-2PWS2306",
            "destinationId": "SPARE-SSB-2PWS2306-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1215",
            "excelRow": 1556,
            "circuitRef": "SSB-2PWS2306-Q02",
            "name": "SSB-2PWS2306 → RCK-XCOM0001",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.818063,
            "sKVA": 1.552941,
            "ibA": 6.751918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1216",
            "excelRow": 1557,
            "circuitRef": "SSB-2PWS2306-Q03",
            "name": "SSB-2PWS2306 → RCK-XCOM0003",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.32,
            "pKWe": 1.32,
            "qKVAr": 0.818063,
            "sKVA": 1.552941,
            "ibA": 6.751918,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1217",
            "excelRow": 1558,
            "circuitRef": "SSB-2PWS2306-Q04",
            "name": "SSB-2PWS2306 → RCK-XCOM0007",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1218",
            "excelRow": 1559,
            "circuitRef": "SSB-2PWS2306-Q05",
            "name": "SSB-2PWS2306 → RCK-XCOM0008",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1219",
            "excelRow": 1560,
            "circuitRef": "SSB-2PWS2306-Q06",
            "name": "SSB-2PWS2306 → RCK-XCOM0009",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1220",
            "excelRow": 1561,
            "circuitRef": "SSB-2PWS2306-Q07",
            "name": "SSB-2PWS2306 → RCK-XCOM0010",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1221",
            "excelRow": 1562,
            "circuitRef": "SSB-2PWS2306-Q08",
            "name": "SSB-2PWS2306 → RCK-XCOM0013",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1222",
            "excelRow": 1563,
            "circuitRef": "SSB-2PWS2306-Q09",
            "name": "SSB-2PWS2306 → RCK-XCOM0014",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.123949,
            "sKVA": 0.235294,
            "ibA": 1.023018,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1223",
            "excelRow": 1564,
            "circuitRef": "SSB-2PWS2306-Q10",
            "name": "SSB-2PWS2306 → RCK-XCOM0015",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0015",
