            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.402834,
            "sKVA": 0.764706,
            "ibA": 3.324808,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1224",
            "excelRow": 1565,
            "circuitRef": "SSB-2PWS2306-Q11",
            "name": "SSB-2PWS2306 → RCK-XCOM0011",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0.805668,
            "sKVA": 1.529412,
            "ibA": 6.649616,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1225",
            "excelRow": 1566,
            "circuitRef": "SSB-2PWS2306-Q12",
            "name": "SSB-2PWS2306 → RCK-XCOM0023",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 3.65,
            "pKWe": 3.65,
            "qKVAr": 2.262067,
            "sKVA": 4.294118,
            "ibA": 18.670077,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1226",
            "excelRow": 1567,
            "circuitRef": "SSB-2PWS2306-Q13",
            "name": "SSB-2PWS2306 → RCK-XCOM0016",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.185923,
            "sKVA": 0.352941,
            "ibA": 1.534527,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1227",
            "excelRow": 1568,
            "circuitRef": "SSB-2PWS2306-Q14",
            "name": "SSB-2PWS2306 → RCK-XCOM0002",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.375,
            "pKWe": 3.375,
            "qKVAr": 2.091637,
            "sKVA": 3.970588,
            "ibA": 17.263427,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1228",
            "excelRow": 1569,
            "circuitRef": "SSB-2PWS2306-Q15",
            "name": "SSB-2PWS2306 → CSL-XCOM0001",
            "originId": "SSB-2PWS2306",
            "destinationId": "CSL-XCOM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0.495795,
            "sKVA": 0.941176,
            "ibA": 4.092072,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1229",
            "excelRow": 1570,
            "circuitRef": "SSB-2PWS2306-Q16",
            "name": "SSB-2PWS2306 → SPARE-SSB-2PWS2306-Q16",
            "originId": "SSB-2PWS2306",
            "destinationId": "SPARE-SSB-2PWS2306-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1230",
            "excelRow": 1571,
            "circuitRef": "SSB-2PWS2306-Q17",
            "name": "SSB-2PWS2306 → PSP-XCOM0001",
            "originId": "SSB-2PWS2306",
            "destinationId": "PSP-XCOM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0.111554,
            "sKVA": 0.211765,
            "ibA": 0.920716,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1231",
            "excelRow": 1572,
            "circuitRef": "SSB-2PWS2306-Q18",
            "name": "SSB-2PWS2306 → PSP-XCOM0002",
            "originId": "SSB-2PWS2306",
            "destinationId": "PSP-XCOM0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.030987,
            "sKVA": 0.058824,
            "ibA": 0.255754,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1232",
            "excelRow": 1573,
            "circuitRef": "SSB-2PWS2306-Q19",
            "name": "SSB-2PWS2306 → RCK-CCMN0006",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-CCMN0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1233",
            "excelRow": 1574,
            "circuitRef": "SSB-2PWS2306-Q20",
            "name": "SSB-2PWS2306 → RCK-XCOM0025",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 6,
            "pKWe": 6,
            "qKVAr": 3.718466,
            "sKVA": 7.058824,
            "ibA": 30.690537,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1234",
            "excelRow": 1575,
            "circuitRef": "SSB-2PWS2306-Q21",
            "name": "SSB-2PWS2306 → CSL-XCOM0001",
            "originId": "SSB-2PWS2306",
            "destinationId": "CSL-XCOM0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.255,
            "pKWe": 0.255,
            "qKVAr": 0.158035,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1235",
            "excelRow": 1576,
            "circuitRef": "SSB-2PWS2306-Q22",
            "name": "SSB-2PWS2306 → RCK-XCOM0026",
            "originId": "SSB-2PWS2306",
            "destinationId": "RCK-XCOM0026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 6.38,
            "pKWe": 6.38,
            "qKVAr": 3.953969,
            "sKVA": 7.505882,
            "ibA": 32.634271,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1236",
            "excelRow": 1577,
            "circuitRef": "SSB-2PWS2306-Q23",
            "name": "SSB-2PWS2306 → SSB-2PWS2307",
            "originId": "SSB-2PWS2306",
            "destinationId": "SSB-2PWS2307",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 5.41,
            "pKWe": 5.41,
            "qKVAr": 3.352817,
            "sKVA": 6.364706,
            "ibA": 15.976803,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1237",
            "excelRow": 1622,
            "circuitRef": "SSB-2PWS2330-Q01",
            "name": "SSB-2PWS2330 → RCK-GDIG0001",
            "originId": "SSB-2PWS2330",
            "destinationId": "RCK-GDIG0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.5,
            "pKWe": 3.5,
            "qKVAr": 1.695127,
            "sKVA": 3.888889,
            "ibA": 16.908213,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1238",
            "excelRow": 1623,
            "circuitRef": "SSB-2PWS2330-Q02",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q02",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q02",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1239",
            "excelRow": 1624,
            "circuitRef": "SSB-2PWS2330-Q03",
            "name": "SSB-2PWS2330 → RCK-TVSY0001",
            "originId": "SSB-2PWS2330",
            "destinationId": "RCK-TVSY0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.36,
            "pKWe": 1.36,
            "qKVAr": 0.658678,
            "sKVA": 1.511111,
            "ibA": 6.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1240",
            "excelRow": 1625,
            "circuitRef": "SSB-2PWS2330-Q04",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q04",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1241",
            "excelRow": 1626,
            "circuitRef": "SSB-2PWS2330-Q05",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q05",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1242",
            "excelRow": 1627,
            "circuitRef": "SSB-2PWS2330-Q06",
            "name": "SSB-2PWS2330 → JBX-2PWS3189",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3189",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.256,
            "pKWe": 0.256,
            "qKVAr": 0,
            "sKVA": 0.256,
            "ibA": 1.113043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1243",
            "excelRow": 1628,
            "circuitRef": "SSB-2PWS2330-Q07",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q07",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1244",
            "excelRow": 1629,
            "circuitRef": "SSB-2PWS2330-Q08",
            "name": "SSB-2PWS2330 → JBX-2PWS3209",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3209",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0,
            "sKVA": 0.15,
            "ibA": 0.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1245",
            "excelRow": 1630,
            "circuitRef": "SSB-2PWS2330-Q09",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q09",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1246",
            "excelRow": 1631,
            "circuitRef": "SSB-2PWS2330-Q10",
            "name": "SSB-2PWS2330 → JBX-2PWS3215",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3215",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1247",
            "excelRow": 1632,
            "circuitRef": "SSB-2PWS2330-Q11",
            "name": "SSB-2PWS2330 → CTP-CBMS0019",
            "originId": "SSB-2PWS2330",
            "destinationId": "CTP-CBMS0019",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.019373,
            "sKVA": 0.044444,
            "ibA": 0.193237,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1248",
            "excelRow": 1633,
            "circuitRef": "SSB-2PWS2330-Q12",
            "name": "SSB-2PWS2330 → JBX-2PWS3216",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3216",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.08,
            "pKWe": 0.08,
            "qKVAr": 0.038746,
            "sKVA": 0.088889,
            "ibA": 0.386473,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1249",
            "excelRow": 1634,
            "circuitRef": "SSB-2PWS2330-Q13",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q13",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q13",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1250",
            "excelRow": 1635,
            "circuitRef": "SSB-2PWS2330-Q14",
            "name": "SSB-2PWS2330 → RCK-CCMN0022",
            "originId": "SSB-2PWS2330",
            "destinationId": "RCK-CCMN0022",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1251",
            "excelRow": 1636,
            "circuitRef": "SSB-2PWS2330-Q15",
            "name": "SSB-2PWS2330 → JBX-2PWS3214",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3214",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.342,
            "pKWe": 0.342,
            "qKVAr": 0.11241,
            "sKVA": 0.36,
            "ibA": 1.565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1252",
            "excelRow": 1637,
            "circuitRef": "SSB-2PWS2330-Q16",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q16",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q16",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1253",
            "excelRow": 1638,
            "circuitRef": "SSB-2PWS2330-Q17",
            "name": "SSB-2PWS2330 → CTP-CSSS0047",
            "originId": "SSB-2PWS2330",
            "destinationId": "CTP-CSSS0047",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.018735,
            "sKVA": 0.06,
            "ibA": 0.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1254",
            "excelRow": 1639,
            "circuitRef": "SSB-2PWS2330-Q18",
            "name": "SSB-2PWS2330 → CTP-CSSS0060",
            "originId": "SSB-2PWS2330",
            "destinationId": "CTP-CSSS0060",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.018735,
            "sKVA": 0.06,
            "ibA": 0.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1255",
            "excelRow": 1640,
            "circuitRef": "SSB-2PWS2330-Q19",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q19",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q19",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1256",
            "excelRow": 1641,
            "circuitRef": "SSB-2PWS2330-Q20",
            "name": "SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q20",
            "originId": "SSB-2PWS2330",
            "destinationId": "SPARE-SSB-2PWS2330-Q20",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1257",
            "excelRow": 1642,
            "circuitRef": "SSB-2PWS2330-Q21",
            "name": "SSB-2PWS2330 → JBX-2PWS3184",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3184",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.32,
            "pKWe": 0.32,
            "qKVAr": 0,
            "sKVA": 0.32,
            "ibA": 1.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1258",
            "excelRow": 1643,
            "circuitRef": "SSB-2PWS2330-Q22",
            "name": "SSB-2PWS2330 → JBX-2PWS3186",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3186",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.104,
            "pKWe": 1.104,
            "qKVAr": 0,
            "sKVA": 1.104,
            "ibA": 4.8,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1259",
            "excelRow": 1644,
            "circuitRef": "SSB-2PWS2330-Q23",
            "name": "SSB-2PWS2330 → JBX-2PWS3185",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3185",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.895,
            "pKWe": 0.895,
            "qKVAr": 0,
            "sKVA": 0.895,
            "ibA": 3.891304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1260",
            "excelRow": 1645,
            "circuitRef": "SSB-2PWS2330-Q24",
            "name": "SSB-2PWS2330 → JBX-2PWS3187",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3187",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.259,
            "pKWe": 0.259,
            "qKVAr": 0,
            "sKVA": 0.259,
            "ibA": 1.126087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1261",
            "excelRow": 1646,
            "circuitRef": "SSB-2PWS2330-Q25",
            "name": "SSB-2PWS2330 → JBX-2PWS3188",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3188",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.109,
            "pKWe": 0.109,
            "qKVAr": 0,
            "sKVA": 0.109,
            "ibA": 0.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1262",
            "excelRow": 1647,
            "circuitRef": "SSB-2PWS2330-Q26",
            "name": "SSB-2PWS2330 → JBX-2PWS3190",
            "originId": "SSB-2PWS2330",
            "destinationId": "JBX-2PWS3190",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.723,
            "pKWe": 0.723,
            "qKVAr": 0,
            "sKVA": 0.723,
            "ibA": 3.143478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1263",
            "excelRow": 1648,
            "circuitRef": "SSB-2PWS2330-Q27",
            "name": "SSB-2PWS2330 → RCK-CCMN0011",
            "originId": "SSB-2PWS2330",
            "destinationId": "RCK-CCMN0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1264",
            "excelRow": 1660,
            "circuitRef": "SSB-2PWS2331-Q01",
            "name": "SSB-2PWS2331 → JBX-2PWS3191",
            "originId": "SSB-2PWS2331",
            "destinationId": "JBX-2PWS3191",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.276,
            "pKWe": 0.276,
            "qKVAr": 0,
            "sKVA": 0.276,
            "ibA": 1.2,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1265",
            "excelRow": 1661,
            "circuitRef": "SSB-2PWS2331-Q02",
            "name": "SSB-2PWS2331 → JBX-2PWS3192",
            "originId": "SSB-2PWS2331",
            "destinationId": "JBX-2PWS3192",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.339,
            "pKWe": 0.339,
            "qKVAr": 0,
            "sKVA": 0.339,
            "ibA": 1.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1266",
            "excelRow": 1662,
            "circuitRef": "SSB-2PWS2331-Q03",
            "name": "SSB-2PWS2331 → JBX-2PWS3193",
            "originId": "SSB-2PWS2331",
            "destinationId": "JBX-2PWS3193",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.126,
            "pKWe": 0.126,
            "qKVAr": 0,
            "sKVA": 0.126,
            "ibA": 0.547826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1267",
            "excelRow": 1663,
            "circuitRef": "SSB-2PWS2331-Q04",
            "name": "SSB-2PWS2331 → JBX-2PWS3194",
            "originId": "SSB-2PWS2331",
            "destinationId": "JBX-2PWS3194",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.126,
            "pKWe": 0.126,
            "qKVAr": 0,
            "sKVA": 0.126,
            "ibA": 0.547826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1268",
            "excelRow": 1664,
            "circuitRef": "SSB-2PWS2331-Q05",
            "name": "SSB-2PWS2331 → SPARE-SSB-2PWS2331-Q05",
            "originId": "SSB-2PWS2331",
            "destinationId": "SPARE-SSB-2PWS2331-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1269",
            "excelRow": 1665,
            "circuitRef": "SSB-2PWS2331-Q06",
            "name": "SSB-2PWS2331 → SPARE-SSB-2PWS2331-Q06",
            "originId": "SSB-2PWS2331",
            "destinationId": "SPARE-SSB-2PWS2331-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1270",
            "excelRow": 1719,
            "circuitRef": "SSB-2PWS2361-Q01",
            "name": "SSB-2PWS2361 → SKT-2PWS3212",
            "originId": "SSB-2PWS2361",
            "destinationId": "SKT-2PWS3212",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 3,
            "pKWe": 3,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 13.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1271",
            "excelRow": 1720,
            "circuitRef": "SSB-2PWS2361-Q02",
            "name": "SSB-2PWS2361 → SKT-2PWS3213",
            "originId": "SSB-2PWS2361",
            "destinationId": "SKT-2PWS3213",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 3,
            "pKWe": 3,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 13.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1272",
            "excelRow": 1721,
            "circuitRef": "SSB-2PWS2361-Q03",
            "name": "SSB-2PWS2361 → JBX-2PWS3143",
            "originId": "SSB-2PWS2361",
            "destinationId": "JBX-2PWS3143",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.45,
            "sKVA": 0.75,
            "ibA": 3.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1273",
            "excelRow": 1722,
            "circuitRef": "SSB-2PWS2361-Q04",
            "name": "SSB-2PWS2361 → SOD-LAUE0001",
            "originId": "SSB-2PWS2361",
            "destinationId": "SOD-LAUE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0.059163,
            "sKVA": 0.189474,
            "ibA": 0.823799,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1274",
            "excelRow": 1723,
            "circuitRef": "SSB-2PWS2361-Q05",
            "name": "SSB-2PWS2361 → SOD-LAUE0002",
            "originId": "SSB-2PWS2361",
            "destinationId": "SOD-LAUE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0.059163,
            "sKVA": 0.189474,
            "ibA": 0.823799,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1275",
            "excelRow": 1724,
            "circuitRef": "SSB-2PWS2361-Q06",
            "name": "SSB-2PWS2361 → SPARE-SSB-2PWS2361-Q06",
            "originId": "SSB-2PWS2361",
            "destinationId": "SPARE-SSB-2PWS2361-Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1276",
            "excelRow": 1725,
            "circuitRef": "SSB-2PWS2361-Q07",
            "name": "SSB-2PWS2361 → SPARE-SSB-2PWS2361-Q07",
            "originId": "SSB-2PWS2361",
            "destinationId": "SPARE-SSB-2PWS2361-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1277",
            "excelRow": 1737,
            "circuitRef": "SSB-2PWS2362-Q01",
            "name": "SSB-2PWS2362 → LCP-OWTS0001",
            "originId": "SSB-2PWS2362",
            "destinationId": "LCP-OWTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0,
            "sKVA": 0.1,
            "ibA": 0.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1278",
            "excelRow": 1738,
            "circuitRef": "SSB-2PWS2362-Q02",
            "name": "SSB-2PWS2362 → JBX-2PWS3105",
            "originId": "SSB-2PWS2362",
            "destinationId": "JBX-2PWS3105",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0,
            "sKVA": 0.25,
            "ibA": 1.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1279",
            "excelRow": 1739,
            "circuitRef": "SSB-2PWS2362-Q03",
            "name": "SSB-2PWS2362 → CSB-4PWS0001",
            "originId": "SSB-2PWS2362",
            "destinationId": "CSB-4PWS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0,
            "sKVA": 0.06,
            "ibA": 0.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1280",
            "excelRow": 1740,
            "circuitRef": "SSB-2PWS2362-Q04",
            "name": "SSB-2PWS2362 → JBX-2PWS3211",
            "originId": "SSB-2PWS2362",
            "destinationId": "JBX-2PWS3211",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.14,
            "pKWe": 0.14,
            "qKVAr": 0,
            "sKVA": 0.14,
            "ibA": 0.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1281",
            "excelRow": 1741,
            "circuitRef": "SSB-2PWS2362-Q05",
            "name": "SSB-2PWS2362 → JBX-2PWS3112",
            "originId": "SSB-2PWS2362",
            "destinationId": "JBX-2PWS3112",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.33,
            "pKWe": 0.33,
            "qKVAr": 0,
            "sKVA": 0.33,
            "ibA": 1.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1282",
            "excelRow": 1742,
            "circuitRef": "SSB-2PWS2362-Q06",
            "name": "SSB-2PWS2362 → JBX-2PWS3115",
            "originId": "SSB-2PWS2362",
            "destinationId": "JBX-2PWS3115",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.47,
            "pKWe": 0.47,
            "qKVAr": 0,
            "sKVA": 0.47,
            "ibA": 2.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1283",
            "excelRow": 1743,
            "circuitRef": "SSB-2PWS2362-Q07",
            "name": "SSB-2PWS2362 → JBX-2PWS3157",
            "originId": "SSB-2PWS2362",
            "destinationId": "JBX-2PWS3157",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.31,
            "pKWe": 0.31,
            "qKVAr": 0,
            "sKVA": 0.31,
            "ibA": 1.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1284",
            "excelRow": 1744,
            "circuitRef": "SSB-2PWS2362-Q08",
            "name": "SSB-2PWS2362 → CBX-DOTS0001",
            "originId": "SSB-2PWS2362",
            "destinationId": "CBX-DOTS0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.000014,
            "sKVA": 0.1,
            "ibA": 0.434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1285",
            "excelRow": 1745,
            "circuitRef": "SSB-2PWS2362-Q09",
            "name": "SSB-2PWS2362 → SPARE-SSB-2PWS2362-Q09",
            "originId": "SSB-2PWS2362",
            "destinationId": "SPARE-SSB-2PWS2362-Q09",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1286",
            "excelRow": 1204,
            "circuitRef": "SSB-2PWS2312-Q01",
            "name": "SSB-2PWS2312 → MTV-MDRS0018",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-MDRS0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1287",
            "excelRow": 1205,
            "circuitRef": "SSB-2PWS2312-Q02",
            "name": "SSB-2PWS2312 → MTV-ASWS0011",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-ASWS0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1288",
            "excelRow": 1206,
            "circuitRef": "SSB-2PWS2312-Q03",
            "name": "SSB-2PWS2312 → MTV-DGFS0001",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-DGFS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1289",
            "excelRow": 1207,
            "circuitRef": "SSB-2PWS2312-Q04",
            "name": "SSB-2PWS2312 → MTV-DGFS0003",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-DGFS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1290",
            "excelRow": 1208,
            "circuitRef": "SSB-2PWS2312-Q05",
            "name": "SSB-2PWS2312 → MTV-FPUS0001",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-FPUS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1291",
            "excelRow": 1209,
            "circuitRef": "SSB-2PWS2312-Q06",
            "name": "SSB-2PWS2312 → MTV-FPUS0002",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-FPUS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1292",
            "excelRow": 1210,
            "circuitRef": "SSB-2PWS2312-Q07",
            "name": "SSB-2PWS2312 → MTV-FPUS0003",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-FPUS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1293",
            "excelRow": 1211,
            "circuitRef": "SSB-2PWS2312-Q08",
            "name": "SSB-2PWS2312 → MTV-FPUS0004",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-FPUS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1294",
            "excelRow": 1212,
            "circuitRef": "SSB-2PWS2312-Q09",
            "name": "SSB-2PWS2312 → MTV-MDRS0015",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-MDRS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1295",
            "excelRow": 1213,
            "circuitRef": "SSB-2PWS2312-Q10",
            "name": "SSB-2PWS2312 → MTV-MDRS0016",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-MDRS0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1296",
            "excelRow": 1214,
            "circuitRef": "SSB-2PWS2312-Q11",
            "name": "SSB-2PWS2312 → MTV-MDRS0017",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-MDRS0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1297",
            "excelRow": 1215,
            "circuitRef": "SSB-2PWS2312-Q12",
            "name": "SSB-2PWS2312 → MTV-MDRS0014",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-MDRS0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1298",
            "excelRow": 1216,
            "circuitRef": "SSB-2PWS2312-Q13",
            "name": "SSB-2PWS2312 → MTV-FFTS0013",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-FFTS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1299",
            "excelRow": 1217,
            "circuitRef": "SSB-2PWS2312-Q14",
            "name": "SSB-2PWS2312 → MTV-VENT2005",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-VENT2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1300",
            "excelRow": 1218,
            "circuitRef": "SSB-2PWS2312-Q15",
            "name": "SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q15",
            "originId": "SSB-2PWS2312",
            "destinationId": "SPARE-SSB-2PWS2312-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1301",
            "excelRow": 1219,
            "circuitRef": "SSB-2PWS2312-Q16",
            "name": "SSB-2PWS2312 → MTV-SWFS0017",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-SWFS0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1302",
            "excelRow": 1220,
            "circuitRef": "SSB-2PWS2312-Q17",
            "name": "SSB-2PWS2312 → MTV-VEMS2003",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-VEMS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1303",
            "excelRow": 1221,
            "circuitRef": "SSB-2PWS2312-Q18",
            "name": "SSB-2PWS2312 → MTV-VEMS2005",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-VEMS2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1304",
            "excelRow": 1222,
            "circuitRef": "SSB-2PWS2312-Q19",
            "name": "SSB-2PWS2312 → MTV-VEMS2007",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-VEMS2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1305",
            "excelRow": 1223,
            "circuitRef": "SSB-2PWS2312-Q20",
            "name": "SSB-2PWS2312 → MTV-VEMS2008",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-VEMS2008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1306",
            "excelRow": 1224,
            "circuitRef": "SSB-2PWS2312-Q21",
            "name": "SSB-2PWS2312 → MTV-VEMS2010",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-VEMS2010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1307",
            "excelRow": 1225,
            "circuitRef": "SSB-2PWS2312-Q22",
            "name": "SSB-2PWS2312 → MTV-VEMS2011",
            "originId": "SSB-2PWS2312",
            "destinationId": "MTV-VEMS2011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1308",
            "excelRow": 1226,
            "circuitRef": "SSB-2PWS2312-Q23",
            "name": "SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q23",
            "originId": "SSB-2PWS2312",
            "destinationId": "SPARE-SSB-2PWS2312-Q23",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1309",
            "excelRow": 1227,
            "circuitRef": "SSB-2PWS2312-Q24",
            "name": "SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q24",
            "originId": "SSB-2PWS2312",
            "destinationId": "SPARE-SSB-2PWS2312-Q24",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1310",
            "excelRow": 1228,
            "circuitRef": "SSB-2PWS2312-Q25",
            "name": "SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q25",
            "originId": "SSB-2PWS2312",
            "destinationId": "SPARE-SSB-2PWS2312-Q25",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1311",
            "excelRow": 1229,
            "circuitRef": "SSB-2PWS2312-Q26",
            "name": "SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q26",
            "originId": "SSB-2PWS2312",
            "destinationId": "SPARE-SSB-2PWS2312-Q26",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1312",
            "excelRow": 1241,
            "circuitRef": "SSB-2PWS2313-Q01",
            "name": "SSB-2PWS2313 → MTV-DGFS0002",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-DGFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1313",
            "excelRow": 1242,
            "circuitRef": "SSB-2PWS2313-Q02",
            "name": "SSB-2PWS2313 → MTV-DGFS0004",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-DGFS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1314",
            "excelRow": 1243,
            "circuitRef": "SSB-2PWS2313-Q03",
            "name": "SSB-2PWS2313 → MTV-FFTS0014",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FFTS0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1315",
            "excelRow": 1244,
            "circuitRef": "SSB-2PWS2313-Q04",
            "name": "SSB-2PWS2313 → MTV-FFTS0015",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FFTS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1316",
            "excelRow": 1245,
            "circuitRef": "SSB-2PWS2313-Q05",
            "name": "SSB-2PWS2313 → MTV-FFTS0016",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FFTS0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1317",
            "excelRow": 1246,
            "circuitRef": "SSB-2PWS2313-Q06",
            "name": "SSB-2PWS2313 → MTV-FFTS0017",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FFTS0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1318",
            "excelRow": 1247,
            "circuitRef": "SSB-2PWS2313-Q07",
            "name": "SSB-2PWS2313 → MTV-FFTS0018",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FFTS0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1319",
            "excelRow": 1248,
            "circuitRef": "SSB-2PWS2313-Q08",
            "name": "SSB-2PWS2313 → MTV-FFTS0019",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FFTS0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1320",
            "excelRow": 1249,
            "circuitRef": "SSB-2PWS2313-Q09",
            "name": "SSB-2PWS2313 → MTV-FFTS0020",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FFTS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1321",
            "excelRow": 1250,
            "circuitRef": "SSB-2PWS2313-Q10",
            "name": "SSB-2PWS2313 → MTV-FOSS0003",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FOSS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1322",
            "excelRow": 1251,
            "circuitRef": "SSB-2PWS2313-Q11",
            "name": "SSB-2PWS2313 → MTV-FOSS0001",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FOSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1323",
            "excelRow": 1252,
            "circuitRef": "SSB-2PWS2313-Q12",
            "name": "SSB-2PWS2313 → MTV-FOSS0002",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FOSS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1324",
            "excelRow": 1253,
            "circuitRef": "SSB-2PWS2313-Q13",
            "name": "SSB-2PWS2313 → MTV-BALS0013",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-BALS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1325",
            "excelRow": 1254,
            "circuitRef": "SSB-2PWS2313-Q14",
            "name": "SSB-2PWS2313 → MTV-BALS0014",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-BALS0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1326",
            "excelRow": 1255,
            "circuitRef": "SSB-2PWS2313-Q15",
            "name": "SSB-2PWS2313 → MTV-BALS0015",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-BALS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1327",
            "excelRow": 1256,
            "circuitRef": "SSB-2PWS2313-Q16",
            "name": "SSB-2PWS2313 → MTV-BALS0016",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-BALS0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1328",
            "excelRow": 1257,
            "circuitRef": "SSB-2PWS2313-Q17",
            "name": "SSB-2PWS2313 → MTV-BALS0017",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-BALS0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1329",
            "excelRow": 1258,
            "circuitRef": "SSB-2PWS2313-Q18",
            "name": "SSB-2PWS2313 → MTV-RWTS0001",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-RWTS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1330",
            "excelRow": 1259,
            "circuitRef": "SSB-2PWS2313-Q19",
            "name": "SSB-2PWS2313 → MTV-FOSS0004",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FOSS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1331",
            "excelRow": 1260,
            "circuitRef": "SSB-2PWS2313-Q20",
            "name": "SSB-2PWS2313 → MTV-FOSS0005",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-FOSS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1332",
            "excelRow": 1261,
            "circuitRef": "SSB-2PWS2313-Q21",
            "name": "SSB-2PWS2313 → JBX-2PWS3202",
            "originId": "SSB-2PWS2313",
            "destinationId": "JBX-2PWS3202",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1333",
            "excelRow": 1262,
            "circuitRef": "SSB-2PWS2313-Q22",
            "name": "SSB-2PWS2313 → JBX-2PWS3203",
            "originId": "SSB-2PWS2313",
            "destinationId": "JBX-2PWS3203",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1334",
            "excelRow": 1263,
            "circuitRef": "SSB-2PWS2313-Q23",
            "name": "SSB-2PWS2313 → MTV-DGSW0005",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-DGSW0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1335",
            "excelRow": 1264,
            "circuitRef": "SSB-2PWS2313-Q24",
            "name": "SSB-2PWS2313 → MTV-DGSW0006",
            "originId": "SSB-2PWS2313",
            "destinationId": "MTV-DGSW0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1336",
            "excelRow": 1265,
            "circuitRef": "SSB-2PWS2313-Q25",
            "name": "SSB-2PWS2313 → SPARE-SSB-2PWS2313-Q25",
            "originId": "SSB-2PWS2313",
            "destinationId": "SPARE-SSB-2PWS2313-Q25",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1337",
            "excelRow": 1266,
            "circuitRef": "SSB-2PWS2313-Q26",
            "name": "SSB-2PWS2313 → SPARE-SSB-2PWS2313-Q26",
            "originId": "SSB-2PWS2313",
            "destinationId": "SPARE-SSB-2PWS2313-Q26",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1338",
            "excelRow": 2303,
            "circuitRef": "SSB-2PWS3405-Q01",
            "name": "SSB-2PWS3405 → RCK-GNSS0001",
            "originId": "SSB-2PWS3405",
            "destinationId": "RCK-GNSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.25,
            "pKWe": 1.433486,
            "qKVAr": 0.291082,
            "sKVA": 1.462741,
            "ibA": 6.359744,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1339",
            "excelRow": 2304,
            "circuitRef": "SSB-2PWS3405-Q02",
            "name": "SSB-2PWS3405 → PRE-INSY0002",
            "originId": "SSB-2PWS3405",
            "destinationId": "PRE-INSY0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.154936,
            "sKVA": 0.294118,
            "ibA": 1.278772,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1340",
            "excelRow": 2305,
            "circuitRef": "SSB-2PWS3405-Q03",
            "name": "SSB-2PWS3405 → DSP-INSY0002",
            "originId": "SSB-2PWS3405",
            "destinationId": "DSP-INSY0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.093,
            "pKWe": 0.093,
            "qKVAr": 0.057636,
            "sKVA": 0.109412,
            "ibA": 0.475703,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1341",
            "excelRow": 2306,
            "circuitRef": "SSB-2PWS3405-Q04",
            "name": "SSB-2PWS3405 → SPARE-SSB-2PWS3405-Q04",
            "originId": "SSB-2PWS3405",
            "destinationId": "SPARE-SSB-2PWS3405-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1342",
            "excelRow": 2307,
            "circuitRef": "SSB-2PWS3405-Q05",
            "name": "SSB-2PWS3405 → SPARE-SSB-2PWS3405-Q05",
            "originId": "SSB-2PWS3405",
            "destinationId": "SPARE-SSB-2PWS3405-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1343",
            "excelRow": 1323,
            "circuitRef": "SSB-2PWS2314-Q01",
            "name": "SSB-2PWS2314 → MTV-NATU2007",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1344",
            "excelRow": 1324,
            "circuitRef": "SSB-2PWS2314-Q02",
            "name": "SSB-2PWS2314 → MTV-VENT2014",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1345",
            "excelRow": 1325,
            "circuitRef": "SSB-2PWS2314-Q03",
            "name": "SSB-2PWS2314 → MTV-VENT2022",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1346",
            "excelRow": 1326,
            "circuitRef": "SSB-2PWS2314-Q04",
            "name": "SSB-2PWS2314 → MTV-NATU2005",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1347",
            "excelRow": 1327,
            "circuitRef": "SSB-2PWS2314-Q05",
            "name": "SSB-2PWS2314 → MTV-NATU2008",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1348",
            "excelRow": 1328,
            "circuitRef": "SSB-2PWS2314-Q06",
            "name": "SSB-2PWS2314 → MTV-NATU2014",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1349",
            "excelRow": 1329,
            "circuitRef": "SSB-2PWS2314-Q07",
            "name": "SSB-2PWS2314 → MTV-NBCD2010",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NBCD2010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1350",
            "excelRow": 1330,
            "circuitRef": "SSB-2PWS2314-Q08",
            "name": "SSB-2PWS2314 → MTV-NBCD2011",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NBCD2011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1351",
            "excelRow": 1331,
            "circuitRef": "SSB-2PWS2314-Q09",
            "name": "SSB-2PWS2314 → MTV-NBCD2012",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NBCD2012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1352",
            "excelRow": 1332,
            "circuitRef": "SSB-2PWS2314-Q10",
            "name": "SSB-2PWS2314 → MTV-NBCD2013",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NBCD2013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1353",
            "excelRow": 1333,
            "circuitRef": "SSB-2PWS2314-Q11",
            "name": "SSB-2PWS2314 → MTV-VEMS2012",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VEMS2012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1354",
            "excelRow": 1334,
            "circuitRef": "SSB-2PWS2314-Q12",
            "name": "SSB-2PWS2314 → MTV-VEMS2013",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VEMS2013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1355",
            "excelRow": 1335,
            "circuitRef": "SSB-2PWS2314-Q13",
            "name": "SSB-2PWS2314 → MTV-AFFF0003",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-AFFF0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1356",
            "excelRow": 1336,
            "circuitRef": "SSB-2PWS2314-Q14",
            "name": "SSB-2PWS2314 → MTV-VENT2013",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1357",
            "excelRow": 1337,
            "circuitRef": "SSB-2PWS2314-Q15",
            "name": "SSB-2PWS2314 → MTV-NATU2006",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1358",
            "excelRow": 1338,
            "circuitRef": "SSB-2PWS2314-Q16",
            "name": "SSB-2PWS2314 → MTV-NATU2009",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1359",
            "excelRow": 1339,
            "circuitRef": "SSB-2PWS2314-Q17",
            "name": "SSB-2PWS2314 → MTV-NATU2010",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1360",
            "excelRow": 1340,
            "circuitRef": "SSB-2PWS2314-Q18",
            "name": "SSB-2PWS2314 → MTV-NATU2011",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1361",
            "excelRow": 1341,
            "circuitRef": "SSB-2PWS2314-Q19",
            "name": "SSB-2PWS2314 → MTV-NATU2012",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1362",
            "excelRow": 1342,
            "circuitRef": "SSB-2PWS2314-Q20",
            "name": "SSB-2PWS2314 → MTV-NATU2013",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1363",
            "excelRow": 1343,
            "circuitRef": "SSB-2PWS2314-Q21",
            "name": "SSB-2PWS2314 → MTV-NBCD2006",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NBCD2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1364",
            "excelRow": 1344,
            "circuitRef": "SSB-2PWS2314-Q22",
            "name": "SSB-2PWS2314 → MTV-VENT2008",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1365",
            "excelRow": 1345,
            "circuitRef": "SSB-2PWS2314-Q23",
            "name": "SSB-2PWS2314 → MTV-VENT2010",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1366",
            "excelRow": 1346,
            "circuitRef": "SSB-2PWS2314-Q24",
            "name": "SSB-2PWS2314 → MTV-VENT2011",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1367",
            "excelRow": 1347,
            "circuitRef": "SSB-2PWS2314-Q25",
            "name": "SSB-2PWS2314 → MTV-VENT2023",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1368",
            "excelRow": 1348,
            "circuitRef": "SSB-2PWS2314-Q26",
            "name": "SSB-2PWS2314 → MTV-VENT2007",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1369",
            "excelRow": 1349,
            "circuitRef": "SSB-2PWS2314-Q27",
            "name": "SSB-2PWS2314 → MTV-VENT2012",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1370",
            "excelRow": 1350,
            "circuitRef": "SSB-2PWS2314-Q28",
            "name": "SSB-2PWS2314 → MTV-VENT2015",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-VENT2015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1371",
            "excelRow": 1351,
            "circuitRef": "SSB-2PWS2314-Q29",
            "name": "SSB-2PWS2314 → MTV-NBCD2007",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NBCD2007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1372",
            "excelRow": 1352,
            "circuitRef": "SSB-2PWS2314-Q30",
            "name": "SSB-2PWS2314 → MTV-NATU2001",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1373",
            "excelRow": 1353,
            "circuitRef": "SSB-2PWS2314-Q31",
            "name": "SSB-2PWS2314 → MTV-NATU2002",
            "originId": "SSB-2PWS2314",
            "destinationId": "MTV-NATU2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1374",
            "excelRow": 1354,
            "circuitRef": "SSB-2PWS2314-Q32",
            "name": "SSB-2PWS2314 → SPARE-SSB-2PWS2314-Q32",
            "originId": "SSB-2PWS2314",
            "destinationId": "SPARE-SSB-2PWS2314-Q32",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1375",
            "excelRow": 1355,
            "circuitRef": "SSB-2PWS2314-Q33",
            "name": "SSB-2PWS2314 → SPARE-SSB-2PWS2314-Q33",
            "originId": "SSB-2PWS2314",
            "destinationId": "SPARE-SSB-2PWS2314-Q33",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1376",
            "excelRow": 1539,
            "circuitRef": "SSB-2PWS2305-Q01",
            "name": "SSB-2PWS2305 → ELU-ECHO0001",
            "originId": "SSB-2PWS2305",
            "destinationId": "ELU-ECHO0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.012395,
            "sKVA": 0.023529,
            "ibA": 0.102302,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1377",
            "excelRow": 1540,
            "circuitRef": "SSB-2PWS2305-Q02",
            "name": "SSB-2PWS2305 → ELU-DLOG0001",
            "originId": "SSB-2PWS2305",
            "destinationId": "ELU-DLOG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.037185,
            "sKVA": 0.070588,
            "ibA": 0.306905,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1378",
            "excelRow": 1541,
            "circuitRef": "SSB-2PWS2305-Q03",
            "name": "SSB-2PWS2305 → ITU-NDDS0001",
            "originId": "SSB-2PWS2305",
            "destinationId": "ITU-NDDS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1379",
            "excelRow": 1542,
            "circuitRef": "SSB-2PWS2305-Q04",
            "name": "SSB-2PWS2305 → SPARE-SSB-2PWS2305-Q04",
            "originId": "SSB-2PWS2305",
            "destinationId": "SPARE-SSB-2PWS2305-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1380",
            "excelRow": 1543,
            "circuitRef": "SSB-2PWS2305-Q05",
            "name": "SSB-2PWS2305 → SPARE-SSB-2PWS2305-Q05",
            "originId": "SSB-2PWS2305",
            "destinationId": "SPARE-SSB-2PWS2305-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1381",
            "excelRow": 2334,
            "circuitRef": "SSB-2PWS3301-Q01",
            "name": "SSB-2PWS3301 → ITU-NDDS0007",
            "originId": "SSB-2PWS3301",
            "destinationId": "ITU-NDDS0007",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1382",
            "excelRow": 2335,
            "circuitRef": "SSB-2PWS3301-Q02",
            "name": "SSB-2PWS3301 → SWL-NDDS0002",
            "originId": "SSB-2PWS3301",
            "destinationId": "SWL-NDDS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.371847,
            "sKVA": 0.705882,
            "ibA": 3.069054,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1383",
            "excelRow": 2336,
            "circuitRef": "SSB-2PWS3301-Q03",
            "name": "SSB-2PWS3301 → SPARE-SSB-2PWS3301-Q03",
            "originId": "SSB-2PWS3301",
            "destinationId": "SPARE-SSB-2PWS3301-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1384",
            "excelRow": 2337,
            "circuitRef": "SSB-2PWS3301-Q04",
            "name": "SSB-2PWS3301 → SPARE-SSB-2PWS3301-Q04",
            "originId": "SSB-2PWS3301",
            "destinationId": "SPARE-SSB-2PWS3301-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1385",
            "excelRow": 1373,
            "circuitRef": "SSB-2PWS2303-Q01",
            "name": "SSB-2PWS2303 → RCK-GNSS0002",
            "originId": "SSB-2PWS2303",
            "destinationId": "RCK-GNSS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.25,
            "pKWe": 1.433486,
            "qKVAr": 0.291082,
            "sKVA": 1.462741,
            "ibA": 6.359744,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1386",
            "excelRow": 1374,
            "circuitRef": "SSB-2PWS2303-Q02",
            "name": "SSB-2PWS2303 → PRE-INSY0001",
            "originId": "SSB-2PWS2303",
            "destinationId": "PRE-INSY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.154936,
            "sKVA": 0.294118,
            "ibA": 1.278772,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1387",
            "excelRow": 1375,
            "circuitRef": "SSB-2PWS2303-Q03",
            "name": "SSB-2PWS2303 → DSP-INSY0001",
            "originId": "SSB-2PWS2303",
            "destinationId": "DSP-INSY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.093,
            "pKWe": 0.093,
            "qKVAr": 0.057636,
            "sKVA": 0.109412,
            "ibA": 0.475703,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1388",
            "excelRow": 1376,
            "circuitRef": "SSB-2PWS2303-Q04",
            "name": "SSB-2PWS2303 → SPARE-SSB-2PWS2303-Q04",
            "originId": "SSB-2PWS2303",
            "destinationId": "SPARE-SSB-2PWS2303-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1389",
            "excelRow": 1377,
            "circuitRef": "SSB-2PWS2303-Q05",
            "name": "SSB-2PWS2303 → SPARE-SSB-2PWS2303-Q05",
            "originId": "SSB-2PWS2303",
            "destinationId": "SPARE-SSB-2PWS2303-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1390",
            "excelRow": 1524,
            "circuitRef": "SSB-MEFE0002-Q01",
            "name": "SSB-MEFE0002 → SKT-MEFE0043",
            "originId": "SSB-MEFE0002",
            "destinationId": "SKT-MEFE0043",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0,
            "sKVA": 0.4,
            "ibA": 1.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1391",
            "excelRow": 1525,
            "circuitRef": "SSB-MEFE0002-Q02",
            "name": "SSB-MEFE0002 → OPR-MEFE0002",
            "originId": "SSB-MEFE0002",
            "destinationId": "OPR-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0,
            "sKVA": 0.11,
            "ibA": 0.478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1392",
            "excelRow": 1526,
            "circuitRef": "SSB-MEFE0002-Q03",
            "name": "SSB-MEFE0002 → SPARE-SSB-MEFE0002-Q03",
            "originId": "SSB-MEFE0002",
            "destinationId": "SPARE-SSB-MEFE0002-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1393",
            "excelRow": 1527,
            "circuitRef": "SSB-MEFE0002-Q04",
            "name": "SSB-MEFE0002 → SPARE-SSB-MEFE0002-Q04",
            "originId": "SSB-MEFE0002",
            "destinationId": "SPARE-SSB-MEFE0002-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1394",
            "excelRow": 2123,
            "circuitRef": "UPS-MEFE0001-01",
            "name": "UPS-MEFE0001 → SSB-MEFE0003",
            "originId": "UPS-MEFE0001",
            "destinationId": "SSB-MEFE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 10.8,
            "pKWe": null,
            "qKVAr": 5.230679,
            "sKVA": 12,
            "ibA": 30.122623,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1395",
            "excelRow": 1424,
            "circuitRef": "SSB-2PWS2310-Q01",
            "name": "SSB-2PWS2310 → MTV-MDRS0010",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-MDRS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1396",
            "excelRow": 1425,
            "circuitRef": "SSB-2PWS2310-Q02",
            "name": "SSB-2PWS2310 → MTV-FFTS0007",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-FFTS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1397",
            "excelRow": 1426,
            "circuitRef": "SSB-2PWS2310-Q03",
            "name": "SSB-2PWS2310 → MTV-BALS0006",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-BALS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1398",
            "excelRow": 1427,
            "circuitRef": "SSB-2PWS2310-Q04",
            "name": "SSB-2PWS2310 → MTV-BALS0007",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-BALS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1399",
            "excelRow": 1428,
            "circuitRef": "SSB-2PWS2310-Q05",
            "name": "SSB-2PWS2310 → MTV-BALS0008",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-BALS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1400",
            "excelRow": 1429,
            "circuitRef": "SSB-2PWS2310-Q06",
            "name": "SSB-2PWS2310 → MTV-BALS0009",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-BALS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1401",
            "excelRow": 1430,
            "circuitRef": "SSB-2PWS2310-Q07",
            "name": "SSB-2PWS2310 → MTV-MDRS0007",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-MDRS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1402",
            "excelRow": 1431,
            "circuitRef": "SSB-2PWS2310-Q08",
            "name": "SSB-2PWS2310 → MTV-MDRS0011",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-MDRS0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1403",
            "excelRow": 1432,
            "circuitRef": "SSB-2PWS2310-Q09",
            "name": "SSB-2PWS2310 → MTV-CHWS0013",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-CHWS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1404",
            "excelRow": 1433,
            "circuitRef": "SSB-2PWS2310-Q10",
            "name": "SSB-2PWS2310 → MTV-MDRS0008",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-MDRS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1405",
            "excelRow": 1434,
            "circuitRef": "SSB-2PWS2310-Q11",
            "name": "SSB-2PWS2310 → MTV-MDRS0009",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-MDRS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1406",
            "excelRow": 1435,
            "circuitRef": "SSB-2PWS2310-Q12",
            "name": "SSB-2PWS2310 → MTV-MDRS0012",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-MDRS0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1407",
            "excelRow": 1436,
            "circuitRef": "SSB-2PWS2310-Q13",
            "name": "SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q13",
            "originId": "SSB-2PWS2310",
            "destinationId": "SPARE-SSB-2PWS2310-Q13",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1408",
            "excelRow": 1437,
            "circuitRef": "SSB-2PWS2310-Q14",
            "name": "SSB-2PWS2310 → MTV-SWFS0010",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-SWFS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1409",
            "excelRow": 1438,
            "circuitRef": "SSB-2PWS2310-Q15",
            "name": "SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q15",
            "originId": "SSB-2PWS2310",
            "destinationId": "SPARE-SSB-2PWS2310-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1410",
            "excelRow": 1439,
            "circuitRef": "SSB-2PWS2310-Q16",
            "name": "SSB-2PWS2310 → MTV-SWFS0012",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-SWFS0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1411",
            "excelRow": 1440,
            "circuitRef": "SSB-2PWS2310-Q17",
            "name": "SSB-2PWS2310 → MTV-SWFS0013",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-SWFS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1412",
            "excelRow": 1441,
            "circuitRef": "SSB-2PWS2310-Q18",
            "name": "SSB-2PWS2310 → MTV-SWFS0014",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-SWFS0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1413",
            "excelRow": 1442,
            "circuitRef": "SSB-2PWS2310-Q19",
            "name": "SSB-2PWS2310 → MTV-SWFS0015",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-SWFS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1414",
            "excelRow": 1443,
            "circuitRef": "SSB-2PWS2310-Q20",
            "name": "SSB-2PWS2310 → MTV-SWFS0016",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-SWFS0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1415",
            "excelRow": 1444,
            "circuitRef": "SSB-2PWS2310-Q21",
            "name": "SSB-2PWS2310 → MTV-FFTS0008",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-FFTS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1416",
            "excelRow": 1445,
            "circuitRef": "SSB-2PWS2310-Q22",
            "name": "SSB-2PWS2310 → MTV-CHWS0014",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-CHWS0014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1417",
            "excelRow": 1446,
            "circuitRef": "SSB-2PWS2310-Q23",
            "name": "SSB-2PWS2310 → MTV-SWFS0053",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-SWFS0053",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1418",
            "excelRow": 1447,
            "circuitRef": "SSB-2PWS2310-Q24",
            "name": "SSB-2PWS2310 → MTV-VEMS2001",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-VEMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1419",
            "excelRow": 1448,
            "circuitRef": "SSB-2PWS2310-Q25",
            "name": "SSB-2PWS2310 → MTV-VEMS2002",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-VEMS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1420",
            "excelRow": 1449,
            "circuitRef": "SSB-2PWS2310-Q26",
            "name": "SSB-2PWS2310 → MTV-ASWS0002",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-ASWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1421",
            "excelRow": 1450,
            "circuitRef": "SSB-2PWS2310-Q27",
            "name": "SSB-2PWS2310 → MTV-BALS0010",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-BALS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1422",
            "excelRow": 1451,
            "circuitRef": "SSB-2PWS2310-Q28",
            "name": "SSB-2PWS2310 → JBX-2PWS3199",
            "originId": "SSB-2PWS2310",
            "destinationId": "JBX-2PWS3199",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1423",
            "excelRow": 1452,
            "circuitRef": "SSB-2PWS2310-Q29",
            "name": "SSB-2PWS2310 → MTV-FFTS0003",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-FFTS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1424",
            "excelRow": 1453,
            "circuitRef": "SSB-2PWS2310-Q30",
            "name": "SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q30",
            "originId": "SSB-2PWS2310",
            "destinationId": "SPARE-SSB-2PWS2310-Q30",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1425",
            "excelRow": 1454,
            "circuitRef": "SSB-2PWS2310-Q31",
            "name": "SSB-2PWS2310 → MTV-BALS0011",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-BALS0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1426",
            "excelRow": 1455,
            "circuitRef": "SSB-2PWS2310-Q32",
            "name": "SSB-2PWS2310 → MTV-ASWS0009",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-ASWS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1427",
            "excelRow": 1456,
            "circuitRef": "SSB-2PWS2310-Q33",
            "name": "SSB-2PWS2310 → MTV-ASWS0010",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-ASWS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1428",
            "excelRow": 1457,
            "circuitRef": "SSB-2PWS2310-Q34",
            "name": "SSB-2PWS2310 → MTV-FFTS0040",
            "originId": "SSB-2PWS2310",
            "destinationId": "MTV-FFTS0040",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1429",
            "excelRow": 1458,
            "circuitRef": "SSB-2PWS2310-Q35",
            "name": "SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q35",
            "originId": "SSB-2PWS2310",
            "destinationId": "SPARE-SSB-2PWS2310-Q35",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1430",
            "excelRow": 1459,
            "circuitRef": "SSB-2PWS2310-Q36",
            "name": "SSB-2PWS2310 → JBX-2PWS3200",
            "originId": "SSB-2PWS2310",
            "destinationId": "JBX-2PWS3200",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1431",
            "excelRow": 1460,
            "circuitRef": "SSB-2PWS2310-Q37",
            "name": "SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q37",
            "originId": "SSB-2PWS2310",
            "destinationId": "SPARE-SSB-2PWS2310-Q37",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1432",
            "excelRow": 1461,
            "circuitRef": "SSB-2PWS2310-Q38",
            "name": "SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q38",
            "originId": "SSB-2PWS2310",
            "destinationId": "SPARE-SSB-2PWS2310-Q38",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1433",
            "excelRow": 1462,
            "circuitRef": "SSB-2PWS2310-Q39",
            "name": "SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q39",
            "originId": "SSB-2PWS2310",
            "destinationId": "SPARE-SSB-2PWS2310-Q39",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q39",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1434",
            "excelRow": 1474,
            "circuitRef": "SSB-2PWS2311-Q01",
            "name": "SSB-2PWS2311 → MTV-AFFF0002",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-AFFF0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1435",
            "excelRow": 1475,
            "circuitRef": "SSB-2PWS2311-Q02",
            "name": "SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q02",
            "originId": "SSB-2PWS2311",
            "destinationId": "SPARE-SSB-2PWS2311-Q02",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1436",
            "excelRow": 1476,
            "circuitRef": "SSB-2PWS2311-Q03",
            "name": "SSB-2PWS2311 → MTV-CHWS0027",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1437",
            "excelRow": 1477,
            "circuitRef": "SSB-2PWS2311-Q04",
            "name": "SSB-2PWS2311 → MTV-CHWS0028",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1438",
            "excelRow": 1478,
            "circuitRef": "SSB-2PWS2311-Q05",
            "name": "SSB-2PWS2311 → MTV-CHWS0025",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1439",
            "excelRow": 1479,
            "circuitRef": "SSB-2PWS2311-Q06",
            "name": "SSB-2PWS2311 → MTV-CHWS0026",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1440",
            "excelRow": 1480,
            "circuitRef": "SSB-2PWS2311-Q07",
            "name": "SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q07",
            "originId": "SSB-2PWS2311",
            "destinationId": "SPARE-SSB-2PWS2311-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1441",
            "excelRow": 1481,
            "circuitRef": "SSB-2PWS2311-Q08",
            "name": "SSB-2PWS2311 → MTV-MDRS0006",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-MDRS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1442",
            "excelRow": 1482,
            "circuitRef": "SSB-2PWS2311-Q09",
            "name": "SSB-2PWS2311 → MTV-MDRS0013",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-MDRS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1443",
            "excelRow": 1483,
            "circuitRef": "SSB-2PWS2311-Q10",
            "name": "SSB-2PWS2311 → MTV-CHWS0007",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1444",
            "excelRow": 1484,
            "circuitRef": "SSB-2PWS2311-Q11",
            "name": "SSB-2PWS2311 → MTV-CHWS0008",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1445",
            "excelRow": 1485,
            "circuitRef": "SSB-2PWS2311-Q12",
            "name": "SSB-2PWS2311 → MTV-CHWS0017",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1446",
            "excelRow": 1486,
            "circuitRef": "SSB-2PWS2311-Q13",
            "name": "SSB-2PWS2311 → MTV-CHWS0018",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1447",
            "excelRow": 1487,
            "circuitRef": "SSB-2PWS2311-Q14",
            "name": "SSB-2PWS2311 → MTV-CHWS0021",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1448",
            "excelRow": 1488,
            "circuitRef": "SSB-2PWS2311-Q15",
            "name": "SSB-2PWS2311 → MTV-CHWS0022",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1449",
            "excelRow": 1489,
            "circuitRef": "SSB-2PWS2311-Q16",
            "name": "SSB-2PWS2311 → MTV-VENT2009",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-VENT2009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1450",
            "excelRow": 1490,
            "circuitRef": "SSB-2PWS2311-Q17",
            "name": "SSB-2PWS2311 → MTV-WWDS0002",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-WWDS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1451",
            "excelRow": 1491,
            "circuitRef": "SSB-2PWS2311-Q18",
            "name": "SSB-2PWS2311 → MTV-SWFS0009",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-SWFS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1452",
            "excelRow": 1492,
            "circuitRef": "SSB-2PWS2311-Q19",
            "name": "SSB-2PWS2311 → MTV-SWFS0032",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-SWFS0032",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1453",
            "excelRow": 1493,
            "circuitRef": "SSB-2PWS2311-Q20",
            "name": "SSB-2PWS2311 → MTV-SWFS0033",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-SWFS0033",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1454",
            "excelRow": 1494,
            "circuitRef": "SSB-2PWS2311-Q21",
            "name": "SSB-2PWS2311 → MTV-SWFS0034",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-SWFS0034",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1455",
            "excelRow": 1495,
            "circuitRef": "SSB-2PWS2311-Q22",
            "name": "SSB-2PWS2311 → MTV-SWFS0035",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-SWFS0035",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1456",
            "excelRow": 1496,
            "circuitRef": "SSB-2PWS2311-Q23",
            "name": "SSB-2PWS2311 → MTV-VENT2006",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-VENT2006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1457",
            "excelRow": 1497,
            "circuitRef": "SSB-2PWS2311-Q24",
            "name": "SSB-2PWS2311 → MTV-MDRS0043",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-MDRS0043",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1458",
            "excelRow": 1498,
            "circuitRef": "SSB-2PWS2311-Q25",
            "name": "SSB-2PWS2311 → MTV-VENT2001",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-VENT2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1459",
            "excelRow": 1499,
            "circuitRef": "SSB-2PWS2311-Q26",
            "name": "SSB-2PWS2311 → MTV-VENT2002",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-VENT2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1460",
            "excelRow": 1500,
            "circuitRef": "SSB-2PWS2311-Q27",
            "name": "SSB-2PWS2311 → MTV-VENT2003",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-VENT2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1461",
            "excelRow": 1501,
            "circuitRef": "SSB-2PWS2311-Q28",
            "name": "SSB-2PWS2311 → MTV-VENT2004",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-VENT2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1462",
            "excelRow": 1502,
            "circuitRef": "SSB-2PWS2311-Q29",
            "name": "SSB-2PWS2311 → MTV-ASWS0005",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-ASWS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1463",
            "excelRow": 1503,
            "circuitRef": "SSB-2PWS2311-Q30",
            "name": "SSB-2PWS2311 → MTV-CHWS0023",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1464",
            "excelRow": 1504,
            "circuitRef": "SSB-2PWS2311-Q31",
            "name": "SSB-2PWS2311 → MTV-CHWS0024",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-CHWS0024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1465",
            "excelRow": 1505,
            "circuitRef": "SSB-2PWS2311-Q32",
            "name": "SSB-2PWS2311 → MTV-ASWS0004",
            "originId": "SSB-2PWS2311",
            "destinationId": "MTV-ASWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1466",
            "excelRow": 1506,
            "circuitRef": "SSB-2PWS2311-Q33",
            "name": "SSB-2PWS2311 → JBX-2PWS3201",
            "originId": "SSB-2PWS2311",
            "destinationId": "JBX-2PWS3201",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.16,
            "pKWe": 0.2,
            "qKVAr": 0.15,
            "sKVA": 0.25,
            "ibA": 1.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1467",
            "excelRow": 1507,
            "circuitRef": "SSB-2PWS2311-Q34",
            "name": "SSB-2PWS2311 → JBX-2PWS3197",
            "originId": "SSB-2PWS2311",
            "destinationId": "JBX-2PWS3197",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.25,
            "qKVAr": 0.1875,
            "sKVA": 0.3125,
            "ibA": 1.358696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1468",
            "excelRow": 1508,
            "circuitRef": "SSB-2PWS2311-Q35",
            "name": "SSB-2PWS2311 → FMP-VENT2001",
            "originId": "SSB-2PWS2311",
            "destinationId": "FMP-VENT2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q35",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.034,
            "pKWe": 0.034,
            "qKVAr": 0,
            "sKVA": 0.034,
            "ibA": 0.147826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1469",
            "excelRow": 1509,
            "circuitRef": "SSB-2PWS2311-Q36",
            "name": "SSB-2PWS2311 → JBX-2PWS3196",
            "originId": "SSB-2PWS2311",
            "destinationId": "JBX-2PWS3196",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q36",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.16,
            "pKWe": 0.2,
            "qKVAr": 0.15,
            "sKVA": 0.25,
            "ibA": 1.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1470",
            "excelRow": 1510,
            "circuitRef": "SSB-2PWS2311-Q37",
            "name": "SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q37",
            "originId": "SSB-2PWS2311",
            "destinationId": "SPARE-SSB-2PWS2311-Q37",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q37",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1471",
            "excelRow": 1511,
            "circuitRef": "SSB-2PWS2311-Q38",
            "name": "SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q38",
            "originId": "SSB-2PWS2311",
            "destinationId": "SPARE-SSB-2PWS2311-Q38",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q38",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1472",
            "excelRow": 1512,
            "circuitRef": "SSB-2PWS2311-Q39",
            "name": "SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q39",
            "originId": "SSB-2PWS2311",
            "destinationId": "SPARE-SSB-2PWS2311-Q39",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q39",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1473",
            "excelRow": 1589,
            "circuitRef": "SSB-2PWS2307-Q01",
            "name": "SSB-2PWS2307 → RCK-XCOM0020",
            "originId": "SSB-2PWS2307",
            "destinationId": "RCK-XCOM0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.48,
            "pKWe": 1.48,
            "qKVAr": 0.917222,
            "sKVA": 1.741176,
            "ibA": 7.570332,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1474",
            "excelRow": 1590,
            "circuitRef": "SSB-2PWS2307-Q02",
            "name": "SSB-2PWS2307 → RCK-XCOM0021",
            "originId": "SSB-2PWS2307",
            "destinationId": "RCK-XCOM0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.63,
            "pKWe": 2.63,
            "qKVAr": 1.629928,
            "sKVA": 3.094118,
            "ibA": 13.452685,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1475",
            "excelRow": 1591,
            "circuitRef": "SSB-2PWS2307-Q03",
            "name": "SSB-2PWS2307 → RCK-XCOM0022",
            "originId": "SSB-2PWS2307",
            "destinationId": "RCK-XCOM0022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0.805668,
            "sKVA": 1.529412,
            "ibA": 6.649616,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1476",
            "excelRow": 1592,
            "circuitRef": "SSB-2PWS2307-Q04",
            "name": "SSB-2PWS2307 → SPARE-SSB-2PWS2307-Q04",
            "originId": "SSB-2PWS2307",
            "destinationId": "SPARE-SSB-2PWS2307-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1477",
            "excelRow": 1593,
            "circuitRef": "SSB-2PWS2307-Q05",
            "name": "SSB-2PWS2307 → SPARE-SSB-2PWS2307-Q05",
            "originId": "SSB-2PWS2307",
            "destinationId": "SPARE-SSB-2PWS2307-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1478",
            "excelRow": 1594,
            "circuitRef": "SSB-2PWS2307-Q06",
            "name": "SSB-2PWS2307 → SPARE-SSB-2PWS2307-Q06",
            "originId": "SSB-2PWS2307",
            "destinationId": "SPARE-SSB-2PWS2307-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1479",
            "excelRow": 2135,
            "circuitRef": "SSB-MEFE0003-Q01",
            "name": "SSB-MEFE0003 → SKT-MEFE0039",
            "originId": "SSB-MEFE0003",
            "destinationId": "SKT-MEFE0039",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1480",
            "excelRow": 2136,
            "circuitRef": "SSB-MEFE0003-Q02",
            "name": "SSB-MEFE0003 → SKT-MEFE0040",
            "originId": "SSB-MEFE0003",
            "destinationId": "SKT-MEFE0040",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1481",
            "excelRow": 2137,
            "circuitRef": "SSB-MEFE0003-Q03",
            "name": "SSB-MEFE0003 → SKT-MEFE0025",
            "originId": "SSB-MEFE0003",
            "destinationId": "SKT-MEFE0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1482",
            "excelRow": 2138,
            "circuitRef": "SSB-MEFE0003-Q04",
            "name": "SSB-MEFE0003 → SKT-MEFE0027",
            "originId": "SSB-MEFE0003",
            "destinationId": "SKT-MEFE0027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1483",
            "excelRow": 2139,
            "circuitRef": "SSB-MEFE0003-Q05",
            "name": "SSB-MEFE0003 → SKT-MEFE0026",
            "originId": "SSB-MEFE0003",
            "destinationId": "SKT-MEFE0026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1484",
            "excelRow": 2140,
            "circuitRef": "SSB-MEFE0003-Q06",
            "name": "SSB-MEFE0003 → SKT-MEFE0028",
            "originId": "SSB-MEFE0003",
            "destinationId": "SKT-MEFE0028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1485",
            "excelRow": 2141,
            "circuitRef": "SSB-MEFE0003-Q07",
            "name": "SSB-MEFE0003 → JBX-MEFE0005",
            "originId": "SSB-MEFE0003",
            "destinationId": "JBX-MEFE0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.94,
            "pKWe": 0.94,
            "qKVAr": 0.283351,
            "sKVA": 0.981778,
            "ibA": 4.268599,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1486",
            "excelRow": 2142,
            "circuitRef": "SSB-MEFE0003-Q08",
            "name": "SSB-MEFE0003 → JBX-MEFE0006",
            "originId": "SSB-MEFE0003",
            "destinationId": "JBX-MEFE0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.94,
            "pKWe": 0.94,
            "qKVAr": 0.283351,
            "sKVA": 0.981778,
            "ibA": 4.268599,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1487",
            "excelRow": 2143,
            "circuitRef": "SSB-MEFE0003-Q09",
            "name": "SSB-MEFE0003 → JBX-MEFE0007",
            "originId": "SSB-MEFE0003",
            "destinationId": "JBX-MEFE0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.47,
            "pKWe": 0.47,
            "qKVAr": 0.141675,
            "sKVA": 0.490889,
            "ibA": 2.1343,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1488",
            "excelRow": 2144,
            "circuitRef": "SSB-MEFE0003-Q10",
            "name": "SSB-MEFE0003 → JBX-MEFE0008",
            "originId": "SSB-MEFE0003",
            "destinationId": "JBX-MEFE0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.47,
            "pKWe": 0.47,
            "qKVAr": 0.141675,
            "sKVA": 0.490889,
            "ibA": 2.1343,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1489",
            "excelRow": 2145,
            "circuitRef": "SSB-MEFE0003-Q11",
            "name": "SSB-MEFE0003 → PSP-MEFE0001",
            "originId": "SSB-MEFE0003",
            "destinationId": "PSP-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1490",
            "excelRow": 2146,
            "circuitRef": "SSB-MEFE0003-Q12",
            "name": "SSB-MEFE0003 → SPARE-SSB-MEFE0003-Q12",
            "originId": "SSB-MEFE0003",
            "destinationId": "SPARE-SSB-MEFE0003-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1491",
            "excelRow": 2147,
            "circuitRef": "SSB-MEFE0003-Q13",
            "name": "SSB-MEFE0003 → TRF-MEFE0001",
            "originId": "SSB-MEFE0003",
            "destinationId": "TRF-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N -16D",
            "protectionCurrentA": 16,
            "pnKW": 3.2,
            "pKWe": 3.2,
            "qKVAr": 2.4,
            "sKVA": 4,
            "ibA": 10.040874,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1492",
            "excelRow": 2148,
            "circuitRef": "SSB-MEFE0003-Q14",
            "name": "SSB-MEFE0003 → SPARE-SSB-MEFE0003-Q14",
            "originId": "SSB-MEFE0003",
            "destinationId": "SPARE-SSB-MEFE0003-Q14",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1493",
            "excelRow": 2160,
            "circuitRef": "TRF-MEFE0001-01",
            "name": "TRF-MEFE0001 → SSB-MEFE0004",
            "originId": "TRF-MEFE0001",
            "destinationId": "SSB-MEFE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 3.2,
            "pKWe": null,
            "qKVAr": 2.4,
            "sKVA": 4,
            "ibA": 10.040874,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1494",
            "excelRow": 2172,
            "circuitRef": "SSB-MEFE0004-Q01",
            "name": "SSB-MEFE0004 → OPR-MEFE0001",
            "originId": "SSB-MEFE0004",
            "destinationId": "OPR-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.14,
            "pKWe": 0.14,
            "qKVAr": 0,
            "sKVA": 0.14,
            "ibA": 0.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1495",
            "excelRow": 2173,
            "circuitRef": "SSB-MEFE0004-Q02",
            "name": "SSB-MEFE0004 → SKT-MEFE0008",
            "originId": "SSB-MEFE0004",
            "destinationId": "SKT-MEFE0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1496",
            "excelRow": 2174,
            "circuitRef": "SSB-MEFE0004-Q03",
            "name": "SSB-MEFE0004 → SKT-MEFE0004",
            "originId": "SSB-MEFE0004",
            "destinationId": "SKT-MEFE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.145297,
            "sKVA": 0.333333,
            "ibA": 1.449275,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1497",
            "excelRow": 2175,
            "circuitRef": "SSB-MEFE0004-Q04",
            "name": "SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q04",
            "originId": "SSB-MEFE0004",
            "destinationId": "SPARE-SSB-MEFE0004-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1498",
            "excelRow": 2176,
            "circuitRef": "SSB-MEFE0004-Q05",
            "name": "SSB-MEFE0004 → SKT-MEFE0007",
            "originId": "SSB-MEFE0004",
            "destinationId": "SKT-MEFE0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1499",
            "excelRow": 2177,
            "circuitRef": "SSB-MEFE0004-Q06",
            "name": "SSB-MEFE0004 → SKT-MEFE0012",
            "originId": "SSB-MEFE0004",
            "destinationId": "SKT-MEFE0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1500",
            "excelRow": 2178,
            "circuitRef": "SSB-MEFE0004-Q07",
            "name": "SSB-MEFE0004 → SKT-MEFE0015",
            "originId": "SSB-MEFE0004",
            "destinationId": "SKT-MEFE0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0,
            "sKVA": 0.2,
            "ibA": 0.869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1501",
            "excelRow": 2179,
            "circuitRef": "SSB-MEFE0004-Q08",
            "name": "SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q08",
            "originId": "SSB-MEFE0004",
            "destinationId": "SPARE-SSB-MEFE0004-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1502",
            "excelRow": 2180,
            "circuitRef": "SSB-MEFE0004-Q09",
            "name": "SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q09",
            "originId": "SSB-MEFE0004",
            "destinationId": "SPARE-SSB-MEFE0004-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-221",
            "excelRow": 237,
            "circuitRef": "SSB-2LGS2304-INS80",
            "name": "SSB-2LGS2304 → BUS-SSB-2LGS2304",
            "originId": "SSB-2LGS2304",
            "destinationId": "BUS-SSB-2LGS2304",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-222",
            "excelRow": 877,
            "circuitRef": "SSB-2ELG1301-INS80",
            "name": "SSB-2ELG1301 → BUS-SSB-2ELG1301",
            "originId": "SSB-2ELG1301",
            "destinationId": "BUS-SSB-2ELG1301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-223",
            "excelRow": 719,
            "circuitRef": "SSB-2LGE2333-INS80",
            "name": "SSB-2LGE2333 → BUS-SSB-2LGE2333",
            "originId": "SSB-2LGE2333",
            "destinationId": "BUS-SSB-2LGE2333",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-224",
            "excelRow": 322,
            "circuitRef": "SSB-2LGS2330-INS80",
            "name": "SSB-2LGS2330 → BUS-SSB-2LGS2330",
            "originId": "SSB-2LGS2330",
            "destinationId": "BUS-SSB-2LGS2330",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-225",
            "excelRow": 253,
            "circuitRef": "SSB-2LGS2301-INS80",
            "name": "SSB-2LGS2301 → BUS-SSB-2LGS2301",
            "originId": "SSB-2LGS2301",
            "destinationId": "BUS-SSB-2LGS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-226",
            "excelRow": 276,
            "circuitRef": "SSB-2LGS2302-INS80",
            "name": "SSB-2LGS2302 → BUS-SSB-2LGS2302",
            "originId": "SSB-2LGS2302",
            "destinationId": "BUS-SSB-2LGS2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-227",
            "excelRow": 299,
            "circuitRef": "SSB-2LGS2303-INS80",
            "name": "SSB-2LGS2303 → BUS-SSB-2LGS2303",
            "originId": "SSB-2LGS2303",
            "destinationId": "BUS-SSB-2LGS2303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-228",
            "excelRow": 892,
            "circuitRef": "SSB-2ELG1302-INS80",
            "name": "SSB-2ELG1302 → BUS-SSB-2ELG1302",
            "originId": "SSB-2ELG1302",
            "destinationId": "BUS-SSB-2ELG1302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-229",
            "excelRow": 915,
            "circuitRef": "SSB-2ELG1303-INS80",
            "name": "SSB-2ELG1303 → BUS-SSB-2ELG1303",
            "originId": "SSB-2ELG1303",
            "destinationId": "BUS-SSB-2ELG1303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-230",
            "excelRow": 766,
            "circuitRef": "SSB-2LGE2332-INS80",
            "name": "SSB-2LGE2332 → BUS-SSB-2LGE2332",
            "originId": "SSB-2LGE2332",
            "destinationId": "BUS-SSB-2LGE2332",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-231",
            "excelRow": 746,
            "circuitRef": "SSB-2LGE2330-INS80",
            "name": "SSB-2LGE2330 → BUS-SSB-2LGE2330",
            "originId": "SSB-2LGE2330",
            "destinationId": "BUS-SSB-2LGE2330",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-232",
            "excelRow": 810,
            "circuitRef": "SSB-2LGE2430-INS80",
            "name": "SSB-2LGE2430 → BUS-SSB-2LGE2430",
            "originId": "SSB-2LGE2430",
            "destinationId": "BUS-SSB-2LGE2430",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-233",
            "excelRow": 240,
            "circuitRef": "SSB-2LGS2304-Q01",
            "name": "SSB-2LGS2304 → SSB-2LGS2301",
            "originId": "SSB-2LGS2304",
            "destinationId": "SSB-2LGS2301",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 3.295,
            "pKWe": 3.295,
            "qKVAr": 0,
            "sKVA": 3.295,
            "ibA": 8.27117,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-234",
            "excelRow": 241,
            "circuitRef": "SSB-2LGS2304-Q02",
            "name": "SSB-2LGS2304 → SSB-2LGS2302",
            "originId": "SSB-2LGS2304",
            "destinationId": "SSB-2LGS2302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.816,
            "pKWe": 2.816,
            "qKVAr": 0,
            "sKVA": 2.816,
            "ibA": 7.068775,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-235",
            "excelRow": 242,
            "circuitRef": "SSB-2LGS2304-Q03",
            "name": "SSB-2LGS2304 → SSB-2LGS2303",
            "originId": "SSB-2LGS2304",
            "destinationId": "SSB-2LGS2303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 5.1012,
            "pKWe": 5.1012,
            "qKVAr": 0,
            "sKVA": 5.1012,
            "ibA": 12.805127,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-236",
            "excelRow": 243,
            "circuitRef": "SSB-2LGS2304-Q04",
            "name": "SSB-2LGS2304 → SPARE-SSB-2LGS2304-Q04",
            "originId": "SSB-2LGS2304",
            "destinationId": "SPARE-SSB-2LGS2304-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-237",
            "excelRow": 244,
            "circuitRef": "SSB-2LGS2304-Q05",
            "name": "SSB-2LGS2304 → SPARE-SSB-2LGS2304-Q05",
            "originId": "SSB-2LGS2304",
            "destinationId": "SPARE-SSB-2LGS2304-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-238",
            "excelRow": 880,
            "circuitRef": "SSB-2ELG1301-Q01",
            "name": "SSB-2ELG1301 → SSB-2ELG1302",
            "originId": "SSB-2ELG1301",
            "destinationId": "SSB-2ELG1302",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.03,
            "pKWe": 2.03,
            "qKVAr": 0,
            "sKVA": 2.03,
            "ibA": 5.095744,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-239",
            "excelRow": 881,
            "circuitRef": "SSB-2ELG1301-Q02",
            "name": "SSB-2ELG1301 → SSB-2ELG1303",
            "originId": "SSB-2ELG1301",
            "destinationId": "SSB-2ELG1303",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.924,
            "pKWe": 1.924,
            "qKVAr": 0,
            "sKVA": 1.924,
            "ibA": 4.829661,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-240",
            "excelRow": 882,
            "circuitRef": "SSB-2ELG1301-Q03",
            "name": "SSB-2ELG1301 → SPARE-SSB-2ELG1301-Q03",
            "originId": "SSB-2ELG1301",
            "destinationId": "SPARE-SSB-2ELG1301-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-241",
            "excelRow": 883,
            "circuitRef": "SSB-2ELG1301-Q04",
            "name": "SSB-2ELG1301 → SPARE-SSB-2ELG1301-Q04",
            "originId": "SSB-2ELG1301",
            "destinationId": "SPARE-SSB-2ELG1301-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-242",
            "excelRow": 722,
            "circuitRef": "SSB-2LGE2333-Q01",
            "name": "SSB-2LGE2333 → TRF-2LGE2330",
            "originId": "SSB-2LGE2333",
            "destinationId": "TRF-2LGE2330",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 7.530656,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-243",
            "excelRow": 723,
            "circuitRef": "SSB-2LGE2333-Q02",
            "name": "SSB-2LGE2333 → SSB-2LGE2332",
            "originId": "SSB-2LGE2333",
            "destinationId": "SSB-2LGE2332",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 40,
            "pnKW": 5.4142,
            "pKWe": 5.4142,
            "qKVAr": 0,
            "sKVA": 5.4142,
            "ibA": 13.590825,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-244",
            "excelRow": 724,
            "circuitRef": "SSB-2LGE2333-Q03",
            "name": "SSB-2LGE2333 → SPARE-SSB-2LGE2333-Q03",
            "originId": "SSB-2LGE2333",
            "destinationId": "SPARE-SSB-2LGE2333-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 40,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-245",
            "excelRow": 725,
            "circuitRef": "SSB-2LGE2333-Q04",
            "name": "SSB-2LGE2333 → SPARE-SSB-2LGE2333-Q04",
            "originId": "SSB-2LGE2333",
            "destinationId": "SPARE-SSB-2LGE2333-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 40,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-246",
            "excelRow": 325,
            "circuitRef": "SSB-2LGS2330-Q01",
            "name": "SSB-2LGS2330 → JBX-2LGS3002",
            "originId": "SSB-2LGS2330",
            "destinationId": "JBX-2LGS3002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2599,
            "pKWe": 0.2599,
            "qKVAr": 0,
            "sKVA": 0.2599,
            "ibA": 1.13,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-247",
            "excelRow": 326,
            "circuitRef": "SSB-2LGS2330-Q02",
            "name": "SSB-2LGS2330 → JBX-2LGS0192",
            "originId": "SSB-2LGS2330",
            "destinationId": "JBX-2LGS0192",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0621,
            "pKWe": 0.0621,
            "qKVAr": 0,
            "sKVA": 0.0621,
            "ibA": 0.27,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-248",
            "excelRow": 327,
            "circuitRef": "SSB-2LGS2330-Q03",
            "name": "SSB-2LGS2330 → CUN-RCRS0001",
            "originId": "SSB-2LGS2330",
            "destinationId": "CUN-RCRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.4393,
            "pKWe": 0.4393,
            "qKVAr": 0,
            "sKVA": 0.4393,
            "ibA": 1.91,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-249",
            "excelRow": 328,
            "circuitRef": "SSB-2LGS2330-Q04",
            "name": "SSB-2LGS2330 → WAB-FSFE0001",
            "originId": "SSB-2LGS2330",
            "destinationId": "WAB-FSFE0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0138,
            "pKWe": 0.0138,
            "qKVAr": 0,
            "sKVA": 0.0138,
            "ibA": 0.06,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-250",
            "excelRow": 329,
            "circuitRef": "SSB-2LGS2330-Q05",
            "name": "SSB-2LGS2330 → JBX-2LGS0190",
            "originId": "SSB-2LGS2330",
            "destinationId": "JBX-2LGS0190",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0299,
            "pKWe": 0.0299,
            "qKVAr": 0,
            "sKVA": 0.0299,
            "ibA": 0.13,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-251",
            "excelRow": 330,
            "circuitRef": "SSB-2LGS2330-Q06",
            "name": "SSB-2LGS2330 → JBX-2LGS0260",
            "originId": "SSB-2LGS2330",
            "destinationId": "JBX-2LGS0260",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2392,
            "pKWe": 0.2392,
            "qKVAr": 0,
            "sKVA": 0.2392,
            "ibA": 1.04,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-252",
            "excelRow": 331,
            "circuitRef": "SSB-2LGS2330-Q07",
            "name": "SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q07",
            "originId": "SSB-2LGS2330",
            "destinationId": "SPARE-SSB-2LGS2330-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-253",
            "excelRow": 332,
            "circuitRef": "SSB-2LGS2330-Q08",
            "name": "SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q08",
            "originId": "SSB-2LGS2330",
            "destinationId": "SPARE-SSB-2LGS2330-Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-254",
            "excelRow": 333,
            "circuitRef": "SSB-2LGS2330-Q09",
            "name": "SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q09",
            "originId": "SSB-2LGS2330",
            "destinationId": "SPARE-SSB-2LGS2330-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-255",
            "excelRow": 256,
            "circuitRef": "SSB-2LGS2301-Q01",
            "name": "SSB-2LGS2301 → ISA-SSIN2606",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2606",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.442,
            "pKWe": 0.442,
            "qKVAr": 0,
            "sKVA": 0.442,
            "ibA": 1.921739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-256",
            "excelRow": 257,
            "circuitRef": "SSB-2LGS2301-Q02",
            "name": "SSB-2LGS2301 → ISA-SSIN2616",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2616",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.479,
            "pKWe": 0.479,
            "qKVAr": 0,
            "sKVA": 0.479,
            "ibA": 2.082609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-257",
            "excelRow": 258,
            "circuitRef": "SSB-2LGS2301-Q03",
            "name": "SSB-2LGS2301 → ISA-SSIN2620",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2620",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.172,
            "pKWe": 0.172,
            "qKVAr": 0,
            "sKVA": 0.172,
            "ibA": 0.747826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-258",
            "excelRow": 259,
            "circuitRef": "SSB-2LGS2301-Q04",
            "name": "SSB-2LGS2301 → ISA-SSIN2622",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2622",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-259",
            "excelRow": 260,
            "circuitRef": "SSB-2LGS2301-Q05",
            "name": "SSB-2LGS2301 → ISA-SSIN2625",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2625",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-260",
            "excelRow": 261,
            "circuitRef": "SSB-2LGS2301-Q06",
            "name": "SSB-2LGS2301 → ISA-SSIN2631",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2631",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.614,
            "pKWe": 0.614,
            "qKVAr": 0,
            "sKVA": 0.614,
            "ibA": 2.669565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-261",
            "excelRow": 262,
            "circuitRef": "SSB-2LGS2301-Q07",
            "name": "SSB-2LGS2301 → ISA-SSIN2644",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2644",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.577,
            "pKWe": 0.577,
            "qKVAr": 0,
            "sKVA": 0.577,
            "ibA": 2.508696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-262",
            "excelRow": 263,
            "circuitRef": "SSB-2LGS2301-Q08",
            "name": "SSB-2LGS2301 → ISA-SSIN2640",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2640",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-263",
            "excelRow": 264,
            "circuitRef": "SSB-2LGS2301-Q09",
            "name": "SSB-2LGS2301 → ISA-SSIN2646",
            "originId": "SSB-2LGS2301",
            "destinationId": "ISA-SSIN2646",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.352,
            "pKWe": 0.352,
            "qKVAr": 0,
            "sKVA": 0.352,
            "ibA": 1.530435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-264",
            "excelRow": 265,
            "circuitRef": "SSB-2LGS2301-Q10",
            "name": "SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q10",
            "originId": "SSB-2LGS2301",
            "destinationId": "SPARE-SSB-2LGS2301-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-265",
            "excelRow": 266,
            "circuitRef": "SSB-2LGS2301-Q11",
            "name": "SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q11",
            "originId": "SSB-2LGS2301",
            "destinationId": "SPARE-SSB-2LGS2301-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-266",
            "excelRow": 267,
            "circuitRef": "SSB-2LGS2301-Q12",
            "name": "SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q12",
            "originId": "SSB-2LGS2301",
            "destinationId": "SPARE-SSB-2LGS2301-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-267",
            "excelRow": 279,
            "circuitRef": "SSB-2LGS2302-Q01",
            "name": "SSB-2LGS2302 → ISA-SSIN2548",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2548",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-268",
            "excelRow": 280,
            "circuitRef": "SSB-2LGS2302-Q02",
            "name": "SSB-2LGS2302 → ISA-SSIN2563",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2563",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-269",
            "excelRow": 281,
            "circuitRef": "SSB-2LGS2302-Q03",
            "name": "SSB-2LGS2302 → ISA-SSIN2590",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2590",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.569,
            "pKWe": 0.569,
            "qKVAr": 0,
            "sKVA": 0.569,
            "ibA": 2.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-270",
            "excelRow": 282,
            "circuitRef": "SSB-2LGS2302-Q04",
            "name": "SSB-2LGS2302 → ISA-SSIN2582",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2582",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-271",
            "excelRow": 283,
            "circuitRef": "SSB-2LGS2302-Q05",
            "name": "SSB-2LGS2302 → ISA-SSIN2557",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2557",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-272",
            "excelRow": 284,
            "circuitRef": "SSB-2LGS2302-Q06",
            "name": "SSB-2LGS2302 → ISA-SSIN2520",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2520",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-273",
            "excelRow": 285,
            "circuitRef": "SSB-2LGS2302-Q07",
            "name": "SSB-2LGS2302 → ISA-SSIN2531",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2531",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-274",
            "excelRow": 286,
            "circuitRef": "SSB-2LGS2302-Q08",
            "name": "SSB-2LGS2302 → ISA-SSIN2599",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2599",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.434,
            "pKWe": 0.434,
            "qKVAr": 0,
            "sKVA": 0.434,
            "ibA": 1.886957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-275",
            "excelRow": 287,
            "circuitRef": "SSB-2LGS2302-Q09",
            "name": "SSB-2LGS2302 → ISA-SSIN2926",
            "originId": "SSB-2LGS2302",
            "destinationId": "ISA-SSIN2926",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-276",
            "excelRow": 288,
            "circuitRef": "SSB-2LGS2302-Q10",
            "name": "SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q10",
            "originId": "SSB-2LGS2302",
            "destinationId": "SPARE-SSB-2LGS2302-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-277",
            "excelRow": 289,
            "circuitRef": "SSB-2LGS2302-Q11",
            "name": "SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q11",
            "originId": "SSB-2LGS2302",
            "destinationId": "SPARE-SSB-2LGS2302-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-278",
            "excelRow": 290,
            "circuitRef": "SSB-2LGS2302-Q12",
            "name": "SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q12",
            "originId": "SSB-2LGS2302",
            "destinationId": "SPARE-SSB-2LGS2302-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-279",
            "excelRow": 302,
            "circuitRef": "SSB-2LGS2303-Q01",
            "name": "SSB-2LGS2303 → ISA-SSIN2535",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2535",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-280",
            "excelRow": 303,
            "circuitRef": "SSB-2LGS2303-Q02",
            "name": "SSB-2LGS2303 → ISA-SSIN2824",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2824",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.442,
            "pKWe": 0.442,
            "qKVAr": 0,
            "sKVA": 0.442,
            "ibA": 1.921739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-281",
            "excelRow": 304,
            "circuitRef": "SSB-2LGS2303-Q03",
            "name": "SSB-2LGS2303 → ISA-SSIN2516",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2516",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.442,
            "pKWe": 0.442,
            "qKVAr": 0,
            "sKVA": 0.442,
            "ibA": 1.921739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-282",
            "excelRow": 305,
            "circuitRef": "SSB-2LGS2303-Q04",
            "name": "SSB-2LGS2303 → ISA-SSIN2514",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2514",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-283",
            "excelRow": 306,
            "circuitRef": "SSB-2LGS2303-Q05",
            "name": "SSB-2LGS2303 → ISA-SSIN2574",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2574",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.389,
            "pKWe": 0.389,
            "qKVAr": 0,
            "sKVA": 0.389,
            "ibA": 1.691304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-284",
            "excelRow": 307,
            "circuitRef": "SSB-2LGS2303-Q06",
            "name": "SSB-2LGS2303 → ISA-SSIN2942",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2942",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-285",
            "excelRow": 308,
            "circuitRef": "SSB-2LGS2303-Q07",
            "name": "SSB-2LGS2303 → ISA-SSIN2933",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2933",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-286",
            "excelRow": 309,
            "circuitRef": "SSB-2LGS2303-Q08",
            "name": "SSB-2LGS2303 → ISA-SSIN2945",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2945",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-287",
            "excelRow": 310,
            "circuitRef": "SSB-2LGS2303-Q09",
            "name": "SSB-2LGS2303 → ISA-SSIN2932",
            "originId": "SSB-2LGS2303",
            "destinationId": "ISA-SSIN2932",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-288",
            "excelRow": 311,
            "circuitRef": "SSB-2LGS2303-Q10",
            "name": "SSB-2LGS2303 → TBX-GENS1005",
            "originId": "SSB-2LGS2303",
            "destinationId": "TBX-GENS1005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 1.1201,
            "pKWe": 1.1201,
            "qKVAr": 0,
            "sKVA": 1.1201,
            "ibA": 4.87,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-289",
            "excelRow": 312,
            "circuitRef": "SSB-2LGS2303-Q11",
            "name": "SSB-2LGS2303 → TBX-GENS2005",
            "originId": "SSB-2LGS2303",
            "destinationId": "TBX-GENS2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 1.1201,
            "pKWe": 1.1201,
            "qKVAr": 0,
            "sKVA": 1.1201,
            "ibA": 4.87,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-290",
            "excelRow": 313,
            "circuitRef": "SSB-2LGS2303-Q12",
            "name": "SSB-2LGS2303 → SPARE-SSB-2LGS2303-Q12",
            "originId": "SSB-2LGS2303",
            "destinationId": "SPARE-SSB-2LGS2303-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-291",
            "excelRow": 895,
            "circuitRef": "SSB-2ELG1302-Q01",
            "name": "SSB-2ELG1302 → ISA-SSIN1552",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1552",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-292",
            "excelRow": 896,
            "circuitRef": "SSB-2ELG1302-Q02",
            "name": "SSB-2ELG1302 → ISA-SSIN1551",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1551",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.344,
            "pKWe": 0.344,
            "qKVAr": 0,
            "sKVA": 0.344,
            "ibA": 1.495652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-293",
            "excelRow": 897,
            "circuitRef": "SSB-2ELG1302-Q03",
            "name": "SSB-2ELG1302 → ISA-SSIN1544",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1544",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-294",
            "excelRow": 898,
            "circuitRef": "SSB-2ELG1302-Q04",
            "name": "SSB-2ELG1302 → ISA-SSIN1554",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1554",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-295",
            "excelRow": 899,
            "circuitRef": "SSB-2ELG1302-Q05",
            "name": "SSB-2ELG1302 → ISA-SSIN1589",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1589",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-296",
            "excelRow": 900,
            "circuitRef": "SSB-2ELG1302-Q06",
            "name": "SSB-2ELG1302 → ISA-SSIN1564",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1564",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.262,
            "pKWe": 0.262,
            "qKVAr": 0,
            "sKVA": 0.262,
            "ibA": 1.13913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-297",
            "excelRow": 901,
            "circuitRef": "SSB-2ELG1302-Q07",
            "name": "SSB-2ELG1302 → ISA-SSIN1540",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1540",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-298",
            "excelRow": 902,
            "circuitRef": "SSB-2ELG1302-Q08",
            "name": "SSB-2ELG1302 → ISA-SSIN1546",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1546",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-299",
            "excelRow": 903,
            "circuitRef": "SSB-2ELG1302-Q09",
            "name": "SSB-2ELG1302 → ISA-SSIN1555",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1555",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-300",
            "excelRow": 904,
            "circuitRef": "SSB-2ELG1302-Q10",
            "name": "SSB-2ELG1302 → SPARE-SSB-2ELG1302-Q10",
            "originId": "SSB-2ELG1302",
            "destinationId": "SPARE-SSB-2ELG1302-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-301",
            "excelRow": 905,
            "circuitRef": "SSB-2ELG1302-Q11",
            "name": "SSB-2ELG1302 → SPARE-SSB-2ELG1302-Q11",
            "originId": "SSB-2ELG1302",
            "destinationId": "SPARE-SSB-2ELG1302-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-302",
            "excelRow": 906,
            "circuitRef": "SSB-2ELG1302-Q12",
            "name": "SSB-2ELG1302 → ISA-SSIN1608",
            "originId": "SSB-2ELG1302",
            "destinationId": "ISA-SSIN1608",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-303",
            "excelRow": 918,
            "circuitRef": "SSB-2ELG1303-Q01",
            "name": "SSB-2ELG1303 → ISA-SSIN1586",
            "originId": "SSB-2ELG1303",
            "destinationId": "ISA-SSIN1586",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-304",
            "excelRow": 919,
            "circuitRef": "SSB-2ELG1303-Q02",
            "name": "SSB-2ELG1303 → ISA-SSIN1590",
            "originId": "SSB-2ELG1303",
            "destinationId": "ISA-SSIN1590",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0,
            "sKVA": 0.09,
            "ibA": 0.391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-305",
            "excelRow": 920,
            "circuitRef": "SSB-2ELG1303-Q03",
            "name": "SSB-2ELG1303 → ISA-SSIN1530",
            "originId": "SSB-2ELG1303",
            "destinationId": "ISA-SSIN1530",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.209,
            "pKWe": 0.209,
            "qKVAr": 0,
            "sKVA": 0.209,
            "ibA": 0.908696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-306",
            "excelRow": 921,
            "circuitRef": "SSB-2ELG1303-Q04",
            "name": "SSB-2ELG1303 → ISA-SSIN1532",
            "originId": "SSB-2ELG1303",
            "destinationId": "ISA-SSIN1532",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-307",
            "excelRow": 922,
            "circuitRef": "SSB-2ELG1303-Q05",
            "name": "SSB-2ELG1303 → ISA-SSIN1531",
            "originId": "SSB-2ELG1303",
            "destinationId": "ISA-SSIN1531",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.389,
            "pKWe": 0.389,
            "qKVAr": 0,
            "sKVA": 0.389,
            "ibA": 1.691304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-308",
            "excelRow": 923,
            "circuitRef": "SSB-2ELG1303-Q06",
            "name": "SSB-2ELG1303 → ISA-SSIN1534",
            "originId": "SSB-2ELG1303",
            "destinationId": "ISA-SSIN1534",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.442,
            "pKWe": 0.442,
            "qKVAr": 0,
            "sKVA": 0.442,
            "ibA": 1.921739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-309",
            "excelRow": 924,
            "circuitRef": "SSB-2ELG1303-Q07",
            "name": "SSB-2ELG1303 → ISA-SSIN1524",
            "originId": "SSB-2ELG1303",
            "destinationId": "ISA-SSIN1524",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-310",
            "excelRow": 925,
            "circuitRef": "SSB-2ELG1303-Q08",
            "name": "SSB-2ELG1303 → ISA-SSIN1513",
            "originId": "SSB-2ELG1303",
            "destinationId": "ISA-SSIN1513",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-311",
            "excelRow": 926,
            "circuitRef": "SSB-2ELG1303-Q09",
            "name": "SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q09",
            "originId": "SSB-2ELG1303",
            "destinationId": "SPARE-SSB-2ELG1303-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-312",
            "excelRow": 927,
            "circuitRef": "SSB-2ELG1303-Q10",
            "name": "SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q10",
            "originId": "SSB-2ELG1303",
            "destinationId": "SPARE-SSB-2ELG1303-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-313",
            "excelRow": 928,
            "circuitRef": "SSB-2ELG1303-Q11",
            "name": "SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q11",
            "originId": "SSB-2ELG1303",
            "destinationId": "SPARE-SSB-2ELG1303-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-314",
            "excelRow": 929,
            "circuitRef": "SSB-2ELG1303-Q12",
            "name": "SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q12",
            "originId": "SSB-2ELG1303",
            "destinationId": "SPARE-SSB-2ELG1303-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-315",
            "excelRow": 737,
            "circuitRef": "TRF-2LGE2330-01",
            "name": "TRF-2LGE2330 → SSB-2LGE2330",
            "originId": "TRF-2LGE2330",
            "destinationId": "SSB-2LGE2330",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 7.530656,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-316",
            "excelRow": 801,
            "circuitRef": "TRF-2LGE2330-01",
            "name": "TRF-2LGE2330 → SSB-2LGE2430",
            "originId": "TRF-2LGE2330",
            "destinationId": "SSB-2LGE2430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "S01",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 7.530656,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-317",
            "excelRow": 769,
            "circuitRef": "SSB-2LGE2332-Q01",
            "name": "SSB-2LGE2332 → JBX-2LGE0003",
            "originId": "SSB-2LGE2332",
            "destinationId": "JBX-2LGE0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 1.8009,
            "pKWe": 1.8009,
            "qKVAr": 0,
            "sKVA": 1.8009,
            "ibA": 7.83,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-318",
            "excelRow": 770,
            "circuitRef": "SSB-2LGE2332-Q02",
            "name": "SSB-2LGE2332 → JBX-2LGE0002",
            "originId": "SSB-2LGE2332",
            "destinationId": "JBX-2LGE0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 1.8009,
            "pKWe": 1.8009,
            "qKVAr": 0,
            "sKVA": 1.8009,
            "ibA": 7.83,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-319",
            "excelRow": 771,
            "circuitRef": "SSB-2LGE2332-Q03",
            "name": "SSB-2LGE2332 → UPS-2LGE2001",
            "originId": "SSB-2LGE2332",
            "destinationId": "UPS-2LGE2001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.598,
            "pKWe": 0.598,
            "qKVAr": 0,
            "sKVA": 0.598,
            "ibA": 2.6,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-320",
            "excelRow": 772,
            "circuitRef": "SSB-2LGE2332-Q04",
            "name": "SSB-2LGE2332 → JBX-2LGE0009",
            "originId": "SSB-2LGE2332",
            "destinationId": "JBX-2LGE0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.6072,
            "pKWe": 0.6072,
            "qKVAr": 0,
            "sKVA": 0.6072,
            "ibA": 2.64,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-321",
            "excelRow": 773,
            "circuitRef": "SSB-2LGE2332-Q05",
            "name": "SSB-2LGE2332 → JBX-2LGE0008",
            "originId": "SSB-2LGE2332",
            "destinationId": "JBX-2LGE0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.6072,
            "pKWe": 0.6072,
            "qKVAr": 0,
            "sKVA": 0.6072,
            "ibA": 2.64,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-322",
            "excelRow": 774,
            "circuitRef": "SSB-2LGE2332-Q06",
            "name": "SSB-2LGE2332 → SPARE-SSB-2LGE2332-Q06",
            "originId": "SSB-2LGE2332",
            "destinationId": "SPARE-SSB-2LGE2332-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-323",
            "excelRow": 749,
            "circuitRef": "SSB-2LGE2330-Q01",
            "name": "SSB-2LGE2330 → JBX-2LGE0025",
            "originId": "SSB-2LGE2330",
            "destinationId": "JBX-2LGE0025",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.2162,
            "pKWe": 0.2162,
            "qKVAr": 0,
            "sKVA": 0.2162,
            "ibA": 0.94,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-324",
            "excelRow": 750,
            "circuitRef": "SSB-2LGE2330-Q02",
            "name": "SSB-2LGE2330 → JBX-2LGE0026",
            "originId": "SSB-2LGE2330",
            "destinationId": "JBX-2LGE0026",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1495,
            "pKWe": 0.1495,
            "qKVAr": 0,
            "sKVA": 0.1495,
            "ibA": 0.65,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-325",
            "excelRow": 751,
            "circuitRef": "SSB-2LGE2330-Q03",
            "name": "SSB-2LGE2330 → JBX-2LGE0027",
            "originId": "SSB-2LGE2330",
            "destinationId": "JBX-2LGE0027",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1495,
            "pKWe": 0.1495,
            "qKVAr": 0,
            "sKVA": 0.1495,
            "ibA": 0.65,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-326",
            "excelRow": 752,
            "circuitRef": "SSB-2LGE2330-Q04",
            "name": "SSB-2LGE2330 → JBX-2LGE0028",
            "originId": "SSB-2LGE2330",
            "destinationId": "JBX-2LGE0028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.0759,
            "pKWe": 0.0759,
            "qKVAr": 0,
            "sKVA": 0.0759,
            "ibA": 0.33,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-327",
            "excelRow": 753,
            "circuitRef": "SSB-2LGE2330-Q05",
            "name": "SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q05",
            "originId": "SSB-2LGE2330",
            "destinationId": "SPARE-SSB-2LGE2330-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-328",
            "excelRow": 754,
            "circuitRef": "SSB-2LGE2330-Q06",
            "name": "SSB-2LGE2330 → JBX-2LGE0030",
            "originId": "SSB-2LGE2330",
            "destinationId": "JBX-2LGE0030",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1012,
            "pKWe": 0.1012,
            "qKVAr": 0,
            "sKVA": 0.1012,
            "ibA": 0.44,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-329",
            "excelRow": 755,
            "circuitRef": "SSB-2LGE2330-Q07",
            "name": "SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q07",
            "originId": "SSB-2LGE2330",
            "destinationId": "SPARE-SSB-2LGE2330-Q07",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-330",
            "excelRow": 756,
            "circuitRef": "SSB-2LGE2330-Q08",
            "name": "SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q08",
            "originId": "SSB-2LGE2330",
            "destinationId": "SPARE-SSB-2LGE2330-Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-331",
            "excelRow": 757,
            "circuitRef": "SSB-2LGE2330-Q09",
            "name": "SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q09",
            "originId": "SSB-2LGE2330",
            "destinationId": "SPARE-SSB-2LGE2330-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-332",
            "excelRow": 813,
            "circuitRef": "SSB-2LGE2430-Q01",
            "name": "SSB-2LGE2430 → JBX-2LGE0031",
            "originId": "SSB-2LGE2430",
            "destinationId": "JBX-2LGE0031",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1495,
            "pKWe": 0.1495,
            "qKVAr": 0,
            "sKVA": 0.1495,
            "ibA": 0.65,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-333",
            "excelRow": 814,
            "circuitRef": "SSB-2LGE2430-Q02",
            "name": "SSB-2LGE2430 → JBX-2LGE0032",
            "originId": "SSB-2LGE2430",
            "destinationId": "JBX-2LGE0032",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1012,
            "pKWe": 0.1012,
            "qKVAr": 0,
            "sKVA": 0.1012,
            "ibA": 0.44,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-334",
            "excelRow": 815,
            "circuitRef": "SSB-2LGE2430-Q03",
            "name": "SSB-2LGE2430 → JBX-2LGE0033",
            "originId": "SSB-2LGE2430",
            "destinationId": "JBX-2LGE0033",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.1012,
            "pKWe": 0.1012,
            "qKVAr": 0,
            "sKVA": 0.1012,
            "ibA": 0.44,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-335",
            "excelRow": 816,
            "circuitRef": "SSB-2LGE2430-Q04",
            "name": "SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q04",
            "originId": "SSB-2LGE2430",
            "destinationId": "SPARE-SSB-2LGE2430-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-336",
            "excelRow": 817,
            "circuitRef": "SSB-2LGE2430-Q05",
            "name": "SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q05",
            "originId": "SSB-2LGE2430",
            "destinationId": "SPARE-SSB-2LGE2430-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-337",
            "excelRow": 818,
            "circuitRef": "SSB-2LGE2430-Q06",
            "name": "SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q06",
            "originId": "SSB-2LGE2430",
            "destinationId": "SPARE-SSB-2LGE2430-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1142",
            "excelRow": 1808,
            "circuitRef": "SSB-4PWS3401-INS250",
            "name": "SSB-4PWS3401 → BUS-SSB-4PWS3401",
            "originId": "SSB-4PWS3401",
            "destinationId": "BUS-SSB-4PWS3401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1143",
            "excelRow": 1826,
            "circuitRef": "SSB-4PWS3403-INS250",
            "name": "SSB-4PWS3403 → BUS-SSB-4PWS3403",
            "originId": "SSB-4PWS3403",
            "destinationId": "BUS-SSB-4PWS3403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1144",
            "excelRow": 1845,
            "circuitRef": "SSB-4PWS3405-INS250",
            "name": "SSB-4PWS3405 → BUS-SSB-4PWS3405",
            "originId": "SSB-4PWS3405",
            "destinationId": "BUS-SSB-4PWS3405",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1146",
            "excelRow": 1865,
            "circuitRef": "SSB-4PWS3432-INS160",
            "name": "SSB-4PWS3432 → BUS-SSB-4PWS3432",
            "originId": "SSB-4PWS3432",
            "destinationId": "BUS-SSB-4PWS3432",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1147",
            "excelRow": 1882,
            "circuitRef": "SSB-4PWS3433-INS160",
            "name": "SSB-4PWS3433 → BUS-SSB-4PWS3433",
            "originId": "SSB-4PWS3433",
            "destinationId": "BUS-SSB-4PWS3433",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1148",
            "excelRow": 1898,
            "circuitRef": "SSB-4PWS3460-INS250",
            "name": "SSB-4PWS3460 → BUS-SSB-4PWS3460",
            "originId": "SSB-4PWS3460",
            "destinationId": "BUS-SSB-4PWS3460",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1149",
            "excelRow": 1916,
            "circuitRef": "SSB-4PWS3461-INS250",
            "name": "SSB-4PWS3461 → BUS-SSB-4PWS3461",
            "originId": "SSB-4PWS3461",
            "destinationId": "BUS-SSB-4PWS3461",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1150",
            "excelRow": 1937,
            "circuitRef": "SSB-4PWS3462-INS250",
            "name": "SSB-4PWS3462 → BUS-SSB-4PWS3462",
            "originId": "SSB-4PWS3462",
            "destinationId": "BUS-SSB-4PWS3462",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1156",
            "excelRow": 1811,
            "circuitRef": "SSB-4PWS3401-Q01",
            "name": "SSB-4PWS3401 → SKT-4PWS0008",
            "originId": "SSB-4PWS3401",
            "destinationId": "SKT-4PWS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1157",
            "excelRow": 1812,
            "circuitRef": "SSB-4PWS3401-Q02",
            "name": "SSB-4PWS3401 → SKT-4PWS0009",
            "originId": "SSB-4PWS3401",
            "destinationId": "SKT-4PWS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1158",
            "excelRow": 1813,
            "circuitRef": "SSB-4PWS3401-Q03",
            "name": "SSB-4PWS3401 → SKT-4PWS0002",
            "originId": "SSB-4PWS3401",
            "destinationId": "SKT-4PWS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1159",
            "excelRow": 1814,
            "circuitRef": "SSB-4PWS3401-Q04",
            "name": "SSB-4PWS3401 → SKT-4PWS0023",
            "originId": "SSB-4PWS3401",
            "destinationId": "SKT-4PWS0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 H - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1160",
            "excelRow": 1815,
            "circuitRef": "SSB-4PWS3401-Q05",
            "name": "SSB-4PWS3401 → FFS-AFFF0002",
            "originId": "SSB-4PWS3401",
            "destinationId": "FFS-AFFF0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 6.65,
            "pKWe": 6.65,
            "qKVAr": 4.9875,
            "sKVA": 8.3125,
            "ibA": 10.907328,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1161",
            "excelRow": 1816,
            "circuitRef": "SSB-4PWS3401-Q06",
            "name": "SSB-4PWS3401 → SPARE-SSB-4PWS3401-Q06",
            "originId": "SSB-4PWS3401",
            "destinationId": "SPARE-SSB-4PWS3401-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1162",
            "excelRow": 1817,
            "circuitRef": "SSB-4PWS3401-Q07",
            "name": "SSB-4PWS3401 → SPARE-SSB-4PWS3401-Q07",
            "originId": "SSB-4PWS3401",
            "destinationId": "SPARE-SSB-4PWS3401-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 H - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1163",
            "excelRow": 1962,
            "circuitRef": "FAC-VEN3001-01",
            "name": "FAC-VENT3001 → FAN-VENT3001",
            "originId": "FAC-VENT3001",
            "destinationId": "FAN-VENT3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.3,
            "pKWe": null,
            "qKVAr": 1.180012,
            "sKVA": 1.924643,
            "ibA": 2.525439,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1164",
            "excelRow": 1963,
            "circuitRef": "FAC-VEN3001-02",
            "name": "FAC-VENT3001 → FAN-VENT3004",
            "originId": "FAC-VENT3001",
            "destinationId": "FAN-VENT3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1165",
            "excelRow": 1964,
            "circuitRef": "FAC-VEN3001-03",
            "name": "FAC-VENT3001 → FAN-VENT3005",
            "originId": "FAC-VENT3001",
            "destinationId": "FAN-VENT3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1166",
            "excelRow": 1965,
            "circuitRef": "FAC-VEN3001-04",
            "name": "FAC-VENT3001 → FAN-VENT3006",
            "originId": "FAC-VENT3001",
            "destinationId": "FAN-VENT3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1167",
            "excelRow": 1966,
            "circuitRef": "FAC-VEN3001-05",
            "name": "FAC-VENT3001 → FAN-VENT3007",
            "originId": "FAC-VENT3001",
            "destinationId": "FAN-VENT3007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1168",
            "excelRow": 1967,
            "circuitRef": "FAC-VEN3001-06",
            "name": "FAC-VENT3001 → FAN-VENT3008",
            "originId": "FAC-VENT3001",
            "destinationId": "FAN-VENT3008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1169",
            "excelRow": 1968,
            "circuitRef": "FAC-VEN3001-07",
            "name": "FAC-VENT3001 → FAN-ACON3001",
            "originId": "FAC-VENT3001",
            "destinationId": "FAN-ACON3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1170",
            "excelRow": 1969,
            "circuitRef": "FAC-VEN3001-08",
            "name": "FAC-VENT3001 → HFU-ACON3001",
            "originId": "FAC-VENT3001",
            "destinationId": "HFU-ACON3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.9,
            "pKWe": null,
            "qKVAr": 1.888856,
            "sKVA": 4.333333,
            "ibA": 5.686025,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1171",
            "excelRow": 1970,
            "circuitRef": "FAC-VEN3001-09",
            "name": "FAC-VENT3001 → RHE-HTSM3010",
            "originId": "FAC-VENT3001",
            "destinationId": "RHE-HTSM3010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "09",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1172",
            "excelRow": 1971,
            "circuitRef": "FAC-VEN3001-10",
            "name": "FAC-VENT3001 → UFN-NBCD3001",
            "originId": "FAC-VENT3001",
            "destinationId": "UFN-NBCD3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 H - 25C",
            "protectionCurrentA": 25,
            "pnKW": 13.8,
            "pKWe": 13.8,
            "qKVAr": 4.535841,
            "sKVA": 14.526316,
            "ibA": 19.060846,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1173",
            "excelRow": 1972,
            "circuitRef": "FAC-VEN3001-11",
            "name": "FAC-VENT3001 → UFN-NBCD3002",
            "originId": "FAC-VENT3001",
            "destinationId": "UFN-NBCD3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "NG125 H - 40C",
            "protectionCurrentA": 40,
            "pnKW": 21.4,
            "pKWe": 21.4,
            "qKVAr": 7.03384,
            "sKVA": 22.526316,
            "ibA": 29.558124,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1174",
            "excelRow": 1829,
            "circuitRef": "SSB-4PWS3403-Q01",
            "name": "SSB-4PWS3403 → RCT-24PW0005",
            "originId": "SSB-4PWS3403",
            "destinationId": "RCT-24PW0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 9,
            "pKWe": 9.473684,
            "qKVAr": 3.113849,
            "sKVA": 9.972299,
            "ibA": 13.085249,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1175",
            "excelRow": 1830,
            "circuitRef": "SSB-4PWS3403-Q02",
            "name": "SSB-4PWS3403 → SKT-4PWS0003",
            "originId": "SSB-4PWS3403",
            "destinationId": "SKT-4PWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1176",
            "excelRow": 1831,
            "circuitRef": "SSB-4PWS3403-Q03",
            "name": "SSB-4PWS3403 → SKT-4PWS0024",
            "originId": "SSB-4PWS3403",
            "destinationId": "SKT-4PWS0024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1177",
            "excelRow": 1832,
            "circuitRef": "SSB-4PWS3403-Q04",
            "name": "SSB-4PWS3403 → MAV-SWCS0002",
            "originId": "SSB-4PWS3403",
            "destinationId": "MAV-SWCS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1178",
            "excelRow": 1833,
            "circuitRef": "SSB-4PWS3403-Q05",
            "name": "SSB-4PWS3403 → MAV-SWCS0003",
            "originId": "SSB-4PWS3403",
            "destinationId": "MAV-SWCS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1179",
            "excelRow": 1834,
            "circuitRef": "SSB-4PWS3403-Q06",
            "name": "SSB-4PWS3403 → MAV-SWFS0020",
            "originId": "SSB-4PWS3403",
            "destinationId": "MAV-SWFS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1180",
            "excelRow": 1835,
            "circuitRef": "SSB-4PWS3403-Q07",
            "name": "SSB-4PWS3403 → SPARE-SSB-4PWS3403-Q07",
            "originId": "SSB-4PWS3403",
            "destinationId": "SPARE-SSB-4PWS3403-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1181",
            "excelRow": 1836,
            "circuitRef": "SSB-4PWS3403-Q08",
            "name": "SSB-4PWS3403 → SPARE-SSB-4PWS3403-Q08",
            "originId": "SSB-4PWS3403",
            "destinationId": "SPARE-SSB-4PWS3403-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1182",
            "excelRow": 1848,
            "circuitRef": "SSB-4PWS3405-Q01",
            "name": "SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q01",
            "originId": "SSB-4PWS3405",
            "destinationId": "SPARE-SSB-4PWS3405-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1183",
            "excelRow": 1849,
            "circuitRef": "SSB-4PWS3405-Q02",
            "name": "SSB-4PWS3405 → FCP-ACON3001",
            "originId": "SSB-4PWS3405",
            "destinationId": "FCP-ACON3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3,
            "pKWe": 3.370787,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1184",
            "excelRow": 1850,
            "circuitRef": "SSB-4PWS3405-Q03",
            "name": "SSB-4PWS3405 → FCP-ACON3003",
            "originId": "SSB-4PWS3405",
            "destinationId": "FCP-ACON3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.5,
            "pKWe": 1.744186,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1185",
            "excelRow": 1851,
            "circuitRef": "SSB-4PWS3405-Q04",
            "name": "SSB-4PWS3405 → FUP-ACON3004",
            "originId": "SSB-4PWS3405",
            "destinationId": "FUP-ACON3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.87,
            "pKWe": 2.397436,
            "qKVAr": 2.445874,
            "sKVA": 3.424908,
            "ibA": 4.494027,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1186",
            "excelRow": 1852,
            "circuitRef": "SSB-4PWS3405-Q05",
            "name": "SSB-4PWS3405 → FUP-ACON3005",
            "originId": "SSB-4PWS3405",
            "destinationId": "FUP-ACON3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.4,
            "pKWe": 2.857143,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1187",
            "excelRow": 1853,
            "circuitRef": "SSB-4PWS3405-Q06",
            "name": "SSB-4PWS3405 → FUP-ACON3006",
            "originId": "SSB-4PWS3405",
            "destinationId": "FUP-ACON3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.37,
            "pKWe": 4.320513,
            "qKVAr": 4.407805,
            "sKVA": 6.172161,
            "ibA": 8.098861,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1188",
            "excelRow": 1854,
            "circuitRef": "SSB-4PWS3405-Q07",
            "name": "SSB-4PWS3405 → UCP-ACON3001",
            "originId": "SSB-4PWS3405",
            "destinationId": "UCP-ACON3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.74,
            "pKWe": 0.948718,
            "qKVAr": 0.967886,
            "sKVA": 1.355311,
            "ibA": 1.778385,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1189",
            "excelRow": 1855,
            "circuitRef": "SSB-4PWS3405-Q08",
            "name": "SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q08",
            "originId": "SSB-4PWS3405",
            "destinationId": "SPARE-SSB-4PWS3405-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1190",
            "excelRow": 1856,
            "circuitRef": "SSB-4PWS3405-Q09",
            "name": "SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q09",
            "originId": "SSB-4PWS3405",
            "destinationId": "SPARE-SSB-4PWS3405-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1195",
            "excelRow": 1868,
            "circuitRef": "SSB-4PWS3432-Q01",
            "name": "SSB-4PWS3432 → STA-SIDD0002",
            "originId": "SSB-4PWS3432",
            "destinationId": "STA-SIDD0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2,
            "pKWe": 2.415459,
            "qKVAr": 2.130235,
            "sKVA": 3.220612,
            "ibA": 4.225957,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1196",
            "excelRow": 1869,
            "circuitRef": "SSB-4PWS3432-Q02",
            "name": "SSB-4PWS3432 → STA-RASS0004",
            "originId": "SSB-4PWS3432",
            "destinationId": "STA-RASS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 9,
            "pKWe": 10.344828,
            "qKVAr": 6.951766,
            "sKVA": 12.463648,
            "ibA": 16.354296,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1197",
            "excelRow": 1870,
            "circuitRef": "SSB-4PWS3432-Q03",
            "name": "SSB-4PWS3432 → STA-RASS0005",
            "originId": "SSB-4PWS3432",
            "destinationId": "STA-RASS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 9,
            "pKWe": 10.344828,
            "qKVAr": 6.951766,
            "sKVA": 12.463648,
            "ibA": 16.354296,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1198",
            "excelRow": 1871,
            "circuitRef": "SSB-4PWS3432-Q04",
            "name": "SSB-4PWS3432 → CTP-DWCH0001",
            "originId": "SSB-4PWS3432",
            "destinationId": "CTP-DWCH0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.25,
            "pKWe": 4.25,
            "qKVAr": 3.1875,
            "sKVA": 5.3125,
            "ibA": 6.970848,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1199",
            "excelRow": 1872,
            "circuitRef": "SSB-4PWS3432-Q05",
            "name": "SSB-4PWS3432 → SPARE-SSB-4PWS3432-Q05",
            "originId": "SSB-4PWS3432",
            "destinationId": "SPARE-SSB-4PWS3432-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1200",
            "excelRow": 1873,
            "circuitRef": "SSB-4PWS3432-Q06",
            "name": "SSB-4PWS3432 → SPARE-SSB-4PWS3432-Q06",
            "originId": "SSB-4PWS3432",
            "destinationId": "SPARE-SSB-4PWS3432-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1201",
            "excelRow": 1885,
            "circuitRef": "SSB-4PWS3433-Q01",
            "name": "SSB-4PWS3433 → STA-SIDD0003",
            "originId": "SSB-4PWS3433",
            "destinationId": "STA-SIDD0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2,
            "pKWe": 2.415459,
            "qKVAr": 2.130235,
            "sKVA": 3.220612,
            "ibA": 4.225957,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1202",
            "excelRow": 1886,
            "circuitRef": "SSB-4PWS3433-Q02",
            "name": "SSB-4PWS3433 → CTP-PREL0001",
            "originId": "SSB-4PWS3433",
            "destinationId": "CTP-PREL0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 15,
            "pKWe": 15,
            "qKVAr": 4.930262,
            "sKVA": 15.789474,
            "ibA": 20.718311,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1203",
            "excelRow": 1887,
            "circuitRef": "SSB-4PWS3433-Q03",
            "name": "SSB-4PWS3433 → CTP-DWCL0001",
            "originId": "SSB-4PWS3433",
            "destinationId": "CTP-DWCL0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.75,
            "pKWe": 1.75,
            "qKVAr": 1.3125,
            "sKVA": 2.1875,
            "ibA": 2.870349,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1204",
            "excelRow": 1888,
            "circuitRef": "SSB-4PWS3433-Q04",
            "name": "SSB-4PWS3433 → SPARE-SSB-4PWS3433-Q04",
            "originId": "SSB-4PWS3433",
            "destinationId": "SPARE-SSB-4PWS3433-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1205",
            "excelRow": 1889,
            "circuitRef": "SSB-4PWS3433-Q05",
            "name": "SSB-4PWS3433 → SPARE-SSB-4PWS3433-Q05",
            "originId": "SSB-4PWS3433",
            "destinationId": "SPARE-SSB-4PWS3433-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1206",
            "excelRow": 1901,
            "circuitRef": "SSB-4PWS3460-Q01",
            "name": "SSB-4PWS3460 → FCP-ACON3001",
            "originId": "SSB-4PWS3460",
            "destinationId": "FCP-ACON3001",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 8.8,
            "pKWe": 8.8,
            "qKVAr": 0,
            "sKVA": 8.8,
            "ibA": 11.547005,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1207",
            "excelRow": 1902,
            "circuitRef": "SSB-4PWS3460-Q02",
            "name": "SSB-4PWS3460 → FCP-ACON3002",
            "originId": "SSB-4PWS3460",
            "destinationId": "FCP-ACON3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 12.2,
            "pKWe": 12.47191,
            "qKVAr": 2.246789,
            "sKVA": 12.672671,
            "ibA": 16.628569,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1208",
            "excelRow": 1903,
            "circuitRef": "SSB-4PWS3460-Q03",
            "name": "SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q03",
            "originId": "SSB-4PWS3460",
            "destinationId": "SPARE-SSB-4PWS3460-Q03",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1209",
            "excelRow": 1904,
            "circuitRef": "SSB-4PWS3460-Q04",
            "name": "SSB-4PWS3460 → PWC-CATP0007",
            "originId": "SSB-4PWS3460",
            "destinationId": "PWC-CATP0007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1210",
            "excelRow": 1905,
            "circuitRef": "SSB-4PWS3460-Q05",
            "name": "SSB-4PWS3460 → PWC-CATP0008",
            "originId": "SSB-4PWS3460",
            "destinationId": "PWC-CATP0008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.6,
            "pKWe": 1.777778,
            "qKVAr": 0.861017,
            "sKVA": 1.975309,
            "ibA": 2.59192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1211",
            "excelRow": 1906,
            "circuitRef": "SSB-4PWS3460-Q06",
            "name": "SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q06",
            "originId": "SSB-4PWS3460",
            "destinationId": "SPARE-SSB-4PWS3460-Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1212",
            "excelRow": 1907,
            "circuitRef": "SSB-4PWS3460-Q07",
            "name": "SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q07",
            "originId": "SSB-4PWS3460",
            "destinationId": "SPARE-SSB-4PWS3460-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1213",
            "excelRow": 1919,
            "circuitRef": "SSB-4PWS3461-Q01",
            "name": "SSB-4PWS3461 → FAC-VENT3002",
            "originId": "SSB-4PWS3461",
            "destinationId": "FAC-VENT3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 10.7,
            "pKWe": 11.631002,
            "qKVAr": 7.280745,
            "sKVA": 13.721861,
            "ibA": 18.005273,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1214",
            "excelRow": 1920,
            "circuitRef": "SSB-4PWS3461-Q02",
            "name": "SSB-4PWS3461 → FCC-ACON3004",
            "originId": "SSB-4PWS3461",
            "destinationId": "FCC-ACON3004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 50D",
            "protectionCurrentA": 50,
            "pnKW": 27.7,
            "pKWe": 28.157303,
            "qKVAr": 3.643354,
            "sKVA": 28.392037,
            "ibA": 37.254887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1215",
            "excelRow": 1921,
            "circuitRef": "SSB-4PWS3461-Q03",
            "name": "SSB-4PWS3461 → FCP-ACON3003",
            "originId": "SSB-4PWS3461",
            "destinationId": "FCP-ACON3003",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 20C",
            "protectionCurrentA": 20,
            "pnKW": 12.3,
            "pKWe": 12.3,
            "qKVAr": 0,
            "sKVA": 12.3,
            "ibA": 16.139564,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1216",
            "excelRow": 1922,
            "circuitRef": "SSB-4PWS3461-Q04",
            "name": "SSB-4PWS3461 → FUC-ACON3001",
            "originId": "SSB-4PWS3461",
            "destinationId": "FUC-ACON3001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 20D",
            "protectionCurrentA": 20,
            "pnKW": 7.67,
            "pKWe": 9.25641,
            "qKVAr": 7.809008,
            "sKVA": 12.110398,
            "ibA": 15.890776,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1217",
            "excelRow": 1923,
            "circuitRef": "SSB-4PWS3461-Q05",
            "name": "SSB-4PWS3461 → PHP-HTSM3001",
            "originId": "SSB-4PWS3461",
            "destinationId": "PHP-HTSM3001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 50C",
            "protectionCurrentA": 50,
            "pnKW": 33.5,
            "pKWe": 33.5,
            "qKVAr": 0,
            "sKVA": 33.5,
            "ibA": 43.95735,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1218",
            "excelRow": 1924,
            "circuitRef": "SSB-4PWS3461-Q06",
            "name": "SSB-4PWS3461 → PHP-HTSM3002",
            "originId": "SSB-4PWS3461",
            "destinationId": "PHP-HTSM3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 7,
            "pKWe": 7,
            "qKVAr": 0,
            "sKVA": 7,
            "ibA": 9.185118,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1219",
            "excelRow": 1925,
            "circuitRef": "SSB-4PWS3461-Q07",
            "name": "SSB-4PWS3461 → PHP-HTSM3003",
            "originId": "SSB-4PWS3461",
            "destinationId": "PHP-HTSM3003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 7.5,
            "pKWe": 7.5,
            "qKVAr": 0,
            "sKVA": 7.5,
            "ibA": 9.841198,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1220",
            "excelRow": 1926,
            "circuitRef": "SSB-4PWS3461-Q08",
            "name": "SSB-4PWS3461 → HTR-HPWS0004",
            "originId": "SSB-4PWS3461",
            "destinationId": "HTR-HPWS0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 20,
            "pKWe": 20,
            "qKVAr": 0,
            "sKVA": 20,
            "ibA": 26.243194,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1221",
            "excelRow": 1927,
            "circuitRef": "SSB-4PWS3461-Q09",
            "name": "SSB-4PWS3461 → SPARE-SSB-4PWS3461-Q09",
            "originId": "SSB-4PWS3461",
            "destinationId": "SPARE-SSB-4PWS3461-Q09",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1222",
            "excelRow": 1928,
            "circuitRef": "SSB-4PWS3461-Q10",
            "name": "SSB-4PWS3461 → SPARE-SSB-4PWS3461-Q10",
            "originId": "SSB-4PWS3461",
            "destinationId": "SPARE-SSB-4PWS3461-Q10",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1223",
            "excelRow": 1940,
            "circuitRef": "SSB-4PWS3462-Q01",
            "name": "SSB-4PWS3462 → SKT-4PWS0026",
            "originId": "SSB-4PWS3462",
            "destinationId": "SKT-4PWS0026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 14.31,
            "pKWe": 17.8875,
            "qKVAr": 8.663312,
            "sKVA": 19.875,
            "ibA": 26.079174,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1224",
            "excelRow": 1941,
            "circuitRef": "SSB-4PWS3462-Q02",
            "name": "SSB-4PWS3462 → LAT-WOFE0001",
            "originId": "SSB-4PWS3462",
            "destinationId": "LAT-WOFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 3.9,
            "pKWe": 3.9,
            "qKVAr": 1.281868,
            "sKVA": 4.105263,
            "ibA": 5.386761,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1225",
            "excelRow": 1942,
            "circuitRef": "SSB-4PWS3462-Q03",
            "name": "SSB-4PWS3462 → DRM-WOFE0001",
            "originId": "SSB-4PWS3462",
            "destinationId": "DRM-WOFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 2.2,
            "pKWe": 2.2,
            "qKVAr": 1.65,
            "sKVA": 2.75,
            "ibA": 3.608439,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1226",
            "excelRow": 1943,
            "circuitRef": "SSB-4PWS3462-Q04",
            "name": "SSB-4PWS3462 → GRM-WOFE0001",
            "originId": "SSB-4PWS3462",
            "destinationId": "GRM-WOFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.9,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1227",
            "excelRow": 1944,
            "circuitRef": "SSB-4PWS3462-Q05",
            "name": "SSB-4PWS3462 → SKT-4PWS0011",
            "originId": "SSB-4PWS3462",
            "destinationId": "SKT-4PWS0011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1228",
            "excelRow": 1945,
            "circuitRef": "SSB-4PWS3462-Q06",
            "name": "SSB-4PWS3462 → TEB-WOFE0001",
            "originId": "SSB-4PWS3462",
            "destinationId": "TEB-WOFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 N - 25C",
            "protectionCurrentA": 25,
            "pnKW": 15.3,
            "pKWe": 15.3,
            "qKVAr": 9.482088,
            "sKVA": 18,
            "ibA": 23.618875,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1229",
            "excelRow": 1946,
            "circuitRef": "SSB-4PWS3462-Q07",
            "name": "SSB-4PWS3462 → SKT-4PWS0014",
            "originId": "SSB-4PWS3462",
            "destinationId": "SKT-4PWS0014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1230",
            "excelRow": 1947,
            "circuitRef": "SSB-4PWS3462-Q08",
            "name": "SSB-4PWS3462 → CTU-HPAS0004",
            "originId": "SSB-4PWS3462",
            "destinationId": "CTU-HPAS0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 25D",
            "protectionCurrentA": 25,
            "pnKW": 12,
            "pKWe": 13.348165,
            "qKVAr": 8.272449,
            "sKVA": 15.703723,
            "ibA": 20.605793,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1231",
            "excelRow": 1948,
            "circuitRef": "SSB-4PWS3462-Q09",
            "name": "SSB-4PWS3462 → GRM-WOFE0003",
            "originId": "SSB-4PWS3462",
            "destinationId": "GRM-WOFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.73551,
            "pKWe": 0.73551,
            "qKVAr": 0.551633,
            "sKVA": 0.919388,
            "ibA": 1.206384,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1232",
            "excelRow": 1949,
            "circuitRef": "SSB-4PWS3462-Q10",
            "name": "SSB-4PWS3462 → SPARE-SSB-4PWS3462-Q10",
            "originId": "SSB-4PWS3462",
            "destinationId": "SPARE-SSB-4PWS3462-Q10",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1233",
            "excelRow": 1950,
            "circuitRef": "SSB-4PWS3462-Q11",
            "name": "SSB-4PWS3462 → SPARE-SSB-4PWS3462-Q11",
            "originId": "SSB-4PWS3462",
            "destinationId": "SPARE-SSB-4PWS3462-Q11",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1234",
            "excelRow": 2028,
            "circuitRef": "FCP-ACO3001-01",
            "name": "FCP-ACON3001 → FCO-ACON3001",
            "originId": "FCP-ACON3001",
            "destinationId": "FCO-ACON3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 3.248942,
            "sKVA": 4.681648,
            "ibA": 6.14307,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1235",
            "excelRow": 2030,
            "circuitRef": "FCP-ACO3001-02",
            "name": "FCP-ACON3001 → RHE-HTSM3001",
            "originId": "FCP-ACON3001",
            "destinationId": "RHE-HTSM3001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 7,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 7,
            "ibA": 9.185118,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1236",
            "excelRow": 2031,
            "circuitRef": "FCP-ACO3001-03",
            "name": "FCP-ACON3001 → RHE-HTSM3002",
            "originId": "FCP-ACON3001",
            "destinationId": "RHE-HTSM3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1237",
            "excelRow": 2067,
            "circuitRef": "FCP-ACO3003-01",
            "name": "FCP-ACON3003 → FCO-ACON3003",
            "originId": "FCP-ACON3003",
            "destinationId": "FCO-ACON3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1238",
            "excelRow": 2069,
            "circuitRef": "FCP-ACO3003-02",
            "name": "FCP-ACON3003 → RHE-HTSM3011",
            "originId": "FCP-ACON3003",
            "destinationId": "RHE-HTSM3011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 4,
            "ibA": 5.248639,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1239",
            "excelRow": 2070,
            "circuitRef": "FCP-ACO3003-03",
            "name": "FCP-ACON3003 → RHE-HTSM3012",
            "originId": "FCP-ACON3003",
            "destinationId": "RHE-HTSM3012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.8,
            "ibA": 2.361887,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1240",
            "excelRow": 2071,
            "circuitRef": "FCP-ACO3003-04",
            "name": "FCP-ACON3003 → RHE-HTSM3013",
            "originId": "FCP-ACON3003",
            "destinationId": "RHE-HTSM3013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 4,
            "ibA": 5.248639,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1241",
            "excelRow": 2072,
            "circuitRef": "FCP-ACO3003-05",
            "name": "FCP-ACON3003 → RHE-HTSM3014",
            "originId": "FCP-ACON3003",
            "destinationId": "RHE-HTSM3014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1242",
            "excelRow": 2098,
            "circuitRef": "FUP-ACO3004-01",
            "name": "FUP-ACON3004 → FCU-ACON3004",
            "originId": "FUP-ACON3004",
            "destinationId": "FCU-ACON3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.87,
            "pKWe": null,
            "qKVAr": 2.445874,
            "sKVA": 3.424908,
            "ibA": 4.494027,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1243",
            "excelRow": 2110,
            "circuitRef": "FUP-ACO3005-01",
            "name": "FUP-ACON3005 → FCU-ACON3005",
            "originId": "FUP-ACON3005",
            "destinationId": "FCU-ACON3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1244",
            "excelRow": 2122,
            "circuitRef": "FUP-ACO3006-01",
            "name": "FUP-ACON3006 → FCU-ACON3006",
            "originId": "FUP-ACON3006",
            "destinationId": "FCU-ACON3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.37,
            "pKWe": null,
            "qKVAr": 4.407805,
            "sKVA": 6.172161,
            "ibA": 8.098861,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1245",
            "excelRow": 2134,
            "circuitRef": "UCP-ACO3001-01",
            "name": "UCP-ACON3001 → UCO-ACON3001",
            "originId": "UCP-ACON3001",
            "destinationId": "UCO-ACON3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.37,
            "pKWe": null,
            "qKVAr": 0.483943,
            "sKVA": 0.677656,
            "ibA": 0.889192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1246",
            "excelRow": 2135,
            "circuitRef": "UCP-ACO3001-02",
            "name": "UCP-ACON3001 → UCO-ACON3002",
            "originId": "UCP-ACON3001",
            "destinationId": "UCO-ACON3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.37,
            "pKWe": null,
            "qKVAr": 0.483943,
            "sKVA": 0.677656,
            "ibA": 0.889192,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1251",
            "excelRow": 2043,
            "circuitRef": "FCP-ACO3002-01",
            "name": "FCP-ACON3002 → FCO-ACON3002",
            "originId": "FCP-ACON3002",
            "destinationId": "FCO-ACON3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1252",
            "excelRow": 2044,
            "circuitRef": "FCP-ACO3002-02",
            "name": "FCP-ACON3002 → RHE-HTSM3008",
            "originId": "FCP-ACON3002",
            "destinationId": "RHE-HTSM3008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1253",
            "excelRow": 2045,
            "circuitRef": "FCP-ACO3002-03",
            "name": "FCP-ACON3002 → RHE-HTSM3003",
            "originId": "FCP-ACON3002",
            "destinationId": "RHE-HTSM3003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1254",
            "excelRow": 2046,
            "circuitRef": "FCP-ACO3002-04",
            "name": "FCP-ACON3002 → RHE-HTSM3004",
            "originId": "FCP-ACON3002",
            "destinationId": "RHE-HTSM3004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1255",
            "excelRow": 2047,
            "circuitRef": "FCP-ACO3002-05",
            "name": "FCP-ACON3002 → RHE-HTSM3005",
            "originId": "FCP-ACON3002",
            "destinationId": "RHE-HTSM3005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1256",
            "excelRow": 2048,
            "circuitRef": "FCP-ACO3002-06",
            "name": "FCP-ACON3002 → RHE-HTSM3006",
            "originId": "FCP-ACON3002",
            "destinationId": "RHE-HTSM3006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1257",
            "excelRow": 2049,
            "circuitRef": "FCP-ACO3002-07",
            "name": "FCP-ACON3002 → RHE-HTSM3007",
            "originId": "FCP-ACON3002",
            "destinationId": "RHE-HTSM3007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1258",
            "excelRow": 1984,
            "circuitRef": "FAC-VEN3002-01",
            "name": "FAC-VENT3002 → FAN-VENT3002",
            "originId": "FAC-VENT3002",
            "destinationId": "FAN-VENT3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.6,
            "pKWe": null,
            "qKVAr": 3.697335,
            "sKVA": 5.497022,
            "ibA": 7.212971,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1259",
            "excelRow": 1985,
            "circuitRef": "FAC-VEN3002-02",
            "name": "FAC-VENT3002 → FAN-VENT3003",
            "originId": "FAC-VENT3002",
            "destinationId": "FAN-VENT3003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.6,
            "pKWe": null,
            "qKVAr": 3.58341,
            "sKVA": 5.417607,
            "ibA": 7.108766,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1260",
            "excelRow": 1986,
            "circuitRef": "FAC-VEN3002-03",
            "name": "FAC-VENT3002 → RHE-HTSM3009",
            "originId": "FAC-VENT3002",
            "destinationId": "RHE-HTSM3009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1261",
            "excelRow": 1998,
            "circuitRef": "FCC-ACO3004-01",
            "name": "FCC-ACON3004 → FCO-ACON3004",
            "originId": "FCC-ACON3004",
            "destinationId": "FCO-ACON3004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.246789,
            "sKVA": 3.340419,
            "ibA": 4.383163,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1262",
            "excelRow": 1999,
            "circuitRef": "FCC-ACO3004-02",
            "name": "FCC-ACON3004 → FCO-ACON3005",
            "originId": "FCC-ACON3004",
            "destinationId": "FCO-ACON3005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 1.396565,
            "sKVA": 2.188822,
            "ibA": 2.872085,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1263",
            "excelRow": 2000,
            "circuitRef": "FCC-ACO3004-03",
            "name": "FCC-ACON3004 → RHE-HTSM3016",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1264",
            "excelRow": 2001,
            "circuitRef": "FCC-ACO3004-04",
            "name": "FCC-ACON3004 → RHE-HTSM3023",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 5,
            "ibA": 6.560799,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1265",
            "excelRow": 2002,
            "circuitRef": "FCC-ACO3004-05",
            "name": "FCC-ACON3004 → RHE-HTSM3024",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3.5,
            "ibA": 4.592559,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1266",
            "excelRow": 2003,
            "circuitRef": "FCC-ACO3004-06",
            "name": "FCC-ACON3004 → RHE-HTSM3020",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1267",
            "excelRow": 2004,
            "circuitRef": "FCC-ACO3004-07",
            "name": "FCC-ACON3004 → RHE-HTSM3015",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1268",
            "excelRow": 2005,
            "circuitRef": "FCC-ACO3004-08",
            "name": "FCC-ACON3004 → RHE-HTSM3017",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "08",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1269",
            "excelRow": 2006,
            "circuitRef": "FCC-ACO3004-09",
            "name": "FCC-ACON3004 → RHE-HTSM3018",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "09",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1270",
            "excelRow": 2007,
            "circuitRef": "FCC-ACO3004-10",
            "name": "FCC-ACON3004 → RHE-HTSM3019",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1,
            "ibA": 1.31216,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1271",
            "excelRow": 2008,
            "circuitRef": "FCC-ACO3004-11",
            "name": "FCC-ACON3004 → RHE-HTSM3021",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 0.5,
            "ibA": 0.65608,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1272",
            "excelRow": 2009,
            "circuitRef": "FCC-ACO3004-12",
            "name": "FCC-ACON3004 → RHE-HTSM3022",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 1.5,
            "ibA": 1.96824,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1273",
            "excelRow": 2010,
            "circuitRef": "FCC-ACO3004-13",
            "name": "FCC-ACON3004 → RHE-HTSM3025",
            "originId": "FCC-ACON3004",
            "destinationId": "RHE-HTSM3025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1274",
            "excelRow": 2084,
            "circuitRef": "FUC-ACO3001-01",
            "name": "FUC-ACON3001 → FCU-ACON3001",
            "originId": "FUC-ACON3001",
            "destinationId": "FCU-ACON3001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1275",
            "excelRow": 2085,
            "circuitRef": "FUC-ACO3001-02",
            "name": "FUC-ACON3001 → FCU-ACON3002",
            "originId": "FUC-ACON3001",
            "destinationId": "FCU-ACON3002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.37,
            "pKWe": null,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1276",
            "excelRow": 2086,
            "circuitRef": "FUC-ACO3001-03",
            "name": "FUC-ACON3001 → FCU-ACON3003",
            "originId": "FUC-ACON3001",
            "destinationId": "FCU-ACON3003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.9,
            "pKWe": null,
            "qKVAr": 3.724878,
            "sKVA": 5.952381,
            "ibA": 7.810474,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1503",
            "excelRow": 609,
            "circuitRef": "SSB-2PWS2401-INS80",
            "name": "SSB-2PWS2401 → BUS-SSB-2PWS2401",
            "originId": "SSB-2PWS2401",
            "destinationId": "BUS-SSB-2PWS2401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1504",
            "excelRow": 1932,
            "circuitRef": "SSB-2PWS3401-INS80",
            "name": "SSB-2PWS3401 → BUS-SSB-2PWS3401",
            "originId": "SSB-2PWS3401",
            "destinationId": "BUS-SSB-2PWS3401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1505",
            "excelRow": 1964,
            "circuitRef": "SSB-2PWS3402-INS160",
            "name": "SSB-2PWS3402 → BUS-SSB-2PWS3402",
            "originId": "SSB-2PWS3402",
            "destinationId": "BUS-SSB-2PWS3402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1506",
            "excelRow": 2091,
            "circuitRef": "SSB-MEFE0001-INS160",
            "name": "SSB-MEFE0001 → BUS-SSB-MEFE0001",
            "originId": "SSB-MEFE0001",
            "destinationId": "BUS-SSB-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1507",
            "excelRow": 2189,
            "circuitRef": "SSB-2PWS3404-INS160",
            "name": "SSB-2PWS3404 → BUS-SSB-2PWS3404",
            "originId": "SSB-2PWS3404",
            "destinationId": "BUS-SSB-2PWS3404",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1508",
            "excelRow": 1603,
            "circuitRef": "SSB-2PWS2410-INS160",
            "name": "SSB-2PWS2410 → BUS-SSB-2PWS2410",
            "originId": "SSB-2PWS2410",
            "destinationId": "BUS-SSB-2PWS2410",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1509",
            "excelRow": 880,
            "circuitRef": "SSB-2PWS2430-INS160",
            "name": "SSB-2PWS2430 → BUS-SSB-2PWS2430",
            "originId": "SSB-2PWS2430",
            "destinationId": "BUS-SSB-2PWS2430",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1510",
            "excelRow": 904,
            "circuitRef": "SSB-2PWS2431-INS160",
            "name": "SSB-2PWS2431 → BUS-SSB-2PWS2431",
            "originId": "SSB-2PWS2431",
            "destinationId": "BUS-SSB-2PWS2431",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1511",
            "excelRow": 929,
            "circuitRef": "SSB-2PWS2432-INS80",
            "name": "SSB-2PWS2432 → BUS-SSB-2PWS2432",
            "originId": "SSB-2PWS2432",
            "destinationId": "BUS-SSB-2PWS2432",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1512",
            "excelRow": 2346,
            "circuitRef": "SSB-2PWS3430-INS80",
            "name": "SSB-2PWS3430 → BUS-SSB-2PWS3430",
            "originId": "SSB-2PWS3430",
            "destinationId": "BUS-SSB-2PWS3430",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1513",
            "excelRow": 2385,
            "circuitRef": "SSB-2PWS3431-INS80",
            "name": "SSB-2PWS3431 → BUS-SSB-2PWS3431",
            "originId": "SSB-2PWS3431",
            "destinationId": "BUS-SSB-2PWS3431",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1514",
            "excelRow": 2448,
            "circuitRef": "SSB-2PWS3461-INS160",
            "name": "SSB-2PWS3461 → BUS-SSB-2PWS3461",
            "originId": "SSB-2PWS3461",
            "destinationId": "BUS-SSB-2PWS3461",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1515",
            "excelRow": 2316,
            "circuitRef": "SSB-2PWS3406-INS80",
            "name": "SSB-2PWS3406 → BUS-SSB-2PWS3406",
            "originId": "SSB-2PWS3406",
            "destinationId": "BUS-SSB-2PWS3406",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1516",
            "excelRow": 2009,
            "circuitRef": "SSB-2PWS3410-INS80",
            "name": "SSB-2PWS3410 → BUS-SSB-2PWS3410",
            "originId": "SSB-2PWS3410",
            "destinationId": "BUS-SSB-2PWS3410",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1517",
            "excelRow": 2052,
            "circuitRef": "SSB-2PWS3413-INS80",
            "name": "SSB-2PWS3413 → BUS-SSB-2PWS3413",
            "originId": "SSB-2PWS3413",
            "destinationId": "BUS-SSB-2PWS3413",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1520",
            "excelRow": 2220,
            "circuitRef": "SSB-2PWS3411-INS80",
            "name": "SSB-2PWS3411 → BUS-SSB-2PWS3411",
            "originId": "SSB-2PWS3411",
            "destinationId": "BUS-SSB-2PWS3411",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1521",
            "excelRow": 2256,
            "circuitRef": "SSB-2PWS3412-INS80",
            "name": "SSB-2PWS3412 → BUS-SSB-2PWS3412",
            "originId": "SSB-2PWS3412",
            "destinationId": "BUS-SSB-2PWS3412",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1522",
            "excelRow": 629,
            "circuitRef": "SSB-2PWS2402-INS80",
            "name": "SSB-2PWS2402 → BUS-SSB-2PWS2402",
            "originId": "SSB-2PWS2402",
            "destinationId": "BUS-SSB-2PWS2402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1523",
            "excelRow": 645,
            "circuitRef": "SSB-2PWS2403-INS80",
            "name": "SSB-2PWS2403 → BUS-SSB-2PWS2403",
            "originId": "SSB-2PWS2403",
            "destinationId": "BUS-SSB-2PWS2403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1526",
            "excelRow": 612,
            "circuitRef": "SSB-2PWS2401-Q01",
            "name": "SSB-2PWS2401 → PWC-NVSL0001",
            "originId": "SSB-2PWS2401",
            "destinationId": "PWC-NVSL0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0.6,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1527",
            "excelRow": 613,
            "circuitRef": "SSB-2PWS2401-Q02",
            "name": "SSB-2PWS2401 → ITU-NDDS0004",
            "originId": "SSB-2PWS2401",
            "destinationId": "ITU-NDDS0004",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1528",
            "excelRow": 614,
            "circuitRef": "SSB-2PWS2401-Q03",
            "name": "SSB-2PWS2401 → ITU-NDDS0005",
            "originId": "SSB-2PWS2401",
            "destinationId": "ITU-NDDS0005",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1529",
            "excelRow": 615,
            "circuitRef": "SSB-2PWS2401-Q04",
            "name": "SSB-2PWS2401 → ITU-NDDS0006",
            "originId": "SSB-2PWS2401",
            "destinationId": "ITU-NDDS0006",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1530",
            "excelRow": 616,
            "circuitRef": "SSB-2PWS2401-Q05",
            "name": "SSB-2PWS2401 → SWL-NDDS0001",
            "originId": "SSB-2PWS2401",
            "destinationId": "SWL-NDDS0001",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.371847,
            "sKVA": 0.705882,
            "ibA": 3.069054,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1531",
            "excelRow": 617,
            "circuitRef": "SSB-2PWS2401-Q06",
            "name": "SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q06",
            "originId": "SSB-2PWS2401",
            "destinationId": "SPARE-SSB-2PWS2401-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1532",
            "excelRow": 618,
            "circuitRef": "SSB-2PWS2401-Q07",
            "name": "SSB-2PWS2401 → SCV-GNSS0002",
            "originId": "SSB-2PWS2401",
            "destinationId": "SCV-GNSS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.356615,
            "sKVA": 0.37037,
            "ibA": 1.610306,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1533",
            "excelRow": 619,
            "circuitRef": "SSB-2PWS2401-Q08",
            "name": "SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q08",
            "originId": "SSB-2PWS2401",
            "destinationId": "SPARE-SSB-2PWS2401-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
