            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1534",
            "excelRow": 620,
            "circuitRef": "SSB-2PWS2401-Q09",
            "name": "SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q09",
            "originId": "SSB-2PWS2401",
            "destinationId": "SPARE-SSB-2PWS2401-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1535",
            "excelRow": 1935,
            "circuitRef": "SSB-2PWS3401-Q01",
            "name": "SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q01",
            "originId": "SSB-2PWS3401",
            "destinationId": "SPARE-SSB-2PWS3401-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1536",
            "excelRow": 1936,
            "circuitRef": "SSB-2PWS3401-Q02",
            "name": "SSB-2PWS3401 → CSS-SPTS0002",
            "originId": "SSB-2PWS3401",
            "destinationId": "CSS-SPTS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0,
            "sKVA": 0.025,
            "ibA": 0.108696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1537",
            "excelRow": 1937,
            "circuitRef": "SSB-2PWS3401-Q03",
            "name": "SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q03",
            "originId": "SSB-2PWS3401",
            "destinationId": "SPARE-SSB-2PWS3401-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1538",
            "excelRow": 1938,
            "circuitRef": "SSB-2PWS3401-Q04",
            "name": "SSB-2PWS3401 → AMP-SPTS0004",
            "originId": "SSB-2PWS3401",
            "destinationId": "AMP-SPTS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.13,
            "pKWe": 0.13,
            "qKVAr": 0,
            "sKVA": 0.13,
            "ibA": 0.565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1539",
            "excelRow": 1939,
            "circuitRef": "SSB-2PWS3401-Q05",
            "name": "SSB-2PWS3401 → LTW-ATEL0002",
            "originId": "SSB-2PWS3401",
            "destinationId": "LTW-ATEL0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1540",
            "excelRow": 1940,
            "circuitRef": "SSB-2PWS3401-Q06",
            "name": "SSB-2PWS3401 → CUN-PROP0001",
            "originId": "SSB-2PWS3401",
            "destinationId": "CUN-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.082171,
            "sKVA": 0.263158,
            "ibA": 1.144165,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1541",
            "excelRow": 1941,
            "circuitRef": "SSB-2PWS3401-Q07",
            "name": "SSB-2PWS3401 → CUN-PROP0002",
            "originId": "SSB-2PWS3401",
            "destinationId": "CUN-PROP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.082171,
            "sKVA": 0.263158,
            "ibA": 1.144165,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1542",
            "excelRow": 1942,
            "circuitRef": "SSB-2PWS3401-Q08",
            "name": "SSB-2PWS3401 → CUN-PROP0005",
            "originId": "SSB-2PWS3401",
            "destinationId": "CUN-PROP0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.082171,
            "sKVA": 0.263158,
            "ibA": 1.144165,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1543",
            "excelRow": 1943,
            "circuitRef": "SSB-2PWS3401-Q09",
            "name": "SSB-2PWS3401 → CUN-PROP0006",
            "originId": "SSB-2PWS3401",
            "destinationId": "CUN-PROP0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.082171,
            "sKVA": 0.263158,
            "ibA": 1.144165,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1544",
            "excelRow": 1944,
            "circuitRef": "SSB-2PWS3401-Q10",
            "name": "SSB-2PWS3401 → CUN-PROP0007",
            "originId": "SSB-2PWS3401",
            "destinationId": "CUN-PROP0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1545",
            "excelRow": 1945,
            "circuitRef": "SSB-2PWS3401-Q11",
            "name": "SSB-2PWS3401 → CUN-PROP0008",
            "originId": "SSB-2PWS3401",
            "destinationId": "CUN-PROP0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1546",
            "excelRow": 1946,
            "circuitRef": "SSB-2PWS3401-Q12",
            "name": "SSB-2PWS3401 → LSS-IPMS3001",
            "originId": "SSB-2PWS3401",
            "destinationId": "LSS-IPMS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1547",
            "excelRow": 1947,
            "circuitRef": "SSB-2PWS3401-Q13",
            "name": "SSB-2PWS3401 → LSS-IPMS3003",
            "originId": "SSB-2PWS3401",
            "destinationId": "LSS-IPMS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1548",
            "excelRow": 1948,
            "circuitRef": "SSB-2PWS3401-Q14",
            "name": "SSB-2PWS3401 → LSS-IPMS3004",
            "originId": "SSB-2PWS3401",
            "destinationId": "LSS-IPMS3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1549",
            "excelRow": 1949,
            "circuitRef": "SSB-2PWS3401-Q15",
            "name": "SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q15",
            "originId": "SSB-2PWS3401",
            "destinationId": "SPARE-SSB-2PWS3401-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1550",
            "excelRow": 1950,
            "circuitRef": "SSB-2PWS3401-Q16",
            "name": "SSB-2PWS3401 → PCU-IPMS0002",
            "originId": "SSB-2PWS3401",
            "destinationId": "PCU-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1551",
            "excelRow": 1951,
            "circuitRef": "SSB-2PWS3401-Q17",
            "name": "SSB-2PWS3401 → JBX-2PWS4085",
            "originId": "SSB-2PWS3401",
            "destinationId": "JBX-2PWS4085",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.099499,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1552",
            "excelRow": 1952,
            "circuitRef": "SSB-2PWS3401-Q18",
            "name": "SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q18",
            "originId": "SSB-2PWS3401",
            "destinationId": "SPARE-SSB-2PWS3401-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1553",
            "excelRow": 1953,
            "circuitRef": "SSB-2PWS3401-Q19",
            "name": "SSB-2PWS3401 → MVP-IPMS3001",
            "originId": "SSB-2PWS3401",
            "destinationId": "MVP-IPMS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1554",
            "excelRow": 1954,
            "circuitRef": "SSB-2PWS3401-Q20",
            "name": "SSB-2PWS3401 → MTV-VEMS3003",
            "originId": "SSB-2PWS3401",
            "destinationId": "MTV-VEMS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1555",
            "excelRow": 1955,
            "circuitRef": "SSB-2PWS3401-Q21",
            "name": "SSB-2PWS3401 → MTV-VEMS3006",
            "originId": "SSB-2PWS3401",
            "destinationId": "MTV-VEMS3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1556",
            "excelRow": 1967,
            "circuitRef": "SSB-2PWS3402-Q01",
            "name": "SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q01",
            "originId": "SSB-2PWS3402",
            "destinationId": "SPARE-SSB-2PWS3402-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1557",
            "excelRow": 1968,
            "circuitRef": "SSB-2PWS3402-Q02",
            "name": "SSB-2PWS3402 → SSB-2PWS3406",
            "originId": "SSB-2PWS3402",
            "destinationId": "SSB-2PWS3406",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0.629619,
            "sKVA": 1.444444,
            "ibA": 3.625871,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1558",
            "excelRow": 1969,
            "circuitRef": "SSB-2PWS3402-Q03",
            "name": "SSB-2PWS3402 → MCC-IPMS0001",
            "originId": "SSB-2PWS3402",
            "destinationId": "MCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1559",
            "excelRow": 1970,
            "circuitRef": "SSB-2PWS3402-Q04",
            "name": "SSB-2PWS3402 → MCC-IPMS0002",
            "originId": "SSB-2PWS3402",
            "destinationId": "MCC-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1560",
            "excelRow": 1971,
            "circuitRef": "SSB-2PWS3402-Q05",
            "name": "SSB-2PWS3402 → EAC-IPMS0001",
            "originId": "SSB-2PWS3402",
            "destinationId": "EAC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.339025,
            "sKVA": 0.777778,
            "ibA": 3.381643,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1561",
            "excelRow": 1972,
            "circuitRef": "SSB-2PWS3402-Q06",
            "name": "SSB-2PWS3402 → DCC-IPMS0001",
            "originId": "SSB-2PWS3402",
            "destinationId": "DCC-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1562",
            "excelRow": 1973,
            "circuitRef": "SSB-2PWS3402-Q07",
            "name": "SSB-2PWS3402 → PTR-IPMS0001",
            "originId": "SSB-2PWS3402",
            "destinationId": "PTR-IPMS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.5,
            "pKWe": 1.5,
            "qKVAr": 0.726483,
            "sKVA": 1.666667,
            "ibA": 7.246377,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1563",
            "excelRow": 1974,
            "circuitRef": "SSB-2PWS3402-Q08",
            "name": "SSB-2PWS3402 → JBX-2PWS3183",
            "originId": "SSB-2PWS3402",
            "destinationId": "JBX-2PWS3183",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1564",
            "excelRow": 1975,
            "circuitRef": "SSB-2PWS3402-Q09",
            "name": "SSB-2PWS3402 → CBX-EMSS0010",
            "originId": "SSB-2PWS3402",
            "destinationId": "CBX-EMSS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.021794,
            "sKVA": 0.05,
            "ibA": 0.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1565",
            "excelRow": 1976,
            "circuitRef": "SSB-2PWS3402-Q10",
            "name": "SSB-2PWS3402 → EMP-EMSS0001",
            "originId": "SSB-2PWS3402",
            "destinationId": "EMP-EMSS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1566",
            "excelRow": 1977,
            "circuitRef": "SSB-2PWS3402-Q11",
            "name": "SSB-2PWS3402 → PCC-IPMS0002",
            "originId": "SSB-2PWS3402",
            "destinationId": "PCC-IPMS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.7,
            "pKWe": 0.7,
            "qKVAr": 0.339025,
            "sKVA": 0.777778,
            "ibA": 3.381643,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1567",
            "excelRow": 1978,
            "circuitRef": "SSB-2PWS3402-Q12",
            "name": "SSB-2PWS3402 → LSS-IPMS3005",
            "originId": "SSB-2PWS3402",
            "destinationId": "LSS-IPMS3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1568",
            "excelRow": 1979,
            "circuitRef": "SSB-2PWS3402-Q13",
            "name": "SSB-2PWS3402 → CBX-EMSS0011",
            "originId": "SSB-2PWS3402",
            "destinationId": "CBX-EMSS0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1569",
            "excelRow": 1980,
            "circuitRef": "SSB-2PWS3402-Q14",
            "name": "SSB-2PWS3402 → FZM-FDAS1000",
            "originId": "SSB-2PWS3402",
            "destinationId": "FZM-FDAS1000",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.453,
            "pKWe": 0.487097,
            "qKVAr": 0.176793,
            "sKVA": 0.518188,
            "ibA": 2.252992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1570",
            "excelRow": 1981,
            "circuitRef": "SSB-2PWS3402-Q15",
            "name": "SSB-2PWS3402 → FZM-FDAS2000",
            "originId": "SSB-2PWS3402",
            "destinationId": "FZM-FDAS2000",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.453,
            "pKWe": 0.487097,
            "qKVAr": 0.176793,
            "sKVA": 0.518188,
            "ibA": 2.252992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1571",
            "excelRow": 1982,
            "circuitRef": "SSB-2PWS3402-Q16",
            "name": "SSB-2PWS3402 → RCK-IPMS0003",
            "originId": "SSB-2PWS3402",
            "destinationId": "RCK-IPMS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 1.210805,
            "sKVA": 2.777778,
            "ibA": 12.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1572",
            "excelRow": 1983,
            "circuitRef": "SSB-2PWS3402-Q17",
            "name": "SSB-2PWS3402 → RCK-IPMS0003",
            "originId": "SSB-2PWS3402",
            "destinationId": "RCK-IPMS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.5,
            "pKWe": 2.5,
            "qKVAr": 1.210805,
            "sKVA": 2.777778,
            "ibA": 12.077295,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1573",
            "excelRow": 1984,
            "circuitRef": "SSB-2PWS3402-Q18",
            "name": "SSB-2PWS3402 → LCP-PROP0001",
            "originId": "SSB-2PWS3402",
            "destinationId": "LCP-PROP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 0.968644,
            "sKVA": 2.222222,
            "ibA": 9.661836,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1574",
            "excelRow": 1985,
            "circuitRef": "SSB-2PWS3402-Q19",
            "name": "SSB-2PWS3402 → CTP-FDAS3000",
            "originId": "SSB-2PWS3402",
            "destinationId": "CTP-FDAS3000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.17,
            "pKWe": 1.258065,
            "qKVAr": 0.456616,
            "sKVA": 1.338367,
            "ibA": 5.818985,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1575",
            "excelRow": 1986,
            "circuitRef": "SSB-2PWS3402-Q20",
            "name": "SSB-2PWS3402 → MVP-IPMS3002",
            "originId": "SSB-2PWS3402",
            "destinationId": "MVP-IPMS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1576",
            "excelRow": 1987,
            "circuitRef": "SSB-2PWS3402-Q21",
            "name": "SSB-2PWS3402 → CTP-NBCD0001",
            "originId": "SSB-2PWS3402",
            "destinationId": "CTP-NBCD0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.072648,
            "sKVA": 0.166667,
            "ibA": 0.724638,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1577",
            "excelRow": 1988,
            "circuitRef": "SSB-2PWS3402-Q22",
            "name": "SSB-2PWS3402 → JBX-RADS3001",
            "originId": "SSB-2PWS3402",
            "destinationId": "JBX-RADS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.009686,
            "sKVA": 0.022222,
            "ibA": 0.096618,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1578",
            "excelRow": 1989,
            "circuitRef": "SSB-2PWS3402-Q23",
            "name": "SSB-2PWS3402 → SKT-2PWS4572",
            "originId": "SSB-2PWS3402",
            "destinationId": "SKT-2PWS4572",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.255,
            "pKWe": 0.255,
            "qKVAr": 0.123502,
            "sKVA": 0.283333,
            "ibA": 1.231884,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1579",
            "excelRow": 1990,
            "circuitRef": "SSB-2PWS3402-Q24",
            "name": "SSB-2PWS3402 → ITS-PASY0002",
            "originId": "SSB-2PWS3402",
            "destinationId": "ITS-PASY0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.009686,
            "sKVA": 0.022222,
            "ibA": 0.096618,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1580",
            "excelRow": 1991,
            "circuitRef": "SSB-2PWS3402-Q25",
            "name": "SSB-2PWS3402 → JBX-2PWS4087",
            "originId": "SSB-2PWS3402",
            "destinationId": "JBX-2PWS4087",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.72,
            "pKWe": 0.72,
            "qKVAr": 0,
            "sKVA": 0.72,
            "ibA": 3.130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1581",
            "excelRow": 1992,
            "circuitRef": "SSB-2PWS3402-Q26",
            "name": "SSB-2PWS3402 → CPU-FSTA0001",
            "originId": "SSB-2PWS3402",
            "destinationId": "CPU-FSTA0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0,
            "sKVA": 1.3,
            "ibA": 5.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1582",
            "excelRow": 1993,
            "circuitRef": "SSB-2PWS3402-Q27",
            "name": "SSB-2PWS3402 → LCP-AFFF0006",
            "originId": "SSB-2PWS3402",
            "destinationId": "LCP-AFFF0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1583",
            "excelRow": 1994,
            "circuitRef": "SSB-2PWS3402-Q28",
            "name": "SSB-2PWS3402 → SKT-2PWS4580",
            "originId": "SSB-2PWS3402",
            "destinationId": "SKT-2PWS4580",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.32,
            "pKWe": 0.32,
            "qKVAr": 0.154983,
            "sKVA": 0.355556,
            "ibA": 1.545894,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1584",
            "excelRow": 1995,
            "circuitRef": "SSB-2PWS3402-Q29",
            "name": "SSB-2PWS3402 → JBX-2PWS4088",
            "originId": "SSB-2PWS3402",
            "destinationId": "JBX-2PWS4088",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.96,
            "pKWe": 0.96,
            "qKVAr": 0,
            "sKVA": 0.96,
            "ibA": 4.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1585",
            "excelRow": 1996,
            "circuitRef": "SSB-2PWS3402-Q30",
            "name": "SSB-2PWS3402 → JBX-2PWS4089",
            "originId": "SSB-2PWS3402",
            "destinationId": "JBX-2PWS4089",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0,
            "sKVA": 0.48,
            "ibA": 2.086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1586",
            "excelRow": 1997,
            "circuitRef": "SSB-2PWS3402-Q31",
            "name": "SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q31",
            "originId": "SSB-2PWS3402",
            "destinationId": "SPARE-SSB-2PWS3402-Q31",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1587",
            "excelRow": 1998,
            "circuitRef": "SSB-2PWS3402-Q32",
            "name": "SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q32",
            "originId": "SSB-2PWS3402",
            "destinationId": "SPARE-SSB-2PWS3402-Q32",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1588",
            "excelRow": 1999,
            "circuitRef": "SSB-2PWS3402-Q33",
            "name": "SSB-2PWS3402 → SSB-2PWS3410",
            "originId": "SSB-2PWS3402",
            "destinationId": "SSB-2PWS3410",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q33",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.3448,
            "pKWe": 2.931,
            "qKVAr": 2.19825,
            "sKVA": 3.66375,
            "ibA": 9.196813,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1589",
            "excelRow": 2000,
            "circuitRef": "SSB-2PWS3402-Q34",
            "name": "SSB-2PWS3402 → SSB-2PWS3413",
            "originId": "SSB-2PWS3402",
            "destinationId": "SSB-2PWS3413",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q34",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.6125,
            "pKWe": 2.98375,
            "qKVAr": 1.828628,
            "sKVA": 3.499521,
            "ibA": 8.784562,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1590",
            "excelRow": 2094,
            "circuitRef": "SSB-MEFE0001-Q01",
            "name": "SSB-MEFE0001 → UPS-MEFE0001",
            "originId": "SSB-MEFE0001",
            "destinationId": "UPS-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 8.1,
            "pKWe": 9.826519,
            "qKVAr": 4.759201,
            "sKVA": 10.918355,
            "ibA": 27.407457,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1591",
            "excelRow": 2095,
            "circuitRef": "SSB-MEFE0001-Q02",
            "name": "SSB-MEFE0001 → SKT-MEFE0013",
            "originId": "SSB-MEFE0001",
            "destinationId": "SKT-MEFE0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.3,
            "pKWe": 1.3,
            "qKVAr": 0.629619,
            "sKVA": 1.444444,
            "ibA": 6.280193,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1592",
            "excelRow": 2096,
            "circuitRef": "SSB-MEFE0001-Q03",
            "name": "SSB-MEFE0001 → SKT-MEFE0006",
            "originId": "SSB-MEFE0001",
            "destinationId": "SKT-MEFE0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0,
            "sKVA": 0.3,
            "ibA": 1.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1593",
            "excelRow": 2097,
            "circuitRef": "SSB-MEFE0001-Q04",
            "name": "SSB-MEFE0001 → SKT-MEFE0010",
            "originId": "SSB-MEFE0001",
            "destinationId": "SKT-MEFE0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.3,
            "pKWe": 2.3,
            "qKVAr": 0,
            "sKVA": 2.3,
            "ibA": 10,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1594",
            "excelRow": 2098,
            "circuitRef": "SSB-MEFE0001-Q05",
            "name": "SSB-MEFE0001 → JBX-MEFE0003",
            "originId": "SSB-MEFE0001",
            "destinationId": "JBX-MEFE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.37,
            "pKWe": 0.37,
            "qKVAr": 0.179199,
            "sKVA": 0.411111,
            "ibA": 1.78744,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1595",
            "excelRow": 2099,
            "circuitRef": "SSB-MEFE0001-Q06",
            "name": "SSB-MEFE0001 → JBX-MEFE0004",
            "originId": "SSB-MEFE0001",
            "destinationId": "JBX-MEFE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.55,
            "pKWe": 0.55,
            "qKVAr": 0.252042,
            "sKVA": 0.605,
            "ibA": 2.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1596",
            "excelRow": 2100,
            "circuitRef": "SSB-MEFE0001-Q07",
            "name": "SSB-MEFE0001 → JBX-MEFE0001",
            "originId": "SSB-MEFE0001",
            "destinationId": "JBX-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.9,
            "pKWe": 0.9,
            "qKVAr": 0.43589,
            "sKVA": 1,
            "ibA": 4.347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1597",
            "excelRow": 2101,
            "circuitRef": "SSB-MEFE0001-Q08",
            "name": "SSB-MEFE0001 → JBX-MEFE0002",
            "originId": "SSB-MEFE0001",
            "destinationId": "JBX-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.029059,
            "sKVA": 0.066667,
            "ibA": 0.289855,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1598",
            "excelRow": 2102,
            "circuitRef": "SSB-MEFE0001-Q09",
            "name": "SSB-MEFE0001 → SKT-MEFE0016",
            "originId": "SSB-MEFE0001",
            "destinationId": "SKT-MEFE0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.145297,
            "sKVA": 0.333333,
            "ibA": 1.449275,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1599",
            "excelRow": 2103,
            "circuitRef": "SSB-MEFE0001-Q10",
            "name": "SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q10",
            "originId": "SSB-MEFE0001",
            "destinationId": "SPARE-SSB-MEFE0001-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1600",
            "excelRow": 2104,
            "circuitRef": "SSB-MEFE0001-Q11",
            "name": "SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q11",
            "originId": "SSB-MEFE0001",
            "destinationId": "SPARE-SSB-MEFE0001-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1601",
            "excelRow": 2105,
            "circuitRef": "SSB-MEFE0001-Q12",
            "name": "SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q12",
            "originId": "SSB-MEFE0001",
            "destinationId": "SPARE-SSB-MEFE0001-Q12",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1602",
            "excelRow": 2192,
            "circuitRef": "SSB-2PWS3404-Q01",
            "name": "SSB-2PWS3404 → RCK-CCMN0010",
            "originId": "SSB-2PWS3404",
            "destinationId": "RCK-CCMN0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1603",
            "excelRow": 2193,
            "circuitRef": "SSB-2PWS3404-Q02",
            "name": "SSB-2PWS3404 → DSC-IPMS0004",
            "originId": "SSB-2PWS3404",
            "destinationId": "DSC-IPMS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 2.898551,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1604",
            "excelRow": 2194,
            "circuitRef": "SSB-2PWS3404-Q03",
            "name": "SSB-2PWS3404 → JBX-2PWS4042",
            "originId": "SSB-2PWS3404",
            "destinationId": "JBX-2PWS4042",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.85,
            "pKWe": 0.85,
            "qKVAr": 0.411674,
            "sKVA": 0.944444,
            "ibA": 4.10628,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1605",
            "excelRow": 2195,
            "circuitRef": "SSB-2PWS3404-Q04",
            "name": "SSB-2PWS3404 → CBX-EMSS0020",
            "originId": "SSB-2PWS3404",
            "destinationId": "CBX-EMSS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.01453,
            "sKVA": 0.033333,
            "ibA": 0.144928,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1606",
            "excelRow": 2196,
            "circuitRef": "SSB-2PWS3404-Q05",
            "name": "SSB-2PWS3404 → AMP-SSIN3001",
            "originId": "SSB-2PWS3404",
            "destinationId": "AMP-SSIN3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1607",
            "excelRow": 2197,
            "circuitRef": "SSB-2PWS3404-Q06",
            "name": "SSB-2PWS3404 → AMP-SSIN3002",
            "originId": "SSB-2PWS3404",
            "destinationId": "AMP-SSIN3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.096864,
            "sKVA": 0.222222,
            "ibA": 0.966184,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1608",
            "excelRow": 2198,
            "circuitRef": "SSB-2PWS3404-Q07",
            "name": "SSB-2PWS3404 → LSS-IPMS3002",
            "originId": "SSB-2PWS3404",
            "destinationId": "LSS-IPMS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.048432,
            "sKVA": 0.111111,
            "ibA": 0.483092,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1609",
            "excelRow": 2199,
            "circuitRef": "SSB-2PWS3404-Q08",
            "name": "SSB-2PWS3404 → FZM-FDAS3000",
            "originId": "SSB-2PWS3404",
            "destinationId": "FZM-FDAS3000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.453,
            "pKWe": 0.487097,
            "qKVAr": 0.176793,
            "sKVA": 0.518188,
            "ibA": 2.252992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1610",
            "excelRow": 2200,
            "circuitRef": "SSB-2PWS3404-Q09",
            "name": "SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q09",
            "originId": "SSB-2PWS3404",
            "destinationId": "SPARE-SSB-2PWS3404-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1611",
            "excelRow": 2201,
            "circuitRef": "SSB-2PWS3404-Q10",
            "name": "SSB-2PWS3404 → LCP-GADS3001",
            "originId": "SSB-2PWS3404",
            "destinationId": "LCP-GADS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.013147,
            "sKVA": 0.042105,
            "ibA": 0.183066,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1612",
            "excelRow": 2202,
            "circuitRef": "SSB-2PWS3404-Q11",
            "name": "SSB-2PWS3404 → ACM-SWCS0001",
            "originId": "SSB-2PWS3404",
            "destinationId": "ACM-SWCS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0,
            "sKVA": 0.07,
            "ibA": 0.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1613",
            "excelRow": 2203,
            "circuitRef": "SSB-2PWS3404-Q12",
            "name": "SSB-2PWS3404 → JBX-2PWS4078",
            "originId": "SSB-2PWS3404",
            "destinationId": "JBX-2PWS4078",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0,
            "sKVA": 0.107,
            "ibA": 0.465217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1614",
            "excelRow": 2204,
            "circuitRef": "SSB-2PWS3404-Q13",
            "name": "SSB-2PWS3404 → CBX-EMSS0008",
            "originId": "SSB-2PWS3404",
            "destinationId": "CBX-EMSS0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.035,
            "pKWe": 0.035,
            "qKVAr": 0.016951,
            "sKVA": 0.038889,
            "ibA": 0.169082,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1615",
            "excelRow": 2205,
            "circuitRef": "SSB-2PWS3404-Q14",
            "name": "SSB-2PWS3404 → CBX-EMSS0009",
            "originId": "SSB-2PWS3404",
            "destinationId": "CBX-EMSS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.019373,
            "sKVA": 0.044444,
            "ibA": 0.193237,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1616",
            "excelRow": 2206,
            "circuitRef": "SSB-2PWS3404-Q15",
            "name": "SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q15",
            "originId": "SSB-2PWS3404",
            "destinationId": "SPARE-SSB-2PWS3404-Q15",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1617",
            "excelRow": 2207,
            "circuitRef": "SSB-2PWS3404-Q16",
            "name": "SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q16",
            "originId": "SSB-2PWS3404",
            "destinationId": "SPARE-SSB-2PWS3404-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1618",
            "excelRow": 2208,
            "circuitRef": "SSB-2PWS3404-Q17",
            "name": "SSB-2PWS3404 → SSB-2PWS3405",
            "originId": "SSB-2PWS3404",
            "destinationId": "SSB-2PWS3405",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 1.593,
            "pKWe": 1.776486,
            "qKVAr": 0.503654,
            "sKVA": 1.846502,
            "ibA": 8.028271,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1619",
            "excelRow": 2209,
            "circuitRef": "SSB-2PWS3404-Q18",
            "name": "SSB-2PWS3404 → SSB-2PWS2303",
            "originId": "SSB-2PWS3404",
            "destinationId": "SSB-2PWS2303",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 1.593,
            "pKWe": 1.776486,
            "qKVAr": 0.503654,
            "sKVA": 1.846502,
            "ibA": 8.028271,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1620",
            "excelRow": 2210,
            "circuitRef": "SSB-2PWS3404-Q19",
            "name": "SSB-2PWS3404 → SSB-2PWS3411",
            "originId": "SSB-2PWS3404",
            "destinationId": "SSB-2PWS3411",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.574,
            "pKWe": 2.9775,
            "qKVAr": 2.233125,
            "sKVA": 3.721875,
            "ibA": 9.34272,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1621",
            "excelRow": 2211,
            "circuitRef": "SSB-2PWS3404-Q20",
            "name": "SSB-2PWS3404 → SSB-2PWS3412",
            "originId": "SSB-2PWS3404",
            "destinationId": "SSB-2PWS3412",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 2.1288,
            "pKWe": 2.661,
            "qKVAr": 1.99575,
            "sKVA": 3.32625,
            "ibA": 8.349614,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1622",
            "excelRow": 1606,
            "circuitRef": "SSB-2PWS2410-Q01",
            "name": "SSB-2PWS2410 → SSB-2PWS2402",
            "originId": "SSB-2PWS2410",
            "destinationId": "SSB-2PWS2402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40D",
            "protectionCurrentA": 40,
            "pnKW": 0.57,
            "pKWe": 0.57,
            "qKVAr": 0.276064,
            "sKVA": 0.633333,
            "ibA": 1.589805,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1623",
            "excelRow": 1607,
            "circuitRef": "SSB-2PWS2410-Q02",
            "name": "SSB-2PWS2410 → SSB-2PWS2403",
            "originId": "SSB-2PWS2410",
            "destinationId": "SSB-2PWS2403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 50D",
            "protectionCurrentA": 50,
            "pnKW": 4.95,
            "pKWe": 4.95,
            "qKVAr": 3.067734,
            "sKVA": 5.823529,
            "ibA": 14.618332,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1624",
            "excelRow": 1608,
            "circuitRef": "SSB-2PWS2410-Q03",
            "name": "SSB-2PWS2410 → SSB-2PWS2209",
            "originId": "SSB-2PWS2410",
            "destinationId": "SSB-2PWS2209",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 1.955,
            "pKWe": 1.955,
            "qKVAr": 1.955,
            "sKVA": 2.764788,
            "ibA": 6.940221,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1625",
            "excelRow": 1609,
            "circuitRef": "SSB-2PWS2410-Q04",
            "name": "SSB-2PWS2410 → SPARE-SSB-2PWS2410-Q04",
            "originId": "SSB-2PWS2410",
            "destinationId": "SPARE-SSB-2PWS2410-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1626",
            "excelRow": 1610,
            "circuitRef": "SSB-2PWS2410-Q05",
            "name": "SSB-2PWS2410 → SPARE-SSB-2PWS2410-Q05",
            "originId": "SSB-2PWS2410",
            "destinationId": "SPARE-SSB-2PWS2410-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1627",
            "excelRow": 883,
            "circuitRef": "SSB-2PWS2430-Q01",
            "name": "SSB-2PWS2430 → RCK-CCSY0001",
            "originId": "SSB-2PWS2430",
            "destinationId": "RCK-CCSY0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1628",
            "excelRow": 884,
            "circuitRef": "SSB-2PWS2430-Q02",
            "name": "SSB-2PWS2430 → RCK-CCSY0002",
            "originId": "SSB-2PWS2430",
            "destinationId": "RCK-CCSY0002",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1629",
            "excelRow": 885,
            "circuitRef": "SSB-2PWS2430-Q03",
            "name": "SSB-2PWS2430 → RCK-CCSY0005",
            "originId": "SSB-2PWS2430",
            "destinationId": "RCK-CCSY0005",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1630",
            "excelRow": 886,
            "circuitRef": "SSB-2PWS2430-Q04",
            "name": "SSB-2PWS2430 → RCK-CCSY0007",
            "originId": "SSB-2PWS2430",
            "destinationId": "RCK-CCSY0007",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1631",
            "excelRow": 887,
            "circuitRef": "SSB-2PWS2430-Q05",
            "name": "SSB-2PWS2430 → RCK-CCSY0009",
            "originId": "SSB-2PWS2430",
            "destinationId": "RCK-CCSY0009",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1632",
            "excelRow": 888,
            "circuitRef": "SSB-2PWS2430-Q06",
            "name": "SSB-2PWS2430 → RCK-CCAS0001",
            "originId": "SSB-2PWS2430",
            "destinationId": "RCK-CCAS0001",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1633",
            "excelRow": 889,
            "circuitRef": "SSB-2PWS2430-Q07",
            "name": "SSB-2PWS2430 → RCK-CCAS0003",
            "originId": "SSB-2PWS2430",
            "destinationId": "RCK-CCAS0003",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1634",
            "excelRow": 890,
            "circuitRef": "SSB-2PWS2430-Q08",
            "name": "SSB-2PWS2430 → RCK-CCAS0005",
            "originId": "SSB-2PWS2430",
            "destinationId": "RCK-CCAS0005",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1635",
            "excelRow": 891,
            "circuitRef": "SSB-2PWS2430-Q09",
            "name": "SSB-2PWS2430 → CSL-CCSY0024",
            "originId": "SSB-2PWS2430",
            "destinationId": "CSL-CCSY0024",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "41",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1636",
            "excelRow": 892,
            "circuitRef": "SSB-2PWS2430-Q10",
            "name": "SSB-2PWS2430 → CSL-CCSY0025",
            "originId": "SSB-2PWS2430",
            "destinationId": "CSL-CCSY0025",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1637",
            "excelRow": 893,
            "circuitRef": "SSB-2PWS2430-Q11",
            "name": "SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q11",
            "originId": "SSB-2PWS2430",
            "destinationId": "SPARE-SSB-2PWS2430-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1638",
            "excelRow": 894,
            "circuitRef": "SSB-2PWS2430-Q12",
            "name": "SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q12",
            "originId": "SSB-2PWS2430",
            "destinationId": "SPARE-SSB-2PWS2430-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1639",
            "excelRow": 895,
            "circuitRef": "SSB-2PWS2430-Q13",
            "name": "SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q13",
            "originId": "SSB-2PWS2430",
            "destinationId": "SPARE-SSB-2PWS2430-Q13",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1640",
            "excelRow": 907,
            "circuitRef": "SSB-2PWS2431-Q01",
            "name": "SSB-2PWS2431 → TRF-SSMS0002",
            "originId": "SSB-2PWS2431",
            "destinationId": "TRF-SSMS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.56,
            "pKWe": 2.56,
            "qKVAr": 1.92,
            "sKVA": 3.2,
            "ibA": 8.032699,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1641",
            "excelRow": 908,
            "circuitRef": "SSB-2PWS2431-Q02",
            "name": "SSB-2PWS2431 → SPARE-SSB-2PWS2431-Q02",
            "originId": "SSB-2PWS2431",
            "destinationId": "SPARE-SSB-2PWS2431-Q02",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1642",
            "excelRow": 909,
            "circuitRef": "SSB-2PWS2431-Q03",
            "name": "SSB-2PWS2431 → RCK-CCSY0003",
            "originId": "SSB-2PWS2431",
            "destinationId": "RCK-CCSY0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1643",
            "excelRow": 910,
            "circuitRef": "SSB-2PWS2431-Q04",
            "name": "SSB-2PWS2431 → RCK-CCSY0004",
            "originId": "SSB-2PWS2431",
            "destinationId": "RCK-CCSY0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1644",
            "excelRow": 911,
            "circuitRef": "SSB-2PWS2431-Q05",
            "name": "SSB-2PWS2431 → RCK-CCSY0006",
            "originId": "SSB-2PWS2431",
            "destinationId": "RCK-CCSY0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1645",
            "excelRow": 912,
            "circuitRef": "SSB-2PWS2431-Q06",
            "name": "SSB-2PWS2431 → RCK-CCSY0008",
            "originId": "SSB-2PWS2431",
            "destinationId": "RCK-CCSY0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 20D",
            "protectionCurrentA": 20,
            "pnKW": 3.4,
            "pKWe": 3.4,
            "qKVAr": 1.117526,
            "sKVA": 3.578947,
            "ibA": 15.560641,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1646",
            "excelRow": 913,
            "circuitRef": "SSB-2PWS2431-Q07",
            "name": "SSB-2PWS2431 → CSL-CCSY0026",
            "originId": "SSB-2PWS2431",
            "destinationId": "CSL-CCSY0026",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1647",
            "excelRow": 914,
            "circuitRef": "SSB-2PWS2431-Q08",
            "name": "SSB-2PWS2431 → RCK-CCAS0002",
            "originId": "SSB-2PWS2431",
            "destinationId": "RCK-CCAS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1648",
            "excelRow": 915,
            "circuitRef": "SSB-2PWS2431-Q09",
            "name": "SSB-2PWS2431 → SPARE-SSB-2PWS2431-Q09",
            "originId": "SSB-2PWS2431",
            "destinationId": "SPARE-SSB-2PWS2431-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1649",
            "excelRow": 916,
            "circuitRef": "SSB-2PWS2431-Q10",
            "name": "SSB-2PWS2431 → RCK-CCAS0004",
            "originId": "SSB-2PWS2431",
            "destinationId": "RCK-CCAS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1650",
            "excelRow": 917,
            "circuitRef": "SSB-2PWS2431-Q11",
            "name": "SSB-2PWS2431 → RCK-CCAS0006",
            "originId": "SSB-2PWS2431",
            "destinationId": "RCK-CCAS0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 32D",
            "protectionCurrentA": 32,
            "pnKW": 5.5,
            "pKWe": 5.5,
            "qKVAr": 2.663772,
            "sKVA": 6.111111,
            "ibA": 26.570048,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1651",
            "excelRow": 918,
            "circuitRef": "SSB-2PWS2431-Q12",
            "name": "SSB-2PWS2431 → JBX-2PWS2171",
            "originId": "SSB-2PWS2431",
            "destinationId": "JBX-2PWS2171",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1652",
            "excelRow": 919,
            "circuitRef": "SSB-2PWS2431-Q13",
            "name": "SSB-2PWS2431 → JBX-2PWS2170",
            "originId": "SSB-2PWS2431",
            "destinationId": "JBX-2PWS2170",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.725,
            "pKWe": 1.982759,
            "qKVAr": 0.651701,
            "sKVA": 2.087114,
            "ibA": 9.07441,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PFX"
        },
        {
            "id": "abt-230-1653",
            "excelRow": 920,
            "circuitRef": "SSB-2PWS2431-Q14",
            "name": "SSB-2PWS2431 → SPARE-SSB-2PWS2431-Q14",
            "originId": "SSB-2PWS2431",
            "destinationId": "SPARE-SSB-2PWS2431-Q14",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1654",
            "excelRow": 932,
            "circuitRef": "SSB-2PWS2432-Q01",
            "name": "SSB-2PWS2432 → CSL-CCSY0001",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1655",
            "excelRow": 933,
            "circuitRef": "SSB-2PWS2432-Q02",
            "name": "SSB-2PWS2432 → CSL-CCSY0002",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1656",
            "excelRow": 934,
            "circuitRef": "SSB-2PWS2432-Q03",
            "name": "SSB-2PWS2432 → CSL-CCSY0003",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0003",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1657",
            "excelRow": 935,
            "circuitRef": "SSB-2PWS2432-Q04",
            "name": "SSB-2PWS2432 → CSL-CCSY0004",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0004",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1658",
            "excelRow": 936,
            "circuitRef": "SSB-2PWS2432-Q05",
            "name": "SSB-2PWS2432 → CSL-CCSY0005",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1659",
            "excelRow": 937,
            "circuitRef": "SSB-2PWS2432-Q06",
            "name": "SSB-2PWS2432 → CSL-CCSY0006",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0006",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1660",
            "excelRow": 938,
            "circuitRef": "SSB-2PWS2432-Q07",
            "name": "SSB-2PWS2432 → CSL-CCSY0007",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1661",
            "excelRow": 939,
            "circuitRef": "SSB-2PWS2432-Q08",
            "name": "SSB-2PWS2432 → CSL-CCSY0008",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1662",
            "excelRow": 940,
            "circuitRef": "SSB-2PWS2432-Q09",
            "name": "SSB-2PWS2432 → CSL-CCSY0009",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0009",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1663",
            "excelRow": 941,
            "circuitRef": "SSB-2PWS2432-Q10",
            "name": "SSB-2PWS2432 → CSL-CCSY0010",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0010",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1664",
            "excelRow": 942,
            "circuitRef": "SSB-2PWS2432-Q11",
            "name": "SSB-2PWS2432 → CSL-CCSY0011",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1665",
            "excelRow": 943,
            "circuitRef": "SSB-2PWS2432-Q12",
            "name": "SSB-2PWS2432 → CSL-CCSY0012",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0012",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1666",
            "excelRow": 944,
            "circuitRef": "SSB-2PWS2432-Q13",
            "name": "SSB-2PWS2432 → CSL-CCSY0013",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0013",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1667",
            "excelRow": 945,
            "circuitRef": "SSB-2PWS2432-Q14",
            "name": "SSB-2PWS2432 → CSL-CCSY0014",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0014",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1668",
            "excelRow": 946,
            "circuitRef": "SSB-2PWS2432-Q15",
            "name": "SSB-2PWS2432 → CSL-CCSY0015",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0015",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1669",
            "excelRow": 947,
            "circuitRef": "SSB-2PWS2432-Q16",
            "name": "SSB-2PWS2432 → CSL-CCSY0016",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0016",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1670",
            "excelRow": 948,
            "circuitRef": "SSB-2PWS2432-Q17",
            "name": "SSB-2PWS2432 → CSL-CCSY0017",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0017",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1671",
            "excelRow": 949,
            "circuitRef": "SSB-2PWS2432-Q18",
            "name": "SSB-2PWS2432 → CSL-CCSY0018",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0018",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1672",
            "excelRow": 950,
            "circuitRef": "SSB-2PWS2432-Q19",
            "name": "SSB-2PWS2432 → CSL-CCSY0020",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0020",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1673",
            "excelRow": 951,
            "circuitRef": "SSB-2PWS2432-Q20",
            "name": "SSB-2PWS2432 → CSL-CCSY0021",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0021",
            "lineType": "alternativa",
            "service": "VM",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1674",
            "excelRow": 952,
            "circuitRef": "SSB-2PWS2432-Q21",
            "name": "SSB-2PWS2432 → CSL-CCSY0022",
            "originId": "SSB-2PWS2432",
            "destinationId": "CSL-CCSY0022",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.169513,
            "sKVA": 0.388889,
            "ibA": 1.690821,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "39",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1675",
            "excelRow": 953,
            "circuitRef": "SSB-2PWS2432-Q22",
            "name": "SSB-2PWS2432 → JBX-2PWS2144",
            "originId": "SSB-2PWS2432",
            "destinationId": "JBX-2PWS2144",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.48,
            "pKWe": 1.48,
            "qKVAr": 0.716797,
            "sKVA": 1.644444,
            "ibA": 7.149758,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1676",
            "excelRow": 954,
            "circuitRef": "SSB-2PWS2432-Q23",
            "name": "SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q23",
            "originId": "SSB-2PWS2432",
            "destinationId": "SPARE-SSB-2PWS2432-Q23",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1677",
            "excelRow": 955,
            "circuitRef": "SSB-2PWS2432-Q24",
            "name": "SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q24",
            "originId": "SSB-2PWS2432",
            "destinationId": "SPARE-SSB-2PWS2432-Q24",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1678",
            "excelRow": 956,
            "circuitRef": "SSB-2PWS2432-Q25",
            "name": "SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q25",
            "originId": "SSB-2PWS2432",
            "destinationId": "SPARE-SSB-2PWS2432-Q25",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1679",
            "excelRow": 957,
            "circuitRef": "SSB-2PWS2432-Q26",
            "name": "SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q26",
            "originId": "SSB-2PWS2432",
            "destinationId": "SPARE-SSB-2PWS2432-Q26",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1680",
            "excelRow": 2349,
            "circuitRef": "SSB-2PWS3430-Q01",
            "name": "SSB-2PWS3430 → VFD-PROP0001",
            "originId": "SSB-2PWS3430",
            "destinationId": "VFD-PROP0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 0.788842,
            "sKVA": 2.526316,
            "ibA": 10.983982,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1681",
            "excelRow": 2350,
            "circuitRef": "SSB-2PWS3430-Q02",
            "name": "SSB-2PWS3430 → VFD-PROP0002",
            "originId": "SSB-2PWS3430",
            "destinationId": "VFD-PROP0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 0.788842,
            "sKVA": 2.526316,
            "ibA": 10.983982,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1682",
            "excelRow": 2351,
            "circuitRef": "SSB-2PWS3430-Q03",
            "name": "SSB-2PWS3430 → RCK-CCMN0009",
            "originId": "SSB-2PWS3430",
            "destinationId": "RCK-CCMN0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1683",
            "excelRow": 2352,
            "circuitRef": "SSB-2PWS3430-Q04",
            "name": "SSB-2PWS3430 → JBX-2PWS4074",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4074",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.84,
            "pKWe": 1.84,
            "qKVAr": 0.891153,
            "sKVA": 2.044444,
            "ibA": 8.888889,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1684",
            "excelRow": 2353,
            "circuitRef": "SSB-2PWS3430-Q05",
            "name": "SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q05",
            "originId": "SSB-2PWS3430",
            "destinationId": "SPARE-SSB-2PWS3430-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1685",
            "excelRow": 2354,
            "circuitRef": "SSB-2PWS3430-Q06",
            "name": "SSB-2PWS3430 → SKT-2PWS4110",
            "originId": "SSB-2PWS3430",
            "destinationId": "SKT-2PWS4110",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.225,
            "sKVA": 0.375,
            "ibA": 1.630435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1686",
            "excelRow": 2355,
            "circuitRef": "SSB-2PWS3430-Q07",
            "name": "SSB-2PWS3430 → JBX-2PWS4082",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4082",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.058119,
            "sKVA": 0.133333,
            "ibA": 0.57971,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1687",
            "excelRow": 2356,
            "circuitRef": "SSB-2PWS3430-Q08",
            "name": "SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q08",
            "originId": "SSB-2PWS3430",
            "destinationId": "SPARE-SSB-2PWS3430-Q08",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1688",
            "excelRow": 2357,
            "circuitRef": "SSB-2PWS3430-Q09",
            "name": "SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q09",
            "originId": "SSB-2PWS3430",
            "destinationId": "SPARE-SSB-2PWS3430-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1689",
            "excelRow": 2358,
            "circuitRef": "SSB-2PWS3430-Q10",
            "name": "SSB-2PWS3430 → JBX-2PWS4083",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4083",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.116237,
            "sKVA": 0.266667,
            "ibA": 1.15942,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1690",
            "excelRow": 2359,
            "circuitRef": "SSB-2PWS3430-Q11",
            "name": "SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q11",
            "originId": "SSB-2PWS3430",
            "destinationId": "SPARE-SSB-2PWS3430-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1691",
            "excelRow": 2360,
            "circuitRef": "SSB-2PWS3430-Q12",
            "name": "SSB-2PWS3430 → LCP-WWDS0002",
            "originId": "SSB-2PWS3430",
            "destinationId": "LCP-WWDS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.154936,
            "sKVA": 0.294118,
            "ibA": 1.278772,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1692",
            "excelRow": 2361,
            "circuitRef": "SSB-2PWS3430-Q13",
            "name": "SSB-2PWS3430 → STU-FWPS0001",
            "originId": "SSB-2PWS3430",
            "destinationId": "STU-FWPS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.92,
            "pKWe": 0.92,
            "qKVAr": 0,
            "sKVA": 0.92,
            "ibA": 4,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1693",
            "excelRow": 2362,
            "circuitRef": "SSB-2PWS3430-Q14",
            "name": "SSB-2PWS3430 → JBX-2PWS4051",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4051",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.117,
            "pKWe": 0.117,
            "qKVAr": 0.038456,
            "sKVA": 0.123158,
            "ibA": 0.535469,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1694",
            "excelRow": 2363,
            "circuitRef": "SSB-2PWS3430-Q15",
            "name": "SSB-2PWS3430 → JBX-2PWS4052",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4052",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.228,
            "pKWe": 0.228,
            "qKVAr": 0.07494,
            "sKVA": 0.24,
            "ibA": 1.043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1695",
            "excelRow": 2364,
            "circuitRef": "SSB-2PWS3430-Q16",
            "name": "SSB-2PWS3430 → JBX-2PWS4053",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4053",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.171,
            "pKWe": 0.171,
            "qKVAr": 0.056205,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1696",
            "excelRow": 2365,
            "circuitRef": "SSB-2PWS3430-Q17",
            "name": "SSB-2PWS3430 → JBX-2PWS4054",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4054",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.253,
            "pKWe": 0.253,
            "qKVAr": 0.083157,
            "sKVA": 0.266316,
            "ibA": 1.157895,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1697",
            "excelRow": 2366,
            "circuitRef": "SSB-2PWS3430-Q18",
            "name": "SSB-2PWS3430 → JBX-2PWS4055",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4055",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.646,
            "pKWe": 0.646,
            "qKVAr": 0,
            "sKVA": 0.646,
            "ibA": 2.808696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1698",
            "excelRow": 2367,
            "circuitRef": "SSB-2PWS3430-Q19",
            "name": "SSB-2PWS3430 → JBX-2PWS4058",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4058",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.185,
            "pKWe": 2.185,
            "qKVAr": 0,
            "sKVA": 2.185,
            "ibA": 9.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1699",
            "excelRow": 2368,
            "circuitRef": "SSB-2PWS3430-Q20",
            "name": "SSB-2PWS3430 → JBX-2PWS4056",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4056",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.769,
            "pKWe": 1.769,
            "qKVAr": 0,
            "sKVA": 1.769,
            "ibA": 7.691304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1700",
            "excelRow": 2369,
            "circuitRef": "SSB-2PWS3430-Q21",
            "name": "SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q21",
            "originId": "SSB-2PWS3430",
            "destinationId": "SPARE-SSB-2PWS3430-Q21",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1701",
            "excelRow": 2370,
            "circuitRef": "SSB-2PWS3430-Q22",
            "name": "SSB-2PWS3430 → JBX-2PWS4061",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4061",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.776,
            "pKWe": 0.776,
            "qKVAr": 0,
            "sKVA": 0.776,
            "ibA": 3.373913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1702",
            "excelRow": 2371,
            "circuitRef": "SSB-2PWS3430-Q23",
            "name": "SSB-2PWS3430 → JBX-2PWS4062",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4062",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.362,
            "pKWe": 2.362,
            "qKVAr": 0,
            "sKVA": 2.362,
            "ibA": 10.269565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1703",
            "excelRow": 2372,
            "circuitRef": "SSB-2PWS3430-Q24",
            "name": "SSB-2PWS3430 → JBX-2PWS4064",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4064",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.308,
            "pKWe": 0.308,
            "qKVAr": 0,
            "sKVA": 0.308,
            "ibA": 1.33913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1704",
            "excelRow": 2373,
            "circuitRef": "SSB-2PWS3430-Q25",
            "name": "SSB-2PWS3430 → JBX-2PWS4077",
            "originId": "SSB-2PWS3430",
            "destinationId": "JBX-2PWS4077",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.595,
            "pKWe": 0.595,
            "qKVAr": 0,
            "sKVA": 0.595,
            "ibA": 2.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1705",
            "excelRow": 2374,
            "circuitRef": "SSB-2PWS3430-Q26",
            "name": "SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q26",
            "originId": "SSB-2PWS3430",
            "destinationId": "SPARE-SSB-2PWS3430-Q26",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1706",
            "excelRow": 2375,
            "circuitRef": "SSB-2PWS3430-Q27",
            "name": "SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q27",
            "originId": "SSB-2PWS3430",
            "destinationId": "SPARE-SSB-2PWS3430-Q27",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1707",
            "excelRow": 2376,
            "circuitRef": "SSB-2PWS3430-Q28",
            "name": "SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q28",
            "originId": "SSB-2PWS3430",
            "destinationId": "SPARE-SSB-2PWS3430-Q28",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1708",
            "excelRow": 2388,
            "circuitRef": "SSB-2PWS3431-Q01",
            "name": "SSB-2PWS3431 → RCK-CCMN0008",
            "originId": "SSB-2PWS3431",
            "destinationId": "RCK-CCMN0008",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1709",
            "excelRow": 2389,
            "circuitRef": "SSB-2PWS3431-Q02",
            "name": "SSB-2PWS3431 → JBX-2PWS4081",
            "originId": "SSB-2PWS3431",
            "destinationId": "JBX-2PWS4081",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.26,
            "pKWe": 0.26,
            "qKVAr": 0,
            "sKVA": 0.26,
            "ibA": 1.130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1710",
            "excelRow": 2390,
            "circuitRef": "SSB-2PWS3431-Q03",
            "name": "SSB-2PWS3431 → JBX-2PWS4067",
            "originId": "SSB-2PWS3431",
            "destinationId": "JBX-2PWS4067",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.189,
            "pKWe": 0.189,
            "qKVAr": 0,
            "sKVA": 0.189,
            "ibA": 0.821739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1711",
            "excelRow": 2391,
            "circuitRef": "SSB-2PWS3431-Q04",
            "name": "SSB-2PWS3431 → JBX-2PWS4068",
            "originId": "SSB-2PWS3431",
            "destinationId": "JBX-2PWS4068",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.126,
            "pKWe": 0.126,
            "qKVAr": 0,
            "sKVA": 0.126,
            "ibA": 0.547826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1712",
            "excelRow": 2392,
            "circuitRef": "SSB-2PWS3431-Q05",
            "name": "SSB-2PWS3431 → JBX-2PWS4069",
            "originId": "SSB-2PWS3431",
            "destinationId": "JBX-2PWS4069",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1713",
            "excelRow": 2393,
            "circuitRef": "SSB-2PWS3431-Q06",
            "name": "SSB-2PWS3431 → JBX-2PWS4070",
            "originId": "SSB-2PWS3431",
            "destinationId": "JBX-2PWS4070",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.386,
            "pKWe": 0.386,
            "qKVAr": 0,
            "sKVA": 0.386,
            "ibA": 1.678261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1714",
            "excelRow": 2394,
            "circuitRef": "SSB-2PWS3431-Q07",
            "name": "SSB-2PWS3431 → JBX-2PWS4071",
            "originId": "SSB-2PWS3431",
            "destinationId": "JBX-2PWS4071",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.213,
            "pKWe": 0.213,
            "qKVAr": 0,
            "sKVA": 0.213,
            "ibA": 0.926087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1715",
            "excelRow": 2395,
            "circuitRef": "SSB-2PWS3431-Q08",
            "name": "SSB-2PWS3431 → RCK-CCMN0027",
            "originId": "SSB-2PWS3431",
            "destinationId": "RCK-CCMN0027",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 25D",
            "protectionCurrentA": 25,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.179449,
            "sKVA": 5,
            "ibA": 21.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1716",
            "excelRow": 2396,
            "circuitRef": "SSB-2PWS3431-Q09",
            "name": "SSB-2PWS3431 → SPARE-SSB-2PWS3431-Q09",
            "originId": "SSB-2PWS3431",
            "destinationId": "SPARE-SSB-2PWS3431-Q09",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1717",
            "excelRow": 2397,
            "circuitRef": "SSB-2PWS3431-Q10",
            "name": "SSB-2PWS3431 → SPARE-SSB-2PWS3431-Q10",
            "originId": "SSB-2PWS3431",
            "destinationId": "SPARE-SSB-2PWS3431-Q10",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1718",
            "excelRow": 2451,
            "circuitRef": "SSB-2PWS3461-Q01",
            "name": "SSB-2PWS3461 → CUN-CATP0001",
            "originId": "SSB-2PWS3461",
            "destinationId": "CUN-CATP0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.1,
            "pKWe": 0.111111,
            "qKVAr": 0.053814,
            "sKVA": 0.123457,
            "ibA": 0.536769,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1719",
            "excelRow": 2452,
            "circuitRef": "SSB-2PWS3461-Q02",
            "name": "SSB-2PWS3461 → CSB-4PWS0002",
            "originId": "SSB-2PWS3461",
            "destinationId": "CSB-4PWS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0,
            "sKVA": 0.06,
            "ibA": 0.26087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1720",
            "excelRow": 2453,
            "circuitRef": "SSB-2PWS3461-Q03",
            "name": "SSB-2PWS3461 → SKT-2PWS4113",
            "originId": "SSB-2PWS3461",
            "destinationId": "SKT-2PWS4113",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 1.239489,
            "sKVA": 2.352941,
            "ibA": 10.230179,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1721",
            "excelRow": 2454,
            "circuitRef": "SSB-2PWS3461-Q04",
            "name": "SSB-2PWS3461 → JBX-2PWS4000",
            "originId": "SSB-2PWS3461",
            "destinationId": "JBX-2PWS4000",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0.495795,
            "sKVA": 0.941176,
            "ibA": 4.092072,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1722",
            "excelRow": 2455,
            "circuitRef": "SSB-2PWS3461-Q05",
            "name": "SSB-2PWS3461 → SKT-2PWS4114",
            "originId": "SSB-2PWS3461",
            "destinationId": "SKT-2PWS4114",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2,
            "pKWe": 2,
            "qKVAr": 1.239489,
            "sKVA": 2.352941,
            "ibA": 10.230179,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1723",
            "excelRow": 2456,
            "circuitRef": "SSB-2PWS3461-Q06",
            "name": "SSB-2PWS3461 → OVN-WOFE0001",
            "originId": "SSB-2PWS3461",
            "destinationId": "OVN-WOFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 2.7,
            "pKWe": 2.7,
            "qKVAr": 0,
            "sKVA": 2.7,
            "ibA": 11.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1724",
            "excelRow": 2457,
            "circuitRef": "SSB-2PWS3461-Q07",
            "name": "SSB-2PWS3461 → JBX-2PWS4001",
            "originId": "SSB-2PWS3461",
            "destinationId": "JBX-2PWS4001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 1.53,
            "pKWe": 1.53,
            "qKVAr": 0,
            "sKVA": 1.53,
            "ibA": 6.652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1725",
            "excelRow": 2458,
            "circuitRef": "SSB-2PWS3461-Q08",
            "name": "SSB-2PWS3461 → TNK-BLWD0001",
            "originId": "SSB-2PWS3461",
            "destinationId": "TNK-BLWD0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.036,
            "pKWe": 0.036,
            "qKVAr": 0.027,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1726",
            "excelRow": 2459,
            "circuitRef": "SSB-2PWS3461-Q09",
            "name": "SSB-2PWS3461 → PNL-HPAS0002",
            "originId": "SSB-2PWS3461",
            "destinationId": "PNL-HPAS0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.037185,
            "sKVA": 0.070588,
            "ibA": 0.306905,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1727",
            "excelRow": 2460,
            "circuitRef": "SSB-2PWS3461-Q10",
            "name": "SSB-2PWS3461 → SPARE-SSB-2PWS3461-Q10",
            "originId": "SSB-2PWS3461",
            "destinationId": "SPARE-SSB-2PWS3461-Q10",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1728",
            "excelRow": 2461,
            "circuitRef": "SSB-2PWS3461-Q11",
            "name": "SSB-2PWS3461 → SPARE-SSB-2PWS3461-Q11",
            "originId": "SSB-2PWS3461",
            "destinationId": "SPARE-SSB-2PWS3461-Q11",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1729",
            "excelRow": 2319,
            "circuitRef": "SSB-2PWS3406-Q01",
            "name": "SSB-2PWS3406 → ITU-NDDS0007",
            "originId": "SSB-2PWS3406",
            "destinationId": "ITU-NDDS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1730",
            "excelRow": 2320,
            "circuitRef": "SSB-2PWS3406-Q02",
            "name": "SSB-2PWS3406 → SWL-NDDS0002",
            "originId": "SSB-2PWS3406",
            "destinationId": "SWL-NDDS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.371847,
            "sKVA": 0.705882,
            "ibA": 3.069054,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1731",
            "excelRow": 2321,
            "circuitRef": "SSB-2PWS3406-Q03",
            "name": "SSB-2PWS3406 → SPARE-SSB-2PWS3406-Q03",
            "originId": "SSB-2PWS3406",
            "destinationId": "SPARE-SSB-2PWS3406-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1732",
            "excelRow": 2322,
            "circuitRef": "SSB-2PWS3406-Q04",
            "name": "SSB-2PWS3406 → SPARE-SSB-2PWS3406-Q04",
            "originId": "SSB-2PWS3406",
            "destinationId": "SPARE-SSB-2PWS3406-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1733",
            "excelRow": 2012,
            "circuitRef": "SSB-2PWS3410-Q01",
            "name": "SSB-2PWS3410 → MTV-MDRS0023",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-MDRS0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1734",
            "excelRow": 2013,
            "circuitRef": "SSB-2PWS3410-Q02",
            "name": "SSB-2PWS3410 → MTV-FFTS0022",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-FFTS0022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1735",
            "excelRow": 2014,
            "circuitRef": "SSB-2PWS3410-Q03",
            "name": "SSB-2PWS3410 → MTV-FFTS0023",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-FFTS0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1736",
            "excelRow": 2015,
            "circuitRef": "SSB-2PWS3410-Q04",
            "name": "SSB-2PWS3410 → MTV-FFTS0026",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-FFTS0026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1737",
            "excelRow": 2016,
            "circuitRef": "SSB-2PWS3410-Q05",
            "name": "SSB-2PWS3410 → MTV-BALS0019",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-BALS0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1738",
            "excelRow": 2017,
            "circuitRef": "SSB-2PWS3410-Q06",
            "name": "SSB-2PWS3410 → MTV-BALS0020",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-BALS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1739",
            "excelRow": 2018,
            "circuitRef": "SSB-2PWS3410-Q07",
            "name": "SSB-2PWS3410 → MTV-BALS0021",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-BALS0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1740",
            "excelRow": 2019,
            "circuitRef": "SSB-2PWS3410-Q08",
            "name": "SSB-2PWS3410 → MTV-BALS0024",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-BALS0024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1741",
            "excelRow": 2020,
            "circuitRef": "SSB-2PWS3410-Q09",
            "name": "SSB-2PWS3410 → MTV-BALS0025",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-BALS0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1742",
            "excelRow": 2021,
            "circuitRef": "SSB-2PWS3410-Q10",
            "name": "SSB-2PWS3410 → MTV-MDRS0019",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-MDRS0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1743",
            "excelRow": 2022,
            "circuitRef": "SSB-2PWS3410-Q11",
            "name": "SSB-2PWS3410 → MTV-CHWS0015",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-CHWS0015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1744",
            "excelRow": 2023,
            "circuitRef": "SSB-2PWS3410-Q12",
            "name": "SSB-2PWS3410 → MTV-CHWS0016",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-CHWS0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1745",
            "excelRow": 2024,
            "circuitRef": "SSB-2PWS3410-Q13",
            "name": "SSB-2PWS3410 → MTV-MDRS0020",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-MDRS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1746",
            "excelRow": 2025,
            "circuitRef": "SSB-2PWS3410-Q14",
            "name": "SSB-2PWS3410 → MTV-MDRS0021",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-MDRS0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1747",
            "excelRow": 2026,
            "circuitRef": "SSB-2PWS3410-Q15",
            "name": "SSB-2PWS3410 → MTV-MDRS0022",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-MDRS0022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1748",
            "excelRow": 2027,
            "circuitRef": "SSB-2PWS3410-Q16",
            "name": "SSB-2PWS3410 → MTV-SWCS0001",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-SWCS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1749",
            "excelRow": 2028,
            "circuitRef": "SSB-2PWS3410-Q17",
            "name": "SSB-2PWS3410 → MTV-SWCS0004",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-SWCS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1750",
            "excelRow": 2029,
            "circuitRef": "SSB-2PWS3410-Q18",
            "name": "SSB-2PWS3410 → MTV-SWFS0018",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-SWFS0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1751",
            "excelRow": 2030,
            "circuitRef": "SSB-2PWS3410-Q19",
            "name": "SSB-2PWS3410 → MTV-FFTS0027",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-FFTS0027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1752",
            "excelRow": 2031,
            "circuitRef": "SSB-2PWS3410-Q20",
            "name": "SSB-2PWS3410 → MTV-VEMS3001",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-VEMS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1753",
            "excelRow": 2032,
            "circuitRef": "SSB-2PWS3410-Q21",
            "name": "SSB-2PWS3410 → MTV-VEMS3002",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-VEMS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1754",
            "excelRow": 2033,
            "circuitRef": "SSB-2PWS3410-Q22",
            "name": "SSB-2PWS3410 → MTV-ASWS0006",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-ASWS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1755",
            "excelRow": 2034,
            "circuitRef": "SSB-2PWS3410-Q23",
            "name": "SSB-2PWS3410 → MTV-ASWS0007",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-ASWS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1756",
            "excelRow": 2035,
            "circuitRef": "SSB-2PWS3410-Q24",
            "name": "SSB-2PWS3410 → MTV-ASWS0012",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-ASWS0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1757",
            "excelRow": 2036,
            "circuitRef": "SSB-2PWS3410-Q25",
            "name": "SSB-2PWS3410 → MTV-SWCS0005",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-SWCS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1758",
            "excelRow": 2037,
            "circuitRef": "SSB-2PWS3410-Q26",
            "name": "SSB-2PWS3410 → MTV-SWCS0006",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-SWCS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1759",
            "excelRow": 2038,
            "circuitRef": "SSB-2PWS3410-Q27",
            "name": "SSB-2PWS3410 → MTV-FFTS0021",
            "originId": "SSB-2PWS3410",
            "destinationId": "MTV-FFTS0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1760",
            "excelRow": 2039,
            "circuitRef": "SSB-2PWS3410-Q28",
            "name": "SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q28",
            "originId": "SSB-2PWS3410",
            "destinationId": "SPARE-SSB-2PWS3410-Q28",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1761",
            "excelRow": 2040,
            "circuitRef": "SSB-2PWS3410-Q29",
            "name": "SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q29",
            "originId": "SSB-2PWS3410",
            "destinationId": "SPARE-SSB-2PWS3410-Q29",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1762",
            "excelRow": 2041,
            "circuitRef": "SSB-2PWS3410-Q30",
            "name": "SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q30",
            "originId": "SSB-2PWS3410",
            "destinationId": "SPARE-SSB-2PWS3410-Q30",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1763",
            "excelRow": 2042,
            "circuitRef": "SSB-2PWS3410-Q31",
            "name": "SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q31",
            "originId": "SSB-2PWS3410",
            "destinationId": "SPARE-SSB-2PWS3410-Q31",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1764",
            "excelRow": 2043,
            "circuitRef": "SSB-2PWS3410-Q32",
            "name": "SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q32",
            "originId": "SSB-2PWS3410",
            "destinationId": "SPARE-SSB-2PWS3410-Q32",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q32",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1765",
            "excelRow": 2055,
            "circuitRef": "SSB-2PWS3413-Q01",
            "name": "SSB-2PWS3413 → MTV-NBCD3001",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1766",
            "excelRow": 2056,
            "circuitRef": "SSB-2PWS3413-Q02",
            "name": "SSB-2PWS3413 → MTV-NBCD3003",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1767",
            "excelRow": 2057,
            "circuitRef": "SSB-2PWS3413-Q03",
            "name": "SSB-2PWS3413 → MTV-NBCD3004",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1768",
            "excelRow": 2058,
            "circuitRef": "SSB-2PWS3413-Q04",
            "name": "SSB-2PWS3413 → MTV-NBCD3006",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1769",
            "excelRow": 2059,
            "circuitRef": "SSB-2PWS3413-Q05",
            "name": "SSB-2PWS3413 → MTV-NBCD3007",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1770",
            "excelRow": 2060,
            "circuitRef": "SSB-2PWS3413-Q06",
            "name": "SSB-2PWS3413 → MTV-VENT3002",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-VENT3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1771",
            "excelRow": 2061,
            "circuitRef": "SSB-2PWS3413-Q07",
            "name": "SSB-2PWS3413 → MTV-VENT3003",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-VENT3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1772",
            "excelRow": 2062,
            "circuitRef": "SSB-2PWS3413-Q08",
            "name": "SSB-2PWS3413 → MTV-VENT3004",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-VENT3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1773",
            "excelRow": 2063,
            "circuitRef": "SSB-2PWS3413-Q09",
            "name": "SSB-2PWS3413 → MTV-VENT3005",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-VENT3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1774",
            "excelRow": 2064,
            "circuitRef": "SSB-2PWS3413-Q10",
            "name": "SSB-2PWS3413 → MTV-NBCD3002",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1775",
            "excelRow": 2065,
            "circuitRef": "SSB-2PWS3413-Q11",
            "name": "SSB-2PWS3413 → MTV-NBCD3009",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1776",
            "excelRow": 2066,
            "circuitRef": "SSB-2PWS3413-Q12",
            "name": "SSB-2PWS3413 → MTV-NBCD3010",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1777",
            "excelRow": 2067,
            "circuitRef": "SSB-2PWS3413-Q13",
            "name": "SSB-2PWS3413 → MTV-VENT3006",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-VENT3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1778",
            "excelRow": 2068,
            "circuitRef": "SSB-2PWS3413-Q14",
            "name": "SSB-2PWS3413 → MTV-VENT3001",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-VENT3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1779",
            "excelRow": 2069,
            "circuitRef": "SSB-2PWS3413-Q15",
            "name": "SSB-2PWS3413 → MTV-VENT3008",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-VENT3008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1780",
            "excelRow": 2070,
            "circuitRef": "SSB-2PWS3413-Q16",
            "name": "SSB-2PWS3413 → MTV-NBCD3008",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-NBCD3008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1781",
            "excelRow": 2071,
            "circuitRef": "SSB-2PWS3413-Q17",
            "name": "SSB-2PWS3413 → MTV-VENT3007",
            "originId": "SSB-2PWS3413",
            "destinationId": "MTV-VENT3007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1782",
            "excelRow": 2072,
            "circuitRef": "SSB-2PWS3413-Q18",
            "name": "SSB-2PWS3413 → CHD-CCDS3001",
            "originId": "SSB-2PWS3413",
            "destinationId": "CHD-CCDS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1783",
            "excelRow": 2073,
            "circuitRef": "SSB-2PWS3413-Q19",
            "name": "SSB-2PWS3413 → CHD-CCDS3002",
            "originId": "SSB-2PWS3413",
            "destinationId": "CHD-CCDS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1784",
            "excelRow": 2074,
            "circuitRef": "SSB-2PWS3413-Q20",
            "name": "SSB-2PWS3413 → CHD-CCDS3003",
            "originId": "SSB-2PWS3413",
            "destinationId": "CHD-CCDS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.098605,
            "sKVA": 0.315789,
            "ibA": 1.372998,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1785",
            "excelRow": 2075,
            "circuitRef": "SSB-2PWS3413-Q21",
            "name": "SSB-2PWS3413 → VVP-NBCD3001",
            "originId": "SSB-2PWS3413",
            "destinationId": "VVP-NBCD3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1786",
            "excelRow": 2076,
            "circuitRef": "SSB-2PWS3413-Q22",
            "name": "SSB-2PWS3413 → VVP-NBCD3002",
            "originId": "SSB-2PWS3413",
            "destinationId": "VVP-NBCD3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1787",
            "excelRow": 2077,
            "circuitRef": "SSB-2PWS3413-Q23",
            "name": "SSB-2PWS3413 → PVP-NBCD3001",
            "originId": "SSB-2PWS3413",
            "destinationId": "PVP-NBCD3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1788",
            "excelRow": 2078,
            "circuitRef": "SSB-2PWS3413-Q24",
            "name": "SSB-2PWS3413 → PVP-NBCD3002",
            "originId": "SSB-2PWS3413",
            "destinationId": "PVP-NBCD3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1789",
            "excelRow": 2079,
            "circuitRef": "SSB-2PWS3413-Q25",
            "name": "SSB-2PWS3413 → PVP-NBCD3003",
            "originId": "SSB-2PWS3413",
            "destinationId": "PVP-NBCD3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.0375,
            "pKWe": 0.0375,
            "qKVAr": 0.028125,
            "sKVA": 0.046875,
            "ibA": 0.203804,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1790",
            "excelRow": 2080,
            "circuitRef": "SSB-2PWS3413-Q26",
            "name": "SSB-2PWS3413 → JBX-2PWS4075",
            "originId": "SSB-2PWS3413",
            "destinationId": "JBX-2PWS4075",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0,
            "sKVA": 0.04,
            "ibA": 0.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1791",
            "excelRow": 2081,
            "circuitRef": "SSB-2PWS3413-Q27",
            "name": "SSB-2PWS3413 → SPARE-SSB-2PWS3413-Q27",
            "originId": "SSB-2PWS3413",
            "destinationId": "SPARE-SSB-2PWS3413-Q27",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1792",
            "excelRow": 2082,
            "circuitRef": "SSB-2PWS3413-Q28",
            "name": "SSB-2PWS3413 → SPARE-SSB-2PWS3413-Q28",
            "originId": "SSB-2PWS3413",
            "destinationId": "SPARE-SSB-2PWS3413-Q28",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q28",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1793",
            "excelRow": 2223,
            "circuitRef": "SSB-2PWS3411-Q01",
            "name": "SSB-2PWS3411 → MTV-CHWS0029",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-CHWS0029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1794",
            "excelRow": 2224,
            "circuitRef": "SSB-2PWS3411-Q02",
            "name": "SSB-2PWS3411 → MTV-CHWS0030",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-CHWS0030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1795",
            "excelRow": 2225,
            "circuitRef": "SSB-2PWS3411-Q03",
            "name": "SSB-2PWS3411 → MTV-WWDS0003",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-WWDS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1796",
            "excelRow": 2226,
            "circuitRef": "SSB-2PWS3411-Q04",
            "name": "SSB-2PWS3411 → MTV-CHWS0003",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-CHWS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1797",
            "excelRow": 2227,
            "circuitRef": "SSB-2PWS3411-Q05",
            "name": "SSB-2PWS3411 → MTV-CHWS0004",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-CHWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1798",
            "excelRow": 2228,
            "circuitRef": "SSB-2PWS3411-Q06",
            "name": "SSB-2PWS3411 → MTV-CHWS0009",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-CHWS0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1799",
            "excelRow": 2229,
            "circuitRef": "SSB-2PWS3411-Q07",
            "name": "SSB-2PWS3411 → MTV-CHWS0010",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-CHWS0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1800",
            "excelRow": 2230,
            "circuitRef": "SSB-2PWS3411-Q08",
            "name": "SSB-2PWS3411 → MTV-CHWS0019",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-CHWS0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1801",
            "excelRow": 2231,
            "circuitRef": "SSB-2PWS3411-Q09",
            "name": "SSB-2PWS3411 → MTV-CHWS0020",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-CHWS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1802",
            "excelRow": 2232,
            "circuitRef": "SSB-2PWS3411-Q10",
            "name": "SSB-2PWS3411 → MTV-AFFF0004",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-AFFF0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1803",
            "excelRow": 2233,
            "circuitRef": "SSB-2PWS3411-Q11",
            "name": "SSB-2PWS3411 → MTV-AFFF0011",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-AFFF0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1804",
            "excelRow": 2234,
            "circuitRef": "SSB-2PWS3411-Q12",
            "name": "SSB-2PWS3411 → MTV-NATU3005",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-NATU3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1805",
            "excelRow": 2235,
            "circuitRef": "SSB-2PWS3411-Q13",
            "name": "SSB-2PWS3411 → MTV-SWFS0036",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-SWFS0036",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1806",
            "excelRow": 2236,
            "circuitRef": "SSB-2PWS3411-Q14",
            "name": "SSB-2PWS3411 → MTV-SWFS0037",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-SWFS0037",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1807",
            "excelRow": 2237,
            "circuitRef": "SSB-2PWS3411-Q15",
            "name": "SSB-2PWS3411 → MTV-SWFS0038",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-SWFS0038",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1808",
            "excelRow": 2238,
            "circuitRef": "SSB-2PWS3411-Q16",
            "name": "SSB-2PWS3411 → MTV-SWFS0039",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-SWFS0039",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1809",
            "excelRow": 2239,
            "circuitRef": "SSB-2PWS3411-Q17",
            "name": "SSB-2PWS3411 → MTV-NATU3004",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-NATU3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1810",
            "excelRow": 2240,
            "circuitRef": "SSB-2PWS3411-Q18",
            "name": "SSB-2PWS3411 → MTV-NATU3006",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-NATU3006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1811",
            "excelRow": 2241,
            "circuitRef": "SSB-2PWS3411-Q19",
            "name": "SSB-2PWS3411 → MTV-NATU3001",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-NATU3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1812",
            "excelRow": 2242,
            "circuitRef": "SSB-2PWS3411-Q20",
            "name": "SSB-2PWS3411 → MTV-NATU3002",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-NATU3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1813",
            "excelRow": 2243,
            "circuitRef": "SSB-2PWS3411-Q21",
            "name": "SSB-2PWS3411 → MTV-NATU3003",
            "originId": "SSB-2PWS3411",
            "destinationId": "MTV-NATU3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1814",
            "excelRow": 2244,
            "circuitRef": "SSB-2PWS3411-Q22",
            "name": "SSB-2PWS3411 → CTP-SPFS0005",
            "originId": "SSB-2PWS3411",
            "destinationId": "CTP-SPFS0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1815",
            "excelRow": 2245,
            "circuitRef": "SSB-2PWS3411-Q23",
            "name": "SSB-2PWS3411 → CTP-SPFS0006",
            "originId": "SSB-2PWS3411",
            "destinationId": "CTP-SPFS0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.48,
            "pKWe": 0.48,
            "qKVAr": 0.36,
            "sKVA": 0.6,
            "ibA": 2.608696,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1816",
            "excelRow": 2246,
            "circuitRef": "SSB-2PWS3411-Q24",
            "name": "SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q24",
            "originId": "SSB-2PWS3411",
            "destinationId": "SPARE-SSB-2PWS3411-Q24",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1817",
            "excelRow": 2247,
            "circuitRef": "SSB-2PWS3411-Q25",
            "name": "SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q25",
            "originId": "SSB-2PWS3411",
            "destinationId": "SPARE-SSB-2PWS3411-Q25",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1818",
            "excelRow": 2259,
            "circuitRef": "SSB-2PWS3412-Q01",
            "name": "SSB-2PWS3412 → MTV-MDRS0028",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-MDRS0028",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1819",
            "excelRow": 2260,
            "circuitRef": "SSB-2PWS3412-Q02",
            "name": "SSB-2PWS3412 → MTV-FFTS0024",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-FFTS0024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1820",
            "excelRow": 2261,
            "circuitRef": "SSB-2PWS3412-Q03",
            "name": "SSB-2PWS3412 → MTV-FFTS0025",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-FFTS0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1821",
            "excelRow": 2262,
            "circuitRef": "SSB-2PWS3412-Q04",
            "name": "SSB-2PWS3412 → MTV-MDRS0025",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-MDRS0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1822",
            "excelRow": 2263,
            "circuitRef": "SSB-2PWS3412-Q05",
            "name": "SSB-2PWS3412 → MTV-MDRS0026",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-MDRS0026",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1823",
            "excelRow": 2264,
            "circuitRef": "SSB-2PWS3412-Q06",
            "name": "SSB-2PWS3412 → MTV-MDRS0027",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-MDRS0027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.225,
            "pKWe": 0.28125,
            "qKVAr": 0.210938,
            "sKVA": 0.351563,
            "ibA": 1.528533,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1824",
            "excelRow": 2265,
            "circuitRef": "SSB-2PWS3412-Q07",
            "name": "SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q07",
            "originId": "SSB-2PWS3412",
            "destinationId": "SPARE-SSB-2PWS3412-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1825",
            "excelRow": 2266,
            "circuitRef": "SSB-2PWS3412-Q08",
            "name": "SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q08",
            "originId": "SSB-2PWS3412",
            "destinationId": "SPARE-SSB-2PWS3412-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1826",
            "excelRow": 2267,
            "circuitRef": "SSB-2PWS3412-Q09",
            "name": "SSB-2PWS3412 → MTV-SWFS0019",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-SWFS0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1827",
            "excelRow": 2268,
            "circuitRef": "SSB-2PWS3412-Q10",
            "name": "SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q10",
            "originId": "SSB-2PWS3412",
            "destinationId": "SPARE-SSB-2PWS3412-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1828",
            "excelRow": 2269,
            "circuitRef": "SSB-2PWS3412-Q11",
            "name": "SSB-2PWS3412 → MTV-SWFS0021",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-SWFS0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1829",
            "excelRow": 2270,
            "circuitRef": "SSB-2PWS3412-Q12",
            "name": "SSB-2PWS3412 → MTV-SWFS0022",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-SWFS0022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1830",
            "excelRow": 2271,
            "circuitRef": "SSB-2PWS3412-Q13",
            "name": "SSB-2PWS3412 → MTV-SWFS0023",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-SWFS0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1831",
            "excelRow": 2272,
            "circuitRef": "SSB-2PWS3412-Q14",
            "name": "SSB-2PWS3412 → MTV-SWFS0024",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-SWFS0024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.175,
            "pKWe": 0.21875,
            "qKVAr": 0.164063,
            "sKVA": 0.273438,
            "ibA": 1.188859,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1832",
            "excelRow": 2273,
            "circuitRef": "SSB-2PWS3412-Q15",
            "name": "SSB-2PWS3412 → MTV-SWFS0054",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-SWFS0054",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1833",
            "excelRow": 2274,
            "circuitRef": "SSB-2PWS3412-Q16",
            "name": "SSB-2PWS3412 → MTV-FWPS0001",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-FWPS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1834",
            "excelRow": 2275,
            "circuitRef": "SSB-2PWS3412-Q17",
            "name": "SSB-2PWS3412 → MTV-FWPS0002",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-FWPS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1835",
            "excelRow": 2276,
            "circuitRef": "SSB-2PWS3412-Q18",
            "name": "SSB-2PWS3412 → MTV-FWPS0003",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-FWPS0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1836",
            "excelRow": 2277,
            "circuitRef": "SSB-2PWS3412-Q19",
            "name": "SSB-2PWS3412 → MTV-BALS0022",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-BALS0022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q19",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1837",
            "excelRow": 2278,
            "circuitRef": "SSB-2PWS3412-Q20",
            "name": "SSB-2PWS3412 → MTV-BALS0023",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-BALS0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q20",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1838",
            "excelRow": 2279,
            "circuitRef": "SSB-2PWS3412-Q21",
            "name": "SSB-2PWS3412 → MTV-MDRS0024",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-MDRS0024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.12,
            "pKWe": 0.15,
            "qKVAr": 0.1125,
            "sKVA": 0.1875,
            "ibA": 0.815217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1839",
            "excelRow": 2280,
            "circuitRef": "SSB-2PWS3412-Q22",
            "name": "SSB-2PWS3412 → MTV-VEMS3004",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-VEMS3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q22",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1840",
            "excelRow": 2281,
            "circuitRef": "SSB-2PWS3412-Q23",
            "name": "SSB-2PWS3412 → MTV-VEMS3005",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-VEMS3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q23",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.189,
            "pKWe": 0.23625,
            "qKVAr": 0.177188,
            "sKVA": 0.295313,
            "ibA": 1.283967,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1841",
            "excelRow": 2282,
            "circuitRef": "SSB-2PWS3412-Q24",
            "name": "SSB-2PWS3412 → MTV-FWPS0004",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-FWPS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q24",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.28,
            "pKWe": 0.35,
            "qKVAr": 0.2625,
            "sKVA": 0.4375,
            "ibA": 1.902174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1842",
            "excelRow": 2283,
            "circuitRef": "SSB-2PWS3412-Q25",
            "name": "SSB-2PWS3412 → MTV-ASWS0013",
            "originId": "SSB-2PWS3412",
            "destinationId": "MTV-ASWS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.08,
            "pKWe": 0.1,
            "qKVAr": 0.075,
            "sKVA": 0.125,
            "ibA": 0.543478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1843",
            "excelRow": 2284,
            "circuitRef": "SSB-2PWS3412-Q26",
            "name": "SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q26",
            "originId": "SSB-2PWS3412",
            "destinationId": "SPARE-SSB-2PWS3412-Q26",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1844",
            "excelRow": 2285,
            "circuitRef": "SSB-2PWS3412-Q27",
            "name": "SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q27",
            "originId": "SSB-2PWS3412",
            "destinationId": "SPARE-SSB-2PWS3412-Q27",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q27",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1845",
            "excelRow": 632,
            "circuitRef": "SSB-2PWS2402-Q01",
            "name": "SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q01",
            "originId": "SSB-2PWS2402",
            "destinationId": "SPARE-SSB-2PWS2402-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1846",
            "excelRow": 633,
            "circuitRef": "SSB-2PWS2402-Q02",
            "name": "SSB-2PWS2402 → CSL-IBRG0009",
            "originId": "SSB-2PWS2402",
            "destinationId": "CSL-IBRG0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0.193729,
            "sKVA": 0.444444,
            "ibA": 1.932367,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1847",
            "excelRow": 634,
            "circuitRef": "SSB-2PWS2402-Q03",
            "name": "SSB-2PWS2402 → PSP-GMDS0002",
            "originId": "SSB-2PWS2402",
            "destinationId": "PSP-GMDS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.17,
            "pKWe": 0.17,
            "qKVAr": 0.082335,
            "sKVA": 0.188889,
            "ibA": 0.821256,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1848",
            "excelRow": 635,
            "circuitRef": "SSB-2PWS2402-Q04",
            "name": "SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q04",
            "originId": "SSB-2PWS2402",
            "destinationId": "SPARE-SSB-2PWS2402-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1849",
            "excelRow": 636,
            "circuitRef": "SSB-2PWS2402-Q05",
            "name": "SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q05",
            "originId": "SSB-2PWS2402",
            "destinationId": "SPARE-SSB-2PWS2402-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1850",
            "excelRow": 648,
            "circuitRef": "SSB-2PWS2403-Q01",
            "name": "SSB-2PWS2403 → ITU-NDDS0002",
            "originId": "SSB-2PWS2403",
            "destinationId": "ITU-NDDS0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1851",
            "excelRow": 649,
            "circuitRef": "SSB-2PWS2403-Q02",
            "name": "SSB-2PWS2403 → ITU-NDDS0003",
            "originId": "SSB-2PWS2403",
            "destinationId": "ITU-NDDS0003",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1852",
            "excelRow": 650,
            "circuitRef": "SSB-2PWS2403-Q03",
            "name": "SSB-2PWS2403 → ITU-NDDS0008",
            "originId": "SSB-2PWS2403",
            "destinationId": "ITU-NDDS0008",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.65,
            "pKWe": 1.65,
            "qKVAr": 1.022578,
            "sKVA": 1.941176,
            "ibA": 8.439898,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1853",
            "excelRow": 651,
            "circuitRef": "SSB-2PWS2403-Q04",
            "name": "SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q04",
            "originId": "SSB-2PWS2403",
            "destinationId": "SPARE-SSB-2PWS2403-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1854",
            "excelRow": 652,
            "circuitRef": "SSB-2PWS2403-Q05",
            "name": "SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q05",
            "originId": "SSB-2PWS2403",
            "destinationId": "SPARE-SSB-2PWS2403-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1855",
            "excelRow": 653,
            "circuitRef": "SSB-2PWS2403-Q06",
            "name": "SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q06",
            "originId": "SSB-2PWS2403",
            "destinationId": "SPARE-SSB-2PWS2403-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6D",
            "protectionCurrentA": 6,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-338",
            "excelRow": 342,
            "circuitRef": "SSB-2LGS3405-INS80",
            "name": "SSB-2LGS3405 → BUS-SSB-2LGS3405",
            "originId": "SSB-2LGS3405",
            "destinationId": "BUS-SSB-2LGS3405",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-339",
            "excelRow": 1311,
            "circuitRef": "SSB-2ELG4403-INS80",
            "name": "SSB-2ELG4403 → BUS-SSB-2ELG4403",
            "originId": "SSB-2ELG4403",
            "destinationId": "BUS-SSB-2ELG4403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-340",
            "excelRow": 783,
            "circuitRef": "SSB-2LGE3433-INS80",
            "name": "SSB-2LGE3433 → BUS-SSB-2LGE3433",
            "originId": "SSB-2LGE3433",
            "destinationId": "BUS-SSB-2LGE3433",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-341",
            "excelRow": 427,
            "circuitRef": "SSB-2LGS3430-INS80",
            "name": "SSB-2LGS3430 → BUS-SSB-2LGS3430",
            "originId": "SSB-2LGS3430",
            "destinationId": "BUS-SSB-2LGS3430",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-342",
            "excelRow": 358,
            "circuitRef": "SSB-2LGS3401-INS80",
            "name": "SSB-2LGS3401 → BUS-SSB-2LGS3401",
            "originId": "SSB-2LGS3401",
            "destinationId": "BUS-SSB-2LGS3401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-343",
            "excelRow": 378,
            "circuitRef": "SSB-2LGS3402-INS80",
            "name": "SSB-2LGS3402 → BUS-SSB-2LGS3402",
            "originId": "SSB-2LGS3402",
            "destinationId": "BUS-SSB-2LGS3402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-344",
            "excelRow": 407,
            "circuitRef": "SSB-2LGS3403-INS80",
            "name": "SSB-2LGS3403 → BUS-SSB-2LGS3403",
            "originId": "SSB-2LGS3403",
            "destinationId": "BUS-SSB-2LGS3403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-345",
            "excelRow": 1326,
            "circuitRef": "SSB-2ELG4401-INS80",
            "name": "SSB-2ELG4401 → BUS-SSB-2ELG4401",
            "originId": "SSB-2ELG4401",
            "destinationId": "BUS-SSB-2ELG4401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-346",
            "excelRow": 1346,
            "circuitRef": "SSB-2ELG4402-INS80",
            "name": "SSB-2ELG4402 → BUS-SSB-2ELG4402",
            "originId": "SSB-2ELG4402",
            "destinationId": "BUS-SSB-2ELG4402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-347",
            "excelRow": 827,
            "circuitRef": "SSB-2LGE4431-INS80",
            "name": "SSB-2LGE4431 → BUS-SSB-2LGE4431",
            "originId": "SSB-2LGE4431",
            "destinationId": "BUS-SSB-2LGE4431",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-ltg-348",
            "excelRow": 345,
            "circuitRef": "SSB-2LGS3405-Q01",
            "name": "SSB-2LGS3405 → SSB-2LGS3401",
            "originId": "SSB-2LGS3405",
            "destinationId": "SSB-2LGS3401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.379,
            "pKWe": 1.379,
            "qKVAr": 0,
            "sKVA": 1.379,
            "ibA": 3.461591,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-349",
            "excelRow": 346,
            "circuitRef": "SSB-2LGS3405-Q02",
            "name": "SSB-2LGS3405 → SSB-2LGS3402",
            "originId": "SSB-2LGS3405",
            "destinationId": "SSB-2LGS3402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 5.604,
            "pKWe": 5.604,
            "qKVAr": 0,
            "sKVA": 5.604,
            "ibA": 14.067265,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-350",
            "excelRow": 347,
            "circuitRef": "SSB-2LGS3405-Q03",
            "name": "SSB-2LGS3405 → SSB-2LGS3403",
            "originId": "SSB-2LGS3405",
            "destinationId": "SSB-2LGS3403",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.723,
            "pKWe": 1.723,
            "qKVAr": 0,
            "sKVA": 1.723,
            "ibA": 4.325107,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-351",
            "excelRow": 348,
            "circuitRef": "SSB-2LGS3405-Q04",
            "name": "SSB-2LGS3405 → SPARE-SSB-2LGS3405-Q04",
            "originId": "SSB-2LGS3405",
            "destinationId": "SPARE-SSB-2LGS3405-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-352",
            "excelRow": 349,
            "circuitRef": "SSB-2LGS3405-Q05",
            "name": "SSB-2LGS3405 → SPARE-SSB-2LGS3405-Q05",
            "originId": "SSB-2LGS3405",
            "destinationId": "SPARE-SSB-2LGS3405-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-353",
            "excelRow": 1314,
            "circuitRef": "SSB-2ELG4403-Q01",
            "name": "SSB-2ELG4403 → SSB-2ELG4401",
            "originId": "SSB-2ELG4403",
            "destinationId": "SSB-2ELG4401",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 2.194,
            "pKWe": 2.194,
            "qKVAr": 0,
            "sKVA": 2.194,
            "ibA": 5.50742,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-354",
            "excelRow": 1315,
            "circuitRef": "SSB-2ELG4403-Q02",
            "name": "SSB-2ELG4403 → SSB-2ELG4402",
            "originId": "SSB-2ELG4403",
            "destinationId": "SSB-2ELG4402",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 1.265,
            "pKWe": 1.265,
            "qKVAr": 0,
            "sKVA": 1.265,
            "ibA": 3.175426,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-355",
            "excelRow": 1316,
            "circuitRef": "SSB-2ELG4403-Q03",
            "name": "SSB-2ELG4403 → SPARE-SSB-2ELG4403-Q03",
            "originId": "SSB-2ELG4403",
            "destinationId": "SPARE-SSB-2ELG4403-Q03",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-356",
            "excelRow": 1317,
            "circuitRef": "SSB-2ELG4403-Q04",
            "name": "SSB-2ELG4403 → SPARE-SSB-2ELG4403-Q04",
            "originId": "SSB-2ELG4403",
            "destinationId": "SPARE-SSB-2ELG4403-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-357",
            "excelRow": 786,
            "circuitRef": "SSB-2LGE3433-Q01",
            "name": "SSB-2LGE3433 → TRF-2LGE2430",
            "originId": "SSB-2LGE3433",
            "destinationId": "TRF-2LGE2430",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 16D",
            "protectionCurrentA": 16,
            "pnKW": 2.4,
            "pKWe": 2.4,
            "qKVAr": 1.8,
            "sKVA": 3,
            "ibA": 7.530656,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "6",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-358",
            "excelRow": 787,
            "circuitRef": "SSB-2LGE3433-Q02",
            "name": "SSB-2LGE3433 → SSB-2LGE4431",
            "originId": "SSB-2LGE3433",
            "destinationId": "SSB-2LGE4431",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 4.1952,
            "pKWe": 4.1952,
            "qKVAr": 0,
            "sKVA": 4.1952,
            "ibA": 10.530869,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-359",
            "excelRow": 788,
            "circuitRef": "SSB-2LGE3433-Q03",
            "name": "SSB-2LGE3433 → SPARE-SSB-2LGE3433-Q03",
            "originId": "SSB-2LGE3433",
            "destinationId": "SPARE-SSB-2LGE3433-Q03",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-360",
            "excelRow": 789,
            "circuitRef": "SSB-2LGE3433-Q04",
            "name": "SSB-2LGE3433 → SPARE-SSB-2LGE3433-Q04",
            "originId": "SSB-2LGE3433",
            "destinationId": "SPARE-SSB-2LGE3433-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 40C",
            "protectionCurrentA": 39.94,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-361",
            "excelRow": 430,
            "circuitRef": "SSB-2LGS3430-Q01",
            "name": "SSB-2LGS3430 → JBX-2LGS3031",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS3031",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.874,
            "pKWe": 0.874,
            "qKVAr": 0,
            "sKVA": 0.874,
            "ibA": 3.8,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-362",
            "excelRow": 431,
            "circuitRef": "SSB-2LGS3430-Q02",
            "name": "SSB-2LGS3430 → JBX-2LGS3034",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS3034",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.575,
            "pKWe": 0.575,
            "qKVAr": 0,
            "sKVA": 0.575,
            "ibA": 2.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-363",
            "excelRow": 432,
            "circuitRef": "SSB-2LGS3430-Q03",
            "name": "SSB-2LGS3430 → JBX-2LGS0161",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS0161",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.023,
            "pKWe": 0.023,
            "qKVAr": 0,
            "sKVA": 0.023,
            "ibA": 0.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-364",
            "excelRow": 433,
            "circuitRef": "SSB-2LGS3430-Q04",
            "name": "SSB-2LGS3430 → JBX-2LGS0154",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS0154",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.023,
            "pKWe": 0.023,
            "qKVAr": 0,
            "sKVA": 0.023,
            "ibA": 0.1,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-365",
            "excelRow": 434,
            "circuitRef": "SSB-2LGS3430-Q05",
            "name": "SSB-2LGS3430 → JBX-2LGS0164",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS0164",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.092,
            "pKWe": 0.092,
            "qKVAr": 0,
            "sKVA": 0.092,
            "ibA": 0.4,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-366",
            "excelRow": 435,
            "circuitRef": "SSB-2LGS3430-Q06",
            "name": "SSB-2LGS3430 → JBX-2LGS0168",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS0168",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.437,
            "pKWe": 0.437,
            "qKVAr": 0,
            "sKVA": 0.437,
            "ibA": 1.9,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-367",
            "excelRow": 436,
            "circuitRef": "SSB-2LGS3430-Q07",
            "name": "SSB-2LGS3430 → JBX-2LGS0220",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS0220",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.322,
            "pKWe": 0.322,
            "qKVAr": 0,
            "sKVA": 0.322,
            "ibA": 1.4,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-368",
            "excelRow": 437,
            "circuitRef": "SSB-2LGS3430-Q08",
            "name": "SSB-2LGS3430 → JBX-2LGS0173",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS0173",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.092,
            "pKWe": 0.092,
            "qKVAr": 0,
            "sKVA": 0.092,
            "ibA": 0.4,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-369",
            "excelRow": 438,
            "circuitRef": "SSB-2LGS3430-Q09",
            "name": "SSB-2LGS3430 → JBX-2LGS3004",
            "originId": "SSB-2LGS3430",
            "destinationId": "JBX-2LGS3004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.092,
            "pKWe": 0.092,
            "qKVAr": 0,
            "sKVA": 0.092,
            "ibA": 0.4,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-370",
            "excelRow": 439,
            "circuitRef": "SSB-2LGS3430-Q10",
            "name": "SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q10",
            "originId": "SSB-2LGS3430",
            "destinationId": "SPARE-SSB-2LGS3430-Q10",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-371",
            "excelRow": 440,
            "circuitRef": "SSB-2LGS3430-Q11",
            "name": "SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q11",
            "originId": "SSB-2LGS3430",
            "destinationId": "SPARE-SSB-2LGS3430-Q11",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-372",
            "excelRow": 441,
            "circuitRef": "SSB-2LGS3430-Q12",
            "name": "SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q12",
            "originId": "SSB-2LGS3430",
            "destinationId": "SPARE-SSB-2LGS3430-Q12",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-373",
            "excelRow": 361,
            "circuitRef": "SSB-2LGS3401-Q01",
            "name": "SSB-2LGS3401 → ISA-SSIN3049",
            "originId": "SSB-2LGS3401",
            "destinationId": "ISA-SSIN3049",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.667,
            "pKWe": 0.667,
            "qKVAr": 0,
            "sKVA": 0.667,
            "ibA": 2.9,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-374",
            "excelRow": 362,
            "circuitRef": "SSB-2LGS3401-Q02",
            "name": "SSB-2LGS3401 → ISA-SSIN3024",
            "originId": "SSB-2LGS3401",
            "destinationId": "ISA-SSIN3024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.532,
            "pKWe": 0.532,
            "qKVAr": 0,
            "sKVA": 0.532,
            "ibA": 2.313043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-375",
            "excelRow": 363,
            "circuitRef": "SSB-2LGS3401-Q03",
            "name": "SSB-2LGS3401 → ISA-SSIN3044",
            "originId": "SSB-2LGS3401",
            "destinationId": "ISA-SSIN3044",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-376",
            "excelRow": 364,
            "circuitRef": "SSB-2LGS3401-Q04",
            "name": "SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q04",
            "originId": "SSB-2LGS3401",
            "destinationId": "SPARE-SSB-2LGS3401-Q04",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-377",
            "excelRow": 365,
            "circuitRef": "SSB-2LGS3401-Q05",
            "name": "SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q05",
            "originId": "SSB-2LGS3401",
            "destinationId": "SPARE-SSB-2LGS3401-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-378",
            "excelRow": 366,
            "circuitRef": "SSB-2LGS3401-Q06",
            "name": "SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q06",
            "originId": "SSB-2LGS3401",
            "destinationId": "SPARE-SSB-2LGS3401-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-379",
            "excelRow": 367,
            "circuitRef": "SSB-2LGS3401-Q07",
            "name": "SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q07",
            "originId": "SSB-2LGS3401",
            "destinationId": "SPARE-SSB-2LGS3401-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-380",
            "excelRow": 368,
            "circuitRef": "SSB-2LGS3401-Q08",
            "name": "SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q08",
            "originId": "SSB-2LGS3401",
            "destinationId": "SPARE-SSB-2LGS3401-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-381",
            "excelRow": 369,
            "circuitRef": "SSB-2LGS3401-Q09",
            "name": "SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q09",
            "originId": "SSB-2LGS3401",
            "destinationId": "SPARE-SSB-2LGS3401-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-382",
            "excelRow": 381,
            "circuitRef": "SSB-2LGS3402-Q01",
            "name": "SSB-2LGS3402 → ISA-SSIN3148",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3148",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-383",
            "excelRow": 382,
            "circuitRef": "SSB-2LGS3402-Q02",
            "name": "SSB-2LGS3402 → ISA-SSIN3142",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3142",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-384",
            "excelRow": 383,
            "circuitRef": "SSB-2LGS3402-Q03",
            "name": "SSB-2LGS3402 → ISA-SSIN3117",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3117",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.442,
            "pKWe": 0.442,
            "qKVAr": 0,
            "sKVA": 0.442,
            "ibA": 1.921739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-385",
            "excelRow": 384,
            "circuitRef": "SSB-2LGS3402-Q04",
            "name": "SSB-2LGS3402 → ISA-SSIN3065",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3065",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.344,
            "pKWe": 0.344,
            "qKVAr": 0,
            "sKVA": 0.344,
            "ibA": 1.495652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-386",
            "excelRow": 385,
            "circuitRef": "SSB-2LGS3402-Q05",
            "name": "SSB-2LGS3402 → ISA-SSIN3085",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3085",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-387",
            "excelRow": 386,
            "circuitRef": "SSB-2LGS3402-Q06",
            "name": "SSB-2LGS3402 → ISA-SSIN3130",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3130",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.487,
            "pKWe": 0.487,
            "qKVAr": 0,
            "sKVA": 0.487,
            "ibA": 2.117391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-388",
            "excelRow": 387,
            "circuitRef": "SSB-2LGS3402-Q07",
            "name": "SSB-2LGS3402 → ISA-SSIN3143",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3143",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.704,
            "pKWe": 0.704,
            "qKVAr": 0,
            "sKVA": 0.704,
            "ibA": 3.06087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-389",
            "excelRow": 388,
            "circuitRef": "SSB-2LGS3402-Q08",
            "name": "SSB-2LGS3402 → ISA-SSIN3098",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3098",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.905,
            "pKWe": 0.905,
            "qKVAr": 0,
            "sKVA": 0.905,
            "ibA": 3.934783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-390",
            "excelRow": 389,
            "circuitRef": "SSB-2LGS3402-Q09",
            "name": "SSB-2LGS3402 → ISA-SSIN3068",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3068",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.487,
            "pKWe": 0.487,
            "qKVAr": 0,
            "sKVA": 0.487,
            "ibA": 2.117391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-391",
            "excelRow": 390,
            "circuitRef": "SSB-2LGS3402-Q10",
            "name": "SSB-2LGS3402 → ISA-SSIN3087",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3087",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.569,
            "pKWe": 0.569,
            "qKVAr": 0,
            "sKVA": 0.569,
            "ibA": 2.473913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-392",
            "excelRow": 391,
            "circuitRef": "SSB-2LGS3402-Q11",
            "name": "SSB-2LGS3402 → ISA-SSIN3637",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3637",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-393",
            "excelRow": 392,
            "circuitRef": "SSB-2LGS3402-Q12",
            "name": "SSB-2LGS3402 → ISA-SSIN3640",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3640",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.225,
            "pKWe": 0.225,
            "qKVAr": 0,
            "sKVA": 0.225,
            "ibA": 0.978261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-394",
            "excelRow": 393,
            "circuitRef": "SSB-2LGS3402-Q13",
            "name": "SSB-2LGS3402 → JBX-2ELG0003",
            "originId": "SSB-2LGS3402",
            "destinationId": "JBX-2ELG0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q13",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.115,
            "pKWe": 0.115,
            "qKVAr": 0,
            "sKVA": 0.115,
            "ibA": 0.5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-395",
            "excelRow": 394,
            "circuitRef": "SSB-2LGS3402-Q14",
            "name": "SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q14",
            "originId": "SSB-2LGS3402",
            "destinationId": "SPARE-SSB-2LGS3402-Q14",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-396",
            "excelRow": 395,
            "circuitRef": "SSB-2LGS3402-Q15",
            "name": "SSB-2LGS3402 → ISA-SSIN3095",
            "originId": "SSB-2LGS3402",
            "destinationId": "ISA-SSIN3095",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q15",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.307,
            "pKWe": 0.307,
            "qKVAr": 0,
            "sKVA": 0.307,
            "ibA": 1.334783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-397",
            "excelRow": 396,
            "circuitRef": "SSB-2LGS3402-Q16",
            "name": "SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q16",
            "originId": "SSB-2LGS3402",
            "destinationId": "SPARE-SSB-2LGS3402-Q16",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-398",
            "excelRow": 397,
            "circuitRef": "SSB-2LGS3402-Q17",
            "name": "SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q17",
            "originId": "SSB-2LGS3402",
            "destinationId": "SPARE-SSB-2LGS3402-Q17",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-399",
            "excelRow": 398,
            "circuitRef": "SSB-2LGS3402-Q18",
            "name": "SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q18",
            "originId": "SSB-2LGS3402",
            "destinationId": "SPARE-SSB-2LGS3402-Q18",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q18",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-400",
            "excelRow": 410,
            "circuitRef": "SSB-2LGS3403-Q01",
            "name": "SSB-2LGS3403 → ISA-SSIN3032",
            "originId": "SSB-2LGS3403",
            "destinationId": "ISA-SSIN3032",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.532,
            "pKWe": 0.532,
            "qKVAr": 0,
            "sKVA": 0.532,
            "ibA": 2.313043,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-401",
            "excelRow": 411,
            "circuitRef": "SSB-2LGS3403-Q02",
            "name": "SSB-2LGS3403 → ISA-SSIN3001",
            "originId": "SSB-2LGS3403",
            "destinationId": "ISA-SSIN3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.352,
            "pKWe": 0.352,
            "qKVAr": 0,
            "sKVA": 0.352,
            "ibA": 1.530435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-402",
            "excelRow": 412,
            "circuitRef": "SSB-2LGS3403-Q03",
            "name": "SSB-2LGS3403 → ISA-SSIN3003",
            "originId": "SSB-2LGS3403",
            "destinationId": "ISA-SSIN3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.36,
            "pKWe": 0.36,
            "qKVAr": 0,
            "sKVA": 0.36,
            "ibA": 1.565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-403",
            "excelRow": 413,
            "circuitRef": "SSB-2LGS3403-Q04",
            "name": "SSB-2LGS3403 → ISA-SSIN3029",
            "originId": "SSB-2LGS3403",
            "destinationId": "ISA-SSIN3029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.479,
            "pKWe": 0.479,
            "qKVAr": 0,
            "sKVA": 0.479,
            "ibA": 2.082609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-404",
            "excelRow": 414,
            "circuitRef": "SSB-2LGS3403-Q05",
            "name": "SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q05",
            "originId": "SSB-2LGS3403",
            "destinationId": "SPARE-SSB-2LGS3403-Q05",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-405",
            "excelRow": 415,
            "circuitRef": "SSB-2LGS3403-Q06",
            "name": "SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q06",
            "originId": "SSB-2LGS3403",
            "destinationId": "SPARE-SSB-2LGS3403-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-406",
            "excelRow": 416,
            "circuitRef": "SSB-2LGS3403-Q07",
            "name": "SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q07",
            "originId": "SSB-2LGS3403",
            "destinationId": "SPARE-SSB-2LGS3403-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-407",
            "excelRow": 417,
            "circuitRef": "SSB-2LGS3403-Q08",
            "name": "SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q08",
            "originId": "SSB-2LGS3403",
            "destinationId": "SPARE-SSB-2LGS3403-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-408",
            "excelRow": 418,
            "circuitRef": "SSB-2LGS3403-Q09",
            "name": "SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q09",
            "originId": "SSB-2LGS3403",
            "destinationId": "SPARE-SSB-2LGS3403-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-409",
            "excelRow": 1329,
            "circuitRef": "SSB-2ELG4401-Q01",
            "name": "SSB-2ELG4401 → ISA-SSIN4745",
            "originId": "SSB-2ELG4401",
            "destinationId": "ISA-SSIN4745",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.442,
            "pKWe": 0.442,
            "qKVAr": 0,
            "sKVA": 0.442,
            "ibA": 1.921739,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-410",
            "excelRow": 1330,
            "circuitRef": "SSB-2ELG4401-Q02",
            "name": "SSB-2ELG4401 → ISA-SSIN4714",
            "originId": "SSB-2ELG4401",
            "destinationId": "ISA-SSIN4714",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.389,
            "pKWe": 0.389,
            "qKVAr": 0,
            "sKVA": 0.389,
            "ibA": 1.691304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-411",
            "excelRow": 1331,
            "circuitRef": "SSB-2ELG4401-Q03",
            "name": "SSB-2ELG4401 → ISA-SSIN4709",
            "originId": "SSB-2ELG4401",
            "destinationId": "ISA-SSIN4709",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0,
            "sKVA": 0.045,
            "ibA": 0.195652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-412",
            "excelRow": 1332,
            "circuitRef": "SSB-2ELG4401-Q04",
            "name": "SSB-2ELG4401 → ISA-SSIN4729",
            "originId": "SSB-2ELG4401",
            "destinationId": "ISA-SSIN4729",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.471,
            "pKWe": 0.471,
            "qKVAr": 0,
            "sKVA": 0.471,
            "ibA": 2.047826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-413",
            "excelRow": 1333,
            "circuitRef": "SSB-2ELG4401-Q05",
            "name": "SSB-2ELG4401 → ISA-SSIN4737",
            "originId": "SSB-2ELG4401",
            "destinationId": "ISA-SSIN4737",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.27,
            "pKWe": 0.27,
            "qKVAr": 0,
            "sKVA": 0.27,
            "ibA": 1.173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-414",
            "excelRow": 1334,
            "circuitRef": "SSB-2ELG4401-Q06",
            "name": "SSB-2ELG4401 → ISA-SSIN4736",
            "originId": "SSB-2ELG4401",
            "destinationId": "ISA-SSIN4736",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-415",
            "excelRow": 1335,
            "circuitRef": "SSB-2ELG4401-Q07",
            "name": "SSB-2ELG4401 → SPARE-SSB-2ELG4401-Q07",
            "originId": "SSB-2ELG4401",
            "destinationId": "SPARE-SSB-2ELG4401-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-416",
            "excelRow": 1336,
            "circuitRef": "SSB-2ELG4401-Q08",
            "name": "SSB-2ELG4401 → SPARE-SSB-2ELG4401-Q08",
            "originId": "SSB-2ELG4401",
            "destinationId": "SPARE-SSB-2ELG4401-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-417",
            "excelRow": 1337,
            "circuitRef": "SSB-2ELG4401-Q09",
            "name": "SSB-2ELG4401 → ISA-SSIN4747",
            "originId": "SSB-2ELG4401",
            "destinationId": "ISA-SSIN4747",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.397,
            "pKWe": 0.397,
            "qKVAr": 0,
            "sKVA": 0.397,
            "ibA": 1.726087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-418",
            "excelRow": 1349,
            "circuitRef": "SSB-2ELG4402-Q01",
            "name": "SSB-2ELG4402 → ISA-SSIN4767",
            "originId": "SSB-2ELG4402",
            "destinationId": "ISA-SSIN4767",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.389,
            "pKWe": 0.389,
            "qKVAr": 0,
            "sKVA": 0.389,
            "ibA": 1.691304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-419",
            "excelRow": 1350,
            "circuitRef": "SSB-2ELG4402-Q02",
            "name": "SSB-2ELG4402 → ISA-SSIN4726",
            "originId": "SSB-2ELG4402",
            "destinationId": "ISA-SSIN4726",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-420",
            "excelRow": 1351,
            "circuitRef": "SSB-2ELG4402-Q03",
            "name": "SSB-2ELG4402 → ISA-SSIN4720",
            "originId": "SSB-2ELG4402",
            "destinationId": "ISA-SSIN4720",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.18,
            "pKWe": 0.18,
            "qKVAr": 0,
            "sKVA": 0.18,
            "ibA": 0.782609,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-421",
            "excelRow": 1352,
            "circuitRef": "SSB-2ELG4402-Q04",
            "name": "SSB-2ELG4402 → ISA-SSIN4722",
            "originId": "SSB-2ELG4402",
            "destinationId": "ISA-SSIN4722",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.127,
            "pKWe": 0.127,
            "qKVAr": 0,
            "sKVA": 0.127,
            "ibA": 0.552174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-422",
            "excelRow": 1353,
            "circuitRef": "SSB-2ELG4402-Q05",
            "name": "SSB-2ELG4402 → ISA-SSIN4755",
            "originId": "SSB-2ELG4402",
            "destinationId": "ISA-SSIN4755",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.217,
            "pKWe": 0.217,
            "qKVAr": 0,
            "sKVA": 0.217,
            "ibA": 0.943478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-423",
            "excelRow": 1354,
            "circuitRef": "SSB-2ELG4402-Q06",
            "name": "SSB-2ELG4402 → ISA-SSIN4763",
            "originId": "SSB-2ELG4402",
            "destinationId": "ISA-SSIN4763",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.135,
            "pKWe": 0.135,
            "qKVAr": 0,
            "sKVA": 0.135,
            "ibA": 0.586957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-424",
            "excelRow": 1355,
            "circuitRef": "SSB-2ELG4402-Q07",
            "name": "SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q07",
            "originId": "SSB-2ELG4402",
            "destinationId": "SPARE-SSB-2ELG4402-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-425",
            "excelRow": 1356,
            "circuitRef": "SSB-2ELG4402-Q08",
            "name": "SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q08",
            "originId": "SSB-2ELG4402",
            "destinationId": "SPARE-SSB-2ELG4402-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-426",
            "excelRow": 1357,
            "circuitRef": "SSB-2ELG4402-Q09",
            "name": "SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q09",
            "originId": "SSB-2ELG4402",
            "destinationId": "SPARE-SSB-2ELG4402-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-427",
            "excelRow": 830,
            "circuitRef": "SSB-2LGE4431-Q01",
            "name": "SSB-2LGE4431 → JBX-2LGE0007",
            "originId": "SSB-2LGE4431",
            "destinationId": "JBX-2LGE0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.8993,
            "pKWe": 0.8993,
            "qKVAr": 0,
            "sKVA": 0.8993,
            "ibA": 3.91,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-428",
            "excelRow": 831,
            "circuitRef": "SSB-2LGE4431-Q02",
            "name": "SSB-2LGE4431 → JBX-2LGE0006",
            "originId": "SSB-2LGE4431",
            "destinationId": "JBX-2LGE0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 0.8993,
            "pKWe": 0.8993,
            "qKVAr": 0,
            "sKVA": 0.8993,
            "ibA": 3.91,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-429",
            "excelRow": 832,
            "circuitRef": "SSB-2LGE4431-Q03",
            "name": "SSB-2LGE4431 → UPS-2LGE4002",
            "originId": "SSB-2LGE4431",
            "destinationId": "UPS-2LGE4002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 1.1983,
            "pKWe": 1.1983,
            "qKVAr": 0,
            "sKVA": 1.1983,
            "ibA": 5.21,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-430",
            "excelRow": 833,
            "circuitRef": "SSB-2LGE4431-Q04",
            "name": "SSB-2LGE4431 → JBX-2LGE0014",
            "originId": "SSB-2LGE4431",
            "destinationId": "JBX-2LGE0014",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 1.1983,
            "pKWe": 1.1983,
            "qKVAr": 0,
            "sKVA": 1.1983,
            "ibA": 5.21,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-ltg-431",
            "excelRow": 834,
            "circuitRef": "SSB-2LGE4431-Q05",
            "name": "SSB-2LGE4431 → SPARE-SSB-2LGE4431-Q05",
            "originId": "SSB-2LGE4431",
            "destinationId": "SPARE-SSB-2LGE4431-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-ltg-432",
            "excelRow": 835,
            "circuitRef": "SSB-2LGE4431-Q06",
            "name": "SSB-2LGE4431 → SPARE-SSB-2LGE4431-Q06",
            "originId": "SSB-2LGE4431",
            "destinationId": "SPARE-SSB-2LGE4431-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 10B",
            "protectionCurrentA": 10,
            "pnKW": 230,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "230",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1277",
            "excelRow": 2191,
            "circuitRef": "SSB-4PWS4501-INS250",
            "name": "SSB-4PWS4501 → BUS-SSB-4PWS4501",
            "originId": "SSB-4PWS4501",
            "destinationId": "BUS-SSB-4PWS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1278",
            "excelRow": 2211,
            "circuitRef": "SSB-4PWS4502-INS250",
            "name": "SSB-4PWS4502 → BUS-SSB-4PWS4502",
            "originId": "SSB-4PWS4502",
            "destinationId": "BUS-SSB-4PWS4502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1279",
            "excelRow": 2229,
            "circuitRef": "SSB-4PWS4503-INS250",
            "name": "SSB-4PWS4503 → BUS-SSB-4PWS4503",
            "originId": "SSB-4PWS4503",
            "destinationId": "BUS-SSB-4PWS4503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1280",
            "excelRow": 2251,
            "circuitRef": "SSB-4PWS4504-INS250",
            "name": "SSB-4PWS4504 → BUS-SSB-4PWS4504",
            "originId": "SSB-4PWS4504",
            "destinationId": "BUS-SSB-4PWS4504",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1281",
            "excelRow": 2270,
            "circuitRef": "SSB-4PWS4530-INS250",
            "name": "SSB-4PWS4530 → BUS-SSB-4PWS4530",
            "originId": "SSB-4PWS4530",
            "destinationId": "BUS-SSB-4PWS4530",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1282",
            "excelRow": 2288,
            "circuitRef": "SSB-4PWS4531-INS250",
            "name": "SSB-4PWS4531 → BUS-SSB-4PWS4531",
            "originId": "SSB-4PWS4531",
            "destinationId": "BUS-SSB-4PWS4531",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1283",
            "excelRow": 2338,
            "circuitRef": "SSB-4PWS4560-INS250",
            "name": "SSB-4PWS4560 → BUS-SSB-4PWS4560",
            "originId": "SSB-4PWS4560",
            "destinationId": "BUS-SSB-4PWS4560",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1284",
            "excelRow": 2355,
            "circuitRef": "SSB-4PWS4561-INS250",
            "name": "SSB-4PWS4561 → BUS-SSB-4PWS4561",
            "originId": "SSB-4PWS4561",
            "destinationId": "BUS-SSB-4PWS4561",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 250",
            "protectionModel": "INS 250",
            "protectionCurrentA": 250,
            "voltage": "440",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-440-1286",
            "excelRow": 2194,
            "circuitRef": "SSB-4PWS4501-Q01",
            "name": "SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q01",
            "originId": "SSB-4PWS4501",
            "destinationId": "SPARE-SSB-4PWS4501-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1287",
            "excelRow": 2195,
            "circuitRef": "SSB-4PWS4501-Q02",
            "name": "SSB-4PWS4501 → RCT-24PW0007",
            "originId": "SSB-4PWS4501",
            "destinationId": "RCT-24PW0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 6,
            "pKWe": 6.315789,
            "qKVAr": 2.0759,
            "sKVA": 6.648199,
            "ibA": 8.723499,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1288",
            "excelRow": 2196,
            "circuitRef": "SSB-4PWS4501-Q03",
            "name": "SSB-4PWS4501 → SKT-4PWS0007",
            "originId": "SSB-4PWS4501",
            "destinationId": "SKT-4PWS0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1289",
            "excelRow": 2197,
            "circuitRef": "SSB-4PWS4501-Q04",
            "name": "SSB-4PWS4501 → SKT-4PWS0020",
            "originId": "SSB-4PWS4501",
            "destinationId": "SKT-4PWS0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1290",
            "excelRow": 2198,
            "circuitRef": "SSB-4PWS4501-Q05",
            "name": "SSB-4PWS4501 → SKT-4PWS0021",
            "originId": "SSB-4PWS4501",
            "destinationId": "SKT-4PWS0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 N - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1291",
            "excelRow": 2199,
            "circuitRef": "SSB-4PWS4501-Q06",
            "name": "SSB-4PWS4501 → FFS-AFFF0002",
            "originId": "SSB-4PWS4501",
            "destinationId": "FFS-AFFF0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 6.65,
            "pKWe": 6.65,
            "qKVAr": 4.9875,
            "sKVA": 8.3125,
            "ibA": 10.907328,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1292",
            "excelRow": 2200,
            "circuitRef": "SSB-4PWS4501-Q07",
            "name": "SSB-4PWS4501 → CTP-AFFF0001",
            "originId": "SSB-4PWS4501",
            "destinationId": "CTP-AFFF0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 0.393648,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1293",
            "excelRow": 2201,
            "circuitRef": "SSB-4PWS4501-Q08",
            "name": "SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q08",
            "originId": "SSB-4PWS4501",
            "destinationId": "SPARE-SSB-4PWS4501-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1294",
            "excelRow": 2202,
            "circuitRef": "SSB-4PWS4501-Q09",
            "name": "SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q09",
            "originId": "SSB-4PWS4501",
            "destinationId": "SPARE-SSB-4PWS4501-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 N - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1295",
            "excelRow": 2214,
            "circuitRef": "SSB-4PWS4502-Q01",
            "name": "SSB-4PWS4502 → SKT-4PWS0004",
            "originId": "SSB-4PWS4502",
            "destinationId": "SKT-4PWS0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1296",
            "excelRow": 2215,
            "circuitRef": "SSB-4PWS4502-Q02",
            "name": "SSB-4PWS4502 → SKT-4PWS0025",
            "originId": "SSB-4PWS4502",
            "destinationId": "SKT-4PWS0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1297",
            "excelRow": 2216,
            "circuitRef": "SSB-4PWS4502-Q03",
            "name": "SSB-4PWS4502 → MAV-DGSW0003",
            "originId": "SSB-4PWS4502",
            "destinationId": "MAV-DGSW0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1298",
            "excelRow": 2217,
            "circuitRef": "SSB-4PWS4502-Q04",
            "name": "SSB-4PWS4502 → MAV-DGSW0004",
            "originId": "SSB-4PWS4502",
            "destinationId": "MAV-DGSW0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1299",
            "excelRow": 2218,
            "circuitRef": "SSB-4PWS4502-Q05",
            "name": "SSB-4PWS4502 → MAV-SWFS0025",
            "originId": "SSB-4PWS4502",
            "destinationId": "MAV-SWFS0025",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 3.109378,
            "pKWe": 3.109378,
            "qKVAr": 2.332033,
            "sKVA": 3.886722,
            "ibA": 5.1,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1300",
            "excelRow": 2219,
            "circuitRef": "SSB-4PWS4502-Q06",
            "name": "SSB-4PWS4502 → SPARE-SSB-4PWS4502-Q06",
            "originId": "SSB-4PWS4502",
            "destinationId": "SPARE-SSB-4PWS4502-Q06",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1301",
            "excelRow": 2220,
            "circuitRef": "SSB-4PWS4502-Q07",
            "name": "SSB-4PWS4502 → SPARE-SSB-4PWS4502-Q07",
            "originId": "SSB-4PWS4502",
            "destinationId": "SPARE-SSB-4PWS4502-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 16C",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1302",
            "excelRow": 2383,
            "circuitRef": "FAC-VEN4001-01",
            "name": "FAC-VENT4001 → FAN-VENT4001",
            "originId": "FAC-VENT4001",
            "destinationId": "FAN-VENT4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.8,
            "pKWe": null,
            "qKVAr": 1.814229,
            "sKVA": 2.742857,
            "ibA": 3.599067,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1303",
            "excelRow": 2384,
            "circuitRef": "FAC-VEN4001-02",
            "name": "FAC-VENT4001 → FAN-VENT4002",
            "originId": "FAC-VENT4001",
            "destinationId": "FAN-VENT4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.6,
            "pKWe": null,
            "qKVAr": 1.352277,
            "sKVA": 3.261579,
            "ibA": 4.279712,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1304",
            "excelRow": 2385,
            "circuitRef": "FAC-VEN4001-03",
            "name": "FAC-VENT4001 → FAN-VEMS4006",
            "originId": "FAC-VENT4001",
            "destinationId": "FAN-VEMS4006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1305",
            "excelRow": 2386,
            "circuitRef": "FAC-VEN4001-04",
            "name": "FAC-VENT4001 → FAN-VEMS4007",
            "originId": "FAC-VENT4001",
            "destinationId": "FAN-VEMS4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1306",
            "excelRow": 2387,
            "circuitRef": "FAC-VEN4001-05",
            "name": "FAC-VENT4001 → FAN-VENT4007",
            "originId": "FAC-VENT4001",
            "destinationId": "FAN-VENT4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1307",
            "excelRow": 2388,
            "circuitRef": "FAC-VEN4001-06",
            "name": "FAC-VENT4001 → FAN-ACON4001",
            "originId": "FAC-VENT4001",
            "destinationId": "FAN-ACON4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1308",
            "excelRow": 2389,
            "circuitRef": "FAC-VEN4001-07",
            "name": "FAC-VENT4001 → UFN-NBCD4001",
            "originId": "FAC-VENT4001",
            "destinationId": "UFN-NBCD4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 N - 20C",
            "protectionCurrentA": 20,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 3.944209,
            "sKVA": 12.631579,
            "ibA": 16.574649,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1309",
            "excelRow": 2390,
            "circuitRef": "FAC-VEN4001-08",
            "name": "FAC-VENT4001 → UFN-NBCD4002",
            "originId": "FAC-VENT4001",
            "destinationId": "UFN-NBCD4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 N - 20C",
            "protectionCurrentA": 20,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 3.944209,
            "sKVA": 12.631579,
            "ibA": 16.574649,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1310",
            "excelRow": 2391,
            "circuitRef": "FAC-VEN4001-09",
            "name": "FAC-VENT4001 → UFN-NBCD4003",
            "originId": "FAC-VENT4001",
            "destinationId": "UFN-NBCD4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 N - 20C",
            "protectionCurrentA": 20,
            "pnKW": 12,
            "pKWe": 12,
            "qKVAr": 3.944209,
            "sKVA": 12.631579,
            "ibA": 16.574649,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1311",
            "excelRow": 2393,
            "circuitRef": "FAC-VEN4001-10",
            "name": "FAC-VENT4001 → RHE-HTSM4016",
            "originId": "FAC-VENT4001",
            "destinationId": "RHE-HTSM4016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1312",
            "excelRow": 2394,
            "circuitRef": "FAC-VEN4001-11",
            "name": "FAC-VENT4001 → RHE-HTSM4017",
            "originId": "FAC-VENT4001",
            "destinationId": "RHE-HTSM4017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 4,
            "ibA": 5.248639,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1313",
            "excelRow": 2395,
            "circuitRef": "FAC-VEN4001-12",
            "name": "FAC-VENT4001 → RHE-HTSM4018",
            "originId": "FAC-VENT4001",
            "destinationId": "RHE-HTSM4018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2,
            "ibA": 2.624319,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1314",
            "excelRow": 2396,
            "circuitRef": "FAC-VEN4001-13",
            "name": "FAC-VENT4001 → RHE-HTSM4019",
            "originId": "FAC-VENT4001",
            "destinationId": "RHE-HTSM4019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.5,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 2.5,
            "ibA": 3.280399,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1315",
            "excelRow": 2232,
            "circuitRef": "SSB-4PWS4503-Q01",
            "name": "SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q01",
            "originId": "SSB-4PWS4503",
            "destinationId": "SPARE-SSB-4PWS4503-Q01",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1316",
            "excelRow": 2233,
            "circuitRef": "SSB-4PWS4503-Q02",
            "name": "SSB-4PWS4503 → FAC-VENT4008",
            "originId": "SSB-4PWS4503",
            "destinationId": "FAC-VENT4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 5.4,
            "pKWe": 6.420927,
            "qKVAr": 4.147509,
            "sKVA": 7.643961,
            "ibA": 10.030098,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1317",
            "excelRow": 2234,
            "circuitRef": "SSB-4PWS4503-Q03",
            "name": "SSB-4PWS4503 → FAP-VENT4016",
            "originId": "SSB-4PWS4503",
            "destinationId": "FAP-VENT4016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.9,
            "pKWe": 1.070155,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1318",
            "excelRow": 2235,
            "circuitRef": "SSB-4PWS4503-Q04",
            "name": "SSB-4PWS4503 → FAP-VENT4013",
            "originId": "SSB-4PWS4503",
            "destinationId": "FAP-VENT4013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.9,
            "pKWe": 1.070155,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1319",
            "excelRow": 2236,
            "circuitRef": "SSB-4PWS4503-Q05",
            "name": "SSB-4PWS4503 → FCP-ACON4003",
            "originId": "SSB-4PWS4503",
            "destinationId": "FCP-ACON4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4,
            "pKWe": 4.395604,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1320",
            "excelRow": 2237,
            "circuitRef": "SSB-4PWS4503-Q06",
            "name": "SSB-4PWS4503 → FCP-ACON4007",
            "originId": "SSB-4PWS4503",
            "destinationId": "FCP-ACON4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 2.2,
            "pKWe": 2.47191,
            "qKVAr": 2.382558,
            "sKVA": 3.433208,
            "ibA": 4.504918,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1321",
            "excelRow": 2238,
            "circuitRef": "SSB-4PWS4503-Q07",
            "name": "SSB-4PWS4503 → FUP-ACON4005",
            "originId": "SSB-4PWS4503",
            "destinationId": "FUP-ACON4005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 4.8,
            "pKWe": 5.714286,
            "qKVAr": 4.584465,
            "sKVA": 7.326007,
            "ibA": 9.612892,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1322",
            "excelRow": 2239,
            "circuitRef": "SSB-4PWS4503-Q08",
            "name": "SSB-4PWS4503 → FUP-ACON4001",
            "originId": "SSB-4PWS4503",
            "destinationId": "FUP-ACON4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 1.37,
            "pKWe": 1.75641,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1323",
            "excelRow": 2240,
            "circuitRef": "SSB-4PWS4503-Q09",
            "name": "SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q09",
            "originId": "SSB-4PWS4503",
            "destinationId": "SPARE-SSB-4PWS4503-Q09",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1324",
            "excelRow": 2241,
            "circuitRef": "SSB-4PWS4503-Q10",
            "name": "SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q10",
            "originId": "SSB-4PWS4503",
            "destinationId": "SPARE-SSB-4PWS4503-Q10",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1325",
            "excelRow": 2242,
            "circuitRef": "SSB-4PWS4503-Q11",
            "name": "SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q11",
            "originId": "SSB-4PWS4503",
            "destinationId": "SPARE-SSB-4PWS4503-Q11",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1326",
            "excelRow": 2254,
            "circuitRef": "SSB-4PWS4504-Q01",
            "name": "SSB-4PWS4504 → RCK-XCOM0004",
            "originId": "SSB-4PWS4504",
            "destinationId": "RCK-XCOM0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.78885,
            "sKVA": 5.294118,
            "ibA": 6.946728,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1327",
            "excelRow": 2255,
            "circuitRef": "SSB-4PWS4504-Q02",
            "name": "SSB-4PWS4504 → RCK-XCOM0006",
            "originId": "SSB-4PWS4504",
            "destinationId": "RCK-XCOM0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 4.5,
            "pKWe": 4.5,
            "qKVAr": 2.78885,
            "sKVA": 5.294118,
            "ibA": 6.946728,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1328",
            "excelRow": 2256,
            "circuitRef": "SSB-4PWS4504-Q03",
            "name": "SSB-4PWS4504 → TRF-4PWS4501",
            "originId": "SSB-4PWS4504",
            "destinationId": "TRF-4PWS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 40D",
            "protectionCurrentA": 40,
            "pnKW": 18,
            "pKWe": 18,
            "qKVAr": 13.5,
            "sKVA": 22.5,
            "ibA": 29.523593,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1329",
            "excelRow": 2257,
            "circuitRef": "SSB-4PWS4504-Q04",
            "name": "SSB-4PWS4504 → STA-STCL0002",
            "originId": "SSB-4PWS4504",
            "destinationId": "STA-STCL0002",
            "lineType": "alternativa",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32,
            "pnKW": 13.3,
            "pKWe": 15.938333,
            "qKVAr": 10.844682,
            "sKVA": 19.277904,
            "ibA": 25.295689,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1330",
            "excelRow": 2258,
            "circuitRef": "SSB-4PWS4504-Q05",
            "name": "SSB-4PWS4504 → PSP-DLSY0003",
            "originId": "SSB-4PWS4504",
            "destinationId": "PSP-DLSY0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 1.515152,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "26",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1331",
            "excelRow": 2259,
            "circuitRef": "SSB-4PWS4504-Q06",
            "name": "SSB-4PWS4504 → PSP-DLSY0004",
            "originId": "SSB-4PWS4504",
            "destinationId": "PSP-DLSY0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.290593,
            "sKVA": 0.666667,
            "ibA": 1.515152,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "42",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1332",
            "excelRow": 2260,
            "circuitRef": "SSB-4PWS4504-Q07",
            "name": "SSB-4PWS4504 → SPARE-SSB-4PWS4504-Q07",
            "originId": "SSB-4PWS4504",
            "destinationId": "SPARE-SSB-4PWS4504-Q07",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1333",
            "excelRow": 2261,
            "circuitRef": "SSB-4PWS4504-Q08",
            "name": "SSB-4PWS4504 → SPARE-SSB-4PWS4504-Q08",
            "originId": "SSB-4PWS4504",
            "destinationId": "SPARE-SSB-4PWS4504-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1334",
            "excelRow": 2273,
            "circuitRef": "SSB-4PWS4530-Q01",
            "name": "SSB-4PWS4530 → RCT-28PW0001",
            "originId": "SSB-4PWS4530",
            "destinationId": "RCT-28PW0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 32C",
            "protectionCurrentA": 32,
            "pnKW": 16.632,
            "pKWe": 18.68764,
            "qKVAr": 2.662845,
            "sKVA": 18.876404,
            "ibA": 24.768857,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1335",
            "excelRow": 2276,
            "circuitRef": "SSB-4PWS4530-Q02",
            "name": "SSB-4PWS4530 → SKT-4PWS0027",
            "originId": "SSB-4PWS4530",
            "destinationId": "SKT-4PWS0027",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 N - 100D",
            "protectionCurrentA": 100,
            "pnKW": 60.968188,
            "pKWe": 60.968188,
            "qKVAr": 45.726141,
            "sKVA": 76.210236,
            "ibA": 100,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "50",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1336",
            "excelRow": 2277,
            "circuitRef": "SSB-4PWS4530-Q03",
            "name": "SSB-4PWS4530 → STA-ASHL0003",
            "originId": "SSB-4PWS4530",
            "destinationId": "STA-ASHL0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 50D",
            "protectionCurrentA": 50,
            "pnKW": 24.387275,
            "pKWe": 24.387275,
            "qKVAr": 18.290457,
            "sKVA": 30.484094,
            "ibA": 40,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1337",
            "excelRow": 2278,
            "circuitRef": "SSB-4PWS4530-Q04",
            "name": "SSB-4PWS4530 → SPARE-SSB-4PWS4530-Q04",
            "originId": "SSB-4PWS4530",
            "destinationId": "SPARE-SSB-4PWS4530-Q04",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 25C",
            "protectionCurrentA": 25,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1338",
            "excelRow": 2279,
            "circuitRef": "SSB-4PWS4530-Q05",
            "name": "SSB-4PWS4530 → SPARE-SSB-4PWS4530-Q05",
            "originId": "SSB-4PWS4530",
            "destinationId": "SPARE-SSB-4PWS4530-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 25C",
            "protectionCurrentA": 25,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1339",
            "excelRow": 2291,
            "circuitRef": "SSB-4PWS4531-Q01",
            "name": "SSB-4PWS4531 → STA-ASHL0002",
            "originId": "SSB-4PWS4531",
            "destinationId": "STA-ASHL0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 63D",
            "protectionCurrentA": 63,
            "pnKW": 30,
            "pKWe": 33.333333,
            "qKVAr": 21.531206,
            "sKVA": 39.68254,
            "ibA": 52.069829,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1340",
            "excelRow": 2292,
            "circuitRef": "SSB-4PWS4531-Q02",
            "name": "SSB-4PWS4531 → TRF-4PWS4530",
            "originId": "SSB-4PWS4531",
            "destinationId": "TRF-4PWS4530",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 50D",
            "protectionCurrentA": 50,
            "pnKW": 24,
            "pKWe": 24,
            "qKVAr": 18,
            "sKVA": 30,
            "ibA": 39.364791,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1341",
            "excelRow": 2293,
            "circuitRef": "SSB-4PWS4531-Q03",
            "name": "SSB-4PWS4531 → SKT-4PWS0028",
            "originId": "SSB-4PWS4531",
            "destinationId": "SKT-4PWS0028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03",
            "protectionModel": "NG125 L - 32D",
            "protectionCurrentA": 32.01,
            "pnKW": 21.95,
            "pKWe": 21.95,
            "qKVAr": 10.63087,
            "sKVA": 24.388889,
            "ibA": 32.002117,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1342",
            "excelRow": 2294,
            "circuitRef": "SSB-4PWS4531-Q04",
            "name": "SSB-4PWS4531 → PWC-WIND0003",
            "originId": "SSB-4PWS4531",
            "destinationId": "PWC-WIND0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 1.7,
            "pKWe": 1.7,
            "qKVAr": 0.823348,
            "sKVA": 1.888889,
            "ibA": 2.478524,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1343",
            "excelRow": 2295,
            "circuitRef": "SSB-4PWS4531-Q05",
            "name": "SSB-4PWS4531 → SPARE-SSB-4PWS4531-Q05",
            "originId": "SSB-4PWS4531",
            "destinationId": "SPARE-SSB-4PWS4531-Q05",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1344",
            "excelRow": 2296,
            "circuitRef": "SSB-4PWS4531-Q06",
            "name": "SSB-4PWS4531 → SPARE-SSB-4PWS4531-Q06",
            "originId": "SSB-4PWS4531",
            "destinationId": "SPARE-SSB-4PWS4531-Q06",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1345",
            "excelRow": 2341,
            "circuitRef": "SSB-4PWS4560-Q01",
            "name": "SSB-4PWS4560 → FAC-VENT4001",
            "originId": "SSB-4PWS4560",
            "destinationId": "FAC-VENT4001",
            "lineType": "alternativa",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 H - 20C",
            "protectionCurrentA": 20,
            "pnKW": 11.5,
            "pKWe": 11.5,
            "qKVAr": 0,
            "sKVA": 11.5,
            "ibA": 15.089837,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "4",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1346",
            "excelRow": 2342,
            "circuitRef": "SSB-4PWS4560-Q02",
            "name": "SSB-4PWS4560 → PHP-HTSM4004",
            "originId": "SSB-4PWS4560",
            "destinationId": "PHP-HTSM4004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 H - 50C",
            "protectionCurrentA": 50,
            "pnKW": 31,
            "pKWe": 31,
            "qKVAr": 0,
            "sKVA": 31,
            "ibA": 40.676951,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1347",
            "excelRow": 2343,
            "circuitRef": "SSB-4PWS4560-Q03",
            "name": "SSB-4PWS4560 → PHP-HTSM4005",
            "originId": "SSB-4PWS4560",
            "destinationId": "PHP-HTSM4005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 H - 63C",
            "protectionCurrentA": 63,
            "pnKW": 42,
            "pKWe": 42,
            "qKVAr": 0,
            "sKVA": 42,
            "ibA": 55.110708,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "25",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1348",
            "excelRow": 2344,
            "circuitRef": "SSB-4PWS4560-Q04",
            "name": "SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q04",
            "originId": "SSB-4PWS4560",
            "destinationId": "SPARE-SSB-4PWS4560-Q04",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 H - 20C",
            "protectionCurrentA": 20,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1349",
            "excelRow": 2345,
            "circuitRef": "SSB-4PWS4560-Q05",
            "name": "SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q05",
            "originId": "SSB-4PWS4560",
            "destinationId": "SPARE-SSB-4PWS4560-Q05",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 H - 20C",
            "protectionCurrentA": 20,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1350",
            "excelRow": 2346,
            "circuitRef": "SSB-4PWS4560-Q06",
            "name": "SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q06",
            "originId": "SSB-4PWS4560",
            "destinationId": "SPARE-SSB-4PWS4560-Q06",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 H - 20C",
            "protectionCurrentA": 20,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1351",
            "excelRow": 2358,
            "circuitRef": "SSB-4PWS4561-Q01",
            "name": "SSB-4PWS4561 → FAC-VENT4003",
            "originId": "SSB-4PWS4561",
            "destinationId": "FAC-VENT4003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 7.2,
            "pKWe": 8.126411,
            "qKVAr": 7.166821,
            "sKVA": 10.835214,
            "ibA": 14.217532,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1352",
            "excelRow": 2359,
            "circuitRef": "SSB-4PWS4561-Q02",
            "name": "SSB-4PWS4561 → FCP-ACON4004",
            "originId": "SSB-4PWS4561",
            "destinationId": "FCP-ACON4004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02",
            "protectionModel": "NG125 L - 16D",
            "protectionCurrentA": 16,
            "pnKW": 7.5,
            "pKWe": 7.744186,
            "qKVAr": 1.445282,
            "sKVA": 7.877897,
            "ibA": 10.337059,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1353",
            "excelRow": 2360,
            "circuitRef": "SSB-4PWS4561-Q03",
            "name": "SSB-4PWS4561 → PHP-HTSM4001",
            "originId": "SSB-4PWS4561",
            "destinationId": "PHP-HTSM4001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03",
            "protectionModel": "NG125 L-  40C",
            "protectionCurrentA": 40,
            "pnKW": 27.5,
            "pKWe": 27.5,
            "qKVAr": 0,
            "sKVA": 27.5,
            "ibA": 36.084392,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1354",
            "excelRow": 2361,
            "circuitRef": "SSB-4PWS4561-Q04",
            "name": "SSB-4PWS4561 → PHP-HTSM4002",
            "originId": "SSB-4PWS4561",
            "destinationId": "PHP-HTSM4002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04",
            "protectionModel": "NG125 L - 50C",
            "protectionCurrentA": 50,
            "pnKW": 29,
            "pKWe": 29,
            "qKVAr": 0,
            "sKVA": 29,
            "ibA": 38.052631,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "16",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1355",
            "excelRow": 2362,
            "circuitRef": "SSB-4PWS4561-Q05",
            "name": "SSB-4PWS4561 → PHP-HTSM4003",
            "originId": "SSB-4PWS4561",
            "destinationId": "PHP-HTSM4003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 3,
            "pKWe": 3,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1356",
            "excelRow": 2363,
            "circuitRef": "SSB-4PWS4561-Q06",
            "name": "SSB-4PWS4561 → FAP-VENT4012",
            "originId": "SSB-4PWS4561",
            "destinationId": "FAP-VENT4012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06",
            "protectionModel": "NG125 L - 10D",
            "protectionCurrentA": 10,
            "pnKW": 0.9,
            "pKWe": 1.070155,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1357",
            "excelRow": 2364,
            "circuitRef": "SSB-4PWS4561-Q07",
            "name": "SSB-4PWS4561 → SPARE-SSB-4PWS4561-Q07",
            "originId": "SSB-4PWS4561",
            "destinationId": "SPARE-SSB-4PWS4561-Q07",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1358",
            "excelRow": 2365,
            "circuitRef": "SSB-4PWS4561-Q08",
            "name": "SSB-4PWS4561 → SPARE-SSB-4PWS4561-Q08",
            "originId": "SSB-4PWS4561",
            "destinationId": "SPARE-SSB-4PWS4561-Q08",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08",
            "protectionModel": "NG125 L - 10C",
            "protectionCurrentA": 10,
            "pnKW": 440,
            "pKWe": null,
            "qKVAr": null,
            "sKVA": null,
            "ibA": null,
            "voltage": "440",
            "parallelCables": null,
            "cableSection": null,
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-440-1359",
            "excelRow": 2421,
            "circuitRef": "FAC-VEN4008-01",
            "name": "FAC-VENT4008 → FAN-VENT4008",
            "originId": "FAC-VENT4008",
            "destinationId": "FAN-VENT4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1360",
            "excelRow": 2422,
            "circuitRef": "FAC-VEN4008-02",
            "name": "FAC-VENT4008 → FAN-VENT4009",
            "originId": "FAC-VENT4008",
            "destinationId": "FAN-VENT4009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1361",
            "excelRow": 2423,
            "circuitRef": "FAC-VEN4008-03",
            "name": "FAC-VENT4008 → FAN-VENT4010",
            "originId": "FAC-VENT4008",
            "destinationId": "FAN-VENT4010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1362",
            "excelRow": 2424,
            "circuitRef": "FAC-VEN4008-04",
            "name": "FAC-VENT4008 → FAN-VENT4014",
            "originId": "FAC-VENT4008",
            "destinationId": "FAN-VENT4014",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1363",
            "excelRow": 2425,
            "circuitRef": "FAC-VEN4008-05",
            "name": "FAC-VENT4008 → FAN-VENT4011",
            "originId": "FAC-VENT4008",
            "destinationId": "FAN-VENT4011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1364",
            "excelRow": 2426,
            "circuitRef": "FAC-VEN4008-06",
            "name": "FAC-VENT4008 → FAN-VENT4015",
            "originId": "FAC-VENT4008",
            "destinationId": "FAN-VENT4015",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1365",
            "excelRow": 2462,
            "circuitRef": "FAP-VEN4016-01",
            "name": "FAP-VENT4016 → FAN-VENT4016",
            "originId": "FAP-VENT4016",
            "destinationId": "FAN-VENT4016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1366",
            "excelRow": 2450,
            "circuitRef": "FAP-VEN4013-01",
            "name": "FAP-VENT4013 → FAN-VENT4013",
            "originId": "FAP-VENT4013",
            "destinationId": "FAN-VENT4013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1367",
            "excelRow": 2474,
            "circuitRef": "FCP-ACO4003-01",
            "name": "FCP-ACON4003 → FCO-ACON4003",
            "originId": "FCP-ACON4003",
            "destinationId": "FCO-ACON4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 4,
            "pKWe": null,
            "qKVAr": 4.236716,
            "sKVA": 6.105006,
            "ibA": 8.010743,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1368",
            "excelRow": 2500,
            "circuitRef": "FCP-ACO4007-01",
            "name": "FCP-ACON4007 → FCO-ACON4007",
            "originId": "FCP-ACON4007",
            "destinationId": "FCO-ACON4007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.2,
            "pKWe": null,
            "qKVAr": 2.382558,
            "sKVA": 3.433208,
            "ibA": 4.504918,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1369",
            "excelRow": 2524,
            "circuitRef": "FUP-ACO4005-01",
            "name": "FUP-ACON4005 → FCU-ACON4008",
            "originId": "FUP-ACON4005",
            "destinationId": "FCU-ACON4008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1370",
            "excelRow": 2525,
            "circuitRef": "FUP-ACO4005-02",
            "name": "FUP-ACON4005 → FCU-ACON4009",
            "originId": "FUP-ACON4005",
            "destinationId": "FCU-ACON4009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.4,
            "pKWe": null,
            "qKVAr": 2.292233,
            "sKVA": 3.663004,
            "ibA": 4.806446,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1371",
            "excelRow": 2512,
            "circuitRef": "FUP-ACO4001-01",
            "name": "FUP-ACON4001 → FCU-ACON4001",
            "originId": "FUP-ACON4001",
            "destinationId": "FCU-ACON4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.37,
            "pKWe": null,
            "qKVAr": 1.791897,
            "sKVA": 2.509158,
            "ibA": 3.292415,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1372",
            "excelRow": 2274,
            "circuitRef": "RCT-28PW0001-01",
            "name": "RCT-28PW0001 → CBX-28PW0001",
            "originId": "RCT-28PW0001",
            "destinationId": "CBX-28PW0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 8.4,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 8.4,
            "ibA": 300,
            "voltage": "440",
            "parallelCables": 3,
            "cableSection": "95",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1373",
            "excelRow": 2408,
            "circuitRef": "FAC-VEN4003-01",
            "name": "FAC-VENT4003 → FAN-VENT4003",
            "originId": "FAC-VENT4003",
            "destinationId": "FAN-VENT4003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.6,
            "pKWe": null,
            "qKVAr": 3.58341,
            "sKVA": 5.417607,
            "ibA": 7.108766,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1374",
            "excelRow": 2409,
            "circuitRef": "FAC-VEN4003-02",
            "name": "FAC-VENT4003 → FAN-VENT4004",
            "originId": "FAC-VENT4003",
            "destinationId": "FAN-VENT4004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3.6,
            "pKWe": null,
            "qKVAr": 3.58341,
            "sKVA": 5.417607,
            "ibA": 7.108766,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1375",
            "excelRow": 2486,
            "circuitRef": "FCP-ACO4004-01",
            "name": "FCP-ACON4004 → FCO-ACON4004",
            "originId": "FCP-ACON4004",
            "destinationId": "FCO-ACON4004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.5,
            "pKWe": null,
            "qKVAr": 1.445282,
            "sKVA": 2.265177,
            "ibA": 2.972274,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1376",
            "excelRow": 2487,
            "circuitRef": "FCP-ACO4004-02",
            "name": "FCP-ACON4004 → RHE-HTSM4006",
            "originId": "FCP-ACON4004",
            "destinationId": "RHE-HTSM4006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1377",
            "excelRow": 2488,
            "circuitRef": "FCP-ACO4004-03",
            "name": "FCP-ACON4004 → RHE-HTSM4007",
            "originId": "FCP-ACON4004",
            "destinationId": "RHE-HTSM4007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 3,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 3,
            "ibA": 3.936479,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1378",
            "excelRow": 2438,
            "circuitRef": "FAP-VEN4012-01",
            "name": "FAP-VENT4012 → FAN-VENT4012",
            "originId": "FAP-VENT4012",
            "destinationId": "FAN-VENT4012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.9,
            "pKWe": null,
            "qKVAr": 0.691252,
            "sKVA": 1.273994,
            "ibA": 1.671683,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-440-1379",
            "excelRow": 2275,
            "circuitRef": "CBX-28PW0001-01",
            "name": "CBX-28PW0001 → CON-28PW0001",
            "originId": "CBX-28PW0001",
            "destinationId": "CON-28PW0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 8.4,
            "pKWe": null,
            "qKVAr": 0,
            "sKVA": 8.4,
            "ibA": 300,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "10",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1856",
            "excelRow": 2540,
            "circuitRef": "SSB-2PWS4501-INS80",
            "name": "SSB-2PWS4501 → BUS-SSB-2PWS4501",
            "originId": "SSB-2PWS4501",
            "destinationId": "BUS-SSB-2PWS4501",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1857",
            "excelRow": 2689,
            "circuitRef": "SSB-2PWS4502-INS160",
            "name": "SSB-2PWS4502 → BUS-SSB-2PWS4502",
            "originId": "SSB-2PWS4502",
            "destinationId": "BUS-SSB-2PWS4502",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 160",
            "protectionModel": "INS 160",
            "protectionCurrentA": 160,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1858",
            "excelRow": 2816,
            "circuitRef": "SSB-2PWS4530-INS80",
            "name": "SSB-2PWS4530 → BUS-SSB-2PWS4530",
            "originId": "SSB-2PWS4530",
            "destinationId": "BUS-SSB-2PWS4530",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1859",
            "excelRow": 2911,
            "circuitRef": "SSB-2PWS4561-INS80",
            "name": "SSB-2PWS4561 → BUS-SSB-2PWS4561",
            "originId": "SSB-2PWS4561",
            "destinationId": "BUS-SSB-2PWS4561",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1860",
            "excelRow": 2589,
            "circuitRef": "SSB-2PWS4510-INS80",
            "name": "SSB-2PWS4510 → BUS-SSB-2PWS4510",
            "originId": "SSB-2PWS4510",
            "destinationId": "BUS-SSB-2PWS4510",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1861",
            "excelRow": 2639,
            "circuitRef": "SSB-2PWS4511-INS80",
            "name": "SSB-2PWS4511 → BUS-SSB-2PWS4511",
            "originId": "SSB-2PWS4511",
            "destinationId": "BUS-SSB-2PWS4511",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1862",
            "excelRow": 2737,
            "circuitRef": "SSB-2PWS4512-INS80",
            "name": "SSB-2PWS4512 → BUS-SSB-2PWS4512",
            "originId": "SSB-2PWS4512",
            "destinationId": "BUS-SSB-2PWS4512",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1863",
            "excelRow": 2787,
            "circuitRef": "SSB-2PWS4503-INS80",
            "name": "SSB-2PWS4503 → BUS-SSB-2PWS4503",
            "originId": "SSB-2PWS4503",
            "destinationId": "BUS-SSB-2PWS4503",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "INS 80",
            "protectionModel": "INS 80",
            "protectionCurrentA": 80,
            "voltage": "230",
            "spare": false,
            "virtual": false,
            "notes": "ssb-incoming"
        },
        {
            "id": "abt-230-1864",
            "excelRow": 2543,
            "circuitRef": "SSB-2PWS4501-Q01",
            "name": "SSB-2PWS4501 → CTP-GENS3002",
            "originId": "SSB-2PWS4501",
            "destinationId": "CTP-GENS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.072648,
            "sKVA": 0.166667,
            "ibA": 0.724638,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1865",
            "excelRow": 2544,
            "circuitRef": "SSB-2PWS4501-Q02",
            "name": "SSB-2PWS4501 → CTP-GENS4002",
            "originId": "SSB-2PWS4501",
            "destinationId": "CTP-GENS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.072648,
            "sKVA": 0.166667,
            "ibA": 0.724638,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1866",
            "excelRow": 2545,
            "circuitRef": "SSB-2PWS4501-Q03",
            "name": "SSB-2PWS4501 → DGC-IPMS2001",
            "originId": "SSB-2PWS4501",
            "destinationId": "DGC-IPMS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q03",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.22,
            "pKWe": 0.22,
            "qKVAr": 0.136344,
            "sKVA": 0.258824,
            "ibA": 1.12532,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1867",
            "excelRow": 2546,
            "circuitRef": "SSB-2PWS4501-Q04",
            "name": "SSB-2PWS4501 → DGC-IPMS2002",
            "originId": "SSB-2PWS4501",
            "destinationId": "DGC-IPMS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q04",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.22,
            "pKWe": 0.22,
            "qKVAr": 0.136344,
            "sKVA": 0.258824,
            "ibA": 1.12532,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1868",
            "excelRow": 2547,
            "circuitRef": "SSB-2PWS4501-Q05",
            "name": "SSB-2PWS4501 → ACM-DGFS0002",
            "originId": "SSB-2PWS4501",
            "destinationId": "ACM-DGFS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0,
            "sKVA": 0.07,
            "ibA": 0.304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1869",
            "excelRow": 2548,
            "circuitRef": "SSB-2PWS4501-Q06",
            "name": "SSB-2PWS4501 → CTP-CATP0001",
            "originId": "SSB-2PWS4501",
            "destinationId": "CTP-CATP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.23,
            "pKWe": 0.23,
            "qKVAr": 0.083479,
            "sKVA": 0.244681,
            "ibA": 1.06383,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "12",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1870",
            "excelRow": 2549,
            "circuitRef": "SSB-2PWS4501-Q07",
            "name": "SSB-2PWS4501 → CTP-CATP0002",
            "originId": "SSB-2PWS4501",
            "destinationId": "CTP-CATP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.23,
            "pKWe": 0.23,
            "qKVAr": 0.083479,
            "sKVA": 0.244681,
            "ibA": 1.06383,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "12",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1871",
            "excelRow": 2550,
            "circuitRef": "SSB-2PWS4501-Q08",
            "name": "SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q08",
            "originId": "SSB-2PWS4501",
            "destinationId": "SPARE-SSB-2PWS4501-Q08",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.4,
            "pKWe": 0.4,
            "qKVAr": 0,
            "sKVA": 0.4,
            "ibA": 1.73913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": true,
            "virtual": false
        },
        {
            "id": "abt-230-1872",
            "excelRow": 2551,
            "circuitRef": "SSB-2PWS4501-Q09",
            "name": "SSB-2PWS4501 → CBX-EMSS0012",
            "originId": "SSB-2PWS4501",
            "destinationId": "CBX-EMSS0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.021794,
            "sKVA": 0.05,
            "ibA": 0.217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1873",
            "excelRow": 2552,
            "circuitRef": "SSB-2PWS4501-Q10",
            "name": "SSB-2PWS4501 → CBX-EMSS0013",
            "originId": "SSB-2PWS4501",
            "destinationId": "CBX-EMSS0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.024216,
            "sKVA": 0.055556,
            "ibA": 0.241546,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1874",
            "excelRow": 2553,
            "circuitRef": "SSB-2PWS4501-Q11",
            "name": "SSB-2PWS4501 → JBX-2PWS5011",
            "originId": "SSB-2PWS4501",
            "destinationId": "JBX-2PWS5011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11",
            "protectionModel": "iC60 N - 16C",
            "protectionCurrentA": 16,
            "pnKW": 0.018,
            "pKWe": 0.018,
            "qKVAr": 0,
            "sKVA": 0.018,
            "ibA": 0.078261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "spare": false,
            "virtual": false,
            "cableType": "P2RI-10-2PX"
        },
        {
            "id": "abt-230-1875",
            "excelRow": 2554,
            "circuitRef": "SSB-2PWS4501-Q12",
            "name": "SSB-2PWS4501 → FZM-FDAS4000",
            "originId": "SSB-2PWS4501",
            "destinationId": "FZM-FDAS4000",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12",
            "protectionModel": "iC60 N - 6C",
            "protectionCurrentA": 6,
            "pnKW": 0.453,
            "pKWe": 0.487097,
            "qKVAr": 0.176793,
            "sKVA": 0.518188,
            "ibA": 2.252992,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "spare": false,
            "virtual": false
        },
        {
            "id": "abt-230-1876",
