            "id": "jbx-2pws2231-q16-04",
            "excelRow": 184,
            "circuitRef": "SSB-2PWS2231-Q16-04",
            "name": "JBX-2PWS2037 → CTP-CSSS0025",
            "originId": "JBX-2PWS2037",
            "destinationId": "CTP-CSSS0025",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2261-q04-01",
            "excelRow": 187,
            "circuitRef": "SSB-2PWS2261-Q04-01",
            "name": "JBX-2PWS2059 → SKT-2PWS2602",
            "originId": "JBX-2PWS2059",
            "destinationId": "SKT-2PWS2602",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.14,
            "pKWe": 0.14,
            "qKVAr": 0.10500000000000001,
            "sKVA": 0.17500000000000002,
            "ibA": 0.7608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2602-tvr-tvsy0012",
            "excelRow": 288,
            "circuitRef": "SSB-2PWS2261-Q04-01-TVR-TVSY0012",
            "name": "SKT-2PWS2602 → TVR-TVSY0012",
            "originId": "SKT-2PWS2602",
            "destinationId": "TVR-TVSY0012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0012",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2261-q04-02",
            "excelRow": 188,
            "circuitRef": "SSB-2PWS2261-Q04-02",
            "name": "JBX-2PWS2059 → SKT-2PWS2603",
            "originId": "JBX-2PWS2059",
            "destinationId": "SKT-2PWS2603",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.14,
            "pKWe": 0.14,
            "qKVAr": 0.10500000000000001,
            "sKVA": 0.17500000000000002,
            "ibA": 0.7608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2603-tvr-tvsy0013",
            "excelRow": 289,
            "circuitRef": "SSB-2PWS2261-Q04-02-TVR-TVSY0013",
            "name": "SKT-2PWS2603 → TVR-TVSY0013",
            "originId": "SKT-2PWS2603",
            "destinationId": "TVR-TVSY0013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0013",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q01-01",
            "excelRow": 191,
            "circuitRef": "SSB-2PWS2262-Q01-01",
            "name": "JBX-2PWS2061 → SKT-2PWS2544",
            "originId": "JBX-2PWS2061",
            "destinationId": "SKT-2PWS2544",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2544-tvr-tvsy0001",
            "excelRow": 242,
            "circuitRef": "SSB-2PWS2262-Q01-01-TVR-TVSY0001",
            "name": "SKT-2PWS2544 → TVR-TVSY0001",
            "originId": "SKT-2PWS2544",
            "destinationId": "TVR-TVSY0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q01-02",
            "excelRow": 192,
            "circuitRef": "SSB-2PWS2262-Q01-02",
            "name": "JBX-2PWS2061 → SKT-2PWS2548",
            "originId": "JBX-2PWS2061",
            "destinationId": "SKT-2PWS2548",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2548-tvr-tvsy0002",
            "excelRow": 246,
            "circuitRef": "SSB-2PWS2262-Q01-02-TVR-TVSY0002",
            "name": "SKT-2PWS2548 → TVR-TVSY0002",
            "originId": "SKT-2PWS2548",
            "destinationId": "TVR-TVSY0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q03-01",
            "excelRow": 195,
            "circuitRef": "SSB-2PWS2262-Q03-01",
            "name": "JBX-2PWS2063 → SKT-2PWS2639",
            "originId": "JBX-2PWS2063",
            "destinationId": "SKT-2PWS2639",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2639-tvr-tvsy0014",
            "excelRow": 325,
            "circuitRef": "SSB-2PWS2262-Q03-01-TVR-TVSY0014",
            "name": "SKT-2PWS2639 → TVR-TVSY0014",
            "originId": "SKT-2PWS2639",
            "destinationId": "TVR-TVSY0014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0014",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q03-02",
            "excelRow": 196,
            "circuitRef": "SSB-2PWS2262-Q03-02",
            "name": "JBX-2PWS2063 → SKT-2PWS2612",
            "originId": "JBX-2PWS2063",
            "destinationId": "SKT-2PWS2612",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2612-tvr-tvsy0015",
            "excelRow": 298,
            "circuitRef": "SSB-2PWS2262-Q03-02-TVR-TVSY0015",
            "name": "SKT-2PWS2612 → TVR-TVSY0015",
            "originId": "SKT-2PWS2612",
            "destinationId": "TVR-TVSY0015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0015",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q03-03",
            "excelRow": 197,
            "circuitRef": "SSB-2PWS2262-Q03-03",
            "name": "JBX-2PWS2063 → SKT-2PWS2617",
            "originId": "JBX-2PWS2063",
            "destinationId": "SKT-2PWS2617",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2617-tvr-tvsy0016",
            "excelRow": 303,
            "circuitRef": "SSB-2PWS2262-Q03-03-TVR-TVSY0016",
            "name": "SKT-2PWS2617 → TVR-TVSY0016",
            "originId": "SKT-2PWS2617",
            "destinationId": "TVR-TVSY0016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0016",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q03-04",
            "excelRow": 198,
            "circuitRef": "SSB-2PWS2262-Q03-04",
            "name": "JBX-2PWS2063 → SKT-2PWS2622",
            "originId": "JBX-2PWS2063",
            "destinationId": "SKT-2PWS2622",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2622-tvr-tvsy0017",
            "excelRow": 308,
            "circuitRef": "SSB-2PWS2262-Q03-04-TVR-TVSY0017",
            "name": "SKT-2PWS2622 → TVR-TVSY0017",
            "originId": "SKT-2PWS2622",
            "destinationId": "TVR-TVSY0017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0017",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q03-05",
            "excelRow": 199,
            "circuitRef": "SSB-2PWS2262-Q03-05",
            "name": "JBX-2PWS2063 → SKT-2PWS2629",
            "originId": "JBX-2PWS2063",
            "destinationId": "SKT-2PWS2629",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2629-tvr-tvsy0033",
            "excelRow": 315,
            "circuitRef": "SSB-2PWS2262-Q03-05-TVR-TVSY0033",
            "name": "SKT-2PWS2629 → TVR-TVSY0033",
            "originId": "SKT-2PWS2629",
            "destinationId": "TVR-TVSY0033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0033",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q03-06",
            "excelRow": 200,
            "circuitRef": "SSB-2PWS2262-Q03-06",
            "name": "JBX-2PWS2063 → SKT-2PWS2634",
            "originId": "JBX-2PWS2063",
            "destinationId": "SKT-2PWS2634",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2634-tvr-tvsy0034",
            "excelRow": 320,
            "circuitRef": "SSB-2PWS2262-Q03-06-TVR-TVSY0034",
            "name": "SKT-2PWS2634 → TVR-TVSY0034",
            "originId": "SKT-2PWS2634",
            "destinationId": "TVR-TVSY0034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0034",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q05-01",
            "excelRow": 203,
            "circuitRef": "SSB-2PWS2262-Q05-01",
            "name": "JBX-2PWS2064 → SKT-2PWS2165",
            "originId": "JBX-2PWS2064",
            "destinationId": "SKT-2PWS2165",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.045,
            "sKVA": 0.075,
            "ibA": 0.32608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2165-btc-xcom0001",
            "excelRow": 175,
            "circuitRef": "SSB-2PWS2262-Q05-01-BTC-XCOM0001",
            "name": "SKT-2PWS2165 → BTC-XCOM0001",
            "originId": "SKT-2PWS2165",
            "destinationId": "BTC-XCOM0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2165-btc-xcom0002",
            "excelRow": 175,
            "circuitRef": "SSB-2PWS2262-Q05-01-BTC-XCOM0002",
            "name": "SKT-2PWS2165 → BTC-XCOM0002",
            "originId": "SKT-2PWS2165",
            "destinationId": "BTC-XCOM0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q05-02",
            "excelRow": 204,
            "circuitRef": "SSB-2PWS2262-Q05-02",
            "name": "JBX-2PWS2064 → SKT-2PWS2166",
            "originId": "JBX-2PWS2064",
            "destinationId": "SKT-2PWS2166",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.045,
            "sKVA": 0.075,
            "ibA": 0.32608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2166-btc-xcom0003",
            "excelRow": 176,
            "circuitRef": "SSB-2PWS2262-Q05-02-BTC-XCOM0003",
            "name": "SKT-2PWS2166 → BTC-XCOM0003",
            "originId": "SKT-2PWS2166",
            "destinationId": "BTC-XCOM0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2166-btc-xcom0004",
            "excelRow": 176,
            "circuitRef": "SSB-2PWS2262-Q05-02-BTC-XCOM0004",
            "name": "SKT-2PWS2166 → BTC-XCOM0004",
            "originId": "SKT-2PWS2166",
            "destinationId": "BTC-XCOM0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q05-03",
            "excelRow": 205,
            "circuitRef": "SSB-2PWS2262-Q05-03",
            "name": "JBX-2PWS2064 → SKT-2PWS2167",
            "originId": "JBX-2PWS2064",
            "destinationId": "SKT-2PWS2167",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.045,
            "sKVA": 0.075,
            "ibA": 0.32608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2167-btc-xcom0005",
            "excelRow": 177,
            "circuitRef": "SSB-2PWS2262-Q05-03-BTC-XCOM0005",
            "name": "SKT-2PWS2167 → BTC-XCOM0005",
            "originId": "SKT-2PWS2167",
            "destinationId": "BTC-XCOM0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2167-btc-xcom0006",
            "excelRow": 177,
            "circuitRef": "SSB-2PWS2262-Q05-03-BTC-XCOM0006",
            "name": "SKT-2PWS2167 → BTC-XCOM0006",
            "originId": "SKT-2PWS2167",
            "destinationId": "BTC-XCOM0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q08-01",
            "excelRow": 208,
            "circuitRef": "SSB-2PWS2262-Q08-01",
            "name": "JBX-2PWS2065 → SKT-2PWS2604",
            "originId": "JBX-2PWS2065",
            "destinationId": "SKT-2PWS2604",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2604-tvr-tvsy0018",
            "excelRow": 290,
            "circuitRef": "SSB-2PWS2262-Q08-01-TVR-TVSY0018",
            "name": "SKT-2PWS2604 → TVR-TVSY0018",
            "originId": "SKT-2PWS2604",
            "destinationId": "TVR-TVSY0018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0018",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q08-02",
            "excelRow": 209,
            "circuitRef": "SSB-2PWS2262-Q08-02",
            "name": "JBX-2PWS2065 → SKT-2PWS2606",
            "originId": "JBX-2PWS2065",
            "destinationId": "SKT-2PWS2606",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2606-tvr-tvsy0019",
            "excelRow": 292,
            "circuitRef": "SSB-2PWS2262-Q08-02-TVR-TVSY0019",
            "name": "SKT-2PWS2606 → TVR-TVSY0019",
            "originId": "SKT-2PWS2606",
            "destinationId": "TVR-TVSY0019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0019",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q02-01",
            "excelRow": 212,
            "circuitRef": "SSB-2PWS2262-Q02-01",
            "name": "JBX-2PWS2067 → SKT-2PWS2162",
            "originId": "JBX-2PWS2067",
            "destinationId": "SKT-2PWS2162",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.045,
            "sKVA": 0.075,
            "ibA": 0.32608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2162-btc-xcom0007",
            "excelRow": 172,
            "circuitRef": "SSB-2PWS2262-Q02-01-BTC-XCOM0007",
            "name": "SKT-2PWS2162 → BTC-XCOM0007",
            "originId": "SKT-2PWS2162",
            "destinationId": "BTC-XCOM0007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2162-btc-xcom0008",
            "excelRow": 172,
            "circuitRef": "SSB-2PWS2262-Q02-01-BTC-XCOM0008",
            "name": "SKT-2PWS2162 → BTC-XCOM0008",
            "originId": "SKT-2PWS2162",
            "destinationId": "BTC-XCOM0008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0008",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q02-02",
            "excelRow": 213,
            "circuitRef": "SSB-2PWS2262-Q02-02",
            "name": "JBX-2PWS2067 → SKT-2PWS2163",
            "originId": "JBX-2PWS2067",
            "destinationId": "SKT-2PWS2163",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.045,
            "sKVA": 0.075,
            "ibA": 0.32608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2163-btc-xcom0009",
            "excelRow": 173,
            "circuitRef": "SSB-2PWS2262-Q02-02-BTC-XCOM0009",
            "name": "SKT-2PWS2163 → BTC-XCOM0009",
            "originId": "SKT-2PWS2163",
            "destinationId": "BTC-XCOM0009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0009",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2163-btc-xcom0010",
            "excelRow": 173,
            "circuitRef": "SSB-2PWS2262-Q02-02-BTC-XCOM0010",
            "name": "SKT-2PWS2163 → BTC-XCOM0010",
            "originId": "SKT-2PWS2163",
            "destinationId": "BTC-XCOM0010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0010",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2262-q02-03",
            "excelRow": 214,
            "circuitRef": "SSB-2PWS2262-Q02-03",
            "name": "JBX-2PWS2067 → SKT-2PWS2164",
            "originId": "JBX-2PWS2067",
            "destinationId": "SKT-2PWS2164",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.06,
            "pKWe": 0.06,
            "qKVAr": 0.045,
            "sKVA": 0.075,
            "ibA": 0.32608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2164-btc-xcom0011",
            "excelRow": 174,
            "circuitRef": "SSB-2PWS2262-Q02-03-BTC-XCOM0011",
            "name": "SKT-2PWS2164 → BTC-XCOM0011",
            "originId": "SKT-2PWS2164",
            "destinationId": "BTC-XCOM0011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0011",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2164-btc-xcom0012",
            "excelRow": 174,
            "circuitRef": "SSB-2PWS2262-Q02-03-BTC-XCOM0012",
            "name": "SKT-2PWS2164 → BTC-XCOM0012",
            "originId": "SKT-2PWS2164",
            "destinationId": "BTC-XCOM0012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BTC-XCOM0012",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q01-01",
            "excelRow": 217,
            "circuitRef": "SSB-2PWS2263-Q01-01",
            "name": "JBX-2PWS2068 → TUH-CAL2025",
            "originId": "JBX-2PWS2068",
            "destinationId": "TUH-CAL2025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q01-02",
            "excelRow": 218,
            "circuitRef": "SSB-2PWS2263-Q01-02",
            "name": "JBX-2PWS2068 → WAB-SANI0017",
            "originId": "JBX-2PWS2068",
            "destinationId": "WAB-SANI0017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q02-01",
            "excelRow": 221,
            "circuitRef": "SSB-2PWS2263-Q02-01",
            "name": "JBX-2PWS2069 → TUH-CAL2026",
            "originId": "JBX-2PWS2069",
            "destinationId": "TUH-CAL2026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q02-02",
            "excelRow": 222,
            "circuitRef": "SSB-2PWS2263-Q02-02",
            "name": "JBX-2PWS2069 → WAB-SANI0011",
            "originId": "JBX-2PWS2069",
            "destinationId": "WAB-SANI0011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q02-03",
            "excelRow": 223,
            "circuitRef": "SSB-2PWS2263-Q02-03",
            "name": "JBX-2PWS2069 → SKT-2PWS2032",
            "originId": "JBX-2PWS2069",
            "destinationId": "SKT-2PWS2032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q02-04",
            "excelRow": 224,
            "circuitRef": "SSB-2PWS2263-Q02-04",
            "name": "JBX-2PWS2069 → SKT-2PWS2033",
            "originId": "JBX-2PWS2069",
            "destinationId": "SKT-2PWS2033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q03-01",
            "excelRow": 227,
            "circuitRef": "SSB-2PWS2263-Q03-01",
            "name": "JBX-2PWS2070 → TUH-CAL2027",
            "originId": "JBX-2PWS2070",
            "destinationId": "TUH-CAL2027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q03-02",
            "excelRow": 228,
            "circuitRef": "SSB-2PWS2263-Q03-02",
            "name": "JBX-2PWS2070 → WAB-SANI0010",
            "originId": "JBX-2PWS2070",
            "destinationId": "WAB-SANI0010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q03-03",
            "excelRow": 229,
            "circuitRef": "SSB-2PWS2263-Q03-03",
            "name": "JBX-2PWS2070 → SKT-2PWS2030",
            "originId": "JBX-2PWS2070",
            "destinationId": "SKT-2PWS2030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q03-04",
            "excelRow": 230,
            "circuitRef": "SSB-2PWS2263-Q03-04",
            "name": "JBX-2PWS2070 → SKT-2PWS2031",
            "originId": "JBX-2PWS2070",
            "destinationId": "SKT-2PWS2031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q04-01",
            "excelRow": 233,
            "circuitRef": "SSB-2PWS2263-Q04-01",
            "name": "JBX-2PWS2071 → SKT-2PWS2026",
            "originId": "JBX-2PWS2071",
            "destinationId": "SKT-2PWS2026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q04-02",
            "excelRow": 234,
            "circuitRef": "SSB-2PWS2263-Q04-02",
            "name": "JBX-2PWS2071 → SKT-2PWS2027",
            "originId": "JBX-2PWS2071",
            "destinationId": "SKT-2PWS2027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q04-03",
            "excelRow": 235,
            "circuitRef": "SSB-2PWS2263-Q04-03",
            "name": "JBX-2PWS2071 → SKT-2PWS2028",
            "originId": "JBX-2PWS2071",
            "destinationId": "SKT-2PWS2028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q04-04",
            "excelRow": 236,
            "circuitRef": "SSB-2PWS2263-Q04-04",
            "name": "JBX-2PWS2071 → SKT-2PWS2029",
            "originId": "JBX-2PWS2071",
            "destinationId": "SKT-2PWS2029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q05-01",
            "excelRow": 239,
            "circuitRef": "SSB-2PWS2263-Q05-01",
            "name": "JBX-2PWS2072 → SKT-2PWS2034",
            "originId": "JBX-2PWS2072",
            "destinationId": "SKT-2PWS2034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q05-02",
            "excelRow": 240,
            "circuitRef": "SSB-2PWS2263-Q05-02",
            "name": "JBX-2PWS2072 → SKT-2PWS2035",
            "originId": "JBX-2PWS2072",
            "destinationId": "SKT-2PWS2035",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q05-03",
            "excelRow": 241,
            "circuitRef": "SSB-2PWS2263-Q05-03",
            "name": "JBX-2PWS2072 → SKT-2PWS2036",
            "originId": "JBX-2PWS2072",
            "destinationId": "SKT-2PWS2036",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q05-04",
            "excelRow": 242,
            "circuitRef": "SSB-2PWS2263-Q05-04",
            "name": "JBX-2PWS2072 → SKT-2PWS2037",
            "originId": "JBX-2PWS2072",
            "destinationId": "SKT-2PWS2037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q06-01",
            "excelRow": 245,
            "circuitRef": "SSB-2PWS2263-Q06-01",
            "name": "JBX-2PWS2073 → SKT-2PWS2038",
            "originId": "JBX-2PWS2073",
            "destinationId": "SKT-2PWS2038",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q06-02",
            "excelRow": 246,
            "circuitRef": "SSB-2PWS2263-Q06-02",
            "name": "JBX-2PWS2073 → SKT-2PWS2039",
            "originId": "JBX-2PWS2073",
            "destinationId": "SKT-2PWS2039",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q06-03",
            "excelRow": 247,
            "circuitRef": "SSB-2PWS2263-Q06-03",
            "name": "JBX-2PWS2073 → SKT-2PWS2040",
            "originId": "JBX-2PWS2073",
            "destinationId": "SKT-2PWS2040",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2040-shd-offe0008",
            "excelRow": 103,
            "circuitRef": "SSB-2PWS2263-Q06-03-SHD-OFFE0008",
            "name": "SKT-2PWS2040 → SHD-OFFE0008",
            "originId": "SKT-2PWS2040",
            "destinationId": "SHD-OFFE0008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "SHD-OFFE0008",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q07-01",
            "excelRow": 250,
            "circuitRef": "SSB-2PWS2263-Q07-01",
            "name": "JBX-2PWS2074 → SKT-2PWS2044",
            "originId": "JBX-2PWS2074",
            "destinationId": "SKT-2PWS2044",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q07-02",
            "excelRow": 251,
            "circuitRef": "SSB-2PWS2263-Q07-02",
            "name": "JBX-2PWS2074 → SKT-2PWS2045",
            "originId": "JBX-2PWS2074",
            "destinationId": "SKT-2PWS2045",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q07-03",
            "excelRow": 252,
            "circuitRef": "SSB-2PWS2263-Q07-03",
            "name": "JBX-2PWS2074 → SKT-2PWS2046",
            "originId": "JBX-2PWS2074",
            "destinationId": "SKT-2PWS2046",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q08-01",
            "excelRow": 255,
            "circuitRef": "SSB-2PWS2263-Q08-01",
            "name": "JBX-2PWS2075 → SKT-2PWS2050",
            "originId": "JBX-2PWS2075",
            "destinationId": "SKT-2PWS2050",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q08-02",
            "excelRow": 256,
            "circuitRef": "SSB-2PWS2263-Q08-02",
            "name": "JBX-2PWS2075 → SKT-2PWS2052",
            "originId": "JBX-2PWS2075",
            "destinationId": "SKT-2PWS2052",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q08-03",
            "excelRow": 257,
            "circuitRef": "SSB-2PWS2263-Q08-03",
            "name": "JBX-2PWS2075 → SKT-2PWS2053",
            "originId": "JBX-2PWS2075",
            "destinationId": "SKT-2PWS2053",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q08-04",
            "excelRow": 258,
            "circuitRef": "SSB-2PWS2263-Q08-04",
            "name": "JBX-2PWS2075 → SKT-2PWS2054",
            "originId": "JBX-2PWS2075",
            "destinationId": "SKT-2PWS2054",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q10-01",
            "excelRow": 261,
            "circuitRef": "SSB-2PWS2263-Q10-01",
            "name": "JBX-2PWS2077 → SKT-2PWS2001",
            "originId": "JBX-2PWS2077",
            "destinationId": "SKT-2PWS2001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q10-02",
            "excelRow": 262,
            "circuitRef": "SSB-2PWS2263-Q10-02",
            "name": "JBX-2PWS2077 → SKT-2PWS2002",
            "originId": "JBX-2PWS2077",
            "destinationId": "SKT-2PWS2002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q10-03",
            "excelRow": 263,
            "circuitRef": "SSB-2PWS2263-Q10-03",
            "name": "JBX-2PWS2077 → SKT-2PWS2003",
            "originId": "JBX-2PWS2077",
            "destinationId": "SKT-2PWS2003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q10-04",
            "excelRow": 264,
            "circuitRef": "SSB-2PWS2263-Q10-04",
            "name": "JBX-2PWS2077 → SKT-2PWS2152",
            "originId": "JBX-2PWS2077",
            "destinationId": "SKT-2PWS2152",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q09-01",
            "excelRow": 267,
            "circuitRef": "SSB-2PWS2263-Q09-01",
            "name": "JBX-2PWS2078 → SKT-2PWS2012",
            "originId": "JBX-2PWS2078",
            "destinationId": "SKT-2PWS2012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q09-02",
            "excelRow": 268,
            "circuitRef": "SSB-2PWS2263-Q09-02",
            "name": "JBX-2PWS2078 → SKT-2PWS2013",
            "originId": "JBX-2PWS2078",
            "destinationId": "SKT-2PWS2013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q09-03",
            "excelRow": 269,
            "circuitRef": "SSB-2PWS2263-Q09-03",
            "name": "JBX-2PWS2078 → SKT-2PWS2014",
            "originId": "JBX-2PWS2078",
            "destinationId": "SKT-2PWS2014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q09-04",
            "excelRow": 270,
            "circuitRef": "SSB-2PWS2263-Q09-04",
            "name": "JBX-2PWS2078 → SKT-2PWS2153",
            "originId": "JBX-2PWS2078",
            "destinationId": "SKT-2PWS2153",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q09-05",
            "excelRow": 271,
            "circuitRef": "SSB-2PWS2263-Q09-05",
            "name": "JBX-2PWS2078 → SKT-2PWS2154",
            "originId": "JBX-2PWS2078",
            "destinationId": "SKT-2PWS2154",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q12-10",
            "excelRow": 274,
            "circuitRef": "SSB-2PWS2263-Q12-10",
            "name": "JBX-2PWS2079 → JBX-2PWS2103",
            "originId": "JBX-2PWS2079",
            "destinationId": "JBX-2PWS2103",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8999999999999999,
            "pKWe": 0.8999999999999999,
            "qKVAr": 0.6749999999999999,
            "sKVA": 1.125,
            "ibA": 4.891304347826086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q12-11",
            "excelRow": 278,
            "circuitRef": "SSB-2PWS2263-Q12-11",
            "name": "JBX-2PWS2079 → SKT-2PWS2007",
            "originId": "JBX-2PWS2079",
            "destinationId": "SKT-2PWS2007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q12-12",
            "excelRow": 279,
            "circuitRef": "SSB-2PWS2263-Q12-12",
            "name": "JBX-2PWS2079 → SKT-2PWS2008",
            "originId": "JBX-2PWS2079",
            "destinationId": "SKT-2PWS2008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q12-13",
            "excelRow": 280,
            "circuitRef": "SSB-2PWS2263-Q12-13",
            "name": "JBX-2PWS2079 → SKT-2PWS2009",
            "originId": "JBX-2PWS2079",
            "destinationId": "SKT-2PWS2009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q12-21",
            "excelRow": 275,
            "circuitRef": "SSB-2PWS2263-Q12-21",
            "name": "JBX-2PWS2103 → SKT-2PWS2004",
            "originId": "JBX-2PWS2103",
            "destinationId": "SKT-2PWS2004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q12-22",
            "excelRow": 276,
            "circuitRef": "SSB-2PWS2263-Q12-22",
            "name": "JBX-2PWS2103 → SKT-2PWS2005",
            "originId": "JBX-2PWS2103",
            "destinationId": "SKT-2PWS2005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q12-23",
            "excelRow": 277,
            "circuitRef": "SSB-2PWS2263-Q12-23",
            "name": "JBX-2PWS2103 → SKT-2PWS2006",
            "originId": "JBX-2PWS2103",
            "destinationId": "SKT-2PWS2006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q14-01",
            "excelRow": 283,
            "circuitRef": "SSB-2PWS2263-Q14-01",
            "name": "JBX-2PWS2080 → SKT-2PWS2015",
            "originId": "JBX-2PWS2080",
            "destinationId": "SKT-2PWS2015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q14-02",
            "excelRow": 284,
            "circuitRef": "SSB-2PWS2263-Q14-02",
            "name": "JBX-2PWS2080 → SKT-2PWS2016",
            "originId": "JBX-2PWS2080",
            "destinationId": "SKT-2PWS2016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q14-03",
            "excelRow": 285,
            "circuitRef": "SSB-2PWS2263-Q14-03",
            "name": "JBX-2PWS2080 → SKT-2PWS2017",
            "originId": "JBX-2PWS2080",
            "destinationId": "SKT-2PWS2017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q13-01",
            "excelRow": 288,
            "circuitRef": "SSB-2PWS2263-Q13-01",
            "name": "JBX-2PWS2081 → SKT-2PWS2020",
            "originId": "JBX-2PWS2081",
            "destinationId": "SKT-2PWS2020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q13-02",
            "excelRow": 289,
            "circuitRef": "SSB-2PWS2263-Q13-02",
            "name": "JBX-2PWS2081 → SKT-2PWS2021",
            "originId": "JBX-2PWS2081",
            "destinationId": "SKT-2PWS2021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q13-03",
            "excelRow": 290,
            "circuitRef": "SSB-2PWS2263-Q13-03",
            "name": "JBX-2PWS2081 → SKT-2PWS2022",
            "originId": "JBX-2PWS2081",
            "destinationId": "SKT-2PWS2022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q13-04",
            "excelRow": 291,
            "circuitRef": "SSB-2PWS2263-Q13-04",
            "name": "JBX-2PWS2081 → SKT-2PWS2023",
            "originId": "JBX-2PWS2081",
            "destinationId": "SKT-2PWS2023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q13-05",
            "excelRow": 292,
            "circuitRef": "SSB-2PWS2263-Q13-05",
            "name": "JBX-2PWS2081 → SKT-2PWS2024",
            "originId": "JBX-2PWS2081",
            "destinationId": "SKT-2PWS2024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q13-06",
            "excelRow": 293,
            "circuitRef": "SSB-2PWS2263-Q13-06",
            "name": "JBX-2PWS2081 → SKT-2PWS2223",
            "originId": "JBX-2PWS2081",
            "destinationId": "SKT-2PWS2223",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2223-dwc-fsfe0014",
            "excelRow": 201,
            "circuitRef": "SSB-2PWS2263-Q13-06-DWC-FSFE0014",
            "name": "SKT-2PWS2223 → DWC-FSFE0014",
            "originId": "SKT-2PWS2223",
            "destinationId": "DWC-FSFE0014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0014",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q01-01",
            "excelRow": 296,
            "circuitRef": "SSB-2PWS2264-Q01-01",
            "name": "JBX-2PWS2082 → TUH-CAL2022",
            "originId": "JBX-2PWS2082",
            "destinationId": "TUH-CAL2022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q01-02",
            "excelRow": 297,
            "circuitRef": "SSB-2PWS2264-Q01-02",
            "name": "JBX-2PWS2082 → WAB-SANI0019",
            "originId": "JBX-2PWS2082",
            "destinationId": "WAB-SANI0019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q03-01",
            "excelRow": 300,
            "circuitRef": "SSB-2PWS2264-Q03-01",
            "name": "JBX-2PWS2083 → TUH-CAL2029",
            "originId": "JBX-2PWS2083",
            "destinationId": "TUH-CAL2029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q03-02",
            "excelRow": 301,
            "circuitRef": "SSB-2PWS2264-Q03-02",
            "name": "JBX-2PWS2083 → WAB-SANI0018",
            "originId": "JBX-2PWS2083",
            "destinationId": "WAB-SANI0018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q02-01",
            "excelRow": 304,
            "circuitRef": "SSB-2PWS2264-Q02-01",
            "name": "JBX-2PWS2084 → SKT-2PWS2062",
            "originId": "JBX-2PWS2084",
            "destinationId": "SKT-2PWS2062",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q02-02",
            "excelRow": 305,
            "circuitRef": "SSB-2PWS2264-Q02-02",
            "name": "JBX-2PWS2084 → SKT-2PWS2063",
            "originId": "JBX-2PWS2084",
            "destinationId": "SKT-2PWS2063",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q02-03",
            "excelRow": 306,
            "circuitRef": "SSB-2PWS2264-Q02-03",
            "name": "JBX-2PWS2084 → SKT-2PWS2068",
            "originId": "JBX-2PWS2084",
            "destinationId": "SKT-2PWS2068",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q02-04",
            "excelRow": 307,
            "circuitRef": "SSB-2PWS2264-Q02-04",
            "name": "JBX-2PWS2084 → SKT-2PWS2189",
            "originId": "JBX-2PWS2084",
            "destinationId": "SKT-2PWS2189",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q02-05",
            "excelRow": 308,
            "circuitRef": "SSB-2PWS2264-Q02-05",
            "name": "JBX-2PWS2084 → SKT-2PWS2190",
            "originId": "JBX-2PWS2084",
            "destinationId": "SKT-2PWS2190",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q02-06",
            "excelRow": 309,
            "circuitRef": "SSB-2PWS2264-Q02-06",
            "name": "JBX-2PWS2084 → SKT-2PWS2191",
            "originId": "JBX-2PWS2084",
            "destinationId": "SKT-2PWS2191",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q04-10",
            "excelRow": 312,
            "circuitRef": "SSB-2PWS2264-Q04-10",
            "name": "JBX-2PWS2085 → JBX-2PWS2086",
            "originId": "JBX-2PWS2085",
            "destinationId": "JBX-2PWS2086",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q04-11",
            "excelRow": 315,
            "circuitRef": "SSB-2PWS2264-Q04-11",
            "name": "JBX-2PWS2085 → SKT-2PWS2073",
            "originId": "JBX-2PWS2085",
            "destinationId": "SKT-2PWS2073",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q04-12",
            "excelRow": 316,
            "circuitRef": "SSB-2PWS2264-Q04-12",
            "name": "JBX-2PWS2085 → SKT-2PWS2074",
            "originId": "JBX-2PWS2085",
            "destinationId": "SKT-2PWS2074",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q04-21",
            "excelRow": 313,
            "circuitRef": "SSB-2PWS2264-Q04-21",
            "name": "JBX-2PWS2086 → SKT-2PWS2079",
            "originId": "JBX-2PWS2086",
            "destinationId": "SKT-2PWS2079",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q04-22",
            "excelRow": 314,
            "circuitRef": "SSB-2PWS2264-Q04-22",
            "name": "JBX-2PWS2086 → SKT-2PWS2080",
            "originId": "JBX-2PWS2086",
            "destinationId": "SKT-2PWS2080",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q05-01",
            "excelRow": 319,
            "circuitRef": "SSB-2PWS2264-Q05-01",
            "name": "JBX-2PWS2087 → SKT-2PWS2085",
            "originId": "JBX-2PWS2087",
            "destinationId": "SKT-2PWS2085",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q05-02",
            "excelRow": 320,
            "circuitRef": "SSB-2PWS2264-Q05-02",
            "name": "JBX-2PWS2087 → SKT-2PWS2086",
            "originId": "JBX-2PWS2087",
            "destinationId": "SKT-2PWS2086",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q05-03",
            "excelRow": 321,
            "circuitRef": "SSB-2PWS2264-Q05-03",
            "name": "JBX-2PWS2087 → SKT-2PWS2087",
            "originId": "JBX-2PWS2087",
            "destinationId": "SKT-2PWS2087",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q05-04",
            "excelRow": 322,
            "circuitRef": "SSB-2PWS2264-Q05-04",
            "name": "JBX-2PWS2087 → SKT-2PWS2088",
            "originId": "JBX-2PWS2087",
            "destinationId": "SKT-2PWS2088",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q05-05",
            "excelRow": 323,
            "circuitRef": "SSB-2PWS2264-Q05-05",
            "name": "JBX-2PWS2087 → SKT-2PWS2224",
            "originId": "JBX-2PWS2087",
            "destinationId": "SKT-2PWS2224",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2224-dwc-fsfe0013",
            "excelRow": 202,
            "circuitRef": "SSB-2PWS2264-Q05-05-DWC-FSFE0013",
            "name": "SKT-2PWS2224 → DWC-FSFE0013",
            "originId": "SKT-2PWS2224",
            "destinationId": "DWC-FSFE0013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0013",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q06-01",
            "excelRow": 326,
            "circuitRef": "SSB-2PWS2264-Q06-01",
            "name": "JBX-2PWS2088 → SKT-2PWS2089",
            "originId": "JBX-2PWS2088",
            "destinationId": "SKT-2PWS2089",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q06-02",
            "excelRow": 327,
            "circuitRef": "SSB-2PWS2264-Q06-02",
            "name": "JBX-2PWS2088 → SKT-2PWS2090",
            "originId": "JBX-2PWS2088",
            "destinationId": "SKT-2PWS2090",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q06-03",
            "excelRow": 328,
            "circuitRef": "SSB-2PWS2264-Q06-03",
            "name": "JBX-2PWS2088 → SKT-2PWS2091",
            "originId": "JBX-2PWS2088",
            "destinationId": "SKT-2PWS2091",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q06-04",
            "excelRow": 329,
            "circuitRef": "SSB-2PWS2264-Q06-04",
            "name": "JBX-2PWS2088 → SKT-2PWS2092",
            "originId": "JBX-2PWS2088",
            "destinationId": "SKT-2PWS2092",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q09-10",
            "excelRow": 332,
            "circuitRef": "SSB-2PWS2265-Q09-10",
            "name": "JBX-2PWS2090 → JBX-2PWS2097",
            "originId": "JBX-2PWS2090",
            "destinationId": "JBX-2PWS2097",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8999999999999999,
            "pKWe": 0.8999999999999999,
            "qKVAr": 0.6749999999999999,
            "sKVA": 1.125,
            "ibA": 4.891304347826086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q09-11",
            "excelRow": 336,
            "circuitRef": "SSB-2PWS2265-Q09-11",
            "name": "JBX-2PWS2097 → TUH-CAL2021",
            "originId": "JBX-2PWS2097",
            "destinationId": "TUH-CAL2021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q09-12",
            "excelRow": 337,
            "circuitRef": "SSB-2PWS2265-Q09-12",
            "name": "JBX-2PWS2097 → WAB-SANI0016",
            "originId": "JBX-2PWS2097",
            "destinationId": "WAB-SANI0016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q09-21",
            "excelRow": 333,
            "circuitRef": "SSB-2PWS2265-Q09-21",
            "name": "JBX-2PWS2097 → SKT-2PWS2118",
            "originId": "JBX-2PWS2097",
            "destinationId": "SKT-2PWS2118",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q09-22",
            "excelRow": 334,
            "circuitRef": "SSB-2PWS2265-Q09-22",
            "name": "JBX-2PWS2097 → SKT-2PWS2119",
            "originId": "JBX-2PWS2097",
            "destinationId": "SKT-2PWS2119",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q09-23",
            "excelRow": 335,
            "circuitRef": "SSB-2PWS2265-Q09-23",
            "name": "JBX-2PWS2097 → SKT-2PWS2120",
            "originId": "JBX-2PWS2097",
            "destinationId": "SKT-2PWS2120",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q10-01",
            "excelRow": 340,
            "circuitRef": "SSB-2PWS2265-Q10-01",
            "name": "JBX-2PWS2091 → TUH-CAL2028",
            "originId": "JBX-2PWS2091",
            "destinationId": "TUH-CAL2028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q10-02",
            "excelRow": 341,
            "circuitRef": "SSB-2PWS2265-Q10-02",
            "name": "JBX-2PWS2091 → WAB-SANI0020",
            "originId": "JBX-2PWS2091",
            "destinationId": "WAB-SANI0020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q11-01",
            "excelRow": 344,
            "circuitRef": "SSB-2PWS2265-Q11-01",
            "name": "JBX-2PWS2092 → SKT-2PWS2094",
            "originId": "JBX-2PWS2092",
            "destinationId": "SKT-2PWS2094",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q11-02",
            "excelRow": 345,
            "circuitRef": "SSB-2PWS2265-Q11-02",
            "name": "JBX-2PWS2092 → SKT-2PWS2095",
            "originId": "JBX-2PWS2092",
            "destinationId": "SKT-2PWS2095",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q11-03",
            "excelRow": 346,
            "circuitRef": "SSB-2PWS2265-Q11-03",
            "name": "JBX-2PWS2092 → SKT-2PWS2098",
            "originId": "JBX-2PWS2092",
            "destinationId": "SKT-2PWS2098",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q11-04",
            "excelRow": 347,
            "circuitRef": "SSB-2PWS2265-Q11-04",
            "name": "JBX-2PWS2092 → SKT-2PWS2099",
            "originId": "JBX-2PWS2092",
            "destinationId": "SKT-2PWS2099",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2099-shd-offe0007",
            "excelRow": 129,
            "circuitRef": "SSB-2PWS2265-Q11-04-SHD-OFFE0007",
            "name": "SKT-2PWS2099 → SHD-OFFE0007",
            "originId": "SKT-2PWS2099",
            "destinationId": "SHD-OFFE0007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "SHD-OFFE0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q13-10",
            "excelRow": 350,
            "circuitRef": "SSB-2PWS2265-Q13-10",
            "name": "JBX-2PWS2098 → JBX-2PWS2106",
            "originId": "JBX-2PWS2098",
            "destinationId": "JBX-2PWS2106",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q13-11",
            "excelRow": 354,
            "circuitRef": "SSB-2PWS2265-Q13-11",
            "name": "JBX-2PWS2098 → SKT-2PWS2125",
            "originId": "JBX-2PWS2098",
            "destinationId": "SKT-2PWS2125",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q13-12",
            "excelRow": 355,
            "circuitRef": "SSB-2PWS2265-Q13-12",
            "name": "JBX-2PWS2098 → SKT-2PWS2126",
            "originId": "JBX-2PWS2098",
            "destinationId": "SKT-2PWS2126",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q13-20",
            "excelRow": 352,
            "circuitRef": "SSB-2PWS2265-Q13-20",
            "name": "JBX-2PWS2106 → JBX-2PWS2107",
            "originId": "JBX-2PWS2106",
            "destinationId": "JBX-2PWS2107",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q13-21",
            "excelRow": 351,
            "circuitRef": "SSB-2PWS2265-Q13-21",
            "name": "JBX-2PWS2106 → SKT-2PWS2158",
            "originId": "JBX-2PWS2106",
            "destinationId": "SKT-2PWS2158",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q13-31",
            "excelRow": 353,
            "circuitRef": "SSB-2PWS2265-Q13-31",
            "name": "JBX-2PWS2107 → SKT-2PWS2159",
            "originId": "JBX-2PWS2107",
            "destinationId": "SKT-2PWS2159",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q14-01",
            "excelRow": 358,
            "circuitRef": "SSB-2PWS2265-Q14-01",
            "name": "JBX-2PWS2100 → SKT-2PWS2140",
            "originId": "JBX-2PWS2100",
            "destinationId": "SKT-2PWS2140",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q14-02",
            "excelRow": 359,
            "circuitRef": "SSB-2PWS2265-Q14-02",
            "name": "JBX-2PWS2100 → SKT-2PWS2141",
            "originId": "JBX-2PWS2100",
            "destinationId": "SKT-2PWS2141",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q14-03",
            "excelRow": 360,
            "circuitRef": "SSB-2PWS2265-Q14-03",
            "name": "JBX-2PWS2100 → SKT-2PWS2142",
            "originId": "JBX-2PWS2100",
            "destinationId": "SKT-2PWS2142",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q14-04",
            "excelRow": 361,
            "circuitRef": "SSB-2PWS2265-Q14-04",
            "name": "JBX-2PWS2100 → SKT-2PWS2143",
            "originId": "JBX-2PWS2100",
            "destinationId": "SKT-2PWS2143",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q14-05",
            "excelRow": 362,
            "circuitRef": "SSB-2PWS2265-Q14-05",
            "name": "JBX-2PWS2100 → SKT-2PWS2225",
            "originId": "JBX-2PWS2100",
            "destinationId": "SKT-2PWS2225",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2225-dwc-fsfe0016",
            "excelRow": 203,
            "circuitRef": "SSB-2PWS2265-Q14-05-DWC-FSFE0016",
            "name": "SKT-2PWS2225 → DWC-FSFE0016",
            "originId": "SKT-2PWS2225",
            "destinationId": "DWC-FSFE0016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0016",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q15-01",
            "excelRow": 365,
            "circuitRef": "SSB-2PWS2265-Q15-01",
            "name": "JBX-2PWS2101 → SKT-2PWS2146",
            "originId": "JBX-2PWS2101",
            "destinationId": "SKT-2PWS2146",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q15-02",
            "excelRow": 366,
            "circuitRef": "SSB-2PWS2265-Q15-02",
            "name": "JBX-2PWS2101 → SKT-2PWS2147",
            "originId": "JBX-2PWS2101",
            "destinationId": "SKT-2PWS2147",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q15-03",
            "excelRow": 367,
            "circuitRef": "SSB-2PWS2265-Q15-03",
            "name": "JBX-2PWS2101 → SKT-2PWS2148",
            "originId": "JBX-2PWS2101",
            "destinationId": "SKT-2PWS2148",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q15-04",
            "excelRow": 368,
            "circuitRef": "SSB-2PWS2265-Q15-04",
            "name": "JBX-2PWS2101 → SKT-2PWS2149",
            "originId": "JBX-2PWS2101",
            "destinationId": "SKT-2PWS2149",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q11-01",
            "excelRow": 371,
            "circuitRef": "SSB-2PWS2263-Q11-01",
            "name": "JBX-2PWS2102 → SKT-2PWS2010",
            "originId": "JBX-2PWS2102",
            "destinationId": "SKT-2PWS2010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q11-02",
            "excelRow": 372,
            "circuitRef": "SSB-2PWS2263-Q11-02",
            "name": "JBX-2PWS2102 → SKT-2PWS2011",
            "originId": "JBX-2PWS2102",
            "destinationId": "SKT-2PWS2011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q11-03",
            "excelRow": 373,
            "circuitRef": "SSB-2PWS2263-Q11-03",
            "name": "JBX-2PWS2102 → SKT-2PWS2155",
            "originId": "JBX-2PWS2102",
            "destinationId": "SKT-2PWS2155",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q12-10",
            "excelRow": 376,
            "circuitRef": "SSB-2PWS2265-Q12-10",
            "name": "JBX-2PWS2104 → JBX-2PWS2105",
            "originId": "JBX-2PWS2104",
            "destinationId": "JBX-2PWS2105",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q12-11",
            "excelRow": 379,
            "circuitRef": "SSB-2PWS2265-Q12-11",
            "name": "JBX-2PWS2104 → SKT-2PWS2122",
            "originId": "JBX-2PWS2104",
            "destinationId": "SKT-2PWS2122",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q12-12",
            "excelRow": 380,
            "circuitRef": "SSB-2PWS2265-Q12-12",
            "name": "JBX-2PWS2104 → SKT-2PWS2123",
            "originId": "JBX-2PWS2104",
            "destinationId": "SKT-2PWS2123",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q12-13",
            "excelRow": 381,
            "circuitRef": "SSB-2PWS2265-Q12-13",
            "name": "JBX-2PWS2104 → SKT-2PWS2156",
            "originId": "JBX-2PWS2104",
            "destinationId": "SKT-2PWS2156",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q12-21",
            "excelRow": 377,
            "circuitRef": "SSB-2PWS2265-Q12-21",
            "name": "JBX-2PWS2105 → SKT-2PWS2121",
            "originId": "JBX-2PWS2105",
            "destinationId": "SKT-2PWS2121",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q12-22",
            "excelRow": 378,
            "circuitRef": "SSB-2PWS2265-Q12-22",
            "name": "JBX-2PWS2105 → SKT-2PWS2157",
            "originId": "JBX-2PWS2105",
            "destinationId": "SKT-2PWS2157",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q01-10",
            "excelRow": 384,
            "circuitRef": "SSB-2PWS2235-Q01-10",
            "name": "JBX-2PWS2108 → JBX-2PWS2151",
            "originId": "JBX-2PWS2108",
            "destinationId": "JBX-2PWS2151",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q01-11",
            "excelRow": 389,
            "circuitRef": "SSB-2PWS2235-Q01-11",
            "name": "JBX-2PWS2151 → CPU-CCMN0001",
            "originId": "JBX-2PWS2151",
            "destinationId": "CPU-CCMN0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q01-20",
            "excelRow": 386,
            "circuitRef": "SSB-2PWS2235-Q01-20",
            "name": "JBX-2PWS2151 → JBX-2PWS2152",
            "originId": "JBX-2PWS2151",
            "destinationId": "JBX-2PWS2152",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.595,
            "pKWe": 0.595,
            "qKVAr": 0.44625,
            "sKVA": 0.7437499999999999,
            "ibA": 3.233695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q01-21",
            "excelRow": 385,
            "circuitRef": "SSB-2PWS2235-Q01-21",
            "name": "JBX-2PWS2151 → CPU-CCMN0002",
            "originId": "JBX-2PWS2151",
            "destinationId": "CPU-CCMN0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q01-31",
            "excelRow": 387,
            "circuitRef": "SSB-2PWS2235-Q01-31",
            "name": "JBX-2PWS2152 → CPU-CCMN0003",
            "originId": "JBX-2PWS2152",
            "destinationId": "CPU-CCMN0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q01-32",
            "excelRow": 388,
            "circuitRef": "SSB-2PWS2235-Q01-32",
            "name": "JBX-2PWS2152 → PTR-CCMN0001",
            "originId": "JBX-2PWS2152",
            "destinationId": "PTR-CCMN0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-32",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q02-01",
            "excelRow": 392,
            "circuitRef": "SSB-2PWS2235-Q02-01",
            "name": "JBX-2PWS2153 → CPU-CCMN0009",
            "originId": "JBX-2PWS2153",
            "destinationId": "CPU-CCMN0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q02-02",
            "excelRow": 393,
            "circuitRef": "SSB-2PWS2235-Q02-02",
            "name": "JBX-2PWS2153 → PTR-CCMN0004",
            "originId": "JBX-2PWS2153",
            "destinationId": "PTR-CCMN0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q03-01",
            "excelRow": 396,
            "circuitRef": "SSB-2PWS2235-Q03-01",
            "name": "JBX-2PWS2110 → CPU-CCMN0006",
            "originId": "JBX-2PWS2110",
            "destinationId": "CPU-CCMN0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q03-02",
            "excelRow": 397,
            "circuitRef": "SSB-2PWS2235-Q03-02",
            "name": "JBX-2PWS2110 → PTR-CCMN0003",
            "originId": "JBX-2PWS2110",
            "destinationId": "PTR-CCMN0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q04-01",
            "excelRow": 400,
            "circuitRef": "SSB-2PWS2235-Q04-01",
            "name": "JBX-2PWS2111 → CPU-CCMN0012",
            "originId": "JBX-2PWS2111",
            "destinationId": "CPU-CCMN0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q04-02",
            "excelRow": 401,
            "circuitRef": "SSB-2PWS2235-Q04-02",
            "name": "JBX-2PWS2111 → CPU-CCMN0013",
            "originId": "JBX-2PWS2111",
            "destinationId": "CPU-CCMN0013",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q04-03",
            "excelRow": 402,
            "circuitRef": "SSB-2PWS2235-Q04-03",
            "name": "JBX-2PWS2111 → PTR-CCMN0005",
            "originId": "JBX-2PWS2111",
            "destinationId": "PTR-CCMN0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q05-01",
            "excelRow": 405,
            "circuitRef": "SSB-2PWS2235-Q05-01",
            "name": "JBX-2PWS2112 → CPU-CCMN0015",
            "originId": "JBX-2PWS2112",
            "destinationId": "CPU-CCMN0015",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q05-02",
            "excelRow": 406,
            "circuitRef": "SSB-2PWS2235-Q05-02",
            "name": "JBX-2PWS2112 → CPU-CCMN0016",
            "originId": "JBX-2PWS2112",
            "destinationId": "CPU-CCMN0016",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q05-03",
            "excelRow": 407,
            "circuitRef": "SSB-2PWS2235-Q05-03",
            "name": "JBX-2PWS2112 → SKT-2PWS2528",
            "originId": "JBX-2PWS2112",
            "destinationId": "SKT-2PWS2528",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q05-04",
            "excelRow": 408,
            "circuitRef": "SSB-2PWS2235-Q05-04",
            "name": "JBX-2PWS2112 → CPU-CCMN0019",
            "originId": "JBX-2PWS2112",
            "destinationId": "CPU-CCMN0019",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q05-05",
            "excelRow": 409,
            "circuitRef": "SSB-2PWS2235-Q05-05",
            "name": "JBX-2PWS2112 → PTR-CCMN0007",
            "originId": "JBX-2PWS2112",
            "destinationId": "PTR-CCMN0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q06-02",
            "excelRow": 413,
            "circuitRef": "SSB-2PWS2235-Q06-02",
            "name": "JBX-2PWS2113 → TAB-OFFE0013",
            "originId": "JBX-2PWS2113",
            "destinationId": "TAB-OFFE0013",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.128,
            "pKWe": 0.128,
            "qKVAr": 0.096,
            "sKVA": 0.16,
            "ibA": 0.6956521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q06-03",
            "excelRow": 414,
            "circuitRef": "SSB-2PWS2235-Q06-03",
            "name": "JBX-2PWS2113 → PTR-CCMN0009",
            "originId": "JBX-2PWS2113",
            "destinationId": "PTR-CCMN0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.854,
            "pKWe": 0.854,
            "qKVAr": 0.6405,
            "sKVA": 1.0675,
            "ibA": 4.641304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q08-01",
            "excelRow": 417,
            "circuitRef": "SSB-2PWS2235-Q08-01",
            "name": "JBX-2PWS2115 → CPU-CCMN0028",
            "originId": "JBX-2PWS2115",
            "destinationId": "CPU-CCMN0028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q08-02",
            "excelRow": 418,
            "circuitRef": "SSB-2PWS2235-Q08-02",
            "name": "JBX-2PWS2115 → PTR-CCMN0011",
            "originId": "JBX-2PWS2115",
            "destinationId": "PTR-CCMN0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q08-03",
            "excelRow": 419,
            "circuitRef": "SSB-2PWS2235-Q08-03",
            "name": "JBX-2PWS2115 → CPU-CCMN0030",
            "originId": "JBX-2PWS2115",
            "destinationId": "CPU-CCMN0030",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q08-04",
            "excelRow": 420,
            "circuitRef": "SSB-2PWS2235-Q08-04",
            "name": "JBX-2PWS2115 → PTR-CCMN0012",
            "originId": "JBX-2PWS2115",
            "destinationId": "PTR-CCMN0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q09-01",
            "excelRow": 423,
            "circuitRef": "SSB-2PWS2235-Q09-01",
            "name": "JBX-2PWS2116 → CPU-CCMN0042",
            "originId": "JBX-2PWS2116",
            "destinationId": "CPU-CCMN0042",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q09-02",
            "excelRow": 424,
            "circuitRef": "SSB-2PWS2235-Q09-02",
            "name": "JBX-2PWS2116 → CPU-CCMN0044",
            "originId": "JBX-2PWS2116",
            "destinationId": "CPU-CCMN0044",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q09-03",
            "excelRow": 425,
            "circuitRef": "SSB-2PWS2235-Q09-03",
            "name": "JBX-2PWS2116 → CPU-CCMN0045",
            "originId": "JBX-2PWS2116",
            "destinationId": "CPU-CCMN0045",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q09-04",
            "excelRow": 426,
            "circuitRef": "SSB-2PWS2235-Q09-04",
            "name": "JBX-2PWS2116 → CPU-CCMN0047",
            "originId": "JBX-2PWS2116",
            "destinationId": "CPU-CCMN0047",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q09-05",
            "excelRow": 427,
            "circuitRef": "SSB-2PWS2235-Q09-05",
            "name": "JBX-2PWS2116 → CPU-CCMN0033",
            "originId": "JBX-2PWS2116",
            "destinationId": "CPU-CCMN0033",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0.0675,
            "sKVA": 0.11249999999999999,
            "ibA": 0.4891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q10-01",
            "excelRow": 430,
            "circuitRef": "SSB-2PWS2235-Q10-01",
            "name": "JBX-2PWS2117 → PTR-CCMN0014",
            "originId": "JBX-2PWS2117",
            "destinationId": "PTR-CCMN0014",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.867,
            "pKWe": 0.867,
            "qKVAr": 0.65025,
            "sKVA": 1.08375,
            "ibA": 4.711956521739131,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q10-02",
            "excelRow": 431,
            "circuitRef": "SSB-2PWS2235-Q10-02",
            "name": "JBX-2PWS2117 → CPU-CCMN0037",
            "originId": "JBX-2PWS2117",
            "destinationId": "CPU-CCMN0037",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q10-03",
            "excelRow": 432,
            "circuitRef": "SSB-2PWS2235-Q10-03",
            "name": "JBX-2PWS2117 → PTR-CCMN0017",
            "originId": "JBX-2PWS2117",
            "destinationId": "PTR-CCMN0017",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q10-04",
            "excelRow": 433,
            "circuitRef": "SSB-2PWS2235-Q10-04",
            "name": "JBX-2PWS2117 → CPU-CCMN0050",
            "originId": "JBX-2PWS2117",
            "destinationId": "CPU-CCMN0050",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q11-01",
            "excelRow": 436,
            "circuitRef": "SSB-2PWS2235-Q11-01",
            "name": "JBX-2PWS2118 → CPU-CCMN0039",
            "originId": "JBX-2PWS2118",
            "destinationId": "CPU-CCMN0039",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q11-02",
            "excelRow": 437,
            "circuitRef": "SSB-2PWS2235-Q11-02",
            "name": "JBX-2PWS2118 → CPU-CCMN0041",
            "originId": "JBX-2PWS2118",
            "destinationId": "CPU-CCMN0041",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q11-03",
            "excelRow": 438,
            "circuitRef": "SSB-2PWS2235-Q11-03",
            "name": "JBX-2PWS2118 → SKT-2PWS2664",
            "originId": "JBX-2PWS2118",
            "destinationId": "SKT-2PWS2664",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q12-01",
            "excelRow": 441,
            "circuitRef": "SSB-2PWS2235-Q12-01",
            "name": "JBX-2PWS2119 → CPU-CCMN0054",
            "originId": "JBX-2PWS2119",
            "destinationId": "CPU-CCMN0054",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q12-02",
            "excelRow": 442,
            "circuitRef": "SSB-2PWS2235-Q12-02",
            "name": "JBX-2PWS2119 → CPU-CCMN0055",
            "originId": "JBX-2PWS2119",
            "destinationId": "CPU-CCMN0055",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.036,
            "pKWe": 0.036,
            "qKVAr": 0.026999999999999996,
            "sKVA": 0.045,
            "ibA": 0.1956521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q13-01",
            "excelRow": 445,
            "circuitRef": "SSB-2PWS2235-Q13-01",
            "name": "JBX-2PWS2120 → PTR-CCMN0021",
            "originId": "JBX-2PWS2120",
            "destinationId": "PTR-CCMN0021",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.867,
            "pKWe": 0.867,
            "qKVAr": 0.65025,
            "sKVA": 1.08375,
            "ibA": 4.711956521739131,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q13-02",
            "excelRow": 446,
            "circuitRef": "SSB-2PWS2235-Q13-02",
            "name": "JBX-2PWS2120 → SKT-2PWS2597",
            "originId": "JBX-2PWS2120",
            "destinationId": "SKT-2PWS2597",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q13-03",
            "excelRow": 447,
            "circuitRef": "SSB-2PWS2235-Q13-03",
            "name": "JBX-2PWS2120 → CPU-CCMN0064",
            "originId": "JBX-2PWS2120",
            "destinationId": "CPU-CCMN0064",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q13-04",
            "excelRow": 448,
            "circuitRef": "SSB-2PWS2235-Q13-04",
            "name": "JBX-2PWS2120 → CPU-CCMN0063",
            "originId": "JBX-2PWS2120",
            "destinationId": "CPU-CCMN0063",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q14-01",
            "excelRow": 451,
            "circuitRef": "SSB-2PWS2235-Q14-01",
            "name": "JBX-2PWS2121 → CPU-CCMN0125",
            "originId": "JBX-2PWS2121",
            "destinationId": "CPU-CCMN0125",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q14-02",
            "excelRow": 452,
            "circuitRef": "SSB-2PWS2235-Q14-02",
            "name": "JBX-2PWS2121 → CPU-CCMN0126",
            "originId": "JBX-2PWS2121",
            "destinationId": "CPU-CCMN0126",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q14-03",
            "excelRow": 453,
            "circuitRef": "SSB-2PWS2235-Q14-03",
            "name": "JBX-2PWS2121 → CPU-CCMN0127",
            "originId": "JBX-2PWS2121",
            "destinationId": "CPU-CCMN0127",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q14-04",
            "excelRow": 454,
            "circuitRef": "SSB-2PWS2235-Q14-04",
            "name": "JBX-2PWS2121 → CPU-CCMN0128",
            "originId": "JBX-2PWS2121",
            "destinationId": "CPU-CCMN0128",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q14-05",
            "excelRow": 455,
            "circuitRef": "SSB-2PWS2235-Q14-05",
            "name": "JBX-2PWS2121 → CPU-CCMN0131",
            "originId": "JBX-2PWS2121",
            "destinationId": "CPU-CCMN0131",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q14-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q15-01",
            "excelRow": 458,
            "circuitRef": "SSB-2PWS2235-Q15-01",
            "name": "JBX-2PWS2122 → CPU-CCMN0132",
            "originId": "JBX-2PWS2122",
            "destinationId": "CPU-CCMN0132",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q15-02",
            "excelRow": 459,
            "circuitRef": "SSB-2PWS2235-Q15-02",
            "name": "JBX-2PWS2122 → CPU-CCMN0135",
            "originId": "JBX-2PWS2122",
            "destinationId": "CPU-CCMN0135",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q15-03",
            "excelRow": 460,
            "circuitRef": "SSB-2PWS2235-Q15-03",
            "name": "JBX-2PWS2122 → CPU-CCMN0136",
            "originId": "JBX-2PWS2122",
            "destinationId": "CPU-CCMN0136",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q15-04",
            "excelRow": 461,
            "circuitRef": "SSB-2PWS2235-Q15-04",
            "name": "JBX-2PWS2122 → CPU-CCMN0139",
            "originId": "JBX-2PWS2122",
            "destinationId": "CPU-CCMN0139",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q15-05",
            "excelRow": 462,
            "circuitRef": "SSB-2PWS2235-Q15-05",
            "name": "JBX-2PWS2122 → PTR-CCMN0039",
            "originId": "JBX-2PWS2122",
            "destinationId": "PTR-CCMN0039",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q15-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q16-01",
            "excelRow": 465,
            "circuitRef": "SSB-2PWS2235-Q16-01",
            "name": "JBX-2PWS2123 → CPU-CCMN0140",
            "originId": "JBX-2PWS2123",
            "destinationId": "CPU-CCMN0140",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q16-02",
            "excelRow": 466,
            "circuitRef": "SSB-2PWS2235-Q16-02",
            "name": "JBX-2PWS2123 → CPU-CCMN0141",
            "originId": "JBX-2PWS2123",
            "destinationId": "CPU-CCMN0141",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q16-03",
            "excelRow": 467,
            "circuitRef": "SSB-2PWS2235-Q16-03",
            "name": "JBX-2PWS2123 → CPU-CCMN0144",
            "originId": "JBX-2PWS2123",
            "destinationId": "CPU-CCMN0144",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q16-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q17-01",
            "excelRow": 470,
            "circuitRef": "SSB-2PWS2235-Q17-01",
            "name": "JBX-2PWS2124 → CPU-CCMN0145",
            "originId": "JBX-2PWS2124",
            "destinationId": "CPU-CCMN0145",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q17-02",
            "excelRow": 471,
            "circuitRef": "SSB-2PWS2235-Q17-02",
            "name": "JBX-2PWS2124 → CPU-CCMN0148",
            "originId": "JBX-2PWS2124",
            "destinationId": "CPU-CCMN0148",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2235-q17-03",
            "excelRow": 472,
            "circuitRef": "SSB-2PWS2235-Q17-03",
            "name": "JBX-2PWS2124 → CPU-CCMN0149",
            "originId": "JBX-2PWS2124",
            "destinationId": "CPU-CCMN0149",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q01-01",
            "excelRow": 475,
            "circuitRef": "SSB-2PWS2236-Q01-01",
            "name": "JBX-2PWS2125 → SEL-CCMN0002",
            "originId": "JBX-2PWS2125",
            "destinationId": "SEL-CCMN0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q01-02",
            "excelRow": 476,
            "circuitRef": "SSB-2PWS2236-Q01-02",
            "name": "JBX-2PWS2125 → SEL-CCMN0003",
            "originId": "JBX-2PWS2125",
            "destinationId": "SEL-CCMN0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q10-01",
            "excelRow": 479,
            "circuitRef": "SSB-2PWS2236-Q10-01",
            "name": "JBX-2PWS2126 → SEL-CCMN0004",
            "originId": "JBX-2PWS2126",
            "destinationId": "SEL-CCMN0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q10-02",
            "excelRow": 480,
            "circuitRef": "SSB-2PWS2236-Q10-02",
            "name": "JBX-2PWS2126 → SKT-2PWS2521",
            "originId": "JBX-2PWS2126",
            "destinationId": "SKT-2PWS2521",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q10-03",
            "excelRow": 481,
            "circuitRef": "SSB-2PWS2236-Q10-03",
            "name": "JBX-2PWS2126 → SEL-CCMN0010",
            "originId": "JBX-2PWS2126",
            "destinationId": "SEL-CCMN0010",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q10-04",
            "excelRow": 482,
            "circuitRef": "SSB-2PWS2236-Q10-04",
            "name": "JBX-2PWS2126 → SEL-CCMN0009",
            "originId": "JBX-2PWS2126",
            "destinationId": "SEL-CCMN0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q04-02",
            "excelRow": 486,
            "circuitRef": "SSB-2PWS2236-Q04-02",
            "name": "JBX-2PWS2127 → TAB-OFFE0013",
            "originId": "JBX-2PWS2127",
            "destinationId": "TAB-OFFE0013",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.126,
            "pKWe": 0.126,
            "qKVAr": 0.0945,
            "sKVA": 0.1575,
            "ibA": 0.6847826086956522,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q04-03",
            "excelRow": 487,
            "circuitRef": "SSB-2PWS2236-Q04-03",
            "name": "JBX-2PWS2127 → SCV-CCMN0002",
            "originId": "JBX-2PWS2127",
            "destinationId": "SCV-CCMN0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.533,
            "pKWe": 0.533,
            "qKVAr": 0.39975000000000005,
            "sKVA": 0.66625,
            "ibA": 2.8967391304347827,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q03-01",
            "excelRow": 490,
            "circuitRef": "SSB-2PWS2236-Q03-01",
            "name": "JBX-2PWS2128 → SEL-CCMN0012",
            "originId": "JBX-2PWS2128",
            "destinationId": "SEL-CCMN0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q03-02",
            "excelRow": 491,
            "circuitRef": "SSB-2PWS2236-Q03-02",
            "name": "JBX-2PWS2128 → SEL-CCMN0011",
            "originId": "JBX-2PWS2128",
            "destinationId": "SEL-CCMN0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q02-01",
            "excelRow": 494,
            "circuitRef": "SSB-2PWS2236-Q02-01",
            "name": "JBX-2PWS2129 → SEL-CCMN0015",
            "originId": "JBX-2PWS2129",
            "destinationId": "SEL-CCMN0015",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q02-02",
            "excelRow": 495,
            "circuitRef": "SSB-2PWS2236-Q02-02",
            "name": "JBX-2PWS2129 → SEL-CCMN0016",
            "originId": "JBX-2PWS2129",
            "destinationId": "SEL-CCMN0016",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q05-01",
            "excelRow": 498,
            "circuitRef": "SSB-2PWS2236-Q05-01",
            "name": "JBX-2PWS2130 → SCV-CCMN0004",
            "originId": "JBX-2PWS2130",
            "destinationId": "SCV-CCMN0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.533,
            "pKWe": 0.533,
            "qKVAr": 0.39975000000000005,
            "sKVA": 0.66625,
            "ibA": 2.8967391304347827,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q05-02",
            "excelRow": 499,
            "circuitRef": "SSB-2PWS2236-Q05-02",
            "name": "JBX-2PWS2130 → SEL-CCMN0020",
            "originId": "JBX-2PWS2130",
            "destinationId": "SEL-CCMN0020",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q05-03",
            "excelRow": 500,
            "circuitRef": "SSB-2PWS2236-Q05-03",
            "name": "JBX-2PWS2130 → CPU-CCMN0034",
            "originId": "JBX-2PWS2130",
            "destinationId": "CPU-CCMN0034",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q06-01",
            "excelRow": 503,
            "circuitRef": "SSB-2PWS2236-Q06-01",
            "name": "JBX-2PWS2131 → SEL-CCMN0018",
            "originId": "JBX-2PWS2131",
            "destinationId": "SEL-CCMN0018",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q06-02",
            "excelRow": 504,
            "circuitRef": "SSB-2PWS2236-Q06-02",
            "name": "JBX-2PWS2131 → SEL-CCMN0019",
            "originId": "JBX-2PWS2131",
            "destinationId": "SEL-CCMN0019",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.533,
            "pKWe": 0.533,
            "qKVAr": 0.39975000000000005,
            "sKVA": 0.66625,
            "ibA": 2.8967391304347827,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q07-01",
            "excelRow": 507,
            "circuitRef": "SSB-2PWS2236-Q07-01",
            "name": "JBX-2PWS2132 → SEL-CCMN0024",
            "originId": "JBX-2PWS2132",
            "destinationId": "SEL-CCMN0024",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q07-02",
            "excelRow": 508,
            "circuitRef": "SSB-2PWS2236-Q07-02",
            "name": "JBX-2PWS2132 → SKT-2PWS2596",
            "originId": "JBX-2PWS2132",
            "destinationId": "SKT-2PWS2596",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q07-03",
            "excelRow": 509,
            "circuitRef": "SSB-2PWS2236-Q07-03",
            "name": "JBX-2PWS2132 → SEL-CCMN0027",
            "originId": "JBX-2PWS2132",
            "destinationId": "SEL-CCMN0027",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q07-04",
            "excelRow": 510,
            "circuitRef": "SSB-2PWS2236-Q07-04",
            "name": "JBX-2PWS2132 → SCV-CCMN0007",
            "originId": "JBX-2PWS2132",
            "destinationId": "SCV-CCMN0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.533,
            "pKWe": 0.533,
            "qKVAr": 0.39975000000000005,
            "sKVA": 0.66625,
            "ibA": 2.8967391304347827,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q09-01",
            "excelRow": 513,
            "circuitRef": "SSB-2PWS2236-Q09-01",
            "name": "JBX-2PWS2133 → SKT-2PWS2585",
            "originId": "JBX-2PWS2133",
            "destinationId": "SKT-2PWS2585",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q09-02",
            "excelRow": 514,
            "circuitRef": "SSB-2PWS2236-Q09-02",
            "name": "JBX-2PWS2133 → SKT-2PWS2587",
            "originId": "JBX-2PWS2133",
            "destinationId": "SKT-2PWS2587",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q09-03",
            "excelRow": 515,
            "circuitRef": "SSB-2PWS2236-Q09-03",
            "name": "JBX-2PWS2133 → SEL-CCMN0023",
            "originId": "JBX-2PWS2133",
            "destinationId": "SEL-CCMN0023",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q09-04",
            "excelRow": 516,
            "circuitRef": "SSB-2PWS2236-Q09-04",
            "name": "JBX-2PWS2133 → SCV-CCMN0006",
            "originId": "JBX-2PWS2133",
            "destinationId": "SCV-CCMN0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.533,
            "pKWe": 0.533,
            "qKVAr": 0.39975000000000005,
            "sKVA": 0.66625,
            "ibA": 2.8967391304347827,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q08-01",
            "excelRow": 519,
            "circuitRef": "SSB-2PWS2236-Q08-01",
            "name": "JBX-2PWS2134 → SEL-CCMN0050",
            "originId": "JBX-2PWS2134",
            "destinationId": "SEL-CCMN0050",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q08-02",
            "excelRow": 520,
            "circuitRef": "SSB-2PWS2236-Q08-02",
            "name": "JBX-2PWS2134 → SEL-CCMN0048",
            "originId": "JBX-2PWS2134",
            "destinationId": "SEL-CCMN0048",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q08-03",
            "excelRow": 521,
            "circuitRef": "SSB-2PWS2236-Q08-03",
            "name": "JBX-2PWS2134 → SEL-CCMN0049",
            "originId": "JBX-2PWS2134",
            "destinationId": "SEL-CCMN0049",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q11-01",
            "excelRow": 524,
            "circuitRef": "SSB-2PWS2236-Q11-01",
            "name": "JBX-2PWS2135 → SEL-CCMN0051",
            "originId": "JBX-2PWS2135",
            "destinationId": "SEL-CCMN0051",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q11-02",
            "excelRow": 525,
            "circuitRef": "SSB-2PWS2236-Q11-02",
            "name": "JBX-2PWS2135 → SEL-CCMN0052",
            "originId": "JBX-2PWS2135",
            "destinationId": "SEL-CCMN0052",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q11-03",
            "excelRow": 526,
            "circuitRef": "SSB-2PWS2236-Q11-03",
            "name": "JBX-2PWS2135 → SEL-CCMN0053",
            "originId": "JBX-2PWS2135",
            "destinationId": "SEL-CCMN0053",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q12-01",
            "excelRow": 529,
            "circuitRef": "SSB-2PWS2236-Q12-01",
            "name": "JBX-2PWS2136 → SEL-CCMN0054",
            "originId": "JBX-2PWS2136",
            "destinationId": "SEL-CCMN0054",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q12-02",
            "excelRow": 530,
            "circuitRef": "SSB-2PWS2236-Q12-02",
            "name": "JBX-2PWS2136 → SEL-CCMN0056",
            "originId": "JBX-2PWS2136",
            "destinationId": "SEL-CCMN0056",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q12-03",
            "excelRow": 531,
            "circuitRef": "SSB-2PWS2236-Q12-03",
            "name": "JBX-2PWS2136 → SEL-CCMN0057",
            "originId": "JBX-2PWS2136",
            "destinationId": "SEL-CCMN0057",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q13-01",
            "excelRow": 534,
            "circuitRef": "SSB-2PWS2236-Q13-01",
            "name": "JBX-2PWS2137 → SEL-CCMN0055",
            "originId": "JBX-2PWS2137",
            "destinationId": "SEL-CCMN0055",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q13-02",
            "excelRow": 535,
            "circuitRef": "SSB-2PWS2236-Q13-02",
            "name": "JBX-2PWS2137 → SEL-CCMN0058",
            "originId": "JBX-2PWS2137",
            "destinationId": "SEL-CCMN0058",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2236-q13-03",
            "excelRow": 536,
            "circuitRef": "SSB-2PWS2236-Q13-03",
            "name": "JBX-2PWS2137 → SEL-CCMN0059",
            "originId": "JBX-2PWS2137",
            "destinationId": "SEL-CCMN0059",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q24-01",
            "excelRow": 539,
            "circuitRef": "SSB-2PWS2231-Q24-01",
            "name": "JBX-2PWS2138 → ITU-CCSY0005",
            "originId": "JBX-2PWS2138",
            "destinationId": "ITU-CCSY0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.0225,
            "sKVA": 0.0375,
            "ibA": 0.16304347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q24-03",
            "excelRow": 540,
            "circuitRef": "SSB-2PWS2231-Q24-03",
            "name": "JBX-2PWS2138 → ITU-CYDS0005",
            "originId": "JBX-2PWS2138",
            "destinationId": "ITU-CYDS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.01125,
            "sKVA": 0.01875,
            "ibA": 0.08152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q24-04",
            "excelRow": 541,
            "circuitRef": "SSB-2PWS2231-Q24-04",
            "name": "JBX-2PWS2138 → PTR-CCSY0001",
            "originId": "JBX-2PWS2138",
            "destinationId": "PTR-CCSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.342,
            "pKWe": 0.342,
            "qKVAr": 0.2565,
            "sKVA": 0.42750000000000005,
            "ibA": 1.858695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q24-05",
            "excelRow": 542,
            "circuitRef": "SSB-2PWS2231-Q24-05",
            "name": "JBX-2PWS2138 → PTR-CCSY0002",
            "originId": "JBX-2PWS2138",
            "destinationId": "PTR-CCSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.342,
            "pKWe": 0.342,
            "qKVAr": 0.2565,
            "sKVA": 0.42750000000000005,
            "ibA": 1.858695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q24-06",
            "excelRow": 543,
            "circuitRef": "SSB-2PWS2231-Q24-06",
            "name": "JBX-2PWS2138 → ITU-CCSY0019",
            "originId": "JBX-2PWS2138",
            "destinationId": "ITU-CCSY0019",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0.0675,
            "sKVA": 0.11249999999999999,
            "ibA": 0.4891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q24-07",
            "excelRow": 544,
            "circuitRef": "SSB-2PWS2231-Q24-07",
            "name": "JBX-2PWS2138 → ITU-CCSY0020",
            "originId": "JBX-2PWS2138",
            "destinationId": "ITU-CCSY0020",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-07",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0.0675,
            "sKVA": 0.11249999999999999,
            "ibA": 0.4891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-10",
            "excelRow": 550,
            "circuitRef": "SSB-2PWS2230-Q34-10",
            "name": "JBX-2PWS2140 → JBX-2PWS2142",
            "originId": "JBX-2PWS2140",
            "destinationId": "JBX-2PWS2142",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24000000000000002,
            "pKWe": 0.24000000000000002,
            "qKVAr": 0.18000000000000002,
            "sKVA": 0.30000000000000004,
            "ibA": 1.3043478260869568,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-11",
            "excelRow": 547,
            "circuitRef": "SSB-2PWS2230-Q34-11",
            "name": "JBX-2PWS2142 → ITU-CCSY0006",
            "originId": "JBX-2PWS2142",
            "destinationId": "ITU-CCSY0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.0225,
            "sKVA": 0.0375,
            "ibA": 0.16304347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-12",
            "excelRow": 548,
            "circuitRef": "SSB-2PWS2230-Q34-12",
            "name": "JBX-2PWS2142 → LAP-CCSY0003",
            "originId": "JBX-2PWS2142",
            "destinationId": "LAP-CCSY0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0.0675,
            "sKVA": 0.11249999999999999,
            "ibA": 0.4891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-13",
            "excelRow": 549,
            "circuitRef": "SSB-2PWS2230-Q34-13",
            "name": "JBX-2PWS2142 → ITU-CYDS0006",
            "originId": "JBX-2PWS2142",
            "destinationId": "ITU-CYDS0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.01125,
            "sKVA": 0.01875,
            "ibA": 0.08152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-21",
            "excelRow": 551,
            "circuitRef": "SSB-2PWS2230-Q34-21",
            "name": "JBX-2PWS2142 → ITU-CCSY0003",
            "originId": "JBX-2PWS2142",
            "destinationId": "ITU-CCSY0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-22",
            "excelRow": 552,
            "circuitRef": "SSB-2PWS2230-Q34-22",
            "name": "JBX-2PWS2142 → ITU-CCSY0009",
            "originId": "JBX-2PWS2142",
            "destinationId": "ITU-CCSY0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-23",
            "excelRow": 553,
            "circuitRef": "SSB-2PWS2230-Q34-23",
            "name": "JBX-2PWS2142 → ITU-CCSY0011",
            "originId": "JBX-2PWS2142",
            "destinationId": "ITU-CCSY0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-24",
            "excelRow": 554,
            "circuitRef": "SSB-2PWS2230-Q34-24",
            "name": "JBX-2PWS2142 → ITU-CCSY0012",
            "originId": "JBX-2PWS2142",
            "destinationId": "ITU-CCSY0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-25",
            "excelRow": 555,
            "circuitRef": "SSB-2PWS2230-Q34-25",
            "name": "JBX-2PWS2142 → ITU-CCSY0013",
            "originId": "JBX-2PWS2142",
            "destinationId": "ITU-CCSY0013",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-25",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q34-26",
            "excelRow": 556,
            "circuitRef": "SSB-2PWS2230-Q34-26",
            "name": "JBX-2PWS2142 → ITU-CCSY0014",
            "originId": "JBX-2PWS2142",
            "destinationId": "ITU-CCSY0014",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q34-26",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-10",
            "excelRow": 559,
            "circuitRef": "SSB-2PWS2230-Q27-10",
            "name": "JBX-2PWS2143 → JBX-2PWS2146",
            "originId": "JBX-2PWS2143",
            "destinationId": "JBX-2PWS2146",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.74,
            "pKWe": 0.74,
            "qKVAr": 0.5549999999999999,
            "sKVA": 0.925,
            "ibA": 4.021739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-11",
            "excelRow": 564,
            "circuitRef": "SSB-2PWS2230-Q27-11",
            "name": "JBX-2PWS2146 → DSP-SDSY0019",
            "originId": "JBX-2PWS2146",
            "destinationId": "DSP-SDSY0019",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-12",
            "excelRow": 565,
            "circuitRef": "SSB-2PWS2230-Q27-12",
            "name": "JBX-2PWS2146 → DSP-SDSY0020",
            "originId": "JBX-2PWS2146",
            "destinationId": "DSP-SDSY0020",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-13",
            "excelRow": 566,
            "circuitRef": "SSB-2PWS2230-Q27-13",
            "name": "JBX-2PWS2146 → DSP-SDSY0021",
            "originId": "JBX-2PWS2146",
            "destinationId": "DSP-SDSY0021",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-14",
            "excelRow": 567,
            "circuitRef": "SSB-2PWS2230-Q27-14",
            "name": "JBX-2PWS2146 → DSP-SDSY0022",
            "originId": "JBX-2PWS2146",
            "destinationId": "DSP-SDSY0022",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-21",
            "excelRow": 560,
            "circuitRef": "SSB-2PWS2230-Q27-21",
            "name": "JBX-2PWS2146 → DSP-SDSY0014",
            "originId": "JBX-2PWS2146",
            "destinationId": "DSP-SDSY0014",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-22",
            "excelRow": 561,
            "circuitRef": "SSB-2PWS2230-Q27-22",
            "name": "JBX-2PWS2146 → DSP-SDSY0015",
            "originId": "JBX-2PWS2146",
            "destinationId": "DSP-SDSY0015",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-23",
            "excelRow": 562,
            "circuitRef": "SSB-2PWS2230-Q27-23",
            "name": "JBX-2PWS2146 → DSP-SDSY0016",
            "originId": "JBX-2PWS2146",
            "destinationId": "DSP-SDSY0016",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q27-24",
            "excelRow": 563,
            "circuitRef": "SSB-2PWS2230-Q27-24",
            "name": "JBX-2PWS2146 → DSP-SDSY0017",
            "originId": "JBX-2PWS2146",
            "destinationId": "DSP-SDSY0017",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-10",
            "excelRow": 570,
            "circuitRef": "SSB-2PWS2432-Q22-10",
            "name": "JBX-2PWS2144 → JBX-2PWS2147",
            "originId": "JBX-2PWS2144",
            "destinationId": "JBX-2PWS2147",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.74,
            "pKWe": 0.74,
            "qKVAr": 0.5549999999999999,
            "sKVA": 0.925,
            "ibA": 4.021739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-11",
            "excelRow": 575,
            "circuitRef": "SSB-2PWS2432-Q22-11",
            "name": "JBX-2PWS2147 → DSP-SDSY0023",
            "originId": "JBX-2PWS2147",
            "destinationId": "DSP-SDSY0023",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-12",
            "excelRow": 576,
            "circuitRef": "SSB-2PWS2432-Q22-12",
            "name": "JBX-2PWS2147 → DSP-SDSY0024",
            "originId": "JBX-2PWS2147",
            "destinationId": "DSP-SDSY0024",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-13",
            "excelRow": 577,
            "circuitRef": "SSB-2PWS2432-Q22-13",
            "name": "JBX-2PWS2147 → DSP-SDSY0025",
            "originId": "JBX-2PWS2147",
            "destinationId": "DSP-SDSY0025",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-14",
            "excelRow": 578,
            "circuitRef": "SSB-2PWS2432-Q22-14",
            "name": "JBX-2PWS2147 → DSP-SDSY0026",
            "originId": "JBX-2PWS2147",
            "destinationId": "DSP-SDSY0026",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-21",
            "excelRow": 571,
            "circuitRef": "SSB-2PWS2432-Q22-21",
            "name": "JBX-2PWS2147 → DSP-SDSY0010",
            "originId": "JBX-2PWS2147",
            "destinationId": "DSP-SDSY0010",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-22",
            "excelRow": 572,
            "circuitRef": "SSB-2PWS2432-Q22-22",
            "name": "JBX-2PWS2147 → DSP-SDSY0011",
            "originId": "JBX-2PWS2147",
            "destinationId": "DSP-SDSY0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-23",
            "excelRow": 573,
            "circuitRef": "SSB-2PWS2432-Q22-23",
            "name": "JBX-2PWS2147 → DSP-SDSY0012",
            "originId": "JBX-2PWS2147",
            "destinationId": "DSP-SDSY0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2432-q22-24",
            "excelRow": 574,
            "circuitRef": "SSB-2PWS2432-Q22-24",
            "name": "JBX-2PWS2147 → DSP-SDSY0013",
            "originId": "JBX-2PWS2147",
            "destinationId": "DSP-SDSY0013",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q31-01",
            "excelRow": 581,
            "circuitRef": "SSB-2PWS2230-Q31-01",
            "name": "JBX-2PWS2145 → DSP-SDSY0018",
            "originId": "JBX-2PWS2145",
            "destinationId": "DSP-SDSY0018",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q31-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q31-02",
            "excelRow": 582,
            "circuitRef": "SSB-2PWS2230-Q31-02",
            "name": "JBX-2PWS2145 → DSP-SDSY0027",
            "originId": "JBX-2PWS2145",
            "destinationId": "DSP-SDSY0027",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q31-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q27-01",
            "excelRow": 585,
            "circuitRef": "SSB-2PWS2231-Q27-01",
            "name": "JBX-2PWS2148 → ITU-CCSY0007",
            "originId": "JBX-2PWS2148",
            "destinationId": "ITU-CCSY0007",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.03,
            "pKWe": 0.03,
            "qKVAr": 0.0225,
            "sKVA": 0.0375,
            "ibA": 0.16304347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q27-02",
            "excelRow": 586,
            "circuitRef": "SSB-2PWS2231-Q27-02",
            "name": "JBX-2PWS2148 → LAP-CCSY0004",
            "originId": "JBX-2PWS2148",
            "destinationId": "LAP-CCSY0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q27-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.09,
            "pKWe": 0.09,
            "qKVAr": 0.0675,
            "sKVA": 0.11249999999999999,
            "ibA": 0.4891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2210-q21-01",
            "excelRow": 589,
            "circuitRef": "SSB-2PWS2210-Q21-01",
            "name": "JBX-2PWS2149 → PNL-ACO2002",
            "originId": "JBX-2PWS2149",
            "destinationId": "PNL-ACO2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2210-q21-02",
            "excelRow": 590,
            "circuitRef": "SSB-2PWS2210-Q21-02",
            "name": "JBX-2PWS2149 → PNL-ACO2003",
            "originId": "JBX-2PWS2149",
            "destinationId": "PNL-ACO2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q21-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q22-01",
            "excelRow": 593,
            "circuitRef": "SSB-2PWS2230-Q22-01",
            "name": "JBX-2PWS2155 → CTP-CSSS0028",
            "originId": "JBX-2PWS2155",
            "destinationId": "CTP-CSSS0028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.117,
            "pKWe": 0.117,
            "qKVAr": 0.08775000000000001,
            "sKVA": 0.14625000000000002,
            "ibA": 0.6358695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q22-02",
            "excelRow": 594,
            "circuitRef": "SSB-2PWS2230-Q22-02",
            "name": "JBX-2PWS2155 → CTP-CSSS0032",
            "originId": "JBX-2PWS2155",
            "destinationId": "CTP-CSSS0032",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.077,
            "pKWe": 0.077,
            "qKVAr": 0.057749999999999996,
            "sKVA": 0.09625,
            "ibA": 0.41847826086956524,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q22-03",
            "excelRow": 595,
            "circuitRef": "SSB-2PWS2230-Q22-03",
            "name": "JBX-2PWS2155 → CTP-CSSS0046",
            "originId": "JBX-2PWS2155",
            "destinationId": "CTP-CSSS0046",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q22-04",
            "excelRow": 596,
            "circuitRef": "SSB-2PWS2230-Q22-04",
            "name": "JBX-2PWS2155 → CTP-CSSS0063",
            "originId": "JBX-2PWS2155",
            "destinationId": "CTP-CSSS0063",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2263-q16-02",
            "excelRow": 600,
            "circuitRef": "SSB-2PWS2263-Q16-02",
            "name": "JBX-2PWS2159 → TAB-OFFE0004",
            "originId": "JBX-2PWS2159",
            "destinationId": "TAB-OFFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.8999999999999999,
            "sKVA": 1.5,
            "ibA": 6.521739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2264-q07-02",
            "excelRow": 604,
            "circuitRef": "SSB-2PWS2264-Q07-02",
            "name": "JBX-2PWS2161 → TAB-OFFE0003",
            "originId": "JBX-2PWS2161",
            "destinationId": "TAB-OFFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.8999999999999999,
            "sKVA": 1.5,
            "ibA": 6.521739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q07-10",
            "excelRow": 607,
            "circuitRef": "SSB-2PWS2265-Q07-10",
            "name": "JBX-2PWS2163 → JBX-2PWS3018",
            "originId": "JBX-2PWS2163",
            "destinationId": "JBX-2PWS3018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.9375,
            "sKVA": 1.5625,
            "ibA": 6.793478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q07-11",
            "excelRow": 611,
            "circuitRef": "SSB-2PWS2265-Q07-11",
            "name": "JBX-2PWS2163 → SKT-2PWS2218",
            "originId": "JBX-2PWS2163",
            "destinationId": "SKT-2PWS2218",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q07-12",
            "excelRow": 612,
            "circuitRef": "SSB-2PWS2265-Q07-12",
            "name": "JBX-2PWS2163 → SKT-2PWS2219",
            "originId": "JBX-2PWS2163",
            "destinationId": "SKT-2PWS2219",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q07-13",
            "excelRow": 613,
            "circuitRef": "SSB-2PWS2265-Q07-13",
            "name": "JBX-2PWS2163 → SKT-2PWS2220",
            "originId": "JBX-2PWS2163",
            "destinationId": "SKT-2PWS2220",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q07-14",
            "excelRow": 614,
            "circuitRef": "SSB-2PWS2265-Q07-14",
            "name": "JBX-2PWS2163 → SKT-2PWS2221",
            "originId": "JBX-2PWS2163",
            "destinationId": "SKT-2PWS2221",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q07-21",
            "excelRow": 609,
            "circuitRef": "SSB-2PWS2265-Q07-21",
            "name": "JBX-2PWS3018 → SKT-2PWS2128",
            "originId": "JBX-2PWS3018",
            "destinationId": "SKT-2PWS2128",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q07-22",
            "excelRow": 610,
            "circuitRef": "SSB-2PWS2265-Q07-22",
            "name": "JBX-2PWS3018 → SKT-2PWS2129",
            "originId": "JBX-2PWS3018",
            "destinationId": "SKT-2PWS2129",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q22-01",
            "excelRow": 617,
            "circuitRef": "SSB-2PWS2231-Q22-01",
            "name": "JBX-2PWS2164 → PSP-ARRS0001",
            "originId": "JBX-2PWS2164",
            "destinationId": "PSP-ARRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1,
            "pKWe": 1,
            "qKVAr": 0.75,
            "sKVA": 1.25,
            "ibA": 5.434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2201-q14-01",
            "excelRow": 620,
            "circuitRef": "SSB-2PWS2201-Q14-01",
            "name": "JBX-2PWS2166 → SKT-2PWS2229",
            "originId": "JBX-2PWS2166",
            "destinationId": "SKT-2PWS2229",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.025,
            "pKWe": 0.025,
            "qKVAr": 0.018750000000000003,
            "sKVA": 0.03125,
            "ibA": 0.1358695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2229-lap-nbq0001",
            "excelRow": 207,
            "circuitRef": "SSB-2PWS2201-Q14-01-LAP-NBQ0001",
            "name": "SKT-2PWS2229 → LAP-NBQ0001",
            "originId": "SKT-2PWS2229",
            "destinationId": "LAP-NBQ0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "LAP-NBQ0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q36-01",
            "excelRow": 623,
            "circuitRef": "SSB-2PWS2231-Q36-01",
            "name": "JBX-2PWS2167 → ELU-QPDS0001",
            "originId": "JBX-2PWS2167",
            "destinationId": "ELU-QPDS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q36-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.725,
            "pKWe": 1.725,
            "qKVAr": 1.2937500000000002,
            "sKVA": 2.15625,
            "ibA": 9.375,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q28-01",
            "excelRow": 626,
            "circuitRef": "SSB-2PWS2231-Q28-01",
            "name": "JBX-2PWS2168 → SKT-2PWS2186",
            "originId": "JBX-2PWS2168",
            "destinationId": "SKT-2PWS2186",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q28-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q28-02",
            "excelRow": 627,
            "circuitRef": "SSB-2PWS2231-Q28-02",
            "name": "JBX-2PWS2168 → SKT-2PWS2187",
            "originId": "JBX-2PWS2168",
            "destinationId": "SKT-2PWS2187",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q28-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2231-q29-01",
            "excelRow": 630,
            "circuitRef": "SSB-2PWS2231-Q29-01",
            "name": "JBX-2PWS2169 → SKT-2PWS2235",
            "originId": "JBX-2PWS2169",
            "destinationId": "SKT-2PWS2235",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q29-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.92,
            "pKWe": 0.92,
            "qKVAr": 0.6900000000000001,
            "sKVA": 1.1500000000000001,
            "ibA": 5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2431-q13-01",
            "excelRow": 636,
            "circuitRef": "SSB-2PWS2431-Q13-01",
            "name": "JBX-2PWS2170 → SKT-2PWS2648",
            "originId": "JBX-2PWS2170",
            "destinationId": "SKT-2PWS2648",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2648-cpu-ndds0001",
            "excelRow": 329,
            "circuitRef": "SSB-2PWS2431-Q13-01-CPU-NDDS0001",
            "name": "SKT-2PWS2648 → CPU-NDDS0001",
            "originId": "SKT-2PWS2648",
            "destinationId": "CPU-NDDS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-NDDS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q23-01",
            "excelRow": 639,
            "circuitRef": "SSB-2PWS2230-Q23-01",
            "name": "JBX-2PWS2172 → SCU-RNAV0003",
            "originId": "JBX-2PWS2172",
            "destinationId": "SCU-RNAV0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.007,
            "pKWe": 0.007,
            "qKVAr": 0.00525,
            "sKVA": 0.00875,
            "ibA": 0.03804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q23-02",
            "excelRow": 640,
            "circuitRef": "SSB-2PWS2230-Q23-02",
            "name": "JBX-2PWS2172 → SCU-RNAV0004",
            "originId": "JBX-2PWS2172",
            "destinationId": "SCU-RNAV0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.007,
            "pKWe": 0.007,
            "qKVAr": 0.00525,
            "sKVA": 0.00875,
            "ibA": 0.03804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2230-q23-03",
            "excelRow": 641,
            "circuitRef": "SSB-2PWS2230-Q23-03",
            "name": "JBX-2PWS2172 → SCU-RNAV0005",
            "originId": "JBX-2PWS2172",
            "destinationId": "SCU-RNAV0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.007,
            "pKWe": 0.007,
            "qKVAr": 0.00525,
            "sKVA": 0.00875,
            "ibA": 0.03804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q17-01",
            "excelRow": 644,
            "circuitRef": "SSB-2PWS2203-Q17-01",
            "name": "JBX-2PWS2173 → PNL-CIR0005",
            "originId": "JBX-2PWS2173",
            "destinationId": "PNL-CIR0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q17-02",
            "excelRow": 645,
            "circuitRef": "SSB-2PWS2203-Q17-02",
            "name": "JBX-2PWS2173 → PNL-CIR0006",
            "originId": "JBX-2PWS2173",
            "destinationId": "PNL-CIR0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q17-03",
            "excelRow": 646,
            "circuitRef": "SSB-2PWS2203-Q17-03",
            "name": "JBX-2PWS2173 → PNL-CIR0007",
            "originId": "JBX-2PWS2173",
            "destinationId": "PNL-CIR0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q02-01",
            "excelRow": 649,
            "circuitRef": "SSB-2PWS2203-Q02-01",
            "name": "JBX-2PWS2174 → PNL-CIR0010",
            "originId": "JBX-2PWS2174",
            "destinationId": "PNL-CIR0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2203-q02-02",
            "excelRow": 650,
            "circuitRef": "SSB-2PWS2203-Q02-02",
            "name": "JBX-2PWS2174 → PNL-CIR0011",
            "originId": "JBX-2PWS2174",
            "destinationId": "PNL-CIR0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q12-01",
            "excelRow": 671,
            "circuitRef": "SSB-2PWS2360-Q12-01",
            "name": "JBX-2PWS3001 → SKT-2PWS3018",
            "originId": "JBX-2PWS3001",
            "destinationId": "SKT-2PWS3018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q12-02",
            "excelRow": 672,
            "circuitRef": "SSB-2PWS2360-Q12-02",
            "name": "JBX-2PWS3001 → SKT-2PWS3019",
            "originId": "JBX-2PWS3001",
            "destinationId": "SKT-2PWS3019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q13-01",
            "excelRow": 676,
            "circuitRef": "SSB-2PWS2360-Q13-01",
            "name": "JBX-2PWS3002 → SKT-2PWS3022",
            "originId": "JBX-2PWS3002",
            "destinationId": "SKT-2PWS3022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q13-02",
            "excelRow": 677,
            "circuitRef": "SSB-2PWS2360-Q13-02",
            "name": "JBX-2PWS3002 → SKT-2PWS3023",
            "originId": "JBX-2PWS3002",
            "destinationId": "SKT-2PWS3023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q04-01",
            "excelRow": 681,
            "circuitRef": "SSB-2PWS3460-Q04-01",
            "name": "JBX-2PWS3003 → SKT-2PWS4080",
            "originId": "JBX-2PWS3003",
            "destinationId": "SKT-2PWS4080",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q04-02",
            "excelRow": 682,
            "circuitRef": "SSB-2PWS3460-Q04-02",
            "name": "JBX-2PWS3003 → SKT-2PWS4081",
            "originId": "JBX-2PWS3003",
            "destinationId": "SKT-2PWS4081",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q05-01",
            "excelRow": 685,
            "circuitRef": "SSB-2PWS3460-Q05-01",
            "name": "JBX-2PWS3004 → TUH-CAL3012",
            "originId": "JBX-2PWS3004",
            "destinationId": "TUH-CAL3012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.48750000000000004,
            "sKVA": 0.8125,
            "ibA": 3.532608695652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q05-02",
            "excelRow": 686,
            "circuitRef": "SSB-2PWS3460-Q05-02",
            "name": "JBX-2PWS3004 → TUH-CAL3011",
            "originId": "JBX-2PWS3004",
            "destinationId": "TUH-CAL3011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.48750000000000004,
            "sKVA": 0.8125,
            "ibA": 3.532608695652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q06-01",
            "excelRow": 690,
            "circuitRef": "SSB-2PWS3460-Q06-01",
            "name": "JBX-2PWS3005 → SKT-2PWS4084",
            "originId": "JBX-2PWS3005",
            "destinationId": "SKT-2PWS4084",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q06-02",
            "excelRow": 691,
            "circuitRef": "SSB-2PWS3460-Q06-02",
            "name": "JBX-2PWS3005 → SKT-2PWS4085",
            "originId": "JBX-2PWS3005",
            "destinationId": "SKT-2PWS4085",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q07-01",
            "excelRow": 695,
            "circuitRef": "SSB-2PWS3460-Q07-01",
            "name": "JBX-2PWS3007 → SKT-2PWS4078",
            "originId": "JBX-2PWS3007",
            "destinationId": "SKT-2PWS4078",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q07-02",
            "excelRow": 696,
            "circuitRef": "SSB-2PWS3460-Q07-02",
            "name": "JBX-2PWS3007 → SKT-2PWS4079",
            "originId": "JBX-2PWS3007",
            "destinationId": "SKT-2PWS4079",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q01-01",
            "excelRow": 700,
            "circuitRef": "SSB-2PWS2265-Q01-01",
            "name": "JBX-2PWS3010 → SKT-2PWS2106",
            "originId": "JBX-2PWS3010",
            "destinationId": "SKT-2PWS2106",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q01-02",
            "excelRow": 701,
            "circuitRef": "SSB-2PWS2265-Q01-02",
            "name": "JBX-2PWS3010 → SKT-2PWS2107",
            "originId": "JBX-2PWS3010",
            "destinationId": "SKT-2PWS2107",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q02-01",
            "excelRow": 705,
            "circuitRef": "SSB-2PWS2265-Q02-01",
            "name": "JBX-2PWS3011 → SKT-2PWS2100",
            "originId": "JBX-2PWS3011",
            "destinationId": "SKT-2PWS2100",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q02-02",
            "excelRow": 706,
            "circuitRef": "SSB-2PWS2265-Q02-02",
            "name": "JBX-2PWS3011 → SKT-2PWS2101",
            "originId": "JBX-2PWS3011",
            "destinationId": "SKT-2PWS2101",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q02-03",
            "excelRow": 707,
            "circuitRef": "SSB-2PWS2265-Q02-03",
            "name": "JBX-2PWS3011 → SKT-2PWS2217",
            "originId": "JBX-2PWS3011",
            "destinationId": "SKT-2PWS2217",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q03-01",
            "excelRow": 711,
            "circuitRef": "SSB-2PWS2265-Q03-01",
            "name": "JBX-2PWS3012 → SKT-2PWS2112",
            "originId": "JBX-2PWS3012",
            "destinationId": "SKT-2PWS2112",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q03-02",
            "excelRow": 712,
            "circuitRef": "SSB-2PWS2265-Q03-02",
            "name": "JBX-2PWS3012 → SKT-2PWS2113",
            "originId": "JBX-2PWS3012",
            "destinationId": "SKT-2PWS2113",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q04-01",
            "excelRow": 716,
            "circuitRef": "SSB-2PWS2265-Q04-01",
            "name": "JBX-2PWS3015 → SKT-2PWS2109",
            "originId": "JBX-2PWS3015",
            "destinationId": "SKT-2PWS2109",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q04-02",
            "excelRow": 717,
            "circuitRef": "SSB-2PWS2265-Q04-02",
            "name": "JBX-2PWS3015 → SKT-2PWS2110",
            "originId": "JBX-2PWS3015",
            "destinationId": "SKT-2PWS2110",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q05-01",
            "excelRow": 721,
            "circuitRef": "SSB-2PWS2265-Q05-01",
            "name": "JBX-2PWS3016 → SKT-2PWS2103",
            "originId": "JBX-2PWS3016",
            "destinationId": "SKT-2PWS2103",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q05-02",
            "excelRow": 722,
            "circuitRef": "SSB-2PWS2265-Q05-02",
            "name": "JBX-2PWS3016 → SKT-2PWS2104",
            "originId": "JBX-2PWS3016",
            "destinationId": "SKT-2PWS2104",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q06-01",
            "excelRow": 726,
            "circuitRef": "SSB-2PWS2265-Q06-01",
            "name": "JBX-2PWS3017 → SKT-2PWS2115",
            "originId": "JBX-2PWS3017",
            "destinationId": "SKT-2PWS2115",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q06-02",
            "excelRow": 727,
            "circuitRef": "SSB-2PWS2265-Q06-02",
            "name": "JBX-2PWS3017 → SKT-2PWS2116",
            "originId": "JBX-2PWS3017",
            "destinationId": "SKT-2PWS2116",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q08-01",
            "excelRow": 731,
            "circuitRef": "SSB-2PWS2265-Q08-01",
            "name": "JBX-2PWS3019 → SKT-2PWS2134",
            "originId": "JBX-2PWS3019",
            "destinationId": "SKT-2PWS2134",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2265-q08-02",
            "excelRow": 732,
            "circuitRef": "SSB-2PWS2265-Q08-02",
            "name": "JBX-2PWS3019 → SKT-2PWS2135",
            "originId": "JBX-2PWS3019",
            "destinationId": "SKT-2PWS2135",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q10-01",
            "excelRow": 736,
            "circuitRef": "SSB-2PWS2360-Q10-01",
            "name": "JBX-2PWS3020 → SKT-2PWS3111",
            "originId": "JBX-2PWS3020",
            "destinationId": "SKT-2PWS3111",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q10-02",
            "excelRow": 737,
            "circuitRef": "SSB-2PWS2360-Q10-02",
            "name": "JBX-2PWS3020 → SKT-2PWS3112",
            "originId": "JBX-2PWS3020",
            "destinationId": "SKT-2PWS3112",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q11-01",
            "excelRow": 741,
            "circuitRef": "SSB-2PWS2360-Q11-01",
            "name": "JBX-2PWS3021 → SKT-2PWS3114",
            "originId": "JBX-2PWS3021",
            "destinationId": "SKT-2PWS3114",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q11-02",
            "excelRow": 742,
            "circuitRef": "SSB-2PWS2360-Q11-02",
            "name": "JBX-2PWS3021 → SKT-2PWS3115",
            "originId": "JBX-2PWS3021",
            "destinationId": "SKT-2PWS3115",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q01-01",
            "excelRow": 746,
            "circuitRef": "SSB-2PWS4660-Q01-01",
            "name": "JBX-2PWS3022 → SKT-2PWS6020",
            "originId": "JBX-2PWS3022",
            "destinationId": "SKT-2PWS6020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q01-02",
            "excelRow": 747,
            "circuitRef": "SSB-2PWS4660-Q01-02",
            "name": "JBX-2PWS3022 → SKT-2PWS6021",
            "originId": "JBX-2PWS3022",
            "destinationId": "SKT-2PWS6021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q02-01",
            "excelRow": 751,
            "circuitRef": "SSB-2PWS4660-Q02-01",
            "name": "JBX-2PWS3023 → SKT-2PWS6039",
            "originId": "JBX-2PWS3023",
            "destinationId": "SKT-2PWS6039",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q02-02",
            "excelRow": 752,
            "circuitRef": "SSB-2PWS4660-Q02-02",
            "name": "JBX-2PWS3023 → SKT-2PWS6040",
            "originId": "JBX-2PWS3023",
            "destinationId": "SKT-2PWS6040",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q03-01",
            "excelRow": 756,
            "circuitRef": "SSB-2PWS4660-Q03-01",
            "name": "JBX-2PWS3024 → SKT-2PWS6022",
            "originId": "JBX-2PWS3024",
            "destinationId": "SKT-2PWS6022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q03-02",
            "excelRow": 757,
            "circuitRef": "SSB-2PWS4660-Q03-02",
            "name": "JBX-2PWS3024 → SKT-2PWS6023",
            "originId": "JBX-2PWS3024",
            "destinationId": "SKT-2PWS6023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q04-01",
            "excelRow": 761,
            "circuitRef": "SSB-2PWS4660-Q04-01",
            "name": "JBX-2PWS3025 → SKT-2PWS6037",
            "originId": "JBX-2PWS3025",
            "destinationId": "SKT-2PWS6037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q04-02",
            "excelRow": 762,
            "circuitRef": "SSB-2PWS4660-Q04-02",
            "name": "JBX-2PWS3025 → SKT-2PWS6038",
            "originId": "JBX-2PWS3025",
            "destinationId": "SKT-2PWS6038",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q05-01",
            "excelRow": 766,
            "circuitRef": "SSB-2PWS4660-Q05-01",
            "name": "JBX-2PWS3026 → SKT-2PWS6025",
            "originId": "JBX-2PWS3026",
            "destinationId": "SKT-2PWS6025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q05-02",
            "excelRow": 767,
            "circuitRef": "SSB-2PWS4660-Q05-02",
            "name": "JBX-2PWS3026 → SKT-2PWS6026",
            "originId": "JBX-2PWS3026",
            "destinationId": "SKT-2PWS6026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q06-02",
            "excelRow": 771,
            "circuitRef": "SSB-2PWS4660-Q06-02",
            "name": "JBX-2PWS3027 → SKT-2PWS6044",
            "originId": "JBX-2PWS3027",
            "destinationId": "SKT-2PWS6044",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q06-03",
            "excelRow": 772,
            "circuitRef": "SSB-2PWS4660-Q06-03",
            "name": "JBX-2PWS3027 → SKT-2PWS6045",
            "originId": "JBX-2PWS3027",
            "destinationId": "SKT-2PWS6045",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q06-04",
            "excelRow": 773,
            "circuitRef": "SSB-2PWS4660-Q06-04",
            "name": "JBX-2PWS3027 → WAB-SANI0003",
            "originId": "JBX-2PWS3027",
            "destinationId": "WAB-SANI0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q06-05",
            "excelRow": 774,
            "circuitRef": "SSB-2PWS4660-Q06-05",
            "name": "JBX-2PWS3027 → WAB-SANI0004",
            "originId": "JBX-2PWS3027",
            "destinationId": "WAB-SANI0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q02-01",
            "excelRow": 778,
            "circuitRef": "SSB-2PWS4560-Q02-01",
            "name": "JBX-2PWS3029 → SKT-2PWS5043",
            "originId": "JBX-2PWS3029",
            "destinationId": "SKT-2PWS5043",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q02-02",
            "excelRow": 779,
            "circuitRef": "SSB-2PWS4560-Q02-02",
            "name": "JBX-2PWS3029 → SKT-2PWS5044",
            "originId": "JBX-2PWS3029",
            "destinationId": "SKT-2PWS5044",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q12-01",
            "excelRow": 783,
            "circuitRef": "SSB-2PWS3460-Q12-01",
            "name": "JBX-2PWS3030 → SKT-2PWS4063",
            "originId": "JBX-2PWS3030",
            "destinationId": "SKT-2PWS4063",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q12-02",
            "excelRow": 784,
            "circuitRef": "SSB-2PWS3460-Q12-02",
            "name": "JBX-2PWS3030 → SKT-2PWS4064",
            "originId": "JBX-2PWS3030",
            "destinationId": "SKT-2PWS4064",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q10-01",
            "excelRow": 788,
            "circuitRef": "SSB-2PWS3460-Q10-01",
            "name": "JBX-2PWS3031 → SKT-2PWS4057",
            "originId": "JBX-2PWS3031",
            "destinationId": "SKT-2PWS4057",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q10-02",
            "excelRow": 789,
            "circuitRef": "SSB-2PWS3460-Q10-02",
            "name": "JBX-2PWS3031 → SKT-2PWS4058",
            "originId": "JBX-2PWS3031",
            "destinationId": "SKT-2PWS4058",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q11-01",
            "excelRow": 793,
            "circuitRef": "SSB-2PWS3460-Q11-01",
            "name": "JBX-2PWS3032 → SKT-2PWS4060",
            "originId": "JBX-2PWS3032",
            "destinationId": "SKT-2PWS4060",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q11-02",
            "excelRow": 794,
            "circuitRef": "SSB-2PWS3460-Q11-02",
            "name": "JBX-2PWS3032 → SKT-2PWS4061",
            "originId": "JBX-2PWS3032",
            "destinationId": "SKT-2PWS4061",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q13-01",
            "excelRow": 798,
            "circuitRef": "SSB-2PWS3460-Q13-01",
            "name": "JBX-2PWS3033 → SKT-2PWS4066",
            "originId": "JBX-2PWS3033",
            "destinationId": "SKT-2PWS4066",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q13-02",
            "excelRow": 799,
            "circuitRef": "SSB-2PWS3460-Q13-02",
            "name": "JBX-2PWS3033 → SKT-2PWS4067",
            "originId": "JBX-2PWS3033",
            "destinationId": "SKT-2PWS4067",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q14-01",
            "excelRow": 803,
            "circuitRef": "SSB-2PWS3460-Q14-01",
            "name": "JBX-2PWS3034 → SKT-2PWS4069",
            "originId": "JBX-2PWS3034",
            "destinationId": "SKT-2PWS4069",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q14-02",
            "excelRow": 804,
            "circuitRef": "SSB-2PWS3460-Q14-02",
            "name": "JBX-2PWS3034 → SKT-2PWS4070",
            "originId": "JBX-2PWS3034",
            "destinationId": "SKT-2PWS4070",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q15-01",
            "excelRow": 808,
            "circuitRef": "SSB-2PWS3460-Q15-01",
            "name": "JBX-2PWS3035 → SKT-2PWS4072",
            "originId": "JBX-2PWS3035",
            "destinationId": "SKT-2PWS4072",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q15-02",
            "excelRow": 809,
            "circuitRef": "SSB-2PWS3460-Q15-02",
            "name": "JBX-2PWS3035 → SKT-2PWS4073",
            "originId": "JBX-2PWS3035",
            "destinationId": "SKT-2PWS4073",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q08-01",
            "excelRow": 813,
            "circuitRef": "SSB-2PWS2360-Q08-01",
            "name": "JBX-2PWS3036 → SKT-2PWS3131",
            "originId": "JBX-2PWS3036",
            "destinationId": "SKT-2PWS3131",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q08-02",
            "excelRow": 814,
            "circuitRef": "SSB-2PWS2360-Q08-02",
            "name": "JBX-2PWS3036 → SKT-2PWS3132",
            "originId": "JBX-2PWS3036",
            "destinationId": "SKT-2PWS3132",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q07-01",
            "excelRow": 818,
            "circuitRef": "SSB-2PWS2360-Q07-01",
            "name": "JBX-2PWS3037 → SKT-2PWS3133",
            "originId": "JBX-2PWS3037",
            "destinationId": "SKT-2PWS3133",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q07-02",
            "excelRow": 819,
            "circuitRef": "SSB-2PWS2360-Q07-02",
            "name": "JBX-2PWS3037 → SKT-2PWS3134",
            "originId": "JBX-2PWS3037",
            "destinationId": "SKT-2PWS3134",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q09-01",
            "excelRow": 823,
            "circuitRef": "SSB-2PWS2360-Q09-01",
            "name": "JBX-2PWS3038 → SKT-2PWS3141",
            "originId": "JBX-2PWS3038",
            "destinationId": "SKT-2PWS3141",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q09-02",
            "excelRow": 824,
            "circuitRef": "SSB-2PWS2360-Q09-02",
            "name": "JBX-2PWS3038 → SKT-2PWS3142",
            "originId": "JBX-2PWS3038",
            "destinationId": "SKT-2PWS3142",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q05-01",
            "excelRow": 828,
            "circuitRef": "SSB-2PWS2360-Q05-01",
            "name": "JBX-2PWS3039 → SKT-2PWS3148",
            "originId": "JBX-2PWS3039",
            "destinationId": "SKT-2PWS3148",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q05-02",
            "excelRow": 829,
            "circuitRef": "SSB-2PWS2360-Q05-02",
            "name": "JBX-2PWS3039 → SKT-2PWS3149",
            "originId": "JBX-2PWS3039",
            "destinationId": "SKT-2PWS3149",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q06-01",
            "excelRow": 833,
            "circuitRef": "SSB-2PWS2360-Q06-01",
            "name": "JBX-2PWS3040 → SKT-2PWS3154",
            "originId": "JBX-2PWS3040",
            "destinationId": "SKT-2PWS3154",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q06-02",
            "excelRow": 834,
            "circuitRef": "SSB-2PWS2360-Q06-02",
            "name": "JBX-2PWS3040 → SKT-2PWS3155",
            "originId": "JBX-2PWS3040",
            "destinationId": "SKT-2PWS3155",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q04-01",
            "excelRow": 838,
            "circuitRef": "SSB-2PWS2360-Q04-01",
            "name": "JBX-2PWS3041 → SKT-2PWS3145",
            "originId": "JBX-2PWS3041",
            "destinationId": "SKT-2PWS3145",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q04-02",
            "excelRow": 839,
            "circuitRef": "SSB-2PWS2360-Q04-02",
            "name": "JBX-2PWS3041 → SKT-2PWS3146",
            "originId": "JBX-2PWS3041",
            "destinationId": "SKT-2PWS3146",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q03-01",
            "excelRow": 843,
            "circuitRef": "SSB-2PWS2360-Q03-01",
            "name": "JBX-2PWS3042 → SKT-2PWS3151",
            "originId": "JBX-2PWS3042",
            "destinationId": "SKT-2PWS3151",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q03-02",
            "excelRow": 844,
            "circuitRef": "SSB-2PWS2360-Q03-02",
            "name": "JBX-2PWS3042 → SKT-2PWS3152",
            "originId": "JBX-2PWS3042",
            "destinationId": "SKT-2PWS3152",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q02-01",
            "excelRow": 848,
            "circuitRef": "SSB-2PWS2360-Q02-01",
            "name": "JBX-2PWS3043 → SKT-2PWS3157",
            "originId": "JBX-2PWS3043",
            "destinationId": "SKT-2PWS3157",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q02-02",
            "excelRow": 849,
            "circuitRef": "SSB-2PWS2360-Q02-02",
            "name": "JBX-2PWS3043 → SKT-2PWS3158",
            "originId": "JBX-2PWS3043",
            "destinationId": "SKT-2PWS3158",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q01-01",
            "excelRow": 853,
            "circuitRef": "SSB-2PWS2360-Q01-01",
            "name": "JBX-2PWS3044 → SKT-2PWS3160",
            "originId": "JBX-2PWS3044",
            "destinationId": "SKT-2PWS3160",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q01-02",
            "excelRow": 854,
            "circuitRef": "SSB-2PWS2360-Q01-02",
            "name": "JBX-2PWS3044 → SKT-2PWS3161",
            "originId": "JBX-2PWS3044",
            "destinationId": "SKT-2PWS3161",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q08-01",
            "excelRow": 858,
            "circuitRef": "SSB-2PWS4660-Q08-01",
            "name": "JBX-2PWS3045 → SKT-2PWS6050",
            "originId": "JBX-2PWS3045",
            "destinationId": "SKT-2PWS6050",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q08-02",
            "excelRow": 859,
            "circuitRef": "SSB-2PWS4660-Q08-02",
            "name": "JBX-2PWS3045 → SKT-2PWS6051",
            "originId": "JBX-2PWS3045",
            "destinationId": "SKT-2PWS6051",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q07-01",
            "excelRow": 863,
            "circuitRef": "SSB-2PWS4660-Q07-01",
            "name": "JBX-2PWS3046 → SKT-2PWS6047",
            "originId": "JBX-2PWS3046",
            "destinationId": "SKT-2PWS6047",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q07-02",
            "excelRow": 864,
            "circuitRef": "SSB-2PWS4660-Q07-02",
            "name": "JBX-2PWS3046 → SKT-2PWS6048",
            "originId": "JBX-2PWS3046",
            "destinationId": "SKT-2PWS6048",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q09-01",
            "excelRow": 868,
            "circuitRef": "SSB-2PWS4660-Q09-01",
            "name": "JBX-2PWS3047 → SKT-2PWS6067",
            "originId": "JBX-2PWS3047",
            "destinationId": "SKT-2PWS6067",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q09-02",
            "excelRow": 869,
            "circuitRef": "SSB-2PWS4660-Q09-02",
            "name": "JBX-2PWS3047 → SKT-2PWS6068",
            "originId": "JBX-2PWS3047",
            "destinationId": "SKT-2PWS6068",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q10-01",
            "excelRow": 873,
            "circuitRef": "SSB-2PWS4660-Q10-01",
            "name": "JBX-2PWS3048 → SKT-2PWS6056",
            "originId": "JBX-2PWS3048",
            "destinationId": "SKT-2PWS6056",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q10-02",
            "excelRow": 874,
            "circuitRef": "SSB-2PWS4660-Q10-02",
            "name": "JBX-2PWS3048 → SKT-2PWS6057",
            "originId": "JBX-2PWS3048",
            "destinationId": "SKT-2PWS6057",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q11-01",
            "excelRow": 878,
            "circuitRef": "SSB-2PWS4660-Q11-01",
            "name": "JBX-2PWS3049 → SKT-2PWS6063",
            "originId": "JBX-2PWS3049",
            "destinationId": "SKT-2PWS6063",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q11-02",
            "excelRow": 879,
            "circuitRef": "SSB-2PWS4660-Q11-02",
            "name": "JBX-2PWS3049 → SKT-2PWS6064",
            "originId": "JBX-2PWS3049",
            "destinationId": "SKT-2PWS6064",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q01-01",
            "excelRow": 883,
            "circuitRef": "SSB-2PWS3460-Q01-01",
            "name": "JBX-2PWS3050 → SKT-2PWS4118",
            "originId": "JBX-2PWS3050",
            "destinationId": "SKT-2PWS4118",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q01-02",
            "excelRow": 884,
            "circuitRef": "SSB-2PWS3460-Q01-02",
            "name": "JBX-2PWS3050 → SKT-2PWS4119",
            "originId": "JBX-2PWS3050",
            "destinationId": "SKT-2PWS4119",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q02-02",
            "excelRow": 888,
            "circuitRef": "SSB-2PWS3460-Q02-02",
            "name": "JBX-2PWS3051 → SKT-2PWS4120",
            "originId": "JBX-2PWS3051",
            "destinationId": "SKT-2PWS4120",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q02-03",
            "excelRow": 889,
            "circuitRef": "SSB-2PWS3460-Q02-03",
            "name": "JBX-2PWS3051 → SKT-2PWS4121",
            "originId": "JBX-2PWS3051",
            "destinationId": "SKT-2PWS4121",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q15-01",
            "excelRow": 893,
            "circuitRef": "SSB-2PWS2360-Q15-01",
            "name": "JBX-2PWS3052 → SKT-2PWS3214",
            "originId": "JBX-2PWS3052",
            "destinationId": "SKT-2PWS3214",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2360-q15-02",
            "excelRow": 894,
            "circuitRef": "SSB-2PWS2360-Q15-02",
            "name": "JBX-2PWS3052 → SKT-2PWS3215",
            "originId": "JBX-2PWS3052",
            "destinationId": "SKT-2PWS3215",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q01-10",
            "excelRow": 897,
            "circuitRef": "SSB-2PWS2365-Q01-10",
            "name": "JBX-2PWS3100 → JBX-2PWS3101",
            "originId": "JBX-2PWS3100",
            "destinationId": "JBX-2PWS3101",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q01-11",
            "excelRow": 901,
            "circuitRef": "SSB-2PWS2365-Q01-11",
            "name": "JBX-2PWS3100 → SKT-2PWS3016",
            "originId": "JBX-2PWS3100",
            "destinationId": "SKT-2PWS3016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q01-12",
            "excelRow": 902,
            "circuitRef": "SSB-2PWS2365-Q01-12",
            "name": "JBX-2PWS3100 → SKT-2PWS3017",
            "originId": "JBX-2PWS3100",
            "destinationId": "SKT-2PWS3017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q01-20",
            "excelRow": 899,
            "circuitRef": "SSB-2PWS2365-Q01-20",
            "name": "JBX-2PWS3101 → JBX-2PWS3102",
            "originId": "JBX-2PWS3101",
            "destinationId": "JBX-2PWS3102",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q01-21",
            "excelRow": 898,
            "circuitRef": "SSB-2PWS2365-Q01-21",
            "name": "JBX-2PWS3101 → SKT-2PWS3015",
            "originId": "JBX-2PWS3101",
            "destinationId": "SKT-2PWS3015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q01-31",
            "excelRow": 900,
            "circuitRef": "SSB-2PWS2365-Q01-31",
            "name": "JBX-2PWS3102 → SKT-2PWS3026",
            "originId": "JBX-2PWS3102",
            "destinationId": "SKT-2PWS3026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q02-01",
            "excelRow": 905,
            "circuitRef": "SSB-2PWS2362-Q02-01",
            "name": "JBX-2PWS3105 → SKT-2PWS3531",
            "originId": "JBX-2PWS3105",
            "destinationId": "SKT-2PWS3531",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.14,
            "pKWe": 0.14,
            "qKVAr": 0.10500000000000001,
            "sKVA": 0.17500000000000002,
            "ibA": 0.7608695652173914,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3531-tvr-tvsy0022",
            "excelRow": 537,
            "circuitRef": "SSB-2PWS2362-Q02-01-TVR-TVSY0022",
            "name": "SKT-2PWS3531 → TVR-TVSY0022",
            "originId": "SKT-2PWS3531",
            "destinationId": "TVR-TVSY0022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0022",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q02-02",
            "excelRow": 906,
            "circuitRef": "SSB-2PWS2362-Q02-02",
            "name": "JBX-2PWS3105 → SKT-2PWS3532",
            "originId": "JBX-2PWS3105",
            "destinationId": "SKT-2PWS3532",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.0825,
            "sKVA": 0.1375,
            "ibA": 0.5978260869565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3532-tvr-tvsy0023",
            "excelRow": 538,
            "circuitRef": "SSB-2PWS2362-Q02-02-TVR-TVSY0023",
            "name": "SKT-2PWS3532 → TVR-TVSY0023",
            "originId": "SKT-2PWS3532",
            "destinationId": "TVR-TVSY0023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0023",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q05-01",
            "excelRow": 909,
            "circuitRef": "SSB-2PWS2365-Q05-01",
            "name": "JBX-2PWS3107 → SKT-2PWS3043",
            "originId": "JBX-2PWS3107",
            "destinationId": "SKT-2PWS3043",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q05-03",
            "excelRow": 911,
            "circuitRef": "SSB-2PWS2365-Q05-03",
            "name": "JBX-2PWS3107 → SKT-2PWS3044",
            "originId": "JBX-2PWS3107",
            "destinationId": "SKT-2PWS3044",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q05-04",
            "excelRow": 912,
            "circuitRef": "SSB-2PWS2365-Q05-04",
            "name": "JBX-2PWS3107 → SKT-2PWS3046",
            "originId": "JBX-2PWS3107",
            "destinationId": "SKT-2PWS3046",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-10",
            "excelRow": 915,
            "circuitRef": "SSB-2PWS2365-Q09-10",
            "name": "JBX-2PWS3108 → JBX-2PWS3133",
            "originId": "JBX-2PWS3108",
            "destinationId": "JBX-2PWS3133",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.8999999999999999,
            "sKVA": 1.5,
            "ibA": 6.521739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-11",
            "excelRow": 922,
            "circuitRef": "SSB-2PWS2365-Q09-11",
            "name": "JBX-2PWS3108 → SKT-2PWS3070",
            "originId": "JBX-2PWS3108",
            "destinationId": "SKT-2PWS3070",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-12",
            "excelRow": 923,
            "circuitRef": "SSB-2PWS2365-Q09-12",
            "name": "JBX-2PWS3108 → SKT-2PWS3071",
            "originId": "JBX-2PWS3108",
            "destinationId": "SKT-2PWS3071",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-13",
            "excelRow": 924,
            "circuitRef": "SSB-2PWS2365-Q09-13",
            "name": "JBX-2PWS3108 → SKT-2PWS3191",
            "originId": "JBX-2PWS3108",
            "destinationId": "SKT-2PWS3191",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-20",
            "excelRow": 920,
            "circuitRef": "SSB-2PWS2365-Q09-20",
            "name": "JBX-2PWS3133 → JBX-2PWS3110",
            "originId": "JBX-2PWS3133",
            "destinationId": "JBX-2PWS3110",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-21",
            "excelRow": 916,
            "circuitRef": "SSB-2PWS2365-Q09-21",
            "name": "JBX-2PWS3133 → SKT-2PWS3066",
            "originId": "JBX-2PWS3133",
            "destinationId": "SKT-2PWS3066",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-22",
            "excelRow": 917,
            "circuitRef": "SSB-2PWS2365-Q09-22",
            "name": "JBX-2PWS3133 → SKT-2PWS3067",
            "originId": "JBX-2PWS3133",
            "destinationId": "SKT-2PWS3067",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-23",
            "excelRow": 918,
            "circuitRef": "SSB-2PWS2365-Q09-23",
            "name": "JBX-2PWS3133 → SKT-2PWS3068",
            "originId": "JBX-2PWS3133",
            "destinationId": "SKT-2PWS3068",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-24",
            "excelRow": 919,
            "circuitRef": "SSB-2PWS2365-Q09-24",
            "name": "JBX-2PWS3133 → SKT-2PWS3069",
            "originId": "JBX-2PWS3133",
            "destinationId": "SKT-2PWS3069",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q09-31",
            "excelRow": 921,
            "circuitRef": "SSB-2PWS2365-Q09-31",
            "name": "JBX-2PWS3110 → SKT-2PWS3072",
            "originId": "JBX-2PWS3110",
            "destinationId": "SKT-2PWS3072",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q08-10",
            "excelRow": 927,
            "circuitRef": "SSB-2PWS2365-Q08-10",
            "name": "JBX-2PWS3109 → JBX-2PWS3111",
            "originId": "JBX-2PWS3109",
            "destinationId": "JBX-2PWS3111",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q08-11",
            "excelRow": 929,
            "circuitRef": "SSB-2PWS2365-Q08-11",
            "name": "JBX-2PWS3109 → SKT-2PWS3062",
            "originId": "JBX-2PWS3109",
            "destinationId": "SKT-2PWS3062",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q08-12",
            "excelRow": 930,
            "circuitRef": "SSB-2PWS2365-Q08-12",
            "name": "JBX-2PWS3109 → SKT-2PWS3189",
            "originId": "JBX-2PWS3109",
            "destinationId": "SKT-2PWS3189",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q08-21",
            "excelRow": 928,
            "circuitRef": "SSB-2PWS2365-Q08-21",
            "name": "JBX-2PWS3111 → SKT-2PWS3061",
            "originId": "JBX-2PWS3111",
            "destinationId": "SKT-2PWS3061",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q05-01",
            "excelRow": 933,
            "circuitRef": "SSB-2PWS2362-Q05-01",
            "name": "JBX-2PWS3112 → SKT-2PWS3546",
            "originId": "JBX-2PWS3112",
            "destinationId": "SKT-2PWS3546",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.18000000000000002,
            "pKWe": 0.18000000000000002,
            "qKVAr": 0.135,
            "sKVA": 0.22500000000000003,
            "ibA": 0.9782608695652175,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3546-tvr-tvsy0028",
            "excelRow": 552,
            "circuitRef": "SSB-2PWS2362-Q05-01-TVR-TVSY0028",
            "name": "SKT-2PWS3546 → TVR-TVSY0028",
            "originId": "SKT-2PWS3546",
            "destinationId": "TVR-TVSY0028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0028",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3546-lsr-tvsy0007",
            "excelRow": 552,
            "circuitRef": "SSB-2PWS2362-Q05-01-LSR-TVSY0007",
            "name": "SKT-2PWS3546 → LSR-TVSY0007",
            "originId": "SKT-2PWS3546",
            "destinationId": "LSR-TVSY0007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "LSR-TVSY0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q05-02",
            "excelRow": 934,
            "circuitRef": "SSB-2PWS2362-Q05-02",
            "name": "JBX-2PWS3112 → SKT-2PWS3547",
            "originId": "JBX-2PWS3112",
            "destinationId": "SKT-2PWS3547",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3547-tvr-tvsy0029",
            "excelRow": 553,
            "circuitRef": "SSB-2PWS2362-Q05-02-TVR-TVSY0029",
            "name": "SKT-2PWS3547 → TVR-TVSY0029",
            "originId": "SKT-2PWS3547",
            "destinationId": "TVR-TVSY0029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0029",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3547-lsr-tvsy0008",
            "excelRow": 553,
            "circuitRef": "SSB-2PWS2362-Q05-02-LSR-TVSY0008",
            "name": "SKT-2PWS3547 → LSR-TVSY0008",
            "originId": "SKT-2PWS3547",
            "destinationId": "LSR-TVSY0008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "LSR-TVSY0008",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q14-10",
            "excelRow": 937,
            "circuitRef": "SSB-2PWS2365-Q14-10",
            "name": "JBX-2PWS3114 → JBX-2PWS3180",
            "originId": "JBX-2PWS3114",
            "destinationId": "JBX-2PWS3180",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q14-11",
            "excelRow": 940,
            "circuitRef": "SSB-2PWS2365-Q14-11",
            "name": "JBX-2PWS3114 → SKT-2PWS3092",
            "originId": "JBX-2PWS3114",
            "destinationId": "SKT-2PWS3092",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q14-12",
            "excelRow": 941,
            "circuitRef": "SSB-2PWS2365-Q14-12",
            "name": "JBX-2PWS3114 → SKT-2PWS3093",
            "originId": "JBX-2PWS3114",
            "destinationId": "SKT-2PWS3093",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q14-21",
            "excelRow": 938,
            "circuitRef": "SSB-2PWS2365-Q14-21",
            "name": "JBX-2PWS3180 → SKT-2PWS3095",
            "originId": "JBX-2PWS3180",
            "destinationId": "SKT-2PWS3095",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q14-22",
            "excelRow": 939,
            "circuitRef": "SSB-2PWS2365-Q14-22",
            "name": "JBX-2PWS3180 → SKT-2PWS3096",
            "originId": "JBX-2PWS3180",
            "destinationId": "SKT-2PWS3096",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q06-01",
            "excelRow": 944,
            "circuitRef": "SSB-2PWS2362-Q06-01",
            "name": "JBX-2PWS3115 → SKT-2PWS3535",
            "originId": "JBX-2PWS3115",
            "destinationId": "SKT-2PWS3535",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.18000000000000002,
            "pKWe": 0.18000000000000002,
            "qKVAr": 0.135,
            "sKVA": 0.22500000000000003,
            "ibA": 0.9782608695652175,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3535-tvr-tvsy0025",
            "excelRow": 541,
            "circuitRef": "SSB-2PWS2362-Q06-01-TVR-TVSY0025",
            "name": "SKT-2PWS3535 → TVR-TVSY0025",
            "originId": "SKT-2PWS3535",
            "destinationId": "TVR-TVSY0025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0025",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3535-lsr-tvsy0009",
            "excelRow": 541,
            "circuitRef": "SSB-2PWS2362-Q06-01-LSR-TVSY0009",
            "name": "SKT-2PWS3535 → LSR-TVSY0009",
            "originId": "SKT-2PWS3535",
            "destinationId": "LSR-TVSY0009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "LSR-TVSY0009",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q06-02",
            "excelRow": 945,
            "circuitRef": "SSB-2PWS2362-Q06-02",
            "name": "JBX-2PWS3115 → SKT-2PWS3536",
            "originId": "JBX-2PWS3115",
            "destinationId": "SKT-2PWS3536",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.18000000000000002,
            "pKWe": 0.18000000000000002,
            "qKVAr": 0.135,
            "sKVA": 0.22500000000000003,
            "ibA": 0.9782608695652175,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3536-tvr-tvsy0026",
            "excelRow": 542,
            "circuitRef": "SSB-2PWS2362-Q06-02-TVR-TVSY0026",
            "name": "SKT-2PWS3536 → TVR-TVSY0026",
            "originId": "SKT-2PWS3536",
            "destinationId": "TVR-TVSY0026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0026",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3536-lsr-tvsy0010",
            "excelRow": 542,
            "circuitRef": "SSB-2PWS2362-Q06-02-LSR-TVSY0010",
            "name": "SKT-2PWS3536 → LSR-TVSY0010",
            "originId": "SKT-2PWS3536",
            "destinationId": "LSR-TVSY0010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "LSR-TVSY0010",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2362-q06-03",
            "excelRow": 946,
            "circuitRef": "SSB-2PWS2362-Q06-03",
            "name": "JBX-2PWS3115 → SKT-2PWS3537",
            "originId": "JBX-2PWS3115",
            "destinationId": "SKT-2PWS3537",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.11,
            "pKWe": 0.11,
            "qKVAr": 0.0825,
            "sKVA": 0.1375,
            "ibA": 0.5978260869565217,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3537-tvr-tvsy0027",
            "excelRow": 543,
            "circuitRef": "SSB-2PWS2362-Q06-03-TVR-TVSY0027",
            "name": "SKT-2PWS3537 → TVR-TVSY0027",
            "originId": "SKT-2PWS3537",
            "destinationId": "TVR-TVSY0027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0027",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q10-01",
            "excelRow": 949,
            "circuitRef": "SSB-2PWS2365-Q10-01",
            "name": "JBX-2PWS3117 → SKT-2PWS3073",
            "originId": "JBX-2PWS3117",
            "destinationId": "SKT-2PWS3073",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q10-02",
            "excelRow": 950,
            "circuitRef": "SSB-2PWS2365-Q10-02",
            "name": "JBX-2PWS3117 → SKT-2PWS3074",
            "originId": "JBX-2PWS3117",
            "destinationId": "SKT-2PWS3074",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q10-03",
            "excelRow": 951,
            "circuitRef": "SSB-2PWS2365-Q10-03",
            "name": "JBX-2PWS3117 → SKT-2PWS3075",
            "originId": "JBX-2PWS3117",
            "destinationId": "SKT-2PWS3075",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q10-04",
            "excelRow": 952,
            "circuitRef": "SSB-2PWS2365-Q10-04",
            "name": "JBX-2PWS3117 → SKT-2PWS3076",
            "originId": "JBX-2PWS3117",
            "destinationId": "SKT-2PWS3076",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q11-01",
            "excelRow": 955,
            "circuitRef": "SSB-2PWS2365-Q11-01",
            "name": "JBX-2PWS3118 → SKT-2PWS3078",
            "originId": "JBX-2PWS3118",
            "destinationId": "SKT-2PWS3078",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q11-02",
            "excelRow": 956,
            "circuitRef": "SSB-2PWS2365-Q11-02",
            "name": "JBX-2PWS3118 → SKT-2PWS3079",
            "originId": "JBX-2PWS3118",
            "destinationId": "SKT-2PWS3079",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q11-03",
            "excelRow": 957,
            "circuitRef": "SSB-2PWS2365-Q11-03",
            "name": "JBX-2PWS3118 → SKT-2PWS3080",
            "originId": "JBX-2PWS3118",
            "destinationId": "SKT-2PWS3080",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2365-q11-04",
            "excelRow": 958,
            "circuitRef": "SSB-2PWS2365-Q11-04",
            "name": "JBX-2PWS3118 → SKT-2PWS3081",
            "originId": "JBX-2PWS3118",
            "destinationId": "SKT-2PWS3081",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-10",
            "excelRow": 961,
            "circuitRef": "SSB-2PWS2366-Q02-10",
            "name": "JBX-2PWS3120 → JBX-2PWS3181",
            "originId": "JBX-2PWS3120",
            "destinationId": "JBX-2PWS3181",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-11",
            "excelRow": 968,
            "circuitRef": "SSB-2PWS2366-Q02-11",
            "name": "JBX-2PWS3120 → SKT-2PWS3126",
            "originId": "JBX-2PWS3120",
            "destinationId": "SKT-2PWS3126",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-12",
            "excelRow": 969,
            "circuitRef": "SSB-2PWS2366-Q02-12",
            "name": "JBX-2PWS3120 → SKT-2PWS3127",
            "originId": "JBX-2PWS3120",
            "destinationId": "SKT-2PWS3127",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-20",
            "excelRow": 964,
            "circuitRef": "SSB-2PWS2366-Q02-20",
            "name": "JBX-2PWS3181 → JBX-2PWS3122",
            "originId": "JBX-2PWS3181",
            "destinationId": "JBX-2PWS3122",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8999999999999999,
            "pKWe": 0.8999999999999999,
            "qKVAr": 0.6749999999999999,
            "sKVA": 1.125,
            "ibA": 4.891304347826086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-21",
            "excelRow": 962,
            "circuitRef": "SSB-2PWS2366-Q02-21",
            "name": "JBX-2PWS3181 → SKT-2PWS3124",
            "originId": "JBX-2PWS3181",
            "destinationId": "SKT-2PWS3124",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-22",
            "excelRow": 963,
            "circuitRef": "SSB-2PWS2366-Q02-22",
            "name": "JBX-2PWS3181 → SKT-2PWS3125",
            "originId": "JBX-2PWS3181",
            "destinationId": "SKT-2PWS3125",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-31",
            "excelRow": 965,
            "circuitRef": "SSB-2PWS2366-Q02-31",
            "name": "JBX-2PWS3122 → SKT-2PWS3128",
            "originId": "JBX-2PWS3122",
            "destinationId": "SKT-2PWS3128",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-32",
            "excelRow": 966,
            "circuitRef": "SSB-2PWS2366-Q02-32",
            "name": "JBX-2PWS3122 → SKT-2PWS3129",
            "originId": "JBX-2PWS3122",
            "destinationId": "SKT-2PWS3129",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-32",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws2366-q02-33",
            "excelRow": 967,
            "circuitRef": "SSB-2PWS2366-Q02-33",
            "name": "JBX-2PWS3122 → SKT-2PWS3193",
            "originId": "JBX-2PWS3122",
            "destinationId": "SKT-2PWS3193",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q02-33",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
