            "name": "SKT-2PWS4501 → DSP-CCMN0047",
            "originId": "SKT-2PWS4501",
            "destinationId": "DSP-CCMN0047",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0047",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q19-12",
            "excelRow": 1504,
            "circuitRef": "SSB-2PWS3430-Q19-12",
            "name": "JBX-2PWS4058 → SKT-2PWS4576",
            "originId": "JBX-2PWS4058",
            "destinationId": "SKT-2PWS4576",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4576-cpu-ccmn0090",
            "excelRow": 744,
            "circuitRef": "SSB-2PWS3430-Q19-12-CPU-CCMN0090",
            "name": "SKT-2PWS4576 → CPU-CCMN0090",
            "originId": "SKT-2PWS4576",
            "destinationId": "CPU-CCMN0090",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0090",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4576-dsp-ccmn0048",
            "excelRow": 744,
            "circuitRef": "SSB-2PWS3430-Q19-12-DSP-CCMN0048",
            "name": "SKT-2PWS4576 → DSP-CCMN0048",
            "originId": "SKT-2PWS4576",
            "destinationId": "DSP-CCMN0048",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0048",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q19-13",
            "excelRow": 1505,
            "circuitRef": "SSB-2PWS3430-Q19-13",
            "name": "JBX-2PWS4058 → SKT-2PWS4504",
            "originId": "JBX-2PWS4058",
            "destinationId": "SKT-2PWS4504",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4504-cpu-ccmn0091",
            "excelRow": 674,
            "circuitRef": "SSB-2PWS3430-Q19-13-CPU-CCMN0091",
            "name": "SKT-2PWS4504 → CPU-CCMN0091",
            "originId": "SKT-2PWS4504",
            "destinationId": "CPU-CCMN0091",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0091",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4504-dsp-ccmn0049",
            "excelRow": 674,
            "circuitRef": "SSB-2PWS3430-Q19-13-DSP-CCMN0049",
            "name": "SKT-2PWS4504 → DSP-CCMN0049",
            "originId": "SKT-2PWS4504",
            "destinationId": "DSP-CCMN0049",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0049",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q19-14",
            "excelRow": 1506,
            "circuitRef": "SSB-2PWS3430-Q19-14",
            "name": "JBX-2PWS4058 → SKT-2PWS4505",
            "originId": "JBX-2PWS4058",
            "destinationId": "SKT-2PWS4505",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.3980000000000001,
            "pKWe": 1.3980000000000001,
            "qKVAr": 1.0485000000000002,
            "sKVA": 1.7475,
            "ibA": 7.597826086956523,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4505-ptr-ccmn0028",
            "excelRow": 675,
            "circuitRef": "SSB-2PWS3430-Q19-14-PTR-CCMN0028",
            "name": "SKT-2PWS4505 → PTR-CCMN0028",
            "originId": "SKT-2PWS4505",
            "destinationId": "PTR-CCMN0028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0028",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4505-ptr-ccmn0029",
            "excelRow": 675,
            "circuitRef": "SSB-2PWS3430-Q19-14-PTR-CCMN0029",
            "name": "SKT-2PWS4505 → PTR-CCMN0029",
            "originId": "SKT-2PWS4505",
            "destinationId": "PTR-CCMN0029",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0029",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q19-21",
            "excelRow": 1501,
            "circuitRef": "SSB-2PWS3430-Q19-21",
            "name": "JBX-2PWS4059 → SKT-2PWS4506",
            "originId": "JBX-2PWS4059",
            "destinationId": "SKT-2PWS4506",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4506-cpu-ccmn0098",
            "excelRow": 676,
            "circuitRef": "SSB-2PWS3430-Q19-21-CPU-CCMN0098",
            "name": "SKT-2PWS4506 → CPU-CCMN0098",
            "originId": "SKT-2PWS4506",
            "destinationId": "CPU-CCMN0098",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0098",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4506-dsp-ccmn0050",
            "excelRow": 676,
            "circuitRef": "SSB-2PWS3430-Q19-21-DSP-CCMN0050",
            "name": "SKT-2PWS4506 → DSP-CCMN0050",
            "originId": "SKT-2PWS4506",
            "destinationId": "DSP-CCMN0050",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0050",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q19-22",
            "excelRow": 1502,
            "circuitRef": "SSB-2PWS3430-Q19-22",
            "name": "JBX-2PWS4059 → SKT-2PWS4508",
            "originId": "JBX-2PWS4059",
            "destinationId": "SKT-2PWS4508",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4508-ptr-ccmn0030",
            "excelRow": 678,
            "circuitRef": "SSB-2PWS3430-Q19-22-PTR-CCMN0030",
            "name": "SKT-2PWS4508 → PTR-CCMN0030",
            "originId": "SKT-2PWS4508",
            "destinationId": "PTR-CCMN0030",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0030",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q22-01",
            "excelRow": 1509,
            "circuitRef": "SSB-2PWS3430-Q22-01",
            "name": "JBX-2PWS4061 → SKT-2PWS4539",
            "originId": "JBX-2PWS4061",
            "destinationId": "SKT-2PWS4539",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4539-cpu-ccmn0152",
            "excelRow": 709,
            "circuitRef": "SSB-2PWS3430-Q22-01-CPU-CCMN0152",
            "name": "SKT-2PWS4539 → CPU-CCMN0152",
            "originId": "SKT-2PWS4539",
            "destinationId": "CPU-CCMN0152",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0152",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4539-dsp-ccmn0085",
            "excelRow": 709,
            "circuitRef": "SSB-2PWS3430-Q22-01-DSP-CCMN0085",
            "name": "SKT-2PWS4539 → DSP-CCMN0085",
            "originId": "SKT-2PWS4539",
            "destinationId": "DSP-CCMN0085",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0085",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q22-02",
            "excelRow": 1510,
            "circuitRef": "SSB-2PWS3430-Q22-02",
            "name": "JBX-2PWS4061 → SKT-2PWS4540",
            "originId": "JBX-2PWS4061",
            "destinationId": "SKT-2PWS4540",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4540-cpu-ccmn0153",
            "excelRow": 710,
            "circuitRef": "SSB-2PWS3430-Q22-02-CPU-CCMN0153",
            "name": "SKT-2PWS4540 → CPU-CCMN0153",
            "originId": "SKT-2PWS4540",
            "destinationId": "CPU-CCMN0153",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0153",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4540-dsp-ccmn0086",
            "excelRow": 710,
            "circuitRef": "SSB-2PWS3430-Q22-02-DSP-CCMN0086",
            "name": "SKT-2PWS4540 → DSP-CCMN0086",
            "originId": "SKT-2PWS4540",
            "destinationId": "DSP-CCMN0086",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0086",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q22-03",
            "excelRow": 1511,
            "circuitRef": "SSB-2PWS3430-Q22-03",
            "name": "JBX-2PWS4061 → SKT-2PWS4543",
            "originId": "JBX-2PWS4061",
            "destinationId": "SKT-2PWS4543",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.558,
            "pKWe": 0.558,
            "qKVAr": 0.41850000000000004,
            "sKVA": 0.6975,
            "ibA": 3.032608695652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4543-ptr-ccmn0041",
            "excelRow": 713,
            "circuitRef": "SSB-2PWS3430-Q22-03-PTR-CCMN0041",
            "name": "SKT-2PWS4543 → PTR-CCMN0041",
            "originId": "SKT-2PWS4543",
            "destinationId": "PTR-CCMN0041",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0041",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4543-cpu-ccmn0155",
            "excelRow": 713,
            "circuitRef": "SSB-2PWS3430-Q22-03-CPU-CCMN0155",
            "name": "SKT-2PWS4543 → CPU-CCMN0155",
            "originId": "SKT-2PWS4543",
            "destinationId": "CPU-CCMN0155",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0155",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q22-04",
            "excelRow": 1512,
            "circuitRef": "SSB-2PWS3430-Q22-04",
            "name": "JBX-2PWS4061 → SKT-2PWS4541",
            "originId": "JBX-2PWS4061",
            "destinationId": "SKT-2PWS4541",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4541-cpu-ccmn0189",
            "excelRow": 711,
            "circuitRef": "SSB-2PWS3430-Q22-04-CPU-CCMN0189",
            "name": "SKT-2PWS4541 → CPU-CCMN0189",
            "originId": "SKT-2PWS4541",
            "destinationId": "CPU-CCMN0189",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0189",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q22-05",
            "excelRow": 1513,
            "circuitRef": "SSB-2PWS3430-Q22-05",
            "name": "JBX-2PWS4061 → SKT-2PWS4584",
            "originId": "JBX-2PWS4061",
            "destinationId": "SKT-2PWS4584",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q22-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4584-cpu-ccmn0188",
            "excelRow": 752,
            "circuitRef": "SSB-2PWS3430-Q22-05-CPU-CCMN0188",
            "name": "SKT-2PWS4584 → CPU-CCMN0188",
            "originId": "SKT-2PWS4584",
            "destinationId": "CPU-CCMN0188",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0188",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4584-dsp-ccmn0113",
            "excelRow": 752,
            "circuitRef": "SSB-2PWS3430-Q22-05-DSP-CCMN0113",
            "name": "SKT-2PWS4584 → DSP-CCMN0113",
            "originId": "SKT-2PWS4584",
            "destinationId": "DSP-CCMN0113",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0113",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-10",
            "excelRow": 1516,
            "circuitRef": "SSB-2PWS3430-Q23-10",
            "name": "JBX-2PWS4062 → JBX-2PWS4063",
            "originId": "JBX-2PWS4062",
            "destinationId": "JBX-2PWS4063",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.6880000000000002,
            "pKWe": 1.6880000000000002,
            "qKVAr": 1.266,
            "sKVA": 2.1100000000000003,
            "ibA": 9.173913043478262,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-11",
            "excelRow": 1523,
            "circuitRef": "SSB-2PWS3430-Q23-11",
            "name": "JBX-2PWS4062 → SKT-2PWS4546",
            "originId": "JBX-2PWS4062",
            "destinationId": "SKT-2PWS4546",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-12",
            "excelRow": 1524,
            "circuitRef": "SSB-2PWS3430-Q23-12",
            "name": "JBX-2PWS4062 → SKT-2PWS4547",
            "originId": "JBX-2PWS4062",
            "destinationId": "SKT-2PWS4547",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4547-cpu-ccmn0168",
            "excelRow": 716,
            "circuitRef": "SSB-2PWS3430-Q23-12-CPU-CCMN0168",
            "name": "SKT-2PWS4547 → CPU-CCMN0168",
            "originId": "SKT-2PWS4547",
            "destinationId": "CPU-CCMN0168",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0168",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4547-dsp-ccmn0097",
            "excelRow": 716,
            "circuitRef": "SSB-2PWS3430-Q23-12-DSP-CCMN0097",
            "name": "SKT-2PWS4547 → DSP-CCMN0097",
            "originId": "SKT-2PWS4547",
            "destinationId": "DSP-CCMN0097",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0097",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-13",
            "excelRow": 1525,
            "circuitRef": "SSB-2PWS3430-Q23-13",
            "name": "JBX-2PWS4062 → SKT-2PWS4548",
            "originId": "JBX-2PWS4062",
            "destinationId": "SKT-2PWS4548",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4548-ptr-ccmn0045",
            "excelRow": 717,
            "circuitRef": "SSB-2PWS3430-Q23-13-PTR-CCMN0045",
            "name": "SKT-2PWS4548 → PTR-CCMN0045",
            "originId": "SKT-2PWS4548",
            "destinationId": "PTR-CCMN0045",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0045",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-14",
            "excelRow": 1526,
            "circuitRef": "SSB-2PWS3430-Q23-14",
            "name": "JBX-2PWS4062 → SKT-2PWS4581",
            "originId": "JBX-2PWS4062",
            "destinationId": "SKT-2PWS4581",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.015,
            "pKWe": 0.015,
            "qKVAr": 0.01125,
            "sKVA": 0.01875,
            "ibA": 0.08152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4581-itu-cyds0001",
            "excelRow": 749,
            "circuitRef": "SSB-2PWS3430-Q23-14-ITU-CYDS0001",
            "name": "SKT-2PWS4581 → ITU-CYDS0001",
            "originId": "SKT-2PWS4581",
            "destinationId": "ITU-CYDS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "ITU-CYDS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-21",
            "excelRow": 1517,
            "circuitRef": "SSB-2PWS3430-Q23-21",
            "name": "JBX-2PWS4063 → SKT-2PWS4549",
            "originId": "JBX-2PWS4063",
            "destinationId": "SKT-2PWS4549",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4549-cpu-ccmn0169",
            "excelRow": 718,
            "circuitRef": "SSB-2PWS3430-Q23-21-CPU-CCMN0169",
            "name": "SKT-2PWS4549 → CPU-CCMN0169",
            "originId": "SKT-2PWS4549",
            "destinationId": "CPU-CCMN0169",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0169",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4549-dsp-ccmn0098",
            "excelRow": 718,
            "circuitRef": "SSB-2PWS3430-Q23-21-DSP-CCMN0098",
            "name": "SKT-2PWS4549 → DSP-CCMN0098",
            "originId": "SKT-2PWS4549",
            "destinationId": "DSP-CCMN0098",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0098",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-22",
            "excelRow": 1518,
            "circuitRef": "SSB-2PWS3430-Q23-22",
            "name": "JBX-2PWS4063 → SKT-2PWS4552",
            "originId": "JBX-2PWS4063",
            "destinationId": "SKT-2PWS4552",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4552-cpu-ccmn0170",
            "excelRow": 721,
            "circuitRef": "SSB-2PWS3430-Q23-22-CPU-CCMN0170",
            "name": "SKT-2PWS4552 → CPU-CCMN0170",
            "originId": "SKT-2PWS4552",
            "destinationId": "CPU-CCMN0170",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0170",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4552-dsp-ccmn0099",
            "excelRow": 721,
            "circuitRef": "SSB-2PWS3430-Q23-22-DSP-CCMN0099",
            "name": "SKT-2PWS4552 → DSP-CCMN0099",
            "originId": "SKT-2PWS4552",
            "destinationId": "DSP-CCMN0099",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0099",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-23",
            "excelRow": 1519,
            "circuitRef": "SSB-2PWS3430-Q23-23",
            "name": "JBX-2PWS4063 → SKT-2PWS4554",
            "originId": "JBX-2PWS4063",
            "destinationId": "SKT-2PWS4554",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4554-cpu-ccmn0171",
            "excelRow": 723,
            "circuitRef": "SSB-2PWS3430-Q23-23-CPU-CCMN0171",
            "name": "SKT-2PWS4554 → CPU-CCMN0171",
            "originId": "SKT-2PWS4554",
            "destinationId": "CPU-CCMN0171",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0171",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4554-dsp-ccmn0100",
            "excelRow": 723,
            "circuitRef": "SSB-2PWS3430-Q23-23-DSP-CCMN0100",
            "name": "SKT-2PWS4554 → DSP-CCMN0100",
            "originId": "SKT-2PWS4554",
            "destinationId": "DSP-CCMN0100",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0100",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-24",
            "excelRow": 1520,
            "circuitRef": "SSB-2PWS3430-Q23-24",
            "name": "JBX-2PWS4063 → SKT-2PWS4556",
            "originId": "JBX-2PWS4063",
            "destinationId": "SKT-2PWS4556",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.902,
            "pKWe": 0.902,
            "qKVAr": 0.6765,
            "sKVA": 1.1275,
            "ibA": 4.9021739130434785,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4556-ptr-ccmn0047",
            "excelRow": 725,
            "circuitRef": "SSB-2PWS3430-Q23-24-PTR-CCMN0047",
            "name": "SKT-2PWS4556 → PTR-CCMN0047",
            "originId": "SKT-2PWS4556",
            "destinationId": "PTR-CCMN0047",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0047",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4556-ptr-ccmn0048",
            "excelRow": 725,
            "circuitRef": "SSB-2PWS3430-Q23-24-PTR-CCMN0048",
            "name": "SKT-2PWS4556 → PTR-CCMN0048",
            "originId": "SKT-2PWS4556",
            "destinationId": "PTR-CCMN0048",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0048",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-25",
            "excelRow": 1521,
            "circuitRef": "SSB-2PWS3430-Q23-25",
            "name": "JBX-2PWS4063 → SKT-2PWS4553",
            "originId": "JBX-2PWS4063",
            "destinationId": "SKT-2PWS4553",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-25",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4553-cpu-ccmn0173",
            "excelRow": 722,
            "circuitRef": "SSB-2PWS3430-Q23-25-CPU-CCMN0173",
            "name": "SKT-2PWS4553 → CPU-CCMN0173",
            "originId": "SKT-2PWS4553",
            "destinationId": "CPU-CCMN0173",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0173",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4553-sel-ccmn0065",
            "excelRow": 722,
            "circuitRef": "SSB-2PWS3430-Q23-25-SEL-CCMN0065",
            "name": "SKT-2PWS4553 → SEL-CCMN0065",
            "originId": "SKT-2PWS4553",
            "destinationId": "SEL-CCMN0065",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0065",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q23-26",
            "excelRow": 1522,
            "circuitRef": "SSB-2PWS3430-Q23-26",
            "name": "JBX-2PWS4063 → SKT-2PWS4555",
            "originId": "JBX-2PWS4063",
            "destinationId": "SKT-2PWS4555",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q23-26",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.531,
            "pKWe": 0.531,
            "qKVAr": 0.39825,
            "sKVA": 0.6637500000000001,
            "ibA": 2.885869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4555-ptr-ccmn0046",
            "excelRow": 724,
            "circuitRef": "SSB-2PWS3430-Q23-26-PTR-CCMN0046",
            "name": "SKT-2PWS4555 → PTR-CCMN0046",
            "originId": "SKT-2PWS4555",
            "destinationId": "PTR-CCMN0046",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0046",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q24-10",
            "excelRow": 1529,
            "circuitRef": "SSB-2PWS3430-Q24-10",
            "name": "JBX-2PWS4064 → JBX-2PWS4065",
            "originId": "JBX-2PWS4064",
            "destinationId": "JBX-2PWS4065",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.173,
            "pKWe": 0.173,
            "qKVAr": 0.12974999999999998,
            "sKVA": 0.21625,
            "ibA": 0.9402173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q24-11",
            "excelRow": 1533,
            "circuitRef": "SSB-2PWS3430-Q24-11",
            "name": "JBX-2PWS4064 → SKT-2PWS4558",
            "originId": "JBX-2PWS4064",
            "destinationId": "SKT-2PWS4558",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4558-cpu-ccmn0174",
            "excelRow": 727,
            "circuitRef": "SSB-2PWS3430-Q24-11-CPU-CCMN0174",
            "name": "SKT-2PWS4558 → CPU-CCMN0174",
            "originId": "SKT-2PWS4558",
            "destinationId": "CPU-CCMN0174",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0174",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q24-12",
            "excelRow": 1534,
            "circuitRef": "SSB-2PWS3430-Q24-12",
            "name": "JBX-2PWS4064 → SKT-2PWS4560",
            "originId": "JBX-2PWS4064",
            "destinationId": "SKT-2PWS4560",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4560-cpu-ccmn0175",
            "excelRow": 729,
            "circuitRef": "SSB-2PWS3430-Q24-12-CPU-CCMN0175",
            "name": "SKT-2PWS4560 → CPU-CCMN0175",
            "originId": "SKT-2PWS4560",
            "destinationId": "CPU-CCMN0175",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0175",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q24-13",
            "excelRow": 1535,
            "circuitRef": "SSB-2PWS3430-Q24-13",
            "name": "JBX-2PWS4064 → SKT-2PWS4562",
            "originId": "JBX-2PWS4064",
            "destinationId": "SKT-2PWS4562",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4562-cpu-ccmn0176",
            "excelRow": 731,
            "circuitRef": "SSB-2PWS3430-Q24-13-CPU-CCMN0176",
            "name": "SKT-2PWS4562 → CPU-CCMN0176",
            "originId": "SKT-2PWS4562",
            "destinationId": "CPU-CCMN0176",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0176",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q24-21",
            "excelRow": 1530,
            "circuitRef": "SSB-2PWS3430-Q24-21",
            "name": "JBX-2PWS4065 → SKT-2PWS4565",
            "originId": "JBX-2PWS4065",
            "destinationId": "SKT-2PWS4565",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4565-cpu-ccmn0177",
            "excelRow": 734,
            "circuitRef": "SSB-2PWS3430-Q24-21-CPU-CCMN0177",
            "name": "SKT-2PWS4565 → CPU-CCMN0177",
            "originId": "SKT-2PWS4565",
            "destinationId": "CPU-CCMN0177",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0177",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q24-22",
            "excelRow": 1531,
            "circuitRef": "SSB-2PWS3430-Q24-22",
            "name": "JBX-2PWS4065 → SKT-2PWS4567",
            "originId": "JBX-2PWS4065",
            "destinationId": "SKT-2PWS4567",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4567-cpu-ccmn0178",
            "excelRow": 736,
            "circuitRef": "SSB-2PWS3430-Q24-22-CPU-CCMN0178",
            "name": "SKT-2PWS4567 → CPU-CCMN0178",
            "originId": "SKT-2PWS4567",
            "destinationId": "CPU-CCMN0178",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0178",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q24-23",
            "excelRow": 1532,
            "circuitRef": "SSB-2PWS3430-Q24-23",
            "name": "JBX-2PWS4065 → SKT-2PWS4569",
            "originId": "JBX-2PWS4065",
            "destinationId": "SKT-2PWS4569",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q24-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4569-cpu-ccmn0179",
            "excelRow": 738,
            "circuitRef": "SSB-2PWS3430-Q24-23-CPU-CCMN0179",
            "name": "SKT-2PWS4569 → CPU-CCMN0179",
            "originId": "SKT-2PWS4569",
            "destinationId": "CPU-CCMN0179",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0179",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q03-01",
            "excelRow": 1538,
            "circuitRef": "SSB-2PWS3431-Q03-01",
            "name": "JBX-2PWS4067 → SKT-2PWS4502",
            "originId": "JBX-2PWS4067",
            "destinationId": "SKT-2PWS4502",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4502-sel-ccmn0037",
            "excelRow": 672,
            "circuitRef": "SSB-2PWS3431-Q03-01-SEL-CCMN0037",
            "name": "SKT-2PWS4502 → SEL-CCMN0037",
            "originId": "SKT-2PWS4502",
            "destinationId": "SEL-CCMN0037",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0037",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4502-cpu-ccmn0092",
            "excelRow": 672,
            "circuitRef": "SSB-2PWS3431-Q03-01-CPU-CCMN0092",
            "name": "SKT-2PWS4502 → CPU-CCMN0092",
            "originId": "SKT-2PWS4502",
            "destinationId": "CPU-CCMN0092",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0092",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q03-02",
            "excelRow": 1539,
            "circuitRef": "SSB-2PWS3431-Q03-02",
            "name": "JBX-2PWS4067 → SKT-2PWS4507",
            "originId": "JBX-2PWS4067",
            "destinationId": "SKT-2PWS4507",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4507-sel-ccmn0038",
            "excelRow": 677,
            "circuitRef": "SSB-2PWS3431-Q03-02-SEL-CCMN0038",
            "name": "SKT-2PWS4507 → SEL-CCMN0038",
            "originId": "SKT-2PWS4507",
            "destinationId": "SEL-CCMN0038",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0038",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4507-cpu-ccmn0099",
            "excelRow": 677,
            "circuitRef": "SSB-2PWS3431-Q03-02-CPU-CCMN0099",
            "name": "SKT-2PWS4507 → CPU-CCMN0099",
            "originId": "SKT-2PWS4507",
            "destinationId": "CPU-CCMN0099",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0099",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q03-03",
            "excelRow": 1540,
            "circuitRef": "SSB-2PWS3431-Q03-03",
            "name": "JBX-2PWS4067 → SKT-2PWS4511",
            "originId": "JBX-2PWS4067",
            "destinationId": "SKT-2PWS4511",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4511-sel-ccmn0039",
            "excelRow": 681,
            "circuitRef": "SSB-2PWS3431-Q03-03-SEL-CCMN0039",
            "name": "SKT-2PWS4511 → SEL-CCMN0039",
            "originId": "SKT-2PWS4511",
            "destinationId": "SEL-CCMN0039",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0039",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4511-cpu-ccmn0097",
            "excelRow": 681,
            "circuitRef": "SSB-2PWS3431-Q03-03-CPU-CCMN0097",
            "name": "SKT-2PWS4511 → CPU-CCMN0097",
            "originId": "SKT-2PWS4511",
            "destinationId": "CPU-CCMN0097",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0097",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q04-01",
            "excelRow": 1543,
            "circuitRef": "SSB-2PWS3431-Q04-01",
            "name": "JBX-2PWS4068 → SKT-2PWS4517",
            "originId": "JBX-2PWS4068",
            "destinationId": "SKT-2PWS4517",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4517-sel-ccmn0040",
            "excelRow": 687,
            "circuitRef": "SSB-2PWS3431-Q04-01-SEL-CCMN0040",
            "name": "SKT-2PWS4517 → SEL-CCMN0040",
            "originId": "SKT-2PWS4517",
            "destinationId": "SEL-CCMN0040",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0040",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4517-cpu-ccmn0102",
            "excelRow": 687,
            "circuitRef": "SSB-2PWS3431-Q04-01-CPU-CCMN0102",
            "name": "SKT-2PWS4517 → CPU-CCMN0102",
            "originId": "SKT-2PWS4517",
            "destinationId": "CPU-CCMN0102",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0102",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q04-02",
            "excelRow": 1544,
            "circuitRef": "SSB-2PWS3431-Q04-02",
            "name": "JBX-2PWS4068 → SKT-2PWS4519",
            "originId": "JBX-2PWS4068",
            "destinationId": "SKT-2PWS4519",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4519-sel-ccmn0041",
            "excelRow": 689,
            "circuitRef": "SSB-2PWS3431-Q04-02-SEL-CCMN0041",
            "name": "SKT-2PWS4519 → SEL-CCMN0041",
            "originId": "SKT-2PWS4519",
            "destinationId": "SEL-CCMN0041",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0041",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4519-cpu-ccmn0103",
            "excelRow": 689,
            "circuitRef": "SSB-2PWS3431-Q04-02-CPU-CCMN0103",
            "name": "SKT-2PWS4519 → CPU-CCMN0103",
            "originId": "SKT-2PWS4519",
            "destinationId": "CPU-CCMN0103",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0103",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q05-01",
            "excelRow": 1547,
            "circuitRef": "SSB-2PWS3431-Q05-01",
            "name": "JBX-2PWS4069 → SKT-2PWS4522",
            "originId": "JBX-2PWS4069",
            "destinationId": "SKT-2PWS4522",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4522-sel-ccmn0042",
            "excelRow": 692,
            "circuitRef": "SSB-2PWS3431-Q05-01-SEL-CCMN0042",
            "name": "SKT-2PWS4522 → SEL-CCMN0042",
            "originId": "SKT-2PWS4522",
            "destinationId": "SEL-CCMN0042",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0042",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4522-cpu-ccmn0106",
            "excelRow": 692,
            "circuitRef": "SSB-2PWS3431-Q05-01-CPU-CCMN0106",
            "name": "SKT-2PWS4522 → CPU-CCMN0106",
            "originId": "SKT-2PWS4522",
            "destinationId": "CPU-CCMN0106",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0106",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q05-02",
            "excelRow": 1548,
            "circuitRef": "SSB-2PWS3431-Q05-02",
            "name": "JBX-2PWS4069 → SKT-2PWS4524",
            "originId": "JBX-2PWS4069",
            "destinationId": "SKT-2PWS4524",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4524-sel-ccmn0043",
            "excelRow": 694,
            "circuitRef": "SSB-2PWS3431-Q05-02-SEL-CCMN0043",
            "name": "SKT-2PWS4524 → SEL-CCMN0043",
            "originId": "SKT-2PWS4524",
            "destinationId": "SEL-CCMN0043",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0043",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4524-cpu-ccmn0107",
            "excelRow": 694,
            "circuitRef": "SSB-2PWS3431-Q05-02-CPU-CCMN0107",
            "name": "SKT-2PWS4524 → CPU-CCMN0107",
            "originId": "SKT-2PWS4524",
            "destinationId": "CPU-CCMN0107",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0107",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q06-01",
            "excelRow": 1551,
            "circuitRef": "SSB-2PWS3431-Q06-01",
            "name": "JBX-2PWS4070 → SKT-2PWS4528",
            "originId": "JBX-2PWS4070",
            "destinationId": "SKT-2PWS4528",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4528-sel-ccmn0045",
            "excelRow": 698,
            "circuitRef": "SSB-2PWS3431-Q06-01-SEL-CCMN0045",
            "name": "SKT-2PWS4528 → SEL-CCMN0045",
            "originId": "SKT-2PWS4528",
            "destinationId": "SEL-CCMN0045",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0045",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4528-cpu-ccmn0113",
            "excelRow": 698,
            "circuitRef": "SSB-2PWS3431-Q06-01-CPU-CCMN0113",
            "name": "SKT-2PWS4528 → CPU-CCMN0113",
            "originId": "SKT-2PWS4528",
            "destinationId": "CPU-CCMN0113",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0113",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q06-02",
            "excelRow": 1552,
            "circuitRef": "SSB-2PWS3431-Q06-02",
            "name": "JBX-2PWS4070 → SKT-2PWS4530",
            "originId": "JBX-2PWS4070",
            "destinationId": "SKT-2PWS4530",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4530-sel-ccmn0044",
            "excelRow": 700,
            "circuitRef": "SSB-2PWS3431-Q06-02-SEL-CCMN0044",
            "name": "SKT-2PWS4530 → SEL-CCMN0044",
            "originId": "SKT-2PWS4530",
            "destinationId": "SEL-CCMN0044",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0044",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4530-cpu-ccmn0114",
            "excelRow": 700,
            "circuitRef": "SSB-2PWS3431-Q06-02-CPU-CCMN0114",
            "name": "SKT-2PWS4530 → CPU-CCMN0114",
            "originId": "SKT-2PWS4530",
            "destinationId": "CPU-CCMN0114",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0114",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q06-03",
            "excelRow": 1553,
            "circuitRef": "SSB-2PWS3431-Q06-03",
            "name": "JBX-2PWS4070 → SKT-2PWS4535",
            "originId": "JBX-2PWS4070",
            "destinationId": "SKT-2PWS4535",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.047,
            "pKWe": 0.047,
            "qKVAr": 0.035250000000000004,
            "sKVA": 0.05875,
            "ibA": 0.2554347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4535-sel-ccmn0066",
            "excelRow": 705,
            "circuitRef": "SSB-2PWS3431-Q06-03-SEL-CCMN0066",
            "name": "SKT-2PWS4535 → SEL-CCMN0066",
            "originId": "SKT-2PWS4535",
            "destinationId": "SEL-CCMN0066",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0066",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4535-cpu-ccmn0191",
            "excelRow": 705,
            "circuitRef": "SSB-2PWS3431-Q06-03-CPU-CCMN0191",
            "name": "SKT-2PWS4535 → CPU-CCMN0191",
            "originId": "SKT-2PWS4535",
            "destinationId": "CPU-CCMN0191",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0191",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q06-04",
            "excelRow": 1554,
            "circuitRef": "SSB-2PWS3431-Q06-04",
            "name": "JBX-2PWS4070 → SKT-2PWS4585",
            "originId": "JBX-2PWS4070",
            "destinationId": "SKT-2PWS4585",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q06-05",
            "excelRow": 1555,
            "circuitRef": "SSB-2PWS3431-Q06-05",
            "name": "JBX-2PWS4070 → SKT-2PWS4538",
            "originId": "JBX-2PWS4070",
            "destinationId": "SKT-2PWS4538",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4538-sel-ccmn0046",
            "excelRow": 708,
            "circuitRef": "SSB-2PWS3431-Q06-05-SEL-CCMN0046",
            "name": "SKT-2PWS4538 → SEL-CCMN0046",
            "originId": "SKT-2PWS4538",
            "destinationId": "SEL-CCMN0046",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0046",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4538-cpu-ccmn0117",
            "excelRow": 708,
            "circuitRef": "SSB-2PWS3431-Q06-05-CPU-CCMN0117",
            "name": "SKT-2PWS4538 → CPU-CCMN0117",
            "originId": "SKT-2PWS4538",
            "destinationId": "CPU-CCMN0117",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0117",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q07-01",
            "excelRow": 1558,
            "circuitRef": "SSB-2PWS3431-Q07-01",
            "name": "JBX-2PWS4071 → SKT-2PWS4545",
            "originId": "JBX-2PWS4071",
            "destinationId": "SKT-2PWS4545",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q07-02",
            "excelRow": 1559,
            "circuitRef": "SSB-2PWS3431-Q07-02",
            "name": "JBX-2PWS4071 → SKT-2PWS4550",
            "originId": "JBX-2PWS4071",
            "destinationId": "SKT-2PWS4550",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4550-sel-ccmn0063",
            "excelRow": 719,
            "circuitRef": "SSB-2PWS3431-Q07-02-SEL-CCMN0063",
            "name": "SKT-2PWS4550 → SEL-CCMN0063",
            "originId": "SKT-2PWS4550",
            "destinationId": "SEL-CCMN0063",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0063",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4550-cpu-ccmn0172",
            "excelRow": 719,
            "circuitRef": "SSB-2PWS3431-Q07-02-CPU-CCMN0172",
            "name": "SKT-2PWS4550 → CPU-CCMN0172",
            "originId": "SKT-2PWS4550",
            "destinationId": "CPU-CCMN0172",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0172",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q04-01",
            "excelRow": 1562,
            "circuitRef": "SSB-2PWS3430-Q04-01",
            "name": "JBX-2PWS4074 → SKT-2PWS4111",
            "originId": "JBX-2PWS4074",
            "destinationId": "SKT-2PWS4111",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.92,
            "pKWe": 0.92,
            "qKVAr": 0.6900000000000001,
            "sKVA": 1.1500000000000001,
            "ibA": 5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4111-ptr-gdig0001",
            "excelRow": 652,
            "circuitRef": "SSB-2PWS3430-Q04-01-PTR-GDIG0001",
            "name": "SKT-2PWS4111 → PTR-GDIG0001",
            "originId": "SKT-2PWS4111",
            "destinationId": "PTR-GDIG0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-GDIG0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4111-fit-gdig0005",
            "excelRow": 652,
            "circuitRef": "SSB-2PWS3430-Q04-01-FIT-GDIG0005",
            "name": "SKT-2PWS4111 → FIT-GDIG0005",
            "originId": "SKT-2PWS4111",
            "destinationId": "FIT-GDIG0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "FIT-GDIG0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q04-02",
            "excelRow": 1563,
            "circuitRef": "SSB-2PWS3430-Q04-02",
            "name": "JBX-2PWS4074 → SKT-2PWS4112",
            "originId": "JBX-2PWS4074",
            "destinationId": "SKT-2PWS4112",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.92,
            "pKWe": 0.92,
            "qKVAr": 0.6900000000000001,
            "sKVA": 1.1500000000000001,
            "ibA": 5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4112-ptr-gdig0002",
            "excelRow": 653,
            "circuitRef": "SSB-2PWS3430-Q04-02-PTR-GDIG0002",
            "name": "SKT-2PWS4112 → PTR-GDIG0002",
            "originId": "SKT-2PWS4112",
            "destinationId": "PTR-GDIG0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-GDIG0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4112-fit-gdig0006",
            "excelRow": 653,
            "circuitRef": "SSB-2PWS3430-Q04-02-FIT-GDIG0006",
            "name": "SKT-2PWS4112 → FIT-GDIG0006",
            "originId": "SKT-2PWS4112",
            "destinationId": "FIT-GDIG0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "FIT-GDIG0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3413-q26-01",
            "excelRow": 1566,
            "circuitRef": "SSB-2PWS3413-Q26-01",
            "name": "JBX-2PWS4075 → PNL-ACO3001",
            "originId": "JBX-2PWS4075",
            "destinationId": "PNL-ACO3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3413-q26-02",
            "excelRow": 1567,
            "circuitRef": "SSB-2PWS3413-Q26-02",
            "name": "JBX-2PWS4075 → PNL-ACO3002",
            "originId": "JBX-2PWS4075",
            "destinationId": "PNL-ACO3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q26-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q25-01",
            "excelRow": 1570,
            "circuitRef": "SSB-2PWS3430-Q25-01",
            "name": "JBX-2PWS4077 → SKT-2PWS4570",
            "originId": "JBX-2PWS4077",
            "destinationId": "SKT-2PWS4570",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4570-cpu-ccmn0187",
            "excelRow": 739,
            "circuitRef": "SSB-2PWS3430-Q25-01-CPU-CCMN0187",
            "name": "SKT-2PWS4570 → CPU-CCMN0187",
            "originId": "SKT-2PWS4570",
            "destinationId": "CPU-CCMN0187",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0187",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4570-dsp-ccmn0112",
            "excelRow": 739,
            "circuitRef": "SSB-2PWS3430-Q25-01-DSP-CCMN0112",
            "name": "SKT-2PWS4570 → DSP-CCMN0112",
            "originId": "SKT-2PWS4570",
            "destinationId": "DSP-CCMN0112",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0112",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q25-02",
            "excelRow": 1571,
            "circuitRef": "SSB-2PWS3430-Q25-02",
            "name": "JBX-2PWS4077 → SKT-2PWS4571",
            "originId": "JBX-2PWS4077",
            "destinationId": "SKT-2PWS4571",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q25-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3404-q12-01",
            "excelRow": 1574,
            "circuitRef": "SSB-2PWS3404-Q12-01",
            "name": "JBX-2PWS4078 → SKT-2PWS4563",
            "originId": "JBX-2PWS4078",
            "destinationId": "SKT-2PWS4563",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4563-dsp-cctv0028",
            "excelRow": 732,
            "circuitRef": "SSB-2PWS3404-Q12-01-DSP-CCTV0028",
            "name": "SKT-2PWS4563 → DSP-CCTV0028",
            "originId": "SKT-2PWS4563",
            "destinationId": "DSP-CCTV0028",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCTV0028",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q02-01",
            "excelRow": 1577,
            "circuitRef": "SSB-2PWS3431-Q02-01",
            "name": "JBX-2PWS4081 → SKT-2PWS4542",
            "originId": "JBX-2PWS4081",
            "destinationId": "SKT-2PWS4542",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4542-sel-ccmn0060",
            "excelRow": 712,
            "circuitRef": "SSB-2PWS3431-Q02-01-SEL-CCMN0060",
            "name": "SKT-2PWS4542 → SEL-CCMN0060",
            "originId": "SKT-2PWS4542",
            "destinationId": "SEL-CCMN0060",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0060",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4542-cpu-ccmn0154",
            "excelRow": 712,
            "circuitRef": "SSB-2PWS3431-Q02-01-CPU-CCMN0154",
            "name": "SKT-2PWS4542 → CPU-CCMN0154",
            "originId": "SKT-2PWS4542",
            "destinationId": "CPU-CCMN0154",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0154",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q02-02",
            "excelRow": 1578,
            "circuitRef": "SSB-2PWS3431-Q02-02",
            "name": "JBX-2PWS4081 → SKT-2PWS4582",
            "originId": "JBX-2PWS4081",
            "destinationId": "SKT-2PWS4582",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.047,
            "pKWe": 0.047,
            "qKVAr": 0.035250000000000004,
            "sKVA": 0.05875,
            "ibA": 0.2554347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4582-sel-ccmn0067",
            "excelRow": 750,
            "circuitRef": "SSB-2PWS3431-Q02-02-SEL-CCMN0067",
            "name": "SKT-2PWS4582 → SEL-CCMN0067",
            "originId": "SKT-2PWS4582",
            "destinationId": "SEL-CCMN0067",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0067",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4582-cpu-ccmn0192",
            "excelRow": 750,
            "circuitRef": "SSB-2PWS3431-Q02-02-CPU-CCMN0192",
            "name": "SKT-2PWS4582 → CPU-CCMN0192",
            "originId": "SKT-2PWS4582",
            "destinationId": "CPU-CCMN0192",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0192",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3431-q02-03",
            "excelRow": 1579,
            "circuitRef": "SSB-2PWS3431-Q02-03",
            "name": "JBX-2PWS4081 → SKT-2PWS4583",
            "originId": "JBX-2PWS4081",
            "destinationId": "SKT-2PWS4583",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q02-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q07-01",
            "excelRow": 1582,
            "circuitRef": "SSB-2PWS3430-Q07-01",
            "name": "JBX-2PWS4082 → CTP-SMBC0003",
            "originId": "JBX-2PWS4082",
            "destinationId": "CTP-SMBC0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q07-02",
            "excelRow": 1583,
            "circuitRef": "SSB-2PWS3430-Q07-02",
            "name": "JBX-2PWS4082 → CTP-SMBC0004",
            "originId": "JBX-2PWS4082",
            "destinationId": "CTP-SMBC0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q07-03",
            "excelRow": 1584,
            "circuitRef": "SSB-2PWS3430-Q07-03",
            "name": "JBX-2PWS4082 → CTP-SMBC0005",
            "originId": "JBX-2PWS4082",
            "destinationId": "CTP-SMBC0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q10-01",
            "excelRow": 1587,
            "circuitRef": "SSB-2PWS3430-Q10-01",
            "name": "JBX-2PWS4083 → CTP-SMBC0009",
            "originId": "JBX-2PWS4083",
            "destinationId": "CTP-SMBC0009",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q10-02",
            "excelRow": 1588,
            "circuitRef": "SSB-2PWS3430-Q10-02",
            "name": "JBX-2PWS4083 → CTP-SMBC0010",
            "originId": "JBX-2PWS4083",
            "destinationId": "CTP-SMBC0010",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q10-03",
            "excelRow": 1589,
            "circuitRef": "SSB-2PWS3430-Q10-03",
            "name": "JBX-2PWS4083 → CTP-SMBC0011",
            "originId": "JBX-2PWS4083",
            "destinationId": "CTP-SMBC0011",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q10-04",
            "excelRow": 1590,
            "circuitRef": "SSB-2PWS3430-Q10-04",
            "name": "JBX-2PWS4083 → CTP-SMBC0012",
            "originId": "JBX-2PWS4083",
            "destinationId": "CTP-SMBC0012",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q10-05",
            "excelRow": 1591,
            "circuitRef": "SSB-2PWS3430-Q10-05",
            "name": "JBX-2PWS4083 → CTP-SMBC0013",
            "originId": "JBX-2PWS4083",
            "destinationId": "CTP-SMBC0013",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3430-q10-06",
            "excelRow": 1592,
            "circuitRef": "SSB-2PWS3430-Q10-06",
            "name": "JBX-2PWS4083 → CTP-SMBC0014",
            "originId": "JBX-2PWS4083",
            "destinationId": "CTP-SMBC0014",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3401-q17-03",
            "excelRow": 1597,
            "circuitRef": "SSB-2PWS3401-Q17-03",
            "name": "JBX-2PWS4085 → DHR-ASE0002",
            "originId": "JBX-2PWS4085",
            "destinationId": "DHR-ASE0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q17-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q25-01",
            "excelRow": 1600,
            "circuitRef": "SSB-2PWS3402-Q25-01",
            "name": "JBX-2PWS4087 → PNL-CIR0005",
            "originId": "JBX-2PWS4087",
            "destinationId": "PNL-CIR0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q25-02",
            "excelRow": 1601,
            "circuitRef": "SSB-2PWS3402-Q25-02",
            "name": "JBX-2PWS4087 → PNL-CIR0006",
            "originId": "JBX-2PWS4087",
            "destinationId": "PNL-CIR0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q25-03",
            "excelRow": 1602,
            "circuitRef": "SSB-2PWS3402-Q25-03",
            "name": "JBX-2PWS4087 → PNL-CIR0007",
            "originId": "JBX-2PWS4087",
            "destinationId": "PNL-CIR0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q29-01",
            "excelRow": 1605,
            "circuitRef": "SSB-2PWS3402-Q29-01",
            "name": "JBX-2PWS4088 → PNL-CIR0001",
            "originId": "JBX-2PWS4088",
            "destinationId": "PNL-CIR0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q29-02",
            "excelRow": 1606,
            "circuitRef": "SSB-2PWS3402-Q29-02",
            "name": "JBX-2PWS4088 → PNL-CIR0002",
            "originId": "JBX-2PWS4088",
            "destinationId": "PNL-CIR0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q29-03",
            "excelRow": 1607,
            "circuitRef": "SSB-2PWS3402-Q29-03",
            "name": "JBX-2PWS4088 → PNL-CIR0003",
            "originId": "JBX-2PWS4088",
            "destinationId": "PNL-CIR0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q29-04",
            "excelRow": 1608,
            "circuitRef": "SSB-2PWS3402-Q29-04",
            "name": "JBX-2PWS4088 → PNL-CIR0004",
            "originId": "JBX-2PWS4088",
            "destinationId": "PNL-CIR0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q29-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q30-01",
            "excelRow": 1611,
            "circuitRef": "SSB-2PWS3402-Q30-01",
            "name": "JBX-2PWS4089 → PNL-CIR0010",
            "originId": "JBX-2PWS4089",
            "destinationId": "PNL-CIR0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3402-q30-02",
            "excelRow": 1612,
            "circuitRef": "SSB-2PWS3402-Q30-02",
            "name": "JBX-2PWS4089 → PNL-CIR0011",
            "originId": "JBX-2PWS4089",
            "destinationId": "PNL-CIR0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q30-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.24,
            "pKWe": 0.24,
            "qKVAr": 0.18,
            "sKVA": 0.3,
            "ibA": 1.3043478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q03-01",
            "excelRow": 1615,
            "circuitRef": "SSB-2PWS3460-Q03-01",
            "name": "JBX-2PWS4101 → TUH-CAL3017",
            "originId": "JBX-2PWS4101",
            "destinationId": "TUH-CAL3017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.5,
            "pKWe": 0.5,
            "qKVAr": 0.375,
            "sKVA": 0.625,
            "ibA": 2.717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws3460-q03-02",
            "excelRow": 1616,
            "circuitRef": "SSB-2PWS3460-Q03-02",
            "name": "JBX-2PWS4101 → WAB-SANI0009",
            "originId": "JBX-2PWS4101",
            "destinationId": "WAB-SANI0009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q04-10",
            "excelRow": 1619,
            "circuitRef": "SSB-2PWS4560-Q04-10",
            "name": "JBX-2PWS5001 → JBX-2PWS5000",
            "originId": "JBX-2PWS5001",
            "destinationId": "JBX-2PWS5000",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q04-11",
            "excelRow": 1623,
            "circuitRef": "SSB-2PWS4560-Q04-11",
            "name": "JBX-2PWS5001 → SKT-2PWS5015",
            "originId": "JBX-2PWS5001",
            "destinationId": "SKT-2PWS5015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q04-12",
            "excelRow": 1624,
            "circuitRef": "SSB-2PWS4560-Q04-12",
            "name": "JBX-2PWS5001 → SKT-2PWS5016",
            "originId": "JBX-2PWS5001",
            "destinationId": "SKT-2PWS5016",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q04-13",
            "excelRow": 1625,
            "circuitRef": "SSB-2PWS4560-Q04-13",
            "name": "JBX-2PWS5001 → SKT-2PWS5017",
            "originId": "JBX-2PWS5001",
            "destinationId": "SKT-2PWS5017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q04-20",
            "excelRow": 1621,
            "circuitRef": "SSB-2PWS4560-Q04-20",
            "name": "JBX-2PWS5000 → JBX-2PWS5002",
            "originId": "JBX-2PWS5000",
            "destinationId": "JBX-2PWS5002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-20",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q04-21",
            "excelRow": 1620,
            "circuitRef": "SSB-2PWS4560-Q04-21",
            "name": "JBX-2PWS5000 → SKT-2PWS5013",
            "originId": "JBX-2PWS5000",
            "destinationId": "SKT-2PWS5013",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q04-31",
            "excelRow": 1622,
            "circuitRef": "SSB-2PWS4560-Q04-31",
            "name": "JBX-2PWS5002 → SKT-2PWS5018",
            "originId": "JBX-2PWS5002",
            "destinationId": "SKT-2PWS5018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q04-31",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q05-10",
            "excelRow": 1628,
            "circuitRef": "SSB-2PWS4560-Q05-10",
            "name": "JBX-2PWS5003 → JBX-2PWS5004",
            "originId": "JBX-2PWS5003",
            "destinationId": "JBX-2PWS5004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q05-11",
            "excelRow": 1631,
            "circuitRef": "SSB-2PWS4560-Q05-11",
            "name": "JBX-2PWS5003 → SKT-2PWS5007",
            "originId": "JBX-2PWS5003",
            "destinationId": "SKT-2PWS5007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q05-21",
            "excelRow": 1629,
            "circuitRef": "SSB-2PWS4560-Q05-21",
            "name": "JBX-2PWS5004 → SKT-2PWS5010",
            "originId": "JBX-2PWS5004",
            "destinationId": "SKT-2PWS5010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q05-22",
            "excelRow": 1630,
            "circuitRef": "SSB-2PWS4560-Q05-22",
            "name": "JBX-2PWS5004 → SKT-2PWS5011",
            "originId": "JBX-2PWS5004",
            "destinationId": "SKT-2PWS5011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q05-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q01-10",
            "excelRow": 1634,
            "circuitRef": "SSB-2PWS4560-Q01-10",
            "name": "JBX-2PWS5006 → JBX-2PWS5010",
            "originId": "JBX-2PWS5006",
            "destinationId": "JBX-2PWS5010",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8999999999999999,
            "pKWe": 0.8999999999999999,
            "qKVAr": 0.6749999999999999,
            "sKVA": 1.125,
            "ibA": 4.891304347826086,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q01-11",
            "excelRow": 1638,
            "circuitRef": "SSB-2PWS4560-Q01-11",
            "name": "JBX-2PWS5006 → SKT-2PWS5027",
            "originId": "JBX-2PWS5006",
            "destinationId": "SKT-2PWS5027",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q01-21",
            "excelRow": 1635,
            "circuitRef": "SSB-2PWS4560-Q01-21",
            "name": "JBX-2PWS5010 → SKT-2PWS5024",
            "originId": "JBX-2PWS5010",
            "destinationId": "SKT-2PWS5024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q01-22",
            "excelRow": 1636,
            "circuitRef": "SSB-2PWS4560-Q01-22",
            "name": "JBX-2PWS5010 → SKT-2PWS5025",
            "originId": "JBX-2PWS5010",
            "destinationId": "SKT-2PWS5025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q01-23",
            "excelRow": 1637,
            "circuitRef": "SSB-2PWS4560-Q01-23",
            "name": "JBX-2PWS5010 → SKT-2PWS5026",
            "originId": "JBX-2PWS5010",
            "destinationId": "SKT-2PWS5026",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q03-10",
            "excelRow": 1641,
            "circuitRef": "SSB-2PWS4560-Q03-10",
            "name": "JBX-2PWS5007 → JBX-2PWS5008",
            "originId": "JBX-2PWS5007",
            "destinationId": "JBX-2PWS5008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.2,
            "pKWe": 1.2,
            "qKVAr": 0.8999999999999999,
            "sKVA": 1.5,
            "ibA": 6.521739130434782,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q03-11",
            "excelRow": 1646,
            "circuitRef": "SSB-2PWS4560-Q03-11",
            "name": "JBX-2PWS5007 → SKT-2PWS5020",
            "originId": "JBX-2PWS5007",
            "destinationId": "SKT-2PWS5020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q03-12",
            "excelRow": 1647,
            "circuitRef": "SSB-2PWS4560-Q03-12",
            "name": "JBX-2PWS5007 → SKT-2PWS5021",
            "originId": "JBX-2PWS5007",
            "destinationId": "SKT-2PWS5021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q03-21",
            "excelRow": 1642,
            "circuitRef": "SSB-2PWS4560-Q03-21",
            "name": "JBX-2PWS5008 → SKT-2PWS5059",
            "originId": "JBX-2PWS5008",
            "destinationId": "SKT-2PWS5059",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q03-22",
            "excelRow": 1643,
            "circuitRef": "SSB-2PWS4560-Q03-22",
            "name": "JBX-2PWS5008 → SKT-2PWS5022",
            "originId": "JBX-2PWS5008",
            "destinationId": "SKT-2PWS5022",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q03-23",
            "excelRow": 1644,
            "circuitRef": "SSB-2PWS4560-Q03-23",
            "name": "JBX-2PWS5008 → SKT-2PWS5023",
            "originId": "JBX-2PWS5008",
            "destinationId": "SKT-2PWS5023",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-23",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q03-24",
            "excelRow": 1645,
            "circuitRef": "SSB-2PWS4560-Q03-24",
            "name": "JBX-2PWS5008 → SKT-2PWS5060",
            "originId": "JBX-2PWS5008",
            "destinationId": "SKT-2PWS5060",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q03-24",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q07-11",
            "excelRow": 1650,
            "circuitRef": "SSB-2PWS4560-Q07-11",
            "name": "JBX-2PWS5009 → SKT-2PWS5029",
            "originId": "JBX-2PWS5009",
            "destinationId": "SKT-2PWS5029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q07-12",
            "excelRow": 1651,
            "circuitRef": "SSB-2PWS4560-Q07-12",
            "name": "JBX-2PWS5009 → SKT-2PWS5030",
            "originId": "JBX-2PWS5009",
            "destinationId": "SKT-2PWS5030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q07-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4501-q11-01",
            "excelRow": 1654,
            "circuitRef": "SSB-2PWS4501-Q11-01",
            "name": "JBX-2PWS5011 → FIT-CDG0003",
            "originId": "JBX-2PWS5011",
            "destinationId": "FIT-CDG0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4501-q11-02",
            "excelRow": 1655,
            "circuitRef": "SSB-2PWS4501-Q11-02",
            "name": "JBX-2PWS5011 → FIT-CDG0004",
            "originId": "JBX-2PWS5011",
            "destinationId": "FIT-CDG0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.009,
            "pKWe": 0.009,
            "qKVAr": 0.006749999999999999,
            "sKVA": 0.01125,
            "ibA": 0.04891304347826087,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q12-11",
            "excelRow": 1658,
            "circuitRef": "SSB-2PWS4560-Q12-11",
            "name": "JBX-2PWS5012 → SKT-2PWS5031",
            "originId": "JBX-2PWS5012",
            "destinationId": "SKT-2PWS5031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q12-12",
            "excelRow": 1659,
            "circuitRef": "SSB-2PWS4560-Q12-12",
            "name": "JBX-2PWS5012 → SKT-2PWS5032",
            "originId": "JBX-2PWS5012",
            "destinationId": "SKT-2PWS5032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q12-13",
            "excelRow": 1660,
            "circuitRef": "SSB-2PWS4560-Q12-13",
            "name": "JBX-2PWS5012 → SKT-2PWS5061",
            "originId": "JBX-2PWS5012",
            "destinationId": "SKT-2PWS5061",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q06-10",
            "excelRow": 1663,
            "circuitRef": "SSB-2PWS4560-Q06-10",
            "name": "JBX-2PWS5013 → JBX-2PWS3028",
            "originId": "JBX-2PWS5013",
            "destinationId": "JBX-2PWS3028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.25,
            "pKWe": 1.25,
            "qKVAr": 0.9375,
            "sKVA": 1.5625,
            "ibA": 6.793478260869565,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q06-11",
            "excelRow": 1667,
            "circuitRef": "SSB-2PWS4560-Q06-11",
            "name": "JBX-2PWS5013 → SKT-2PWS5054",
            "originId": "JBX-2PWS5013",
            "destinationId": "SKT-2PWS5054",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q06-12",
            "excelRow": 1668,
            "circuitRef": "SSB-2PWS4560-Q06-12",
            "name": "JBX-2PWS5013 → SKT-2PWS5055",
            "originId": "JBX-2PWS5013",
            "destinationId": "SKT-2PWS5055",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q06-21",
            "excelRow": 1665,
            "circuitRef": "SSB-2PWS4560-Q06-21",
            "name": "JBX-2PWS3028 → SKT-2PWS5033",
            "originId": "JBX-2PWS3028",
            "destinationId": "SKT-2PWS5033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q06-22",
            "excelRow": 1666,
            "circuitRef": "SSB-2PWS4560-Q06-22",
            "name": "JBX-2PWS3028 → SKT-2PWS5034",
            "originId": "JBX-2PWS3028",
            "destinationId": "SKT-2PWS5034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q06-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q08-10",
            "excelRow": 1671,
            "circuitRef": "SSB-2PWS4560-Q08-10",
            "name": "JBX-2PWS5016 → JBX-2PWS5024",
            "originId": "JBX-2PWS5016",
            "destinationId": "JBX-2PWS5024",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q08-11",
            "excelRow": 1674,
            "circuitRef": "SSB-2PWS4560-Q08-11",
            "name": "JBX-2PWS5016 → SKT-2PWS5040",
            "originId": "JBX-2PWS5016",
            "destinationId": "SKT-2PWS5040",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q08-12",
            "excelRow": 1675,
            "circuitRef": "SSB-2PWS4560-Q08-12",
            "name": "JBX-2PWS5016 → SKT-2PWS5041",
            "originId": "JBX-2PWS5016",
            "destinationId": "SKT-2PWS5041",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q08-13",
            "excelRow": 1676,
            "circuitRef": "SSB-2PWS4560-Q08-13",
            "name": "JBX-2PWS5016 → SKT-2PWS5042",
            "originId": "JBX-2PWS5016",
            "destinationId": "SKT-2PWS5042",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q08-21",
            "excelRow": 1672,
            "circuitRef": "SSB-2PWS4560-Q08-21",
            "name": "JBX-2PWS5024 → SKT-2PWS5038",
            "originId": "JBX-2PWS5024",
            "destinationId": "SKT-2PWS5038",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q08-22",
            "excelRow": 1673,
            "circuitRef": "SSB-2PWS4560-Q08-22",
            "name": "JBX-2PWS5024 → SKT-2PWS5039",
            "originId": "JBX-2PWS5024",
            "destinationId": "SKT-2PWS5039",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q08-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q11-10",
            "excelRow": 1679,
            "circuitRef": "SSB-2PWS4560-Q11-10",
            "name": "JBX-2PWS5017 → JBX-2PWS5018",
            "originId": "JBX-2PWS5017",
            "destinationId": "JBX-2PWS5018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q11-11",
            "excelRow": 1682,
            "circuitRef": "SSB-2PWS4560-Q11-11",
            "name": "JBX-2PWS5017 → SKT-2PWS5056",
            "originId": "JBX-2PWS5017",
            "destinationId": "SKT-2PWS5056",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q11-12",
            "excelRow": 1683,
            "circuitRef": "SSB-2PWS4560-Q11-12",
            "name": "JBX-2PWS5017 → SKT-2PWS5057",
            "originId": "JBX-2PWS5017",
            "destinationId": "SKT-2PWS5057",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q11-13",
            "excelRow": 1684,
            "circuitRef": "SSB-2PWS4560-Q11-13",
            "name": "JBX-2PWS5017 → SKT-2PWS5058",
            "originId": "JBX-2PWS5017",
            "destinationId": "SKT-2PWS5058",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q11-21",
            "excelRow": 1680,
            "circuitRef": "SSB-2PWS4560-Q11-21",
            "name": "JBX-2PWS5018 → SKT-2PWS5036",
            "originId": "JBX-2PWS5018",
            "destinationId": "SKT-2PWS5036",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q11-22",
            "excelRow": 1681,
            "circuitRef": "SSB-2PWS4560-Q11-22",
            "name": "JBX-2PWS5018 → SKT-2PWS5037",
            "originId": "JBX-2PWS5018",
            "destinationId": "SKT-2PWS5037",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q11-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q09-10",
            "excelRow": 1687,
            "circuitRef": "SSB-2PWS4560-Q09-10",
            "name": "JBX-2PWS5020 → JBX-2PWS5019",
            "originId": "JBX-2PWS5020",
            "destinationId": "JBX-2PWS5019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q09-11",
            "excelRow": 1690,
            "circuitRef": "SSB-2PWS4560-Q09-11",
            "name": "JBX-2PWS5020 → SKT-2PWS5065",
            "originId": "JBX-2PWS5020",
            "destinationId": "SKT-2PWS5065",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5065-dwc-fsfe0003",
            "excelRow": 804,
            "circuitRef": "SSB-2PWS4560-Q09-11-DWC-FSFE0003",
            "name": "SKT-2PWS5065 → DWC-FSFE0003",
            "originId": "SKT-2PWS5065",
            "destinationId": "DWC-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q09-12",
            "excelRow": 1691,
            "circuitRef": "SSB-2PWS4560-Q09-12",
            "name": "JBX-2PWS5020 → SKT-2PWS5046",
            "originId": "JBX-2PWS5020",
            "destinationId": "SKT-2PWS5046",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q09-13",
            "excelRow": 1692,
            "circuitRef": "SSB-2PWS4560-Q09-13",
            "name": "JBX-2PWS5020 → SKT-2PWS5047",
            "originId": "JBX-2PWS5020",
            "destinationId": "SKT-2PWS5047",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q09-14",
            "excelRow": 1693,
            "circuitRef": "SSB-2PWS4560-Q09-14",
            "name": "JBX-2PWS5019 → PMP-SWFS0005",
            "originId": "JBX-2PWS5019",
            "destinationId": "PMP-SWFS0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.02717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q09-21",
            "excelRow": 1688,
            "circuitRef": "SSB-2PWS4560-Q09-21",
            "name": "JBX-2PWS5019 → SKT-2PWS5048",
            "originId": "JBX-2PWS5019",
            "destinationId": "SKT-2PWS5048",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q09-22",
            "excelRow": 1689,
            "circuitRef": "SSB-2PWS4560-Q09-22",
            "name": "JBX-2PWS5019 → SKT-2PWS5049",
            "originId": "JBX-2PWS5019",
            "destinationId": "SKT-2PWS5049",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q09-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q10-10",
            "excelRow": 1696,
            "circuitRef": "SSB-2PWS4560-Q10-10",
            "name": "JBX-2PWS5022 → JBX-2PWS5021",
            "originId": "JBX-2PWS5022",
            "destinationId": "JBX-2PWS5021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q10-11",
            "excelRow": 1699,
            "circuitRef": "SSB-2PWS4560-Q10-11",
            "name": "JBX-2PWS5022 → SKT-2PWS5050",
            "originId": "JBX-2PWS5022",
            "destinationId": "SKT-2PWS5050",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q10-12",
            "excelRow": 1700,
            "circuitRef": "SSB-2PWS4560-Q10-12",
            "name": "JBX-2PWS5022 → SKT-2PWS5051",
            "originId": "JBX-2PWS5022",
            "destinationId": "SKT-2PWS5051",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q10-21",
            "excelRow": 1697,
            "circuitRef": "SSB-2PWS4560-Q10-21",
            "name": "JBX-2PWS5021 → SKT-2PWS5052",
            "originId": "JBX-2PWS5021",
            "destinationId": "SKT-2PWS5052",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4560-q10-22",
            "excelRow": 1698,
            "circuitRef": "SSB-2PWS4560-Q10-22",
            "name": "JBX-2PWS5021 → SKT-2PWS5053",
            "originId": "JBX-2PWS5021",
            "destinationId": "SKT-2PWS5053",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q10-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4502-q05-01",
            "excelRow": 1703,
            "circuitRef": "SSB-2PWS4502-Q05-01",
            "name": "JBX-2PWS5023 → PCIN-SICP0002",
            "originId": "JBX-2PWS5023",
            "destinationId": "PCIN-SICP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4502-q05-02",
            "excelRow": 1704,
            "circuitRef": "SSB-2PWS4502-Q05-02",
            "name": "JBX-2PWS5023 → PCIN-SICP0012",
            "originId": "JBX-2PWS5023",
            "destinationId": "PCIN-SICP0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4502-q12-01",
            "excelRow": 1707,
            "circuitRef": "SSB-2PWS4502-Q12-01",
            "name": "JBX-2PWS5025 → SKT-2PWS5512",
            "originId": "JBX-2PWS5025",
            "destinationId": "SKT-2PWS5512",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.107,
            "pKWe": 0.107,
            "qKVAr": 0.08025,
            "sKVA": 0.13375,
            "ibA": 0.5815217391304348,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5512-dsp-cctv0027",
            "excelRow": 818,
            "circuitRef": "SSB-2PWS4502-Q12-01-DSP-CCTV0027",
            "name": "SKT-2PWS5512 → DSP-CCTV0027",
            "originId": "SKT-2PWS5512",
            "destinationId": "DSP-CCTV0027",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0027",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4502-q25-01",
            "excelRow": 1710,
            "circuitRef": "SSB-2PWS4502-Q25-01",
            "name": "JBX-2PWS5026 → JBX-CCTV0005",
            "originId": "JBX-2PWS5026",
            "destinationId": "JBX-CCTV0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4502-q25-02",
            "excelRow": 1711,
            "circuitRef": "SSB-2PWS4502-Q25-02",
            "name": "JBX-2PWS5026 → JBX-CCTV0006",
            "originId": "JBX-2PWS5026",
            "destinationId": "JBX-CCTV0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4502-q25-03",
            "excelRow": 1712,
            "circuitRef": "SSB-2PWS4502-Q25-03",
            "name": "JBX-2PWS5026 → JBX-CCTV0011",
            "originId": "JBX-2PWS5026",
            "destinationId": "JBX-CCTV0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q25-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.35,
            "pKWe": 0.35,
            "qKVAr": 0.26249999999999996,
            "sKVA": 0.4375,
            "ibA": 1.9021739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4561-q01-01",
            "excelRow": 1715,
            "circuitRef": "SSB-2PWS4561-Q01-01",
            "name": "JBX-2PWS5027 → SKT-2PWS5508",
            "originId": "JBX-2PWS5027",
            "destinationId": "SKT-2PWS5508",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5508-tvr-tvsy0020",
            "excelRow": 814,
            "circuitRef": "SSB-2PWS4561-Q01-01-TVR-TVSY0020",
            "name": "SKT-2PWS5508 → TVR-TVSY0020",
            "originId": "SKT-2PWS5508",
            "destinationId": "TVR-TVSY0020",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0020",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4561-q01-02",
            "excelRow": 1716,
            "circuitRef": "SSB-2PWS4561-Q01-02",
            "name": "JBX-2PWS5027 → SKT-2PWS5510",
            "originId": "JBX-2PWS5027",
            "destinationId": "SKT-2PWS5510",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5510-tvr-tvsy0021",
            "excelRow": 816,
            "circuitRef": "SSB-2PWS4561-Q01-02-TVR-TVSY0021",
            "name": "SKT-2PWS5510 → TVR-TVSY0021",
            "originId": "SKT-2PWS5510",
            "destinationId": "TVR-TVSY0021",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0021",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4503-q14-01",
            "excelRow": 1719,
            "circuitRef": "SSB-2PWS4503-Q14-01",
            "name": "JBX-2PWS5028 → PNL-ACO4001",
            "originId": "JBX-2PWS5028",
            "destinationId": "PNL-ACO4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4503-q14-02",
            "excelRow": 1720,
            "circuitRef": "SSB-2PWS4503-Q14-02",
            "name": "JBX-2PWS5028 → PNL-ACO4002",
            "originId": "JBX-2PWS5028",
            "destinationId": "PNL-ACO4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4503-q14-03",
            "excelRow": 1721,
            "circuitRef": "SSB-2PWS4503-Q14-03",
            "name": "JBX-2PWS5028 → PNL-ACO4003",
            "originId": "JBX-2PWS5028",
            "destinationId": "PNL-ACO4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q03-01",
            "excelRow": 1724,
            "circuitRef": "SSB-2PWS4530-Q03-01",
            "name": "JBX-2PWS5030 → CTP-CSSS0003",
            "originId": "JBX-2PWS5030",
            "destinationId": "CTP-CSSS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q03-02",
            "excelRow": 1725,
            "circuitRef": "SSB-2PWS4530-Q03-02",
            "name": "JBX-2PWS5030 → CTP-CSSS0004",
            "originId": "JBX-2PWS5030",
            "destinationId": "CTP-CSSS0004",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q03-03",
            "excelRow": 1726,
            "circuitRef": "SSB-2PWS4530-Q03-03",
            "name": "JBX-2PWS5030 → CTP-CSSS0005",
            "originId": "JBX-2PWS5030",
            "destinationId": "CTP-CSSS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q03-04",
            "excelRow": 1727,
            "circuitRef": "SSB-2PWS4530-Q03-04",
            "name": "JBX-2PWS5030 → CTP-CSSS0026",
            "originId": "JBX-2PWS5030",
            "destinationId": "CTP-CSSS0026",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q03-05",
            "excelRow": 1728,
            "circuitRef": "SSB-2PWS4530-Q03-05",
            "name": "JBX-2PWS5030 → CTP-CSSS0027",
            "originId": "JBX-2PWS5030",
            "destinationId": "CTP-CSSS0027",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q03-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q13-01",
            "excelRow": 1731,
            "circuitRef": "SSB-2PWS4530-Q13-01",
            "name": "JBX-2PWS5031 → CTP-SMBC0015",
            "originId": "JBX-2PWS5031",
            "destinationId": "CTP-SMBC0015",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q13-02",
            "excelRow": 1732,
            "circuitRef": "SSB-2PWS4530-Q13-02",
            "name": "JBX-2PWS5031 → CTP-SMBC0016",
            "originId": "JBX-2PWS5031",
            "destinationId": "CTP-SMBC0016",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q13-03",
            "excelRow": 1733,
            "circuitRef": "SSB-2PWS4530-Q13-03",
            "name": "JBX-2PWS5031 → CTP-SMBC0025",
            "originId": "JBX-2PWS5031",
            "destinationId": "CTP-SMBC0025",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q13-04",
            "excelRow": 1734,
            "circuitRef": "SSB-2PWS4530-Q13-04",
            "name": "JBX-2PWS5031 → CTP-SMBC0026",
            "originId": "JBX-2PWS5031",
            "destinationId": "CTP-SMBC0026",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q13-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.04,
            "pKWe": 0.04,
            "qKVAr": 0.03,
            "sKVA": 0.05,
            "ibA": 0.21739130434782608,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q08-01",
            "excelRow": 1737,
            "circuitRef": "SSB-2PWS4530-Q08-01",
            "name": "JBX-2PWS5032 → SKT-2PWS5504",
            "originId": "JBX-2PWS5032",
            "destinationId": "SKT-2PWS5504",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q08-02",
            "excelRow": 1738,
            "circuitRef": "SSB-2PWS4530-Q08-02",
            "name": "JBX-2PWS5032 → SKT-2PWS5507",
            "originId": "JBX-2PWS5032",
            "destinationId": "SKT-2PWS5507",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q07-01",
            "excelRow": 1741,
            "circuitRef": "SSB-2PWS4530-Q07-01",
            "name": "JBX-2PWS5033 → SKT-2PWS5509",
            "originId": "JBX-2PWS5033",
            "destinationId": "SKT-2PWS5509",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5509-cpu-ccmn0180",
            "excelRow": 815,
            "circuitRef": "SSB-2PWS4530-Q07-01-CPU-CCMN0180",
            "name": "SKT-2PWS5509 → CPU-CCMN0180",
            "originId": "SKT-2PWS5509",
            "destinationId": "CPU-CCMN0180",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0180",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q07-02",
            "excelRow": 1742,
            "circuitRef": "SSB-2PWS4530-Q07-02",
            "name": "JBX-2PWS5033 → SKT-2PWS5511",
            "originId": "JBX-2PWS5033",
            "destinationId": "SKT-2PWS5511",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5511-cpu-ccmn0181",
            "excelRow": 817,
            "circuitRef": "SSB-2PWS4530-Q07-02-CPU-CCMN0181",
            "name": "SKT-2PWS5511 → CPU-CCMN0181",
            "originId": "SKT-2PWS5511",
            "destinationId": "CPU-CCMN0181",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0181",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q07-03",
            "excelRow": 1743,
            "circuitRef": "SSB-2PWS4530-Q07-03",
            "name": "JBX-2PWS5033 → SKT-2PWS5513",
            "originId": "JBX-2PWS5033",
            "destinationId": "SKT-2PWS5513",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5513-cpu-ccmn0190",
            "excelRow": 819,
            "circuitRef": "SSB-2PWS4530-Q07-03-CPU-CCMN0190",
            "name": "SKT-2PWS5513 → CPU-CCMN0190",
            "originId": "SKT-2PWS5513",
            "destinationId": "CPU-CCMN0190",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0190",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5513-dsp-ccmn0115",
            "excelRow": 819,
            "circuitRef": "SSB-2PWS4530-Q07-03-DSP-CCMN0115",
            "name": "SKT-2PWS5513 → DSP-CCMN0115",
            "originId": "SKT-2PWS5513",
            "destinationId": "DSP-CCMN0115",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0115",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4501-q31-01",
            "excelRow": 1746,
            "circuitRef": "SSB-2PWS4501-Q31-01",
            "name": "JBX-2PWS5034 → SKT-2PWS5063",
            "originId": "JBX-2PWS5034",
            "destinationId": "SKT-2PWS5063",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q31-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.0552,
            "pKWe": 0.0552,
            "qKVAr": 0.0414,
            "sKVA": 0.069,
            "ibA": 0.3,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5063-btr-gen0002",
            "excelRow": 803,
            "circuitRef": "SSB-2PWS4501-Q31-01-BTR-GEN0002",
            "name": "SKT-2PWS5063 → BTR-GEN0002",
            "originId": "SKT-2PWS5063",
            "destinationId": "BTR-GEN0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BTR-GEN0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q04-01",
            "excelRow": 1749,
            "circuitRef": "SSB-2PWS4530-Q04-01",
            "name": "JBX-2PWS5035 → SKT-2PWS5068",
            "originId": "JBX-2PWS5035",
            "destinationId": "SKT-2PWS5068",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.92,
            "pKWe": 0.92,
            "qKVAr": 0.6900000000000001,
            "sKVA": 1.1500000000000001,
            "ibA": 5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q04-02",
            "excelRow": 1750,
            "circuitRef": "SSB-2PWS4530-Q04-02",
            "name": "JBX-2PWS5035 → SKT-2PWS5069",
            "originId": "JBX-2PWS5035",
            "destinationId": "SKT-2PWS5069",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.92,
            "pKWe": 0.92,
            "qKVAr": 0.6900000000000001,
            "sKVA": 1.1500000000000001,
            "ibA": 5,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4530-q04-03",
            "excelRow": 1751,
            "circuitRef": "SSB-2PWS4530-Q04-03",
            "name": "JBX-2PWS5035 → SKT-2PWS5514",
            "originId": "JBX-2PWS5035",
            "destinationId": "SKT-2PWS5514",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4661-q01-01",
            "excelRow": 1758,
            "circuitRef": "SSB-2PWS4661-Q01-01",
            "name": "JBX-2PWS6000 → SKT-2PWS6510",
            "originId": "JBX-2PWS6000",
            "destinationId": "SKT-2PWS6510",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.18000000000000002,
            "pKWe": 0.18000000000000002,
            "qKVAr": 0.135,
            "sKVA": 0.22500000000000003,
            "ibA": 0.9782608695652175,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6510-tvr-tvsy0043",
            "excelRow": 908,
            "circuitRef": "SSB-2PWS4661-Q01-01-TVR-TVSY0043",
            "name": "SKT-2PWS6510 → TVR-TVSY0043",
            "originId": "SKT-2PWS6510",
            "destinationId": "TVR-TVSY0043",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0043",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4661-q01-02",
            "excelRow": 1759,
            "circuitRef": "SSB-2PWS4661-Q01-02",
            "name": "JBX-2PWS6000 → SKT-2PWS6500",
            "originId": "JBX-2PWS6000",
            "destinationId": "SKT-2PWS6500",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.18000000000000002,
            "pKWe": 0.18000000000000002,
            "qKVAr": 0.135,
            "sKVA": 0.22500000000000003,
            "ibA": 0.9782608695652175,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4661-q01-03",
            "excelRow": 1760,
            "circuitRef": "SSB-2PWS4661-Q01-03",
            "name": "JBX-2PWS6000 → SKT-2PWS6501",
            "originId": "JBX-2PWS6000",
            "destinationId": "SKT-2PWS6501",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q01-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.1,
            "pKWe": 0.1,
            "qKVAr": 0.07500000000000001,
            "sKVA": 0.125,
            "ibA": 0.5434782608695652,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6501-tvr-tvsy0032",
            "excelRow": 899,
            "circuitRef": "SSB-2PWS4661-Q01-03-TVR-TVSY0032",
            "name": "SKT-2PWS6501 → TVR-TVSY0032",
            "originId": "SKT-2PWS6501",
            "destinationId": "TVR-TVSY0032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TVR-TVSY0032",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6501-lsr-tvsy0012",
            "excelRow": 899,
            "circuitRef": "SSB-2PWS4661-Q01-03-LSR-TVSY0012",
            "name": "SKT-2PWS6501 → LSR-TVSY0012",
            "originId": "SKT-2PWS6501",
            "destinationId": "LSR-TVSY0012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "LSR-TVSY0012",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q13-01",
            "excelRow": 1763,
            "circuitRef": "SSB-2PWS4660-Q13-01",
            "name": "JBX-2PWS6001 → SKT-2PWS6005",
            "originId": "JBX-2PWS6001",
            "destinationId": "SKT-2PWS6005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q13-02",
            "excelRow": 1764,
            "circuitRef": "SSB-2PWS4660-Q13-02",
            "name": "JBX-2PWS6001 → SKT-2PWS6006",
            "originId": "JBX-2PWS6001",
            "destinationId": "SKT-2PWS6006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q13-03",
            "excelRow": 1765,
            "circuitRef": "SSB-2PWS4660-Q13-03",
            "name": "JBX-2PWS6001 → SKT-2PWS6007",
            "originId": "JBX-2PWS6001",
            "destinationId": "SKT-2PWS6007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q13-04",
            "excelRow": 1766,
            "circuitRef": "SSB-2PWS4660-Q13-04",
            "name": "JBX-2PWS6001 → SKT-2PWS6008",
            "originId": "JBX-2PWS6001",
            "destinationId": "SKT-2PWS6008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q13-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q12-01",
            "excelRow": 1769,
            "circuitRef": "SSB-2PWS4660-Q12-01",
            "name": "JBX-2PWS6002 → SKT-2PWS6089",
            "originId": "JBX-2PWS6002",
            "destinationId": "SKT-2PWS6089",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.12,
            "pKWe": 0.12,
            "qKVAr": 0.09,
            "sKVA": 0.15,
            "ibA": 0.6521739130434783,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6089-dwc-fsfe0009",
            "excelRow": 896,
            "circuitRef": "SSB-2PWS4660-Q12-01-DWC-FSFE0009",
            "name": "SKT-2PWS6089 → DWC-FSFE0009",
            "originId": "SKT-2PWS6089",
            "destinationId": "DWC-FSFE0009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "DWC-FSFE0009",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q12-02",
            "excelRow": 1770,
            "circuitRef": "SSB-2PWS4660-Q12-02",
            "name": "JBX-2PWS6002 → SKT-2PWS6001",
            "originId": "JBX-2PWS6002",
            "destinationId": "SKT-2PWS6001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q12-03",
            "excelRow": 1771,
            "circuitRef": "SSB-2PWS4660-Q12-03",
            "name": "JBX-2PWS6002 → SKT-2PWS6002",
            "originId": "JBX-2PWS6002",
            "destinationId": "SKT-2PWS6002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q12-04",
            "excelRow": 1772,
            "circuitRef": "SSB-2PWS4660-Q12-04",
            "name": "JBX-2PWS6002 → SKT-2PWS6003",
            "originId": "JBX-2PWS6002",
            "destinationId": "SKT-2PWS6003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q12-05",
            "excelRow": 1773,
            "circuitRef": "SSB-2PWS4660-Q12-05",
            "name": "JBX-2PWS6002 → SKT-2PWS6004",
            "originId": "JBX-2PWS6002",
            "destinationId": "SKT-2PWS6004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q12-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q14-10",
            "excelRow": 1776,
            "circuitRef": "SSB-2PWS4660-Q14-10",
            "name": "JBX-2PWS6004 → JBX-2PWS6028",
            "originId": "JBX-2PWS6004",
            "destinationId": "JBX-2PWS6028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q14-11",
            "excelRow": 1779,
            "circuitRef": "SSB-2PWS4660-Q14-11",
            "name": "JBX-2PWS6004 → SKT-2PWS6011",
            "originId": "JBX-2PWS6004",
            "destinationId": "SKT-2PWS6011",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q14-12",
            "excelRow": 1780,
            "circuitRef": "SSB-2PWS4660-Q14-12",
            "name": "JBX-2PWS6004 → SKT-2PWS6012",
            "originId": "JBX-2PWS6004",
            "destinationId": "SKT-2PWS6012",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q14-21",
            "excelRow": 1777,
            "circuitRef": "SSB-2PWS4660-Q14-21",
            "name": "JBX-2PWS6028 → SKT-2PWS6076",
            "originId": "JBX-2PWS6028",
            "destinationId": "SKT-2PWS6076",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q14-22",
            "excelRow": 1778,
            "circuitRef": "SSB-2PWS4660-Q14-22",
            "name": "JBX-2PWS6028 → SKT-2PWS6077",
            "originId": "JBX-2PWS6028",
            "destinationId": "SKT-2PWS6077",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q14-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q15-01",
            "excelRow": 1783,
            "circuitRef": "SSB-2PWS4660-Q15-01",
            "name": "JBX-2PWS6006 → SKT-2PWS6017",
            "originId": "JBX-2PWS6006",
            "destinationId": "SKT-2PWS6017",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q15-02",
            "excelRow": 1784,
            "circuitRef": "SSB-2PWS4660-Q15-02",
            "name": "JBX-2PWS6006 → SKT-2PWS6018",
            "originId": "JBX-2PWS6006",
            "destinationId": "SKT-2PWS6018",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q15-03",
            "excelRow": 1785,
            "circuitRef": "SSB-2PWS4660-Q15-03",
            "name": "JBX-2PWS6006 → SKT-2PWS6019",
            "originId": "JBX-2PWS6006",
            "destinationId": "SKT-2PWS6019",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q15-04",
            "excelRow": 1786,
            "circuitRef": "SSB-2PWS4660-Q15-04",
            "name": "JBX-2PWS6006 → SKT-2PWS6075",
            "originId": "JBX-2PWS6006",
            "destinationId": "SKT-2PWS6075",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q15-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q16-10",
            "excelRow": 1789,
            "circuitRef": "SSB-2PWS4660-Q16-10",
            "name": "JBX-2PWS6010 → JBX-2PWS6003",
            "originId": "JBX-2PWS6010",
            "destinationId": "JBX-2PWS6003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q16-11",
            "excelRow": 1791,
            "circuitRef": "SSB-2PWS4660-Q16-11",
            "name": "JBX-2PWS6010 → SKT-2PWS6028",
            "originId": "JBX-2PWS6010",
            "destinationId": "SKT-2PWS6028",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q16-12",
            "excelRow": 1792,
            "circuitRef": "SSB-2PWS4660-Q16-12",
            "name": "JBX-2PWS6010 → SKT-2PWS6029",
            "originId": "JBX-2PWS6010",
            "destinationId": "SKT-2PWS6029",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q16-13",
            "excelRow": 1793,
            "circuitRef": "SSB-2PWS4660-Q16-13",
            "name": "JBX-2PWS6010 → SKT-2PWS6030",
            "originId": "JBX-2PWS6010",
            "destinationId": "SKT-2PWS6030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q16-21",
            "excelRow": 1790,
            "circuitRef": "SSB-2PWS4660-Q16-21",
            "name": "JBX-2PWS6003 → SKT-2PWS6009",
            "originId": "JBX-2PWS6003",
            "destinationId": "SKT-2PWS6009",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q16-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q17-01",
            "excelRow": 1796,
            "circuitRef": "SSB-2PWS4660-Q17-01",
            "name": "JBX-2PWS6011 → SKT-2PWS6031",
            "originId": "JBX-2PWS6011",
            "destinationId": "SKT-2PWS6031",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q17-02",
            "excelRow": 1797,
            "circuitRef": "SSB-2PWS4660-Q17-02",
            "name": "JBX-2PWS6011 → SKT-2PWS6032",
            "originId": "JBX-2PWS6011",
            "destinationId": "SKT-2PWS6032",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q17-03",
            "excelRow": 1798,
            "circuitRef": "SSB-2PWS4660-Q17-03",
            "name": "JBX-2PWS6011 → SKT-2PWS6033",
            "originId": "JBX-2PWS6011",
            "destinationId": "SKT-2PWS6033",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q17-04",
            "excelRow": 1799,
            "circuitRef": "SSB-2PWS4660-Q17-04",
            "name": "JBX-2PWS6011 → SKT-2PWS6034",
            "originId": "JBX-2PWS6011",
            "destinationId": "SKT-2PWS6034",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6034-shd-offe0004",
            "excelRow": 851,
            "circuitRef": "SSB-2PWS4660-Q17-04-SHD-OFFE0004",
            "name": "SKT-2PWS6034 → SHD-OFFE0004",
            "originId": "SKT-2PWS6034",
            "destinationId": "SHD-OFFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "SHD-OFFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q17-05",
            "excelRow": 1800,
            "circuitRef": "SSB-2PWS4660-Q17-05",
            "name": "JBX-2PWS6011 → SKT-2PWS6074",
            "originId": "JBX-2PWS6011",
            "destinationId": "SKT-2PWS6074",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q17-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q18-01",
            "excelRow": 1803,
            "circuitRef": "SSB-2PWS4660-Q18-01",
            "name": "JBX-2PWS6015 → SKT-2PWS6035",
            "originId": "JBX-2PWS6015",
            "destinationId": "SKT-2PWS6035",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q18-02",
            "excelRow": 1804,
            "circuitRef": "SSB-2PWS4660-Q18-02",
            "name": "JBX-2PWS6015 → SKT-2PWS6041",
            "originId": "JBX-2PWS6015",
            "destinationId": "SKT-2PWS6041",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q18-03",
            "excelRow": 1805,
            "circuitRef": "SSB-2PWS4660-Q18-03",
            "name": "JBX-2PWS6015 → SKT-2PWS6042",
            "originId": "JBX-2PWS6015",
            "destinationId": "SKT-2PWS6042",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q18-04",
            "excelRow": 1806,
            "circuitRef": "SSB-2PWS4660-Q18-04",
            "name": "JBX-2PWS6015 → SKT-2PWS6043",
            "originId": "JBX-2PWS6015",
            "destinationId": "SKT-2PWS6043",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q18-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q19-01",
            "excelRow": 1809,
            "circuitRef": "SSB-2PWS4660-Q19-01",
            "name": "JBX-2PWS6017 → SKT-2PWS6053",
            "originId": "JBX-2PWS6017",
            "destinationId": "SKT-2PWS6053",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q19-02",
            "excelRow": 1810,
            "circuitRef": "SSB-2PWS4660-Q19-02",
            "name": "JBX-2PWS6017 → SKT-2PWS6054",
            "originId": "JBX-2PWS6017",
            "destinationId": "SKT-2PWS6054",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q19-03",
            "excelRow": 1811,
            "circuitRef": "SSB-2PWS4660-Q19-03",
            "name": "JBX-2PWS6017 → SKT-2PWS6055",
            "originId": "JBX-2PWS6017",
            "destinationId": "SKT-2PWS6055",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q19-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q21-10",
            "excelRow": 1814,
            "circuitRef": "SSB-2PWS4660-Q21-10",
            "name": "JBX-2PWS6021 → JBX-2PWS6030",
            "originId": "JBX-2PWS6021",
            "destinationId": "JBX-2PWS6030",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q21-11",
            "excelRow": 1817,
            "circuitRef": "SSB-2PWS4660-Q21-11",
            "name": "JBX-2PWS6021 → SKT-2PWS6060",
            "originId": "JBX-2PWS6021",
            "destinationId": "SKT-2PWS6060",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q21-12",
            "excelRow": 1818,
            "circuitRef": "SSB-2PWS4660-Q21-12",
            "name": "JBX-2PWS6021 → SKT-2PWS6061",
            "originId": "JBX-2PWS6021",
            "destinationId": "SKT-2PWS6061",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q21-21",
            "excelRow": 1815,
            "circuitRef": "SSB-2PWS4660-Q21-21",
            "name": "JBX-2PWS6030 → SKT-2PWS6059",
            "originId": "JBX-2PWS6030",
            "destinationId": "SKT-2PWS6059",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q21-22",
            "excelRow": 1816,
            "circuitRef": "SSB-2PWS4660-Q21-22",
            "name": "JBX-2PWS6030 → SKT-2PWS6066",
            "originId": "JBX-2PWS6030",
            "destinationId": "SKT-2PWS6066",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q21-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q22-10",
            "excelRow": 1821,
            "circuitRef": "SSB-2PWS4660-Q22-10",
            "name": "JBX-2PWS6024 → JBX-2PWS6025",
            "originId": "JBX-2PWS6024",
            "destinationId": "JBX-2PWS6025",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q22-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q22-11",
            "excelRow": 1824,
            "circuitRef": "SSB-2PWS4660-Q22-11",
            "name": "JBX-2PWS6024 → SKT-2PWS6070",
            "originId": "JBX-2PWS6024",
            "destinationId": "SKT-2PWS6070",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q22-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q22-12",
            "excelRow": 1825,
            "circuitRef": "SSB-2PWS4660-Q22-12",
            "name": "JBX-2PWS6024 → SKT-2PWS6071",
            "originId": "JBX-2PWS6024",
            "destinationId": "SKT-2PWS6071",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q22-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q22-21",
            "excelRow": 1822,
            "circuitRef": "SSB-2PWS4660-Q22-21",
            "name": "JBX-2PWS6025 → SKT-2PWS6072",
            "originId": "JBX-2PWS6025",
            "destinationId": "SKT-2PWS6072",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q22-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q22-22",
            "excelRow": 1823,
            "circuitRef": "SSB-2PWS4660-Q22-22",
            "name": "JBX-2PWS6025 → SKT-2PWS6073",
            "originId": "JBX-2PWS6025",
            "destinationId": "SKT-2PWS6073",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q22-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q07-01",
            "excelRow": 1833,
            "circuitRef": "SSB-2PWS4630-Q07-01",
            "name": "JBX-2PWS6026 → SKT-2PWS6502",
            "originId": "JBX-2PWS6026",
            "destinationId": "SKT-2PWS6502",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6502-cpu-ccmn0182",
            "excelRow": 900,
            "circuitRef": "SSB-2PWS4630-Q07-01-CPU-CCMN0182",
            "name": "SKT-2PWS6502 → CPU-CCMN0182",
            "originId": "SKT-2PWS6502",
            "destinationId": "CPU-CCMN0182",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0182",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6502-dsp-ccmn0109",
            "excelRow": 900,
            "circuitRef": "SSB-2PWS4630-Q07-01-DSP-CCMN0109",
            "name": "SKT-2PWS6502 → DSP-CCMN0109",
            "originId": "SKT-2PWS6502",
            "destinationId": "DSP-CCMN0109",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0109",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q07-02",
            "excelRow": 1834,
            "circuitRef": "SSB-2PWS4630-Q07-02",
            "name": "JBX-2PWS6026 → SKT-2PWS6503",
            "originId": "JBX-2PWS6026",
            "destinationId": "SKT-2PWS6503",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.045,
            "pKWe": 0.045,
            "qKVAr": 0.03375,
            "sKVA": 0.056249999999999994,
            "ibA": 0.24456521739130435,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6503-cpu-ccmn0186",
            "excelRow": 901,
            "circuitRef": "SSB-2PWS4630-Q07-02-CPU-CCMN0186",
            "name": "SKT-2PWS6503 → CPU-CCMN0186",
            "originId": "SKT-2PWS6503",
            "destinationId": "CPU-CCMN0186",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0186",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q07-10",
            "excelRow": 1828,
            "circuitRef": "SSB-2PWS4630-Q07-10",
            "name": "JBX-2PWS6026 → JBX-2PWS6031",
            "originId": "JBX-2PWS6026",
            "destinationId": "JBX-2PWS6031",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.1440000000000001,
            "pKWe": 1.1440000000000001,
            "qKVAr": 0.8580000000000001,
            "sKVA": 1.4300000000000002,
            "ibA": 6.217391304347827,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q07-11",
            "excelRow": 1829,
            "circuitRef": "SSB-2PWS4630-Q07-11",
            "name": "JBX-2PWS6026 → SKT-2PWS6505",
            "originId": "JBX-2PWS6026",
            "destinationId": "SKT-2PWS6505",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.063,
            "pKWe": 0.063,
            "qKVAr": 0.04725,
            "sKVA": 0.07875,
            "ibA": 0.3423913043478261,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6505-cpu-ccmn0183",
            "excelRow": 903,
            "circuitRef": "SSB-2PWS4630-Q07-11-CPU-CCMN0183",
            "name": "SKT-2PWS6505 → CPU-CCMN0183",
            "originId": "SKT-2PWS6505",
            "destinationId": "CPU-CCMN0183",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0183",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6505-dsp-ccmn0110",
            "excelRow": 903,
            "circuitRef": "SSB-2PWS4630-Q07-11-DSP-CCMN0110",
            "name": "SKT-2PWS6505 → DSP-CCMN0110",
            "originId": "SKT-2PWS6505",
            "destinationId": "DSP-CCMN0110",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0110",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q07-12",
            "excelRow": 1830,
            "circuitRef": "SSB-2PWS4630-Q07-12",
            "name": "JBX-2PWS6026 → SKT-2PWS6506",
            "originId": "JBX-2PWS6026",
            "destinationId": "SKT-2PWS6506",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.15,
            "pKWe": 0.15,
            "qKVAr": 0.11249999999999999,
            "sKVA": 0.1875,
            "ibA": 0.8152173913043478,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q07-13",
            "excelRow": 1831,
            "circuitRef": "SSB-2PWS4630-Q07-13",
            "name": "JBX-2PWS6026 → SKT-2PWS6507",
            "originId": "JBX-2PWS6026",
            "destinationId": "SKT-2PWS6507",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-13",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.064,
            "pKWe": 0.064,
            "qKVAr": 0.048,
            "sKVA": 0.08,
            "ibA": 0.34782608695652173,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6507-cpu-ccmn0184",
            "excelRow": 905,
            "circuitRef": "SSB-2PWS4630-Q07-13-CPU-CCMN0184",
            "name": "SKT-2PWS6507 → CPU-CCMN0184",
            "originId": "SKT-2PWS6507",
            "destinationId": "CPU-CCMN0184",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0184",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6507-dsp-ccmn0111",
            "excelRow": 905,
            "circuitRef": "SSB-2PWS4630-Q07-13-DSP-CCMN0111",
            "name": "SKT-2PWS6507 → DSP-CCMN0111",
            "originId": "SKT-2PWS6507",
            "destinationId": "DSP-CCMN0111",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "DSP-CCMN0111",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q07-14",
            "excelRow": 1832,
            "circuitRef": "SSB-2PWS4630-Q07-14",
            "name": "JBX-2PWS6026 → SKT-2PWS6508",
            "originId": "JBX-2PWS6026",
            "destinationId": "SKT-2PWS6508",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-14",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.867,
            "pKWe": 0.867,
            "qKVAr": 0.65025,
            "sKVA": 1.08375,
            "ibA": 4.711956521739131,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6508-ptr-ccmn0050",
            "excelRow": 906,
            "circuitRef": "SSB-2PWS4630-Q07-14-PTR-CCMN0050",
            "name": "SKT-2PWS6508 → PTR-CCMN0050",
            "originId": "SKT-2PWS6508",
            "destinationId": "PTR-CCMN0050",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "PTR-CCMN0050",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q20-10",
            "excelRow": 1837,
            "circuitRef": "SSB-2PWS4660-Q20-10",
            "name": "JBX-2PWS6029 → JBX-2PWS6005",
            "originId": "JBX-2PWS6029",
            "destinationId": "JBX-2PWS6005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q20-10",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.6,
            "pKWe": 0.6,
            "qKVAr": 0.44999999999999996,
            "sKVA": 0.75,
            "ibA": 3.260869565217391,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q20-11",
            "excelRow": 1840,
            "circuitRef": "SSB-2PWS4660-Q20-11",
            "name": "JBX-2PWS6029 → SKT-2PWS6078",
            "originId": "JBX-2PWS6029",
            "destinationId": "SKT-2PWS6078",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q20-11",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q20-12",
            "excelRow": 1841,
            "circuitRef": "SSB-2PWS4660-Q20-12",
            "name": "JBX-2PWS6029 → SKT-2PWS6079",
            "originId": "JBX-2PWS6029",
            "destinationId": "SKT-2PWS6079",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q20-12",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q20-21",
            "excelRow": 1838,
            "circuitRef": "SSB-2PWS4660-Q20-21",
            "name": "JBX-2PWS6005 → SKT-2PWS6014",
            "originId": "JBX-2PWS6005",
            "destinationId": "SKT-2PWS6014",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q20-21",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q20-22",
            "excelRow": 1839,
            "circuitRef": "SSB-2PWS4660-Q20-22",
            "name": "JBX-2PWS6005 → SKT-2PWS6015",
            "originId": "JBX-2PWS6005",
            "destinationId": "SKT-2PWS6015",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q20-22",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q01-01",
            "excelRow": 1844,
            "circuitRef": "SSB-2PWS4630-Q01-01",
            "name": "JBX-2PWS6032 → CTP-CSSS0049",
            "originId": "JBX-2PWS6032",
            "destinationId": "CTP-CSSS0049",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q01-02",
            "excelRow": 1845,
            "circuitRef": "SSB-2PWS4630-Q01-02",
            "name": "JBX-2PWS6032 → CTP-CSSS0050",
            "originId": "JBX-2PWS6032",
            "destinationId": "CTP-CSSS0050",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4630-q01-03",
            "excelRow": 1846,
            "circuitRef": "SSB-2PWS4630-Q01-03",
            "name": "JBX-2PWS6032 → CTP-CSSS0067",
            "originId": "JBX-2PWS6032",
            "destinationId": "CTP-CSSS0067",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.057,
            "pKWe": 0.057,
            "qKVAr": 0.04275,
            "sKVA": 0.07125000000000001,
            "ibA": 0.30978260869565216,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q23-01",
            "excelRow": 1849,
            "circuitRef": "SSB-2PWS4660-Q23-01",
            "name": "JBX-2PWS6033 → TUH-CAL4008",
            "originId": "JBX-2PWS6033",
            "destinationId": "TUH-CAL4008",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q23-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.65,
            "pKWe": 0.65,
            "qKVAr": 0.48750000000000004,
            "sKVA": 0.8125,
            "ibA": 3.532608695652174,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q23-02",
            "excelRow": 1850,
            "circuitRef": "SSB-2PWS4660-Q23-02",
            "name": "JBX-2PWS6033 → SKT-2PWS6086",
            "originId": "JBX-2PWS6033",
            "destinationId": "SKT-2PWS6086",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q23-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-2pws4660-q23-03",
            "excelRow": 1851,
            "circuitRef": "SSB-2PWS4660-Q23-03",
            "name": "JBX-2PWS6033 → SKT-2PWS6087",
            "originId": "JBX-2PWS6033",
            "destinationId": "SKT-2PWS6087",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "Q23-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-4pws2231-q11-01",
            "excelRow": 1854,
            "circuitRef": "SSB-4PWS2231-Q11-01",
            "name": "JBX-4PWS2001 → PRE-MFRS0002",
            "originId": "JBX-4PWS2001",
            "destinationId": "PRE-MFRS0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 14.25,
            "pKWe": 14.25,
            "qKVAr": 10.6875,
            "sKVA": 17.8125,
            "ibA": 40.48295454545455,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS3SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-4pws2232-q01-01",
            "excelRow": 1857,
            "circuitRef": "SSB-4PWS2232-Q01-01",
            "name": "JBX-4PWS2002 → CUN-FCSY0001",
            "originId": "JBX-4PWS2002",
            "destinationId": "CUN-FCSY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 29,
            "pKWe": 29,
            "qKVAr": 21.75,
            "sKVA": 36.25,
            "ibA": 82.38636363636364,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LSTSGU-14",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-4pws2430-q11-01",
            "excelRow": 1860,
            "circuitRef": "SSB-4PWS2430-Q11-01",
            "name": "JBX-4PWS4001 → PRE-MFRS0001",
            "originId": "JBX-4PWS4001",
            "destinationId": "PRE-MFRS0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 14.25,
            "pKWe": 14.25,
            "qKVAr": 10.6875,
            "sKVA": 17.8125,
            "ibA": 40.48295454545455,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS3SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-4pws4532-q01-01",
            "excelRow": 1863,
            "circuitRef": "SSB-4PWS4532-Q01-01",
            "name": "JBX-4PWS5001 → CUN-FCSY0002",
            "originId": "JBX-4PWS5001",
            "destinationId": "CUN-FCSY0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 29,
            "pKWe": 29,
            "qKVAr": 21.75,
            "sKVA": 36.25,
            "ibA": 82.38636363636364,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LSTSGU-14",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws4530-q01-01",
            "excelRow": 1866,
            "circuitRef": "SSB-1PWS4530-Q01-01",
            "name": "JBX-1PWS0001 → SKT-1PWS0001",
            "originId": "JBX-1PWS0001",
            "destinationId": "SKT-1PWS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.84,
            "pKWe": 1.84,
            "qKVAr": 1.3800000000000001,
            "sKVA": 2.3000000000000003,
            "ibA": 20,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "cableType": "P2RI-10-3PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws4530-q01-02",
            "excelRow": 1867,
            "circuitRef": "SSB-1PWS4530-Q01-02",
            "name": "JBX-1PWS0001 → SKT-1PWS0002",
            "originId": "JBX-1PWS0001",
            "destinationId": "SKT-1PWS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.84,
            "pKWe": 1.84,
            "qKVAr": 1.3800000000000001,
            "sKVA": 2.3000000000000003,
            "ibA": 20,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "cableType": "P2RI-10-3PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws4530-q01-03",
            "excelRow": 1868,
            "circuitRef": "SSB-1PWS4530-Q01-03",
            "name": "JBX-1PWS0001 → SKT-1PWS0003",
            "originId": "JBX-1PWS0001",
            "destinationId": "SKT-1PWS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.84,
            "pKWe": 1.84,
            "qKVAr": 1.3800000000000001,
            "sKVA": 2.3000000000000003,
            "ibA": 20,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "4",
            "cableType": "P2RI-10-3PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws1130-q04-05-01",
            "excelRow": 1871,
            "circuitRef": "SSB-1PWS1130-Q04/05-01",
            "name": "JBX-1PWS1001 → LCH-VLSY0001",
            "originId": "JBX-1PWS1001",
            "destinationId": "LCH-VLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.8,
            "pKWe": 0.8,
            "qKVAr": 0.6000000000000001,
            "sKVA": 1,
            "ibA": 8.695652173913043,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "FXOW-4",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2201-q02-01",
            "excelRow": 1874,
            "circuitRef": "SSB-1PWS2201-Q02-01",
            "name": "JBX-1PWS2001 → ELU-UTSY0001",
            "originId": "JBX-1PWS2001",
            "destinationId": "ELU-UTSY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.96,
            "pKWe": 0.96,
            "qKVAr": 0.72,
            "sKVA": 1.2,
            "ibA": 10.434782608695652,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "MXSO-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2230-q01-01",
            "excelRow": 1877,
            "circuitRef": "SSB-1PWS2230-Q01-01",
            "name": "JBX-1PWS2002 → PRE-LAMS0001",
            "originId": "JBX-1PWS2002",
            "destinationId": "PRE-LAMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.69,
            "pKWe": 1.69,
            "qKVAr": 1.2675,
            "sKVA": 2.1125,
            "ibA": 18.369565217391305,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "TXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2230-q07-01",
            "excelRow": 1880,
            "circuitRef": "SSB-1PWS2230-Q07-01",
            "name": "JBX-1PWS2003 → RCK-UAVS0001",
            "originId": "JBX-1PWS2003",
            "destinationId": "RCK-UAVS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.6,
            "pKWe": 1.6,
            "qKVAr": 1.2000000000000002,
            "sKVA": 2,
            "ibA": 17.391304347826086,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LSTSGU-4",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2230-q18-01",
            "excelRow": 1883,
            "circuitRef": "SSB-1PWS2230-Q18-01",
            "name": "JBX-1PWS2004 → ANT-UAVS0001",
            "originId": "JBX-1PWS2004",
            "destinationId": "ANT-UAVS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q18-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.55,
            "pKWe": 1.55,
            "qKVAr": 1.1625,
            "sKVA": 1.9375,
            "ibA": 16.847826086956523,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LSTSGU-4",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2230-q19-01",
            "excelRow": 1886,
            "circuitRef": "SSB-1PWS2230-Q19-01",
            "name": "JBX-1PWS2005 → ANT-UAVS0002",
            "originId": "JBX-1PWS2005",
            "destinationId": "ANT-UAVS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q19-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 1.55,
            "pKWe": 1.55,
            "qKVAr": 1.1625,
            "sKVA": 1.9375,
            "ibA": 16.847826086956523,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LSTSGU-4",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2231-q04-01",
            "excelRow": 1889,
            "circuitRef": "SSB-1PWS2231-Q04-01",
            "name": "JBX-1PWS2008 → PRE-MFRS0003",
            "originId": "JBX-1PWS2008",
            "destinationId": "PRE-MFRS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q04-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2231-q05-01",
            "excelRow": 1892,
            "circuitRef": "SSB-1PWS2231-Q05-01",
            "name": "JBX-1PWS2009 → PRE-MFRS0003",
            "originId": "JBX-1PWS2009",
            "destinationId": "PRE-MFRS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2231-q06-01",
            "excelRow": 1895,
            "circuitRef": "SSB-1PWS2231-Q06-01",
            "name": "JBX-1PWS2010 → RCK-MFRS0002",
            "originId": "JBX-1PWS2010",
            "destinationId": "RCK-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2231-q07-01",
            "excelRow": 1898,
            "circuitRef": "SSB-1PWS2231-Q07-01",
            "name": "JBX-1PWS2011 → RCK-MFRS0002",
            "originId": "JBX-1PWS2011",
            "destinationId": "RCK-MFRS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2231-q10-01",
            "excelRow": 1901,
            "circuitRef": "SSB-1PWS2231-Q10-01",
            "name": "JBX-1PWS2012 → RCK-MFRS0006",
            "originId": "JBX-1PWS2012",
            "destinationId": "RCK-MFRS0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2231-q11-01",
            "excelRow": 1904,
            "circuitRef": "SSB-1PWS2231-Q11-01",
            "name": "JBX-1PWS2013 → RCK-MFRS0006",
            "originId": "JBX-1PWS2013",
            "destinationId": "RCK-MFRS0006",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q11-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2430-q05-01",
            "excelRow": 1907,
            "circuitRef": "SSB-1PWS2430-Q05-01",
            "name": "JBX-1PWS2014 → RCK-MFRS0001",
            "originId": "JBX-1PWS2014",
            "destinationId": "RCK-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2430-q06-01",
            "excelRow": 1910,
            "circuitRef": "SSB-1PWS2430-Q06-01",
            "name": "JBX-1PWS2015 → RCK-MFRS0001",
            "originId": "JBX-1PWS2015",
            "destinationId": "RCK-MFRS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2430-q09-01",
            "excelRow": 1913,
            "circuitRef": "SSB-1PWS2430-Q09-01",
            "name": "JBX-1PWS2016 → RCK-MFRS0005",
            "originId": "JBX-1PWS2016",
            "destinationId": "RCK-MFRS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2430-q10-01",
            "excelRow": 1916,
            "circuitRef": "SSB-1PWS2430-Q10-01",
            "name": "JBX-1PWS2017 → RCK-MFRS0005",
            "originId": "JBX-1PWS2017",
            "destinationId": "RCK-MFRS0005",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.85,
            "pKWe": 2.85,
            "qKVAr": 2.1375,
            "sKVA": 3.5625,
            "ibA": 30.97826086956522,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "LS2SJ-9",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws2330-q01-01",
            "excelRow": 1919,
            "circuitRef": "SSB-1PWS2330-Q01-01",
            "name": "JBX-1PWS3001 → ICB-TLSY0002",
            "originId": "JBX-1PWS3001",
            "destinationId": "ICB-TLSY0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.23,
            "pKWe": 2.23,
            "qKVAr": 1.6724999999999999,
            "sKVA": 2.7875,
            "ibA": 24.23913043478261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-1pws3430-q01-01",
            "excelRow": 1922,
            "circuitRef": "SSB-1PWS3430-Q01-01",
            "name": "JBX-1PWS4001 → ICB-TLSY0001",
            "originId": "JBX-1PWS4001",
            "destinationId": "ICB-TLSY0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "Q01-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 2.23,
            "pKWe": 2.23,
            "qKVAr": 1.6724999999999999,
            "sKVA": 2.7875,
            "ibA": 24.23913043478261,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "DXOW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw1102-q12-01",
            "excelRow": 1925,
            "circuitRef": "SSB-24PW1102-Q12-01",
            "name": "TBX-24PW0001 → TET-6PWS1001",
            "originId": "TBX-24PW0001",
            "destinationId": "TET-6PWS1001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw1102-q12-02",
            "excelRow": 1926,
            "circuitRef": "SSB-24PW1102-Q12-02",
            "name": "TBX-24PW0001 → TET-6PWS1002",
            "originId": "TBX-24PW0001",
            "destinationId": "TET-6PWS1002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw1102-q12-03",
            "excelRow": 1927,
            "circuitRef": "SSB-24PW1102-Q12-03",
            "name": "TBX-24PW0001 → TET-6PWS1003",
            "originId": "TBX-24PW0001",
            "destinationId": "TET-6PWS1003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q12-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2202-q14-01",
            "excelRow": 1930,
            "circuitRef": "SSB-24PW2202-Q14-01",
            "name": "TBX-24PW0002 → TET-6PWS2001",
            "originId": "TBX-24PW0002",
            "destinationId": "TET-6PWS2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2202-q14-02",
            "excelRow": 1931,
            "circuitRef": "SSB-24PW2202-Q14-02",
            "name": "TBX-24PW0002 → TET-6PWS2002",
            "originId": "TBX-24PW0002",
            "destinationId": "TET-6PWS2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2202-q14-03",
            "excelRow": 1932,
            "circuitRef": "SSB-24PW2202-Q14-03",
            "name": "TBX-24PW0002 → TET-6PWS2003",
            "originId": "TBX-24PW0002",
            "destinationId": "TET-6PWS2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q14-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2302-q07-01",
            "excelRow": 1935,
            "circuitRef": "SSB-24PW2302-Q07-01",
            "name": "TBX-24PW0003 → TET-6PWS3001",
            "originId": "TBX-24PW0003",
            "destinationId": "TET-6PWS3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2302-q07-02",
            "excelRow": 1936,
            "circuitRef": "SSB-24PW2302-Q07-02",
            "name": "TBX-24PW0003 → TET-6PWS3002",
            "originId": "TBX-24PW0003",
            "destinationId": "TET-6PWS3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2302-q07-03",
            "excelRow": 1937,
            "circuitRef": "SSB-24PW2302-Q07-03",
            "name": "TBX-24PW0003 → TET-6PWS3003",
            "originId": "TBX-24PW0003",
            "destinationId": "TET-6PWS3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4601-q08-01",
            "excelRow": 1940,
            "circuitRef": "SSB-24PW4601-Q08-01",
            "name": "TBX-24PW0004 → TET-6PWS4001",
            "originId": "TBX-24PW0004",
            "destinationId": "TET-6PWS4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4601-q08-02",
            "excelRow": 1941,
            "circuitRef": "SSB-24PW4601-Q08-02",
            "name": "TBX-24PW0004 → TET-6PWS4002",
            "originId": "TBX-24PW0004",
            "destinationId": "TET-6PWS4002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4601-q08-03",
            "excelRow": 1942,
            "circuitRef": "SSB-24PW4601-Q08-03",
            "name": "TBX-24PW0004 → TET-6PWS4003",
            "originId": "TBX-24PW0004",
            "destinationId": "TET-6PWS4003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4703-q05-01",
            "excelRow": 1945,
            "circuitRef": "SSB-24PW4703-Q05-01",
            "name": "TBX-24PW0005 → TET-6PWS5001",
            "originId": "TBX-24PW0005",
            "destinationId": "TET-6PWS5001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4703-q05-02",
            "excelRow": 1946,
            "circuitRef": "SSB-24PW4703-Q05-02",
            "name": "TBX-24PW0005 → TET-6PWS5002",
            "originId": "TBX-24PW0005",
            "destinationId": "TET-6PWS5002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4703-q05-03",
            "excelRow": 1947,
            "circuitRef": "SSB-24PW4703-Q05-03",
            "name": "TBX-24PW0005 → TET-6PWS5003",
            "originId": "TBX-24PW0005",
            "destinationId": "TET-6PWS5003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4801-q06-01",
            "excelRow": 1950,
            "circuitRef": "SSB-24PW4801-Q06-01",
            "name": "TBX-24PW0006 → TET-6PWS6001",
            "originId": "TBX-24PW0006",
            "destinationId": "TET-6PWS6001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4801-q06-02",
            "excelRow": 1951,
            "circuitRef": "SSB-24PW4801-Q06-02",
            "name": "TBX-24PW0006 → TET-6PWS6002",
            "originId": "TBX-24PW0006",
            "destinationId": "TET-6PWS6002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4801-q06-03",
            "excelRow": 1952,
            "circuitRef": "SSB-24PW4801-Q06-03",
            "name": "TBX-24PW0006 → TET-6PWS6003",
            "originId": "TBX-24PW0006",
            "destinationId": "TET-6PWS6003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.005,
            "pKWe": 0.005,
            "qKVAr": 0.00375,
            "sKVA": 0.00625,
            "ibA": 0.26041666666666663,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2401-q08-01",
            "excelRow": 1955,
            "circuitRef": "SSB-24PW2401-Q08-01",
            "name": "TBX-24PW0007 → CTP-DMG0001",
            "originId": "TBX-24PW0007",
            "destinationId": "CTP-DMG0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.0075,
            "sKVA": 0.0125,
            "ibA": 0.5208333333333333,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2401-q08-02",
            "excelRow": 1956,
            "circuitRef": "SSB-24PW2401-Q08-02",
            "name": "TBX-24PW0007 → CTP-DMG0002",
            "originId": "TBX-24PW0007",
            "destinationId": "CTP-DMG0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.0075,
            "sKVA": 0.0125,
            "ibA": 0.5208333333333333,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4603-q02-01",
            "excelRow": 1959,
            "circuitRef": "SSB-24PW4603-Q02-01",
            "name": "TBX-24PW0008 → CTP-DMG0003",
            "originId": "TBX-24PW0008",
            "destinationId": "CTP-DMG0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.0075,
            "sKVA": 0.0125,
            "ibA": 0.5208333333333333,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4603-q02-02",
            "excelRow": 1960,
            "circuitRef": "SSB-24PW4603-Q02-02",
            "name": "TBX-24PW0008 → CTP-DMG0004",
            "originId": "TBX-24PW0008",
            "destinationId": "CTP-DMG0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q02-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.01,
            "pKWe": 0.01,
            "qKVAr": 0.0075,
            "sKVA": 0.0125,
            "ibA": 0.5208333333333333,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2202-q16-01",
            "excelRow": 1971,
            "circuitRef": "SSB-24PW2202-Q16-01",
            "name": "TBX-24PW0011 → DPI-NBQ2001",
            "originId": "TBX-24PW0011",
            "destinationId": "DPI-NBQ2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2202-q16-02",
            "excelRow": 1972,
            "circuitRef": "SSB-24PW2202-Q16-02",
            "name": "TBX-24PW0011 → DPI-NBCD2002",
            "originId": "TBX-24PW0011",
            "destinationId": "DPI-NBCD2002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2202-q16-03",
            "excelRow": 1973,
            "circuitRef": "SSB-24PW2202-Q16-03",
            "name": "TBX-24PW0011 → DPI-NBCD2003",
            "originId": "TBX-24PW0011",
            "destinationId": "DPI-NBCD2003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2202-q16-04",
            "excelRow": 1974,
            "circuitRef": "SSB-24PW2202-Q16-04",
            "name": "TBX-24PW0011 → DPI-NBCD2004",
            "originId": "TBX-24PW0011",
            "destinationId": "DPI-NBCD2004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw2202-q16-05",
            "excelRow": 1975,
            "circuitRef": "SSB-24PW2202-Q16-05",
            "name": "TBX-24PW0011 → DPI-NBQ2005",
            "originId": "TBX-24PW0011",
            "destinationId": "DPI-NBQ2005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q16-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw3503-q17-01",
            "excelRow": 1978,
            "circuitRef": "SSB-24PW3503-Q17-01",
            "name": "TBX-24PW0012 → DPI-NBQ3002",
            "originId": "TBX-24PW0012",
            "destinationId": "DPI-NBQ3002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw3503-q17-02",
            "excelRow": 1979,
            "circuitRef": "SSB-24PW3503-Q17-02",
            "name": "TBX-24PW0012 → DPI-NBCD3003",
            "originId": "TBX-24PW0012",
            "destinationId": "DPI-NBCD3003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw3503-q17-03",
            "excelRow": 1980,
            "circuitRef": "SSB-24PW3503-Q17-03",
            "name": "TBX-24PW0012 → DPI-NBQ3005",
            "originId": "TBX-24PW0012",
            "destinationId": "DPI-NBQ3005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q17-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4702-q08-01",
            "excelRow": 1983,
            "circuitRef": "SSB-24PW4702-Q08-01",
            "name": "TBX-24PW0013 → DPI-NBQ3001",
            "originId": "TBX-24PW0013",
            "destinationId": "DPI-NBQ3001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-24pw4702-q08-02",
            "excelRow": 1984,
            "circuitRef": "SSB-24PW4702-Q08-02",
            "name": "TBX-24PW0013 → DPI-NBQ3004",
            "originId": "TBX-24PW0013",
            "destinationId": "DPI-NBQ3004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.004,
            "pKWe": 0.004,
            "qKVAr": 0.003,
            "sKVA": 0.005,
            "ibA": 0.20833333333333331,
            "voltage": "24",
            "parallelCables": 1,
            "cableSection": "1.5",
            "cableType": "P2RI-10-2PFX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q07-01",
            "excelRow": 1987,
            "circuitRef": "SSB-MEFE0001-Q07-01",
            "name": "JBX-MEFE0001 → SKT-MEFE0033",
            "originId": "JBX-MEFE0001",
            "destinationId": "SKT-MEFE0033",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0033-bnk-mefe0005",
            "excelRow": 972,
            "circuitRef": "SSB-MEFE0001-Q07-01-BNK-MEFE0005",
            "name": "SKT-MEFE0033 → BNK-MEFE0005",
            "originId": "SKT-MEFE0033",
            "destinationId": "BNK-MEFE0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BNK-MEFE0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q07-02",
            "excelRow": 1988,
            "circuitRef": "SSB-MEFE0001-Q07-02",
            "name": "JBX-MEFE0001 → SKT-MEFE0034",
            "originId": "JBX-MEFE0001",
            "destinationId": "SKT-MEFE0034",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0034-bnk-mefe0006",
            "excelRow": 973,
            "circuitRef": "SSB-MEFE0001-Q07-02-BNK-MEFE0006",
            "name": "SKT-MEFE0034 → BNK-MEFE0006",
            "originId": "SKT-MEFE0034",
            "destinationId": "BNK-MEFE0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BNK-MEFE0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q07-03",
            "excelRow": 1989,
            "circuitRef": "SSB-MEFE0001-Q07-03",
            "name": "JBX-MEFE0001 → SKT-MEFE0044",
            "originId": "JBX-MEFE0001",
            "destinationId": "SKT-MEFE0044",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.3,
            "pKWe": 0.3,
            "qKVAr": 0.22499999999999998,
            "sKVA": 0.375,
            "ibA": 1.6304347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q08-01",
            "excelRow": 1992,
            "circuitRef": "SSB-MEFE0001-Q08-01",
            "name": "JBX-MEFE0002 → SKT-MEFE0003",
            "originId": "JBX-MEFE0002",
            "destinationId": "SKT-MEFE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0003-xrd-mefe0002",
            "excelRow": 942,
            "circuitRef": "SSB-MEFE0001-Q08-01-XRD-MEFE0002",
            "name": "SKT-MEFE0003 → XRD-MEFE0002",
            "originId": "SKT-MEFE0003",
            "destinationId": "XRD-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "XRD-MEFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q08-02",
            "excelRow": 1993,
            "circuitRef": "SSB-MEFE0001-Q08-02",
            "name": "JBX-MEFE0002 → SKT-MEFE0002",
            "originId": "JBX-MEFE0002",
            "destinationId": "SKT-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0002-lif-mefe0001",
            "excelRow": 941,
            "circuitRef": "SSB-MEFE0001-Q08-02-LIF-MEFE0001",
            "name": "SKT-MEFE0002 → LIF-MEFE0001",
            "originId": "SKT-MEFE0002",
            "destinationId": "LIF-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "LIF-MEFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q08-03",
            "excelRow": 1994,
            "circuitRef": "SSB-MEFE0001-Q08-03",
            "name": "JBX-MEFE0002 → SKT-MEFE0001",
            "originId": "JBX-MEFE0002",
            "destinationId": "SKT-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.02,
            "pKWe": 0.02,
            "qKVAr": 0.015,
            "sKVA": 0.025,
            "ibA": 0.10869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0001-lff-mefe0005",
            "excelRow": 940,
            "circuitRef": "SSB-MEFE0001-Q08-03-LFF-MEFE0005",
            "name": "SKT-MEFE0001 → LFF-MEFE0005",
            "originId": "SKT-MEFE0001",
            "destinationId": "LFF-MEFE0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "LFF-MEFE0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q05-01",
            "excelRow": 1997,
            "circuitRef": "SSB-MEFE0001-Q05-01",
            "name": "JBX-MEFE0003 → SKT-MEFE0005",
            "originId": "JBX-MEFE0003",
            "destinationId": "SKT-MEFE0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0005-rfr-mefe0001",
            "excelRow": 944,
            "circuitRef": "SSB-MEFE0001-Q05-01-RFR-MEFE0001",
            "name": "SKT-MEFE0005 → RFR-MEFE0001",
            "originId": "SKT-MEFE0005",
            "destinationId": "RFR-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "RFR-MEFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q05-02",
            "excelRow": 1998,
            "circuitRef": "SSB-MEFE0001-Q05-02",
            "name": "JBX-MEFE0003 → SKT-MEFE0011",
            "originId": "JBX-MEFE0003",
            "destinationId": "SKT-MEFE0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q05-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.185,
            "pKWe": 0.185,
            "qKVAr": 0.13874999999999998,
            "sKVA": 0.23125,
            "ibA": 1.0054347826086956,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0011-rfr-mefe0002",
            "excelRow": 950,
            "circuitRef": "SSB-MEFE0001-Q05-02-RFR-MEFE0002",
            "name": "SKT-MEFE0011 → RFR-MEFE0002",
            "originId": "SKT-MEFE0011",
            "destinationId": "RFR-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "RFR-MEFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q06-01",
            "excelRow": 2001,
            "circuitRef": "SSB-MEFE0001-Q06-01",
            "name": "JBX-MEFE0004 → SKT-MEFE0009",
            "originId": "JBX-MEFE0004",
            "destinationId": "SKT-MEFE0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.05,
            "pKWe": 0.05,
            "qKVAr": 0.037500000000000006,
            "sKVA": 0.0625,
            "ibA": 0.2717391304347826,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0009-ume-mefe0010",
            "excelRow": 948,
            "circuitRef": "SSB-MEFE0001-Q06-01-UME-MEFE0010",
            "name": "SKT-MEFE0009 → UME-MEFE0010",
            "originId": "SKT-MEFE0009",
            "destinationId": "UME-MEFE0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "UME-MEFE0010",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0001-q06-02",
            "excelRow": 2003,
            "circuitRef": "SSB-MEFE0001-Q06-02",
            "name": "JBX-MEFE0004 → SKT-MEFE0045",
            "originId": "JBX-MEFE0004",
            "destinationId": "SKT-MEFE0045",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q06-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.25,
            "pKWe": 0.25,
            "qKVAr": 0.1875,
            "sKVA": 0.3125,
            "ibA": 1.358695652173913,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0014-bct-mefe0001",
            "excelRow": 953,
            "circuitRef": "SSB-MEFE0001-Q06-02-BCT-MEFE0001",
            "name": "SKT-MEFE0014 → BCT-MEFE0001",
            "originId": "SKT-MEFE0014",
            "destinationId": "BCT-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BCT-MEFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q07-01",
            "excelRow": 2006,
            "circuitRef": "SSB-MEFE0003-Q07-01",
            "name": "JBX-MEFE0005 → SKT-MEFE0017",
            "originId": "JBX-MEFE0005",
            "destinationId": "SKT-MEFE0017",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0017-dsp-mefe0001",
            "excelRow": 956,
            "circuitRef": "SSB-MEFE0003-Q07-01-DSP-MEFE0001",
            "name": "SKT-MEFE0017 → DSP-MEFE0001",
            "originId": "SKT-MEFE0017",
            "destinationId": "DSP-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-MEFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q07-02",
            "excelRow": 2007,
            "circuitRef": "SSB-MEFE0003-Q07-02",
            "name": "JBX-MEFE0005 → SKT-MEFE0018",
            "originId": "JBX-MEFE0005",
            "destinationId": "SKT-MEFE0018",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0018-dsp-mefe0002",
            "excelRow": 957,
            "circuitRef": "SSB-MEFE0003-Q07-02-DSP-MEFE0002",
            "name": "SKT-MEFE0018 → DSP-MEFE0002",
            "originId": "SKT-MEFE0018",
            "destinationId": "DSP-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-MEFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q07-03",
            "excelRow": 2008,
            "circuitRef": "SSB-MEFE0003-Q07-03",
            "name": "JBX-MEFE0005 → SKT-MEFE0029",
            "originId": "JBX-MEFE0005",
            "destinationId": "SKT-MEFE0029",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0029-ssp-mefe0004",
            "excelRow": 968,
            "circuitRef": "SSB-MEFE0003-Q07-03-SSP-MEFE0004",
            "name": "SKT-MEFE0029 → SSP-MEFE0004",
            "originId": "SKT-MEFE0029",
            "destinationId": "SSP-MEFE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SSP-MEFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q07-04",
            "excelRow": 2009,
            "circuitRef": "SSB-MEFE0003-Q07-04",
            "name": "JBX-MEFE0005 → SKT-MEFE0030",
            "originId": "JBX-MEFE0005",
            "destinationId": "SKT-MEFE0030",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0030-ssp-mefe0005",
            "excelRow": 969,
            "circuitRef": "SSB-MEFE0003-Q07-04-SSP-MEFE0005",
            "name": "SKT-MEFE0030 → SSP-MEFE0005",
            "originId": "SKT-MEFE0030",
            "destinationId": "SSP-MEFE0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SSP-MEFE0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q07-05",
            "excelRow": 2010,
            "circuitRef": "SSB-MEFE0003-Q07-05",
            "name": "JBX-MEFE0005 → SKT-MEFE0021",
            "originId": "JBX-MEFE0005",
            "destinationId": "SKT-MEFE0021",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.052500000000000005,
            "sKVA": 0.08750000000000001,
            "ibA": 0.3804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0021-eqr-mefe0007",
            "excelRow": 960,
            "circuitRef": "SSB-MEFE0003-Q07-05-EQR-MEFE0007",
            "name": "SKT-MEFE0021 → EQR-MEFE0007",
            "originId": "SKT-MEFE0021",
            "destinationId": "EQR-MEFE0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q07-06",
            "excelRow": 2011,
            "circuitRef": "SSB-MEFE0003-Q07-06",
            "name": "JBX-MEFE0005 → SKT-MEFE0022",
            "originId": "JBX-MEFE0005",
            "destinationId": "SKT-MEFE0022",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q07-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.052500000000000005,
            "sKVA": 0.08750000000000001,
            "ibA": 0.3804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0022-eqr-mefe0008",
            "excelRow": 961,
            "circuitRef": "SSB-MEFE0003-Q07-06-EQR-MEFE0008",
            "name": "SKT-MEFE0022 → EQR-MEFE0008",
            "originId": "SKT-MEFE0022",
            "destinationId": "EQR-MEFE0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0008",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q08-01",
            "excelRow": 2014,
            "circuitRef": "SSB-MEFE0003-Q08-01",
            "name": "JBX-MEFE0006 → SKT-MEFE0019",
            "originId": "JBX-MEFE0006",
            "destinationId": "SKT-MEFE0019",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0019-dsp-mefe0003",
            "excelRow": 958,
            "circuitRef": "SSB-MEFE0003-Q08-01-DSP-MEFE0003",
            "name": "SKT-MEFE0019 → DSP-MEFE0003",
            "originId": "SKT-MEFE0019",
            "destinationId": "DSP-MEFE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-MEFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q08-02",
            "excelRow": 2015,
            "circuitRef": "SSB-MEFE0003-Q08-02",
            "name": "JBX-MEFE0006 → SKT-MEFE0020",
            "originId": "JBX-MEFE0006",
            "destinationId": "SKT-MEFE0020",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0020-dsp-mefe0004",
            "excelRow": 959,
            "circuitRef": "SSB-MEFE0003-Q08-02-DSP-MEFE0004",
            "name": "SKT-MEFE0020 → DSP-MEFE0004",
            "originId": "SKT-MEFE0020",
            "destinationId": "DSP-MEFE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-MEFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q08-03",
            "excelRow": 2016,
            "circuitRef": "SSB-MEFE0003-Q08-03",
            "name": "JBX-MEFE0006 → SKT-MEFE0031",
            "originId": "JBX-MEFE0006",
            "destinationId": "SKT-MEFE0031",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0031-ssp-mefe0006",
            "excelRow": 970,
            "circuitRef": "SSB-MEFE0003-Q08-03-SSP-MEFE0006",
            "name": "SKT-MEFE0031 → SSP-MEFE0006",
            "originId": "SKT-MEFE0031",
            "destinationId": "SSP-MEFE0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SSP-MEFE0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q08-04",
            "excelRow": 2017,
            "circuitRef": "SSB-MEFE0003-Q08-04",
            "name": "JBX-MEFE0006 → SKT-MEFE0032",
            "originId": "JBX-MEFE0006",
            "destinationId": "SKT-MEFE0032",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-04",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0032-ssp-mefe0007",
            "excelRow": 971,
            "circuitRef": "SSB-MEFE0003-Q08-04-SSP-MEFE0007",
            "name": "SKT-MEFE0032 → SSP-MEFE0007",
            "originId": "SKT-MEFE0032",
            "destinationId": "SSP-MEFE0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SSP-MEFE0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q08-05",
            "excelRow": 2018,
            "circuitRef": "SSB-MEFE0003-Q08-05",
            "name": "JBX-MEFE0006 → SKT-MEFE0023",
            "originId": "JBX-MEFE0006",
            "destinationId": "SKT-MEFE0023",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-05",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.052500000000000005,
            "sKVA": 0.08750000000000001,
            "ibA": 0.3804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0023-eqr-mefe0009",
            "excelRow": 962,
            "circuitRef": "SSB-MEFE0003-Q08-05-EQR-MEFE0009",
            "name": "SKT-MEFE0023 → EQR-MEFE0009",
            "originId": "SKT-MEFE0023",
            "destinationId": "EQR-MEFE0009",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0009",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q08-06",
            "excelRow": 2019,
            "circuitRef": "SSB-MEFE0003-Q08-06",
            "name": "JBX-MEFE0006 → SKT-MEFE0024",
            "originId": "JBX-MEFE0006",
            "destinationId": "SKT-MEFE0024",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q08-06",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.052500000000000005,
            "sKVA": 0.08750000000000001,
            "ibA": 0.3804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0024-eqr-mefe0010",
            "excelRow": 963,
            "circuitRef": "SSB-MEFE0003-Q08-06-EQR-MEFE0010",
            "name": "SKT-MEFE0024 → EQR-MEFE0010",
            "originId": "SKT-MEFE0024",
            "destinationId": "EQR-MEFE0010",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0010",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q09-01",
            "excelRow": 2022,
            "circuitRef": "SSB-MEFE0003-Q09-01",
            "name": "JBX-MEFE0007 → SKT-MEFE0035",
            "originId": "JBX-MEFE0007",
            "destinationId": "SKT-MEFE0035",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0035-dsp-mefe0005",
            "excelRow": 974,
            "circuitRef": "SSB-MEFE0003-Q09-01-DSP-MEFE0005",
            "name": "SKT-MEFE0035 → DSP-MEFE0005",
            "originId": "SKT-MEFE0035",
            "destinationId": "DSP-MEFE0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-MEFE0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q09-02",
            "excelRow": 2023,
            "circuitRef": "SSB-MEFE0003-Q09-02",
            "name": "JBX-MEFE0007 → SKT-MEFE0037",
            "originId": "JBX-MEFE0007",
            "destinationId": "SKT-MEFE0037",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.052500000000000005,
            "sKVA": 0.08750000000000001,
            "ibA": 0.3804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0037-eqr-mefe0002",
            "excelRow": 976,
            "circuitRef": "SSB-MEFE0003-Q09-02-EQR-MEFE0002",
            "name": "SKT-MEFE0037 → EQR-MEFE0002",
            "originId": "SKT-MEFE0037",
            "destinationId": "EQR-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q09-03",
            "excelRow": 2024,
            "circuitRef": "SSB-MEFE0003-Q09-03",
            "name": "JBX-MEFE0007 → SKT-MEFE0041",
            "originId": "JBX-MEFE0007",
            "destinationId": "SKT-MEFE0041",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q09-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0041-ssp-mefe0002",
            "excelRow": 980,
            "circuitRef": "SSB-MEFE0003-Q09-03-SSP-MEFE0002",
            "name": "SKT-MEFE0041 → SSP-MEFE0002",
            "originId": "SKT-MEFE0041",
            "destinationId": "SSP-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SSP-MEFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q10-01",
            "excelRow": 2027,
            "circuitRef": "SSB-MEFE0003-Q10-01",
            "name": "JBX-MEFE0008 → SKT-MEFE0036",
            "originId": "JBX-MEFE0008",
            "destinationId": "SKT-MEFE0036",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10-01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0036-dsp-mefe0006",
            "excelRow": 975,
            "circuitRef": "SSB-MEFE0003-Q10-01-DSP-MEFE0006",
            "name": "SKT-MEFE0036 → DSP-MEFE0006",
            "originId": "SKT-MEFE0036",
            "destinationId": "DSP-MEFE0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-MEFE0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q10-02",
            "excelRow": 2028,
            "circuitRef": "SSB-MEFE0003-Q10-02",
            "name": "JBX-MEFE0008 → SKT-MEFE0038",
            "originId": "JBX-MEFE0008",
            "destinationId": "SKT-MEFE0038",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10-02",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.07,
            "pKWe": 0.07,
            "qKVAr": 0.052500000000000005,
            "sKVA": 0.08750000000000001,
            "ibA": 0.3804347826086957,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0038-eqr-mefe0003",
            "excelRow": 977,
            "circuitRef": "SSB-MEFE0003-Q10-02-EQR-MEFE0003",
            "name": "SKT-MEFE0038 → EQR-MEFE0003",
            "originId": "SKT-MEFE0038",
            "destinationId": "EQR-MEFE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-mefe0003-q10-03",
            "excelRow": 2029,
            "circuitRef": "SSB-MEFE0003-Q10-03",
            "name": "JBX-MEFE0008 → SKT-MEFE0042",
            "originId": "JBX-MEFE0008",
            "destinationId": "SKT-MEFE0042",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "Q10-03",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.2,
            "pKWe": 0.2,
            "qKVAr": 0.15000000000000002,
            "sKVA": 0.25,
            "ibA": 1.0869565217391304,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": "2.5",
            "cableType": "P2RI-10-3TPX",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0042-ssp-mefe0003",
            "excelRow": 981,
            "circuitRef": "SSB-MEFE0003-Q10-03-SSP-MEFE0003",
            "name": "SKT-MEFE0042 → SSP-MEFE0003",
            "originId": "SKT-MEFE0042",
            "destinationId": "SSP-MEFE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SSP-MEFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-1pws0007-lap-hmss0002",
            "excelRow": 10,
            "circuitRef": "SSB-4PWS1130-Q53-LAP-HMSS0002",
            "name": "SKT-1PWS0007 → LAP-HMSS0002",
            "originId": "SKT-1PWS0007",
            "destinationId": "LAP-HMSS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "LAP-HMSS0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-1pws0008-lcp-ssms0001",
            "excelRow": 11,
            "circuitRef": "SSB-4PWS2431-Q52-LCP-SSMS0001",
            "name": "SKT-1PWS0008 → LCP-SSMS0001",
            "originId": "SKT-1PWS0008",
            "destinationId": "LCP-SSMS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "LCP-SSMS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1503-sel-ccmn0047",
            "excelRow": 57,
            "circuitRef": "SSB-2PWS1130-Q10-SEL-CCMN0047",
            "name": "SKT-2PWS1503 → SEL-CCMN0047",
            "originId": "SKT-2PWS1503",
            "destinationId": "SEL-CCMN0047",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0047",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1503-cpu-ccmn0121",
            "excelRow": 57,
            "circuitRef": "SSB-2PWS1130-Q10-CPU-CCMN0121",
            "name": "SKT-2PWS1503 → CPU-CCMN0121",
            "originId": "SKT-2PWS1503",
            "destinationId": "CPU-CCMN0121",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0121",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1055-wks-wofe0001",
            "excelRow": 50,
            "circuitRef": "SSB-2PWS1161-Q02-WKS-WOFE0001",
            "name": "SKT-2PWS1055 → WKS-WOFE0001",
            "originId": "SKT-2PWS1055",
            "destinationId": "WKS-WOFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "WKS-WOFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2228-icb-nbq2001",
            "excelRow": 206,
            "circuitRef": "SSB-2PWS2201-Q13-ICB-NBQ2001",
            "name": "SKT-2PWS2228 → ICB-NBQ2001",
            "originId": "SKT-2PWS2228",
            "destinationId": "ICB-NBQ2001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "ICB-NBQ2001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2160-lap-hmss0001",
            "excelRow": 170,
            "circuitRef": "SSB-2PWS2230-Q25-LAP-HMSS0001",
            "name": "SKT-2PWS2160 → LAP-HMSS0001",
            "originId": "SKT-2PWS2160",
            "destinationId": "LAP-HMSS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "LAP-HMSS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2216-tee-gfcs0001",
            "excelRow": 194,
            "circuitRef": "SSB-2PWS2230-Q28-TEE-GFCS0001",
            "name": "SKT-2PWS2216 → TEE-GFCS0001",
            "originId": "SKT-2PWS2216",
            "destinationId": "TEE-GFCS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "TEE-GFCS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2161-tee-iffs0001",
            "excelRow": 171,
            "circuitRef": "SSB-2PWS2231-Q14-TEE-IFFS0001",
            "name": "SKT-2PWS2161 → TEE-IFFS0001",
            "originId": "SKT-2PWS2161",
            "destinationId": "TEE-IFFS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "TEE-IFFS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2185-tee-gfcs0001",
            "excelRow": 188,
            "circuitRef": "SSB-2PWS2231-Q15-TEE-GFCS0001",
            "name": "SKT-2PWS2185 → TEE-GFCS0001",
            "originId": "SKT-2PWS2185",
            "destinationId": "TEE-GFCS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "TEE-GFCS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2192-tee-qpds0001",
            "excelRow": 193,
            "circuitRef": "SSB-2PWS2231-Q19-TEE-QPDS0001",
            "name": "SKT-2PWS2192 → TEE-QPDS0001",
            "originId": "SKT-2PWS2192",
            "destinationId": "TEE-QPDS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "TEE-QPDS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2222-csl-lrad0001",
            "excelRow": 200,
            "circuitRef": "SSB-2PWS2231-Q31-CSL-LRAD0001",
            "name": "SKT-2PWS2222 → CSL-LRAD0001",
            "originId": "SKT-2PWS2222",
            "destinationId": "CSL-LRAD0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CSL-LRAD0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2184-rfr-fsfe0004",
            "excelRow": 187,
            "circuitRef": "SSB-2PWS2261-Q01-RFR-FSFE0004",
            "name": "SKT-2PWS2184 → RFR-FSFE0004",
            "originId": "SKT-2PWS2184",
            "destinationId": "RFR-FSFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "RFR-FSFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2181-mcw-fsfe0003",
            "excelRow": 184,
            "circuitRef": "SSB-2PWS2261-Q02-MCW-FSFE0003",
            "name": "SKT-2PWS2181 → MCW-FSFE0003",
            "originId": "SKT-2PWS2181",
            "destinationId": "MCW-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "MCW-FSFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2183-cof-fsfe0003",
            "excelRow": 186,
            "circuitRef": "SSB-2PWS2261-Q03-COF-FSFE0003",
            "name": "SKT-2PWS2183 → COF-FSFE0003",
            "originId": "SKT-2PWS2183",
            "destinationId": "COF-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "COF-FSFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2182-brt-fsfe0006",
            "excelRow": 185,
            "circuitRef": "SSB-2PWS2261-Q05-BRT-FSFE0006",
            "name": "SKT-2PWS2182 → BRT-FSFE0006",
            "originId": "SKT-2PWS2182",
            "destinationId": "BRT-FSFE0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BRT-FSFE0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2178-mcw-fsfe0004",
            "excelRow": 181,
            "circuitRef": "SSB-2PWS2262-Q04-MCW-FSFE0004",
            "name": "SKT-2PWS2178 → MCW-FSFE0004",
            "originId": "SKT-2PWS2178",
            "destinationId": "MCW-FSFE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "MCW-FSFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2179-rfr-fsfe0005",
            "excelRow": 182,
            "circuitRef": "SSB-2PWS2262-Q06-RFR-FSFE0005",
            "name": "SKT-2PWS2179 → RFR-FSFE0005",
            "originId": "SKT-2PWS2179",
            "destinationId": "RFR-FSFE0005",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "RFR-FSFE0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2180-brt-fsfe0007",
            "excelRow": 183,
            "circuitRef": "SSB-2PWS2262-Q07-BRT-FSFE0007",
            "name": "SKT-2PWS2180 → BRT-FSFE0007",
            "originId": "SKT-2PWS2180",
            "destinationId": "BRT-FSFE0007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BRT-FSFE0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2226-fol-shas0006",
            "excelRow": 204,
            "circuitRef": "SSB-2PWS2262-Q09-FOL-SHAS0006",
            "name": "SKT-2PWS2226 → FOL-SHAS0006",
            "originId": "SKT-2PWS2226",
            "destinationId": "FOL-SHAS0006",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "FOL-SHAS0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws2227-fol-shas0007",
            "excelRow": 205,
            "circuitRef": "SSB-2PWS2262-Q10-FOL-SHAS0007",
            "name": "SKT-2PWS2227 → FOL-SHAS0007",
            "originId": "SKT-2PWS2227",
            "destinationId": "FOL-SHAS0007",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "FOL-SHAS0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3194-btr-gen0001",
            "excelRow": 482,
            "circuitRef": "SSB-2PWS2301-Q21-BTR-GEN0001",
            "name": "SKT-2PWS3194 → BTR-GEN0001",
            "originId": "SKT-2PWS3194",
            "destinationId": "BTR-GEN0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BTR-GEN0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3212-ume-laue0003",
            "excelRow": 494,
            "circuitRef": "SSB-2PWS2361-Q01-UME-LAUE0003",
            "name": "SKT-2PWS3212 → UME-LAUE0003",
            "originId": "SKT-2PWS3212",
            "destinationId": "UME-LAUE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "UME-LAUE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3213-ume-laue0004",
            "excelRow": 495,
            "circuitRef": "SSB-2PWS2361-Q02-UME-LAUE0004",
            "name": "SKT-2PWS3213 → UME-LAUE0004",
            "originId": "SKT-2PWS3213",
            "destinationId": "UME-LAUE0004",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "UME-LAUE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0043-ste-mefe0003",
            "excelRow": 982,
            "circuitRef": "SSB-MEFE0002-Q01-STE-MEFE0003",
            "name": "SKT-MEFE0043 → STE-MEFE0003",
            "originId": "SKT-MEFE0043",
            "destinationId": "STE-MEFE0003",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "STE-MEFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0039-eqr-mefe0004",
            "excelRow": 978,
            "circuitRef": "SSB-MEFE0003-Q01-EQR-MEFE0004",
            "name": "SKT-MEFE0039 → EQR-MEFE0004",
            "originId": "SKT-MEFE0039",
            "destinationId": "EQR-MEFE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0040-eqr-mefe0011",
            "excelRow": 979,
            "circuitRef": "SSB-MEFE0003-Q02-EQR-MEFE0011",
            "name": "SKT-MEFE0040 → EQR-MEFE0011",
            "originId": "SKT-MEFE0040",
            "destinationId": "EQR-MEFE0011",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0011",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0025-eqr-mefe0005",
            "excelRow": 964,
            "circuitRef": "SSB-MEFE0003-Q03-EQR-MEFE0005",
            "name": "SKT-MEFE0025 → EQR-MEFE0005",
            "originId": "SKT-MEFE0025",
            "destinationId": "EQR-MEFE0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0027-eqr-mefe0012",
            "excelRow": 966,
            "circuitRef": "SSB-MEFE0003-Q04-EQR-MEFE0012",
            "name": "SKT-MEFE0027 → EQR-MEFE0012",
            "originId": "SKT-MEFE0027",
            "destinationId": "EQR-MEFE0012",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0012",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0026-eqr-mefe0006",
            "excelRow": 965,
            "circuitRef": "SSB-MEFE0003-Q05-EQR-MEFE0006",
            "name": "SKT-MEFE0026 → EQR-MEFE0006",
            "originId": "SKT-MEFE0026",
            "destinationId": "EQR-MEFE0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0028-eqr-mefe0013",
            "excelRow": 967,
            "circuitRef": "SSB-MEFE0003-Q06-EQR-MEFE0013",
            "name": "SKT-MEFE0028 → EQR-MEFE0013",
            "originId": "SKT-MEFE0028",
            "destinationId": "EQR-MEFE0013",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0013",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0008-ume-mefe0004",
            "excelRow": 947,
            "circuitRef": "SSB-MEFE0004-Q02-UME-MEFE0004",
            "name": "SKT-MEFE0008 → UME-MEFE0004",
            "originId": "SKT-MEFE0008",
            "destinationId": "UME-MEFE0004",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "UME-MEFE0004",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0004-bnk-mefe0002",
            "excelRow": 943,
            "circuitRef": "SSB-MEFE0004-Q03-BNK-MEFE0002",
            "name": "SKT-MEFE0004 → BNK-MEFE0002",
            "originId": "SKT-MEFE0004",
            "destinationId": "BNK-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BNK-MEFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0007-ssp-mefe0001",
            "excelRow": 946,
            "circuitRef": "SSB-MEFE0004-Q05-SSP-MEFE0001",
            "name": "SKT-MEFE0007 → SSP-MEFE0001",
            "originId": "SKT-MEFE0007",
            "destinationId": "SSP-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "SSP-MEFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0012-eqr-mefe0001",
            "excelRow": 951,
            "circuitRef": "SSB-MEFE0004-Q06-EQR-MEFE0001",
            "name": "SKT-MEFE0012 → EQR-MEFE0001",
            "originId": "SKT-MEFE0012",
            "destinationId": "EQR-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "EQR-MEFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0015-dsp-mefe0008",
            "excelRow": 954,
            "circuitRef": "SSB-MEFE0004-Q07-DSP-MEFE0008",
            "name": "SKT-MEFE0015 → DSP-MEFE0008",
            "originId": "SKT-MEFE0015",
            "destinationId": "DSP-MEFE0008",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-MEFE0008",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-4pws0026-wel-wofe0001",
            "excelRow": 937,
            "circuitRef": "SSB-4PWS3462-Q01-WEL-WOFE0001",
            "name": "SKT-4PWS0026 → WEL-WOFE0001",
            "originId": "SKT-4PWS0026",
            "destinationId": "WEL-WOFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "WEL-WOFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "440",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4572-cpu-cctv0001",
            "excelRow": 741,
            "circuitRef": "SSB-2PWS3402-Q23-CPU-CCTV0001",
            "name": "SKT-2PWS4572 → CPU-CCTV0001",
            "originId": "SKT-2PWS4572",
            "destinationId": "CPU-CCTV0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "CPU-CCTV0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4572-dsp-cctv0005",
            "excelRow": 741,
            "circuitRef": "SSB-2PWS3402-Q23-DSP-CCTV0005",
            "name": "SKT-2PWS4572 → DSP-CCTV0005",
            "originId": "SKT-2PWS4572",
            "destinationId": "DSP-CCTV0005",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0005",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4580-dsp-sicp0001",
            "excelRow": 748,
            "circuitRef": "SSB-2PWS3402-Q28-DSP-SICP0001",
            "name": "SKT-2PWS4580 → DSP-SICP0001",
            "originId": "SKT-2PWS4580",
            "destinationId": "DSP-SICP0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-SICP0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0013-rxu-mefe0001",
            "excelRow": 952,
            "circuitRef": "SSB-MEFE0001-Q02-RXU-MEFE0001",
            "name": "SKT-MEFE0013 → RXU-MEFE0001",
            "originId": "SKT-MEFE0013",
            "destinationId": "RXU-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "RXU-MEFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0006-ste-mefe0001",
            "excelRow": 945,
            "circuitRef": "SSB-MEFE0001-Q03-STE-MEFE0001",
            "name": "SKT-MEFE0006 → STE-MEFE0001",
            "originId": "SKT-MEFE0006",
            "destinationId": "STE-MEFE0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "STE-MEFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0010-ste-mefe0002",
            "excelRow": 949,
            "circuitRef": "SSB-MEFE0001-Q04-STE-MEFE0002",
            "name": "SKT-MEFE0010 → STE-MEFE0002",
            "originId": "SKT-MEFE0010",
            "destinationId": "STE-MEFE0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "STE-MEFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-mefe0016-bnk-mefe0007",
            "excelRow": 955,
            "circuitRef": "SSB-MEFE0001-Q09-BNK-MEFE0007",
            "name": "SKT-MEFE0016 → BNK-MEFE0007",
            "originId": "SKT-MEFE0016",
            "destinationId": "BNK-MEFE0007",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "BNK-MEFE0007",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4110-rpt-vdss0003",
            "excelRow": 651,
            "circuitRef": "SSB-2PWS3430-Q06-RPT-VDSS0003",
            "name": "SKT-2PWS4110 → RPT-VDSS0003",
            "originId": "SKT-2PWS4110",
            "destinationId": "RPT-VDSS0003",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "RPT-VDSS0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4113-trm-gyme0001",
            "excelRow": 654,
            "circuitRef": "SSB-2PWS3461-Q03-TRM-GYME0001",
            "name": "SKT-2PWS4113 → TRM-GYME0001",
            "originId": "SKT-2PWS4113",
            "destinationId": "TRM-GYME0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TRM-GYME0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws4114-trm-gyme0002",
            "excelRow": 655,
            "circuitRef": "SSB-2PWS3461-Q05-TRM-GYME0002",
            "name": "SKT-2PWS4114 → TRM-GYME0002",
            "originId": "SKT-2PWS4114",
            "destinationId": "TRM-GYME0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "TRM-GYME0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5066-icb-nbq4001",
            "excelRow": 805,
            "circuitRef": "SSB-2PWS4502-Q17-ICB-NBQ4001",
            "name": "SKT-2PWS5066 → ICB-NBQ4001",
            "originId": "SKT-2PWS5066",
            "destinationId": "ICB-NBQ4001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "ICB-NBQ4001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5067-dsp-sicp0002",
            "excelRow": 806,
            "circuitRef": "SSB-2PWS4502-Q29-DSP-SICP0002",
            "name": "SKT-2PWS5067 → DSP-SICP0002",
            "originId": "SKT-2PWS5067",
            "destinationId": "DSP-SICP0002",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-SICP0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6504-sel-ccmn0064",
            "excelRow": 902,
            "circuitRef": "SSB-2PWS4630-Q02-SEL-CCMN0064",
            "name": "SKT-2PWS6504 → SEL-CCMN0064",
            "originId": "SKT-2PWS6504",
            "destinationId": "SEL-CCMN0064",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "SEL-CCMN0064",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6504-cpu-ccmn0185",
            "excelRow": 902,
            "circuitRef": "SSB-2PWS4630-Q02-CPU-CCMN0185",
            "name": "SKT-2PWS6504 → CPU-CCMN0185",
            "originId": "SKT-2PWS6504",
            "destinationId": "CPU-CCMN0185",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CPU-CCMN0185",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6084-lap-gdig0001",
            "excelRow": 893,
            "circuitRef": "SSB-2PWS4630-Q08-LAP-GDIG0001",
            "name": "SKT-2PWS6084 → LAP-GDIG0001",
            "originId": "SKT-2PWS6084",
            "destinationId": "LAP-GDIG0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "LAP-GDIG0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6081-rfr-fsfe0002",
            "excelRow": 890,
            "circuitRef": "SSB-2PWS4661-Q03-RFR-FSFE0002",
            "name": "SKT-2PWS6081 → RFR-FSFE0002",
            "originId": "SKT-2PWS6081",
            "destinationId": "RFR-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "RFR-FSFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6080-mcw-fsfe0002",
            "excelRow": 889,
            "circuitRef": "SSB-2PWS4661-Q04-MCW-FSFE0002",
            "name": "SKT-2PWS6080 → MCW-FSFE0002",
            "originId": "SKT-2PWS6080",
            "destinationId": "MCW-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "MCW-FSFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6083-cof-fsfe0002",
            "excelRow": 892,
            "circuitRef": "SSB-2PWS4661-Q05-COF-FSFE0002",
            "name": "SKT-2PWS6083 → COF-FSFE0002",
            "originId": "SKT-2PWS6083",
            "destinationId": "COF-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "COF-FSFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6082-brt-fsfe0002",
            "excelRow": 891,
            "circuitRef": "SSB-2PWS4661-Q06-BRT-FSFE0002",
            "name": "SKT-2PWS6082 → BRT-FSFE0002",
            "originId": "SKT-2PWS6082",
            "destinationId": "BRT-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BRT-FSFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3205-brt-fsfe0003",
            "excelRow": 490,
            "circuitRef": "SSB-2PWS2364-Q01-BRT-FSFE0003",
            "name": "SKT-2PWS3205 → BRT-FSFE0003",
            "originId": "SKT-2PWS3205",
            "destinationId": "BRT-FSFE0003",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BRT-FSFE0003",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3202-rfr-fsfe0001",
            "excelRow": 488,
            "circuitRef": "SSB-2PWS2364-Q02-RFR-FSFE0001",
            "name": "SKT-2PWS3202 → RFR-FSFE0001",
            "originId": "SKT-2PWS3202",
            "destinationId": "RFR-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "RFR-FSFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3204-brt-fsfe0001",
            "excelRow": 489,
            "circuitRef": "SSB-2PWS2364-Q03-BRT-FSFE0001",
            "name": "SKT-2PWS3204 → BRT-FSFE0001",
            "originId": "SKT-2PWS3204",
            "destinationId": "BRT-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "BRT-FSFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3210-vem-fsfe0002",
            "excelRow": 492,
            "circuitRef": "SSB-2PWS2364-Q06-VEM-FSFE0002",
            "name": "SKT-2PWS3210 → VEM-FSFE0002",
            "originId": "SKT-2PWS3210",
            "destinationId": "VEM-FSFE0002",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "VEM-FSFE0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws3200-mcw-fsfe0001",
            "excelRow": 487,
            "circuitRef": "SSB-2PWS2364-Q10-MCW-FSFE0001",
            "name": "SKT-2PWS3200 → MCW-FSFE0001",
            "originId": "SKT-2PWS3200",
            "destinationId": "MCW-FSFE0001",
            "lineType": "normal",
            "service": "NV",
            "protectionName": "MCW-FSFE0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-1pws0004-lch-uavs0001",
            "excelRow": 7,
            "circuitRef": "SSB-1PWS4530-Q03-LCH-UAVS0001",
            "name": "SKT-1PWS0004 → LCH-UAVS0001",
            "originId": "SKT-1PWS0004",
            "destinationId": "LCH-UAVS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "LCH-UAVS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-1pws0005-lch-uavs0001",
            "excelRow": 8,
            "circuitRef": "SSB-1PWS4530-Q04-LCH-UAVS0001",
            "name": "SKT-1PWS0005 → LCH-UAVS0001",
            "originId": "SKT-1PWS0005",
            "destinationId": "LCH-UAVS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "LCH-UAVS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-1pws0006-bst-uavs0001",
            "excelRow": 9,
            "circuitRef": "SSB-1PWS4530-Q05-BST-UAVS0001",
            "name": "SKT-1PWS0006 → BST-UAVS0001",
            "originId": "SKT-1PWS0006",
            "destinationId": "BST-UAVS0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "BST-UAVS0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-1pws0011-cbx-hma0001",
            "excelRow": 14,
            "circuitRef": "SSB-1PWS4530-Q06-CBX-HMA0001",
            "name": "SKT-1PWS0011 → CBX-HMA0001",
            "originId": "SKT-1PWS0011",
            "destinationId": "CBX-HMA0001",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "CBX-HMA0001",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws1514-itu-cyds0002",
            "excelRow": 65,
            "circuitRef": "SSB-2PWS1130-Q11-ITU-CYDS0002",
            "name": "SKT-2PWS1514 → ITU-CYDS0002",
            "originId": "SKT-2PWS1514",
            "destinationId": "ITU-CYDS0002",
            "lineType": "normal",
            "service": "VM",
            "protectionName": "ITU-CYDS0002",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws5503-dsp-cctv0016",
            "excelRow": 811,
            "circuitRef": "SSB-2PWS4503-Q13-DSP-CCTV0016",
            "name": "SKT-2PWS5503 → DSP-CCTV0016",
            "originId": "SKT-2PWS5503",
            "destinationId": "DSP-CCTV0016",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0016",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-ded-skt-2pws6509-dsp-cctv0006",
            "excelRow": 907,
            "circuitRef": "SSB-2PWS4601-Q05-DSP-CCTV0006",
            "name": "SKT-2PWS6509 → DSP-CCTV0006",
            "originId": "SKT-2PWS6509",
            "destinationId": "DSP-CCTV0006",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "DSP-CCTV0006",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": null,
            "voltage": "230",
            "parallelCables": 1,
            "cableSection": null,
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        },
        {
            "id": "jbx-4sfs0001-01",
            "excelRow": 1974,
            "circuitRef": "JBX-4SFS0001-01",
            "name": "JBX-4SFS0001 → RLP-VLSY0001",
            "originId": "JBX-4SFS0001",
            "destinationId": "RLP-VLSY0001",
            "lineType": "normal",
            "service": "VS",
            "protectionName": "01",
            "protectionModel": null,
            "protectionCurrentA": null,
            "pnKW": 0.46,
            "voltage": "115",
            "parallelCables": 1,
            "cableSection": "-",
            "cableType": "FXW-3",
            "spare": false,
            "virtual": false,
            "notes": "jbx-chain"
        }
    ]
}
