{"title":"Lista de circuitos (sesión)","vessel":"Lista circuitos Rev.C — sistema 690 V","sourceFile":"250924_F110-0300310005R_lista_circuitos_Rev.C.xlsm","equipment":[{"id":"SDG-GENS0001","name":"DIESEL GENERADOR Nº1 (1GA)","kind":"generador","local":"4-119-0-E","voltage":"690 V","dcp10Id":"SDG-GEN0001"},{"id":"PNL-MSB1001A","name":"PANEL 1A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1001A"},{"id":"SDG-GENS0002","name":"DIESEL GENERADOR Nº2 (1GB)","kind":"generador","local":"4-119-0-E","voltage":"690 V","dcp10Id":"SDG-GEN0002"},{"id":"PNL-MSB1001B","name":"PANEL 1B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1001B"},{"id":"SDG-GENS0003","name":"DIESEL GENERADOR Nº3 (2GA)","kind":"generador","local":"4-62-0-E","voltage":"690 V","dcp10Id":"SDG-GEN0003"},{"id":"PNL-MSB2001A","name":"PANEL 1A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2001A"},{"id":"SDG-GENS0004","name":"DIESEL GENERADOR Nº4 (2GB)","kind":"generador","local":"4-62-0-E","voltage":"690 V","dcp10Id":"SDG-GEN0004"},{"id":"PNL-MSB2001B","name":"PANEL 1B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2001B"},{"id":"PNL-MSB1002A","name":"PANEL 2A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1002A"},{"id":"STA-BTHS0003","name":"ARRANCADOR MOTOR ELECTRICO EMPUJADOR DE PROA","kind":"consumidor","local":"4-176-0-E","voltage":"690 V","dcp10Id":"STA-HHM0003"},{"id":"PNL-MSB1003A","name":"PANEL 3A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1003A"},{"id":"CWP-CHWS0001","name":"PLANTA AGUA REFRIGERADA N1","kind":"consumidor","local":"4-153-0-E","voltage":"690 V","dcp10Id":"CWP-ARE0001"},{"id":"CCM-6PWS0003","name":"CENTRO DE CONTROL DE MOTORES Nº3","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0003"},{"id":"CCM-6PWS0008","name":"CENTRO DE CONTROL DE MOTORES Nº8","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0008"},{"id":"PWP-FPUS0002","name":"PANEL DISTRIBUCION PURIFICADORA DFM N.2","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PWP-DPU0002"},{"id":"PNL-MSB1004A","name":"PANEL 4A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1004A"},{"id":"ABT-6PWS0001","name":"ABT CENTRO DE CARGA N-1","kind":"cuadro_secundario","local":"1-176-0-Q","voltage":"690 V","dcp10Id":"ABT-6PWS0001"},{"id":"ABT-6PWS0006","name":"ABT CENTRO DE CARGA N-6","kind":"cuadro_secundario","local":"2-14-3-Q","voltage":"690 V","dcp10Id":"ABT-6PWS0006"},{"id":"SPARE-PNL-MSB1004A-Q1A08","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-PNL-MSB1004A-Q1A08","spare":true},{"id":"PNL-MSB1005A","name":"PANEL 5A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1005A"},{"id":"STA-SWFS0001","name":"ARRANCADOR BOMBA CONTRAINCENDIOS Nº1","kind":"consumidor","local":"4-183-0-E","voltage":"690 V","dcp10Id":"STA-CIS0001"},{"id":"STA-SWFS0005","name":"ARRANCADOR BOMBA CONTRAINCENDIOS Nº5","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"STA-CIS0005"},{"id":"STA-WMTS0001","name":"PANEL ARRANCADOR N1","kind":"consumidor","local":"4-169-0-E","voltage":"690 V","dcp10Id":"STA-CIN0001"},{"id":"STA-WMTS0002","name":"PANEL ARRANCADOR N2","kind":"consumidor","local":"3-41-0-E","voltage":"690 V","dcp10Id":"STA-CIN0002"},{"id":"PNL-MSB1006A","name":"PANEL 6A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1006A"},{"id":"ABT-6PWS0002","name":"ABT CENTRO DE CARGA N-2","kind":"cuadro_secundario","local":"1-143-6-Q","voltage":"690 V","dcp10Id":"ABT-6PWS0002"},{"id":"PNL-MSB1007A","name":"PANEL 7A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1007A"},{"id":"ABT-6PWS0005","name":"ABT CENTRO DE CARGA N-5","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"ABT-6PWS0005"},{"id":"SPARE-PNL-MSB1007A-Q1A15","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-PNL-MSB1007A-Q1A15","spare":true},{"id":"STA-SWFS0004","name":"ARRANCADOR BOMBA CONTRAINCENDIOS Nº4","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-CIS0004"},{"id":"ABT-PROP0001","name":"ABT ARRANQUE ELECTRICO TURBINA","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"690 V","dcp10Id":"ABT-PRP0001"},{"id":"PNL-MSB1008A","name":"PANEL 8A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1008A"},{"id":"VFD-PROP0001","name":"CONVERTIDOR MOTOR ELÉCTR. PROP. N1","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"VFD-PRP0001"},{"id":"PNL-MSB1009A","name":"PANEL 9A CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1009A"},{"id":"CWP-CHWS0003","name":"PLANTA AGUA REFRIGERADA N3","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CWP-ARE0003"},{"id":"CCM-6PWS0005","name":"CENTRO DE CONTROL DE MOTORES Nº5","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0005"},{"id":"CCM-6PWS0007","name":"CENTRO DE CONTROL DE MOTORES Nº7","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0007"},{"id":"PNL-MSB1008B","name":"PANEL 8B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1008B"},{"id":"PNL-MSB2008A","name":"PANEL 8A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2008A"},{"id":"PNL-MSB1002B","name":"PANEL 2B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1002B"},{"id":"VFD-PROP0002","name":"CONVERTIDOR MOTOR ELÉCTR. PROP. N2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"VFD-PRP0002"},{"id":"PNL-MSB1003B","name":"PANEL 3B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1003B"},{"id":"CCM-6PWS0006","name":"CENTRO DE CONTROL DE MOTORES Nº6","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0006"},{"id":"CWP-CHWS0002","name":"PLANTA AGUA REFRIGERADA N2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"CWP-ARE0002"},{"id":"SBT-6PWS0002","name":"SABT CONVERTIDOR FRECUENCIA Nº2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"SBT-6PWS0002"},{"id":"SPARE-PNL-MSB1003B-Q1B05","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-PNL-MSB1003B-Q1B05","spare":true},{"id":"PNL-MSB1004B","name":"PANEL 4B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1004B"},{"id":"ABT-6PWS0004","name":"ABT CENTRO DE CARGA N-4","kind":"cuadro_secundario","local":"2-72-3-Q","voltage":"690 V","dcp10Id":"ABT-6PWS0004"},{"id":"PNL-MSB1005B","name":"PANEL 5B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1005B"},{"id":"CCM-6PWS0009","name":"CENTRO DE CONTROL DE MOTORES Nº9","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0009"},{"id":"SSB-6PWS0001","name":"CUADRO SECUNDARIO Nº1 690V","kind":"cuadro_secundario","local":"1-153-5-L","voltage":"690 V","dcp10Id":"SSB-6PWS0001"},{"id":"SBT-6PWS0001","name":"SABT CONVERTIDOR FRECUENCIA Nº1","kind":"cuadro_secundario","local":"01-131-1-Q","voltage":"690 V","dcp10Id":"SBT-6PWS0001"},{"id":"HTR-HPWS0001","name":"MODULO AGUA POTABLE CALIENTE N1","kind":"consumidor","local":"3-169-2-E","voltage":"690 V","dcp10Id":"HTR-APC0001"},{"id":"PNL-MSB1006B","name":"PANEL 6B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1006B"},{"id":"ABT-6PWS0003","name":"ABT CENTRO DE CARGA N-3","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"ABT-6PWS0003"},{"id":"PNL-MSB1007B","name":"PANEL 7B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1007B"},{"id":"CCM-6PWS0004","name":"CENTRO DE CONTROL DE MOTORES Nº4","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0004"},{"id":"SPARE-PNL-MSB1007B-Q1B13","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-PNL-MSB1007B-Q1B13","spare":true},{"id":"STA-SWFS0002","name":"ARRANCADOR BOMBA CONTRAINCENDIOS Nº2","kind":"consumidor","local":"4-183-0-E","voltage":"690 V","dcp10Id":"STA-CIS0002"},{"id":"STA-SWFS0003","name":"ARRANCADOR BOMBA CONTRAINCENDIOS Nº3","kind":"consumidor","local":"4-153-0-E","voltage":"690 V","dcp10Id":"STA-CIS0003"},{"id":"PNL-MSB1009B","name":"PANEL 9B CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"690 V","dcp10Id":"PNL-MSB1009B"},{"id":"CCM-6PWS0001","name":"CENTRO DE CONTROL DE MOTORES Nº1","kind":"cuadro_secundario","local":"4-140-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0001"},{"id":"CCM-6PWS0002","name":"CENTRO DE CONTROL DE MOTORES Nº2","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CCM-6PWS0002"},{"id":"SSB-6PWS0002","name":"CUADRO SECUNDARIO Nº2 690V","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"690 V","dcp10Id":"SSB-6PWS0002"},{"id":"PWP-FPUS0001","name":"PANEL DISTRIBUCION PURIFICADORA DFM N.1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PWP-DPU0001"},{"id":"PNL-MSB2002A","name":"PANEL 2A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2002A"},{"id":"PNL-MSB2003A","name":"PANEL 3A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2003A"},{"id":"PNL-MSB2004A","name":"PANEL 4A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2004A"},{"id":"PNL-MSB2005A","name":"PANEL 5A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2005A"},{"id":"SPARE-PNL-MSB2005A-Q2A08","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-PNL-MSB2005A-Q2A08","spare":true},{"id":"PNL-MSB2006A","name":"PANEL 6A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2006A"},{"id":"PNL-MSB2007A","name":"PANEL 7A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2007A"},{"id":"SPARE-PNL-MSB2007A-Q2A15","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-PNL-MSB2007A-Q2A15","spare":true},{"id":"PNL-MSB2009A","name":"PANEL 9A CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2009A"},{"id":"STA-SIDD0001","name":"ARRANCADOR HPU GRUA Y PUERTA COSTADO ESPACIO MULTIMISIÓN","kind":"consumidor","local":"1-72-1-Q","voltage":"690 V","dcp10Id":"STA-SIDD0001"},{"id":"PNL-MSB2002B","name":"PANEL 2B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2002B"},{"id":"PNL-MSB2003B","name":"PANEL 3B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2003B"},{"id":"HTR-HPWS0002","name":"MODULO AGUA POTABLE CALIENTE N2","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"HTR-APC0002"},{"id":"PNL-MSB2004B","name":"PANEL 4B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2004B"},{"id":"PNL-MSB2005B","name":"PANEL 5B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2005B"},{"id":"PNL-MSB2006B","name":"PANEL 6B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2006B"},{"id":"PNL-MSB2007B","name":"PANEL 7B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2007B"},{"id":"PNL-MSB2008B","name":"PANEL 8B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2008B"},{"id":"SPARE-PNL-MSB2008B-Q2B18","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-PNL-MSB2008B-Q2B18","spare":true},{"id":"PNL-MSB2009B","name":"PANEL 9B CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"690 V","dcp10Id":"PNL-MSB2009B"},{"id":"SPARE-PNL-MSB2009B-Q2B20","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-PNL-MSB2009B-Q2B20","spare":true},{"id":"STA-ANCS0001","name":"ARRANCADOR MOLINETE ER","kind":"consumidor","local":"2-203-0-Q","voltage":"690 V","dcp10Id":"STA-ANCS0001"},{"id":"STA-BOHS0001","name":"ARRANCADOR HPU PESCANTE MANEJO RHIB ESTRIBOR (ESTACION DE RHIB N-1 Y REUNION Y EVACUACION N-3)","kind":"consumidor","local":"1-116-3-Q","voltage":"690 V","dcp10Id":"STA-BOHS0001"},{"id":"STA-BOHS0002","name":"ARRANCADOR HPU PESCANTE MANEJO RHIB BABOR (ESTACION DE RHIB N-2 Y REUNION Y EVACUACION N-4)","kind":"consumidor","local":"1-116-4-Q","voltage":"690 V","dcp10Id":"STA-BOHS0002"},{"id":"SPARE-SSB-6PWS0001-Q4","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-SSB-6PWS0001-Q4","spare":true},{"id":"STA-ANCS0002","name":"ARRANCADOR MOLINETE BR","kind":"consumidor","local":"2-203-0-Q","voltage":"690 V","dcp10Id":"STA-ANCS0002"},{"id":"SPARE-SSB-6PWS0002-Q5","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-SSB-6PWS0002-Q5","spare":true},{"id":"PMP-FFTS0001","name":"BOMBA TRASIEGO DFM N1","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"PMP-DRT0001"},{"id":"PMP-FFTS0002","name":"BOMBA TRASIEGO DFM N2","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"PMP-DRT0002"},{"id":"PMP-FOST0001","name":"BOMBA AGOTAMIENTO DFM","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"PMP-DAG0001"},{"id":"FAN-VEMS2003","name":"VENTILADOR MARCA FAN-VEMS2003 VANEAXIAL DN 355","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"FAN-VEM2003"},{"id":"FAN-VEMS2004","name":"VENTILADOR MARCA FAN-VEMS2004 VANEAXIAL DN 355","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"FAN-VEM2004"},{"id":"SWF-VEMS2002","name":"ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS2002 SWF 2100","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"SWF-VEM2002"},{"id":"BWT-BALS0001","name":"PLANTA TRATAMIENTO AGUA DE LASTRE","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"BWT-LAS0001"},{"id":"PMP-BALS0001","name":"BOMBA AGUA DE LASTRE","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"PMP-LAS0001"},{"id":"UHE-HTSM2002","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"UHE-CAL2002"},{"id":"CTP-BLWD0001","name":"CUADRO DE CONTROL DE TRATAMIENTO DE AGUAS NEGRAS PROA (INCORPORADO EN PLANTA SVP-BLWD0001)","kind":"cuadro_secundario","local":"4-140-0-E","voltage":"690 V","dcp10Id":"CTP-DRU0001"},{"id":"PMP-RWTS0001","name":"BOMBA DESCARGA AGUAS GRISES","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"PMP-TAR0001"},{"id":"PMP-RWTS0002","name":"BOMBA DESCARGA AGUAS GRISES","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"PMP-TAR0002"},{"id":"PMP-OWTS0001","name":"BOMBA TRASIEGO AGUAS ACEITOSAS N1","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"PMP-TAA0001"},{"id":"PMP-OWTS0002","name":"BOMBA TRASIEGO AGUAS ACEITOSAS N2","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"PMP-TAA0002"},{"id":"LCP-OWTS0001","name":"PANEL CONTROL LOCAL SEPARADOR AGUAS ACEITOSAS","kind":"consumidor","local":"4-140-0-E","voltage":"690 V","dcp10Id":"LCP-TAA0001"},{"id":"CTP-FWTS0006","name":"PANEL DE CONTROL SEPARADOR DE GRASAS Y UNIDAD DE BOMBEO TANQUE DE ACEITE Y GRASAS","kind":"cuadro_secundario","local":"4-140-0-E","voltage":"690 V","dcp10Id":"CTP-TRD0006"},{"id":"SPARE-CCM-6PWS0001-Q19","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0001-Q19","spare":true},{"id":"SPARE-CCM-6PWS0001-Q20","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0001-Q20","spare":true},{"id":"HTR-FOSS0001","name":"CALENTADOR COMBUSTIBLE T.G","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"HTR-DTG0001"},{"id":"PMP-FOSS0001","name":"BOMBA COMBUSTIBLE TURBINA DE GAS N1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PMP-DTG0001"},{"id":"FAN-GTCA0001","name":"VENTILADOR AIRE DE REFRIGERACIÓN T.G.","kind":"consumidor","local":"1-116-0-Q","voltage":"690 V","dcp10Id":"FAN-ART0001"},{"id":"CTP-GENS2001","name":"PANEL CONTROL (RCC) AEROREFRIG. DDGG Nº2","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CTP-GEN2001"},{"id":"FAN-VEMS2006","name":"VENTILADOR MARCA FAN-VEMS2006 VANEAXIAL DN 560","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"FAN-VEM2006"},{"id":"FAN-VEMS2007","name":"VENTILADOR MARCA FAN-VEMS2007 VANEAXIAL DN 630","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"FAN-VEM2007"},{"id":"CTP-GENS2003","name":"PANEL CONTROL (PH) PRECALENTAMIENTO DDGG Nº2","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CTP-GEN2003"},{"id":"UHE-HTSM2004","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"UHE-CAL2004"},{"id":"PMP-DGFS0002","name":"BOMBA SERVICIO COMBUSTIBLE N2","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PMP-DMG0002"},{"id":"FAN-VEMS2009","name":"VENTILADOR MARCA FAN-VEMS2009 VANEAXIAL DN 315","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"FAN-VEM2009"},{"id":"PMP-CWDS0001","name":"BOMBA AGUAS CONTAMINADAS N1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PMP-PCO0001"},{"id":"SPARE-CCM-6PWS0002-Q16","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0002-Q16","spare":true},{"id":"SPARE-CCM-6PWS0002-Q17","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0002-Q17","spare":true},{"id":"SPARE-CCM-6PWS0002-Q18","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0002-Q18","spare":true},{"id":"PMP-FOSS0002","name":"BOMBA COMBUSTIBLE TURBINA DE GAS N2","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PMP-DTG0002"},{"id":"CTP-GENS1001","name":"PANEL CONTROL (RCC) AEROREFRIG. DDGG Nº1","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CTP-GEN1001"},{"id":"FAN-VEMS2005","name":"VENTILADOR MARCA FAN-VEMS2005 VANEAXIAL DN 560","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"FAN-VEM2005"},{"id":"CTU-HPAS0001","name":"UNIDAD DE COMPRESIÓN AIRE ALTA PRESIÓN N1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CTU-AAP0001"},{"id":"CTU-LPAS0001","name":"UNIDAD DE COMPRESIÓN AIRE BAJA PRESIÓN N-1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CTU-ABP0001"},{"id":"CTP-RCRS0002","name":"CUADRO CONTROL PLANTA FRIGORIFICA RFU-RCRS0002","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CTP-RFR0002"},{"id":"PMP-DOTS0001","name":"BOMBA ACEITE SUCIO Y LODOS N1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PMP-LSL0001"},{"id":"UHE-HTSM2003","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"UHE-CAL2003"},{"id":"PMP-DGFS0001","name":"BOMBA SERVICIO COMBUSTIBLE N1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PMP-DMG0001"},{"id":"FAN-VEMS2008","name":"VENTILADOR MARCA FAN-VEMS2008 VANEAXIAL DN 315","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"FAN-VEM2008"},{"id":"CTP-GENS1003","name":"PANEL CONTROL (PH) PRECALENTAMIENTO DDGG Nº1","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"690 V","dcp10Id":"CTP-GEN1003"},{"id":"PMP-OFTS0001","name":"BOMBA RELLENO/TRASIEGO AC. LIMPIO N1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PMP-LRT0001"},{"id":"PMP-FATS0001","name":"BOMBA TRASIEGO AUXILIAR DFM","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PMP-DAT0001"},{"id":"SPARE-CCM-6PWS0003-Q16","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0003-Q16","spare":true},{"id":"SPARE-CCM-6PWS0003-Q17","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0003-Q17","spare":true},{"id":"UPS-PROP0001","name":"UPS REDUCTOR PRIMARIO","kind":"conversion","local":"4-97-0-E","voltage":"690 V","dcp10Id":"UPS-PRP0001"},{"id":"CCM-PROP0002","name":"PANEL DE ARRANCADORES SECUND ER. REDUCTOR","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"690 V","dcp10Id":"CCM-PRP0002"},{"id":"UPS-PROP0003","name":"UPS REDUCTOR SECUNDARIO BR","kind":"conversion","local":"4-97-0-E","voltage":"690 V","dcp10Id":"UPS-PRP0003"},{"id":"PMP-SWCS0002","name":"BOMBA REFRIGERACION A.S. (REDUCTOR)","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"PMP-CAS0002"},{"id":"FAN-VEMS3001","name":"VENTILADOR MARCA FAN-VEMS3001 VANEAXIAL DN 560","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"FAN-VEM3001"},{"id":"FAN-VEMS3002","name":"VENTILADOR MARCA FAN-VEMS3002 VANEAXIAL DN 560","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"FAN-VEM3002"},{"id":"SWF-VEMS3001","name":"ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS3001 SWF 14400","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"SWF-VEM3001"},{"id":"CTP-FWPS0002","name":"PANEL CONTROL PLANTA ÓSMOSIS INVERSA ROP-APG0002","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"690 V","dcp10Id":"CTP-APG0002"},{"id":"STA-FSTA0002","name":"ARRANCADOR ALETA DE BABOR","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"STA-HAE0002"},{"id":"UHE-HTSM3001","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"UHE-CAL3001"},{"id":"UHE-HTSM3004","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"UHE-CAL3004"},{"id":"SPARE-CCM-6PWS0004-Q15","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0004-Q15","spare":true},{"id":"SPARE-CCM-6PWS0004-Q16","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0004-Q16","spare":true},{"id":"CCM-PROP0001","name":"PANEL DE ARRANCADORES PRIMARIO REDUCTOR","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"690 V","dcp10Id":"CCM-PRP0001"},{"id":"UPS-PROP0002","name":"UPS REDUCTOR SECUNDARIO ER","kind":"conversion","local":"4-97-0-E","voltage":"690 V","dcp10Id":"UPS-PRP0002"},{"id":"CCM-PROP0003","name":"PANEL DE ARRANCADORES SECUND BR. REDUCTOR","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"690 V","dcp10Id":"CCM-PRP0003"},{"id":"PMP-SWCS0001","name":"BOMBA REFRIGERACION A.S. (REDUCTOR)","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"PMP-CAS0001"},{"id":"PUR-OFTS0001","name":"MODULO PURIFICADORA ACEITE REDUCTOR","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"PUR-LRT0001"},{"id":"PMP-OFTS0003","name":"BOMBA TRASIEGO AC. REDUCTOR","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"PMP-LRT0003"},{"id":"CTP-FWPS0001","name":"PANEL CONTROL PLANTA ÓSMOSIS INVERSA ROP-APG0001","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"690 V","dcp10Id":"CTP-APG0001"},{"id":"STA-FSTA0001","name":"ARRANCADOR ALETA DE ESTRIBOR","kind":"consumidor","local":"4-97-0-E","voltage":"690 V","dcp10Id":"STA-HAE0001"},{"id":"SPARE-CCM-6PWS0005-Q09","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0005-Q09","spare":true},{"id":"SPARE-CCM-6PWS0005-Q10","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0005-Q10","spare":true},{"id":"PMP-SWCS0004","name":"BOMBA REFRIGERACION A.S. N2 (PROPULSION)","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-CAS0004"},{"id":"STA-PHOS1002","name":"ARRANCADOR BOMBA (P2) HPC N.1","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-AHH1002"},{"id":"STA-PHOS2001","name":"ARRANCADOR BOMBA (P1) HPC N.2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-AHH2001"},{"id":"STA-PHOS2003","name":"ARRANCADOR BOMBA (P3) HPC N.2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-AHH2003"},{"id":"STA-PHOS2004","name":"ARRANCADOR BOMBA (P8) HPC N.2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-AHH2004"},{"id":"TNK-PHOS0002","name":"TANQUE DE GRAVEDAD DE ACEITE HÉLICE N2 (BR)","kind":"consumidor","local":"4-64-2-T","voltage":"690 V","dcp10Id":"TNK-AHH0002"},{"id":"PMP-RGLS0002","name":"BOMBA DE LUBRICACIÓN DE EMERGENCIA DE REDUCTOR SECUNDARIO BABOR","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-LRO0002"},{"id":"FAN-VEMS3004","name":"VENTILADOR MARCA FAN-VEMS3004 VANEAXIAL DN 560","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"FAN-VEM3004"},{"id":"FAN-VEMS3006","name":"VENTILADOR MARCA FAN-VEMS3006 VANEAXIAL DN 630","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"FAN-VEM3006"},{"id":"CTU-HPAS0002","name":"UNIDAD DE COMPRESIÓN AIRE ALTA PRESIÓN N-2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"CTU-AAP0002"},{"id":"PMP-OFTS0004","name":"BOMBA TRASIEGO ACEITE HIDRAULICO HPC","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-LRT0004"},{"id":"PMP-FWPS0002","name":"BOMBA AGUA POTABLE FRIA N2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-APG0002"},{"id":"UHE-HTSM3003","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"UHE-CAL3003"},{"id":"PMP-CWDS0002","name":"BOMBA AGUAS CONTAMINADAS N2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-PCO0002"},{"id":"SPARE-CCM-6PWS0006-Q17","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0006-Q17","spare":true},{"id":"SPARE-CCM-6PWS0006-Q18","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0006-Q18","spare":true},{"id":"SPARE-CCM-6PWS0006-Q19","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0006-Q19","spare":true},{"id":"PMP-SWCS0003","name":"BOMBA REFRIGERACION A.S. N1 (PROPULSION)","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-CAS0003"},{"id":"STA-PHOS2002","name":"ARRANCADOR BOMBA (P2) HPC N.2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-AHH2002"},{"id":"STA-PHOS1001","name":"ARRANCADOR BOMBA (P1) HPC N.1","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-AHH1001"},{"id":"STA-PHOS1003","name":"ARRANCADOR BOMBA (P3) HPC N.1","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-AHH1003"},{"id":"STA-PHOS1004","name":"ARRANCADOR BOMBA (P8) HPC N.1","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"STA-AHH1004"},{"id":"TNK-PHOS0001","name":"TANQUE DE GRAVEDAD DE ACEITE HÉLICE N1 (ER)","kind":"consumidor","local":"3-69-1-T","voltage":"690 V","dcp10Id":"TNK-AHH0001"},{"id":"PMP-RGLS0001","name":"BOMBA DE LUBRICACIÓN DE EMERGENCIA DE REDUCTOR SECUNDARIO ESTRIBOR","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-LRO0001"},{"id":"FAN-VEMS3003","name":"VENTILADOR MARCA FAN-VEMS3003 VANEAXIAL DN 560","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"FAN-VEM3003"},{"id":"FAN-VEMS3005","name":"VENTILADOR MARCA FAN-VEMS3005 VANEAXIAL DN 630","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"FAN-VEM3005"},{"id":"CTU-LPAS0002","name":"UNIDAD DE COMPRESIÓN AIRE BAJA PRESIÓN N-2","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"CTU-ABP0002"},{"id":"PMP-FWPS0001","name":"BOMBA AGUA POTABLE FRIA N1","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-APG0001"},{"id":"PMP-OWTS0003","name":"BOMBA TRASIEGO AGUAS ACEITOSAS N3","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-TAA0003"},{"id":"UHE-HTSM3002","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"UHE-CAL3002"},{"id":"SPARE-CCM-6PWS0007-Q17","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0007-Q17","spare":true},{"id":"SPARE-CCM-6PWS0007-Q18","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0007-Q18","spare":true},{"id":"SPARE-CCM-6PWS0007-Q19","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0007-Q19","spare":true},{"id":"CTP-GENS4001","name":"PANEL CONTROL (RCC) AEROREFRIG. DDGG Nº4","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CTP-GEN4001"},{"id":"FAN-VEMS4002","name":"VENTILADOR MARCA FAN-VEMS4002 VANEAXIAL DN 500","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"FAN-VEM4002"},{"id":"PMP-OFTS0002","name":"BOMBA RELLENO/TRASIEGO AC. LIMPIO N2","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-LRT0002"},{"id":"CTP-DWTS0002","name":"CUADRO DE CONTROL PLANTA DE ÓSMOSIS 2ªETAPA Nº2","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CTP-ADE0002"},{"id":"PMP-RWTS0005","name":"BOMBA TRASIEGO AGUAS GRISES","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-TAR0005"},{"id":"PMP-RWTS0003","name":"BOMBA DESCARGA AGUAS GRISES","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-TAR0003"},{"id":"SEW-RWTS0001","name":"PLANTA TRATAMIENTO AGUAS RESIDUALES","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"SEW-TAR0001"},{"id":"UHE-HTSM4002","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"UHE-CAL4002"},{"id":"PMP-DGFS0006","name":"BOMBA SERVICIO COMBUSTIBLE N4","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-DMG0006"},{"id":"FAN-VEMS4005","name":"VENTILADOR MARCA FAN-VEMS4005 VANEAXIAL DN 315","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"FAN-VEM4005"},{"id":"CTP-GENS4003","name":"PANEL CONTROL (PH) PRECALENTAMIENTO DDGG Nº4","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CTP-GEN4003"},{"id":"SPARE-CCM-6PWS0008-Q14","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0008-Q14","spare":true},{"id":"SPARE-CCM-6PWS0008-Q15","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0008-Q15","spare":true},{"id":"CTP-GENS3001","name":"PANEL CONTROL (RCC) AEROREFRIG. DDGG Nº3","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CTP-GEN3001"},{"id":"FAN-VEMS4001","name":"VENTILADOR MARCA FAN-VEMS4001 VANEAXIAL DN 500","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"FAN-VEM4001"},{"id":"FAN-VEMS4003","name":"VENTILADOR MARCA FAN-VEMS4003 VANEAXIAL DN 560","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"FAN-VEM4003"},{"id":"CTP-DWTS0001","name":"CUADRO DE CONTROL PLANTA DE ÓSMOSIS 2ªETAPA Nº1","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CTP-ADE0001"},{"id":"CTP-DWTS0003","name":"CUADRO DE CONTROL GRUPO HIDRÓFORO AGUA TECNICA","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CTP-ADE0003"},{"id":"PMP-RWTS0006","name":"BOMBA TRASIEGO AGUAS GRISES","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-TAR0006"},{"id":"PMP-RWTS0004","name":"BOMBA DESCARGA AGUAS GRISES","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-TAR0004"},{"id":"UHE-HTSM4001","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"UHE-CAL4001"},{"id":"PMP-DGFS0005","name":"BOMBA SERVICIO COMBUSTIBLE N3","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-DMG0005"},{"id":"FAN-VEMS4004","name":"VENTILADOR MARCA FAN-VEMS4004 VANEAXIAL DN 315","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"FAN-VEM4004"},{"id":"PMP-DOTS0002","name":"BOMBA ACEITE SUCIO Y LODOS N2","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-LSL0002"},{"id":"CTP-GENS3003","name":"PANEL CONTROL (PH) PRECALENTAMIENTO DDGG Nº3","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"690 V","dcp10Id":"CTP-GEN3003"},{"id":"SPARE-CCM-6PWS0009-Q15","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0009-Q15","spare":true},{"id":"SPARE-CCM-6PWS0009-Q16","name":"RESPETO","kind":"consumidor","voltage":"690 V","dcp10Id":"SPARE-CCM-6PWS0009-Q16","spare":true},{"id":"SCV-4SFS0001","name":"CONVERTIDOR DE FRECUENCIA 400HZ Nº1","kind":"conversion","local":"01-131-1-Q","voltage":"690 V","dcp10Id":"SCV-4SFS0001"},{"id":"SCV-4SFS0002","name":"CONVERTIDOR DE FRECUENCIA 400HZ Nº2","kind":"conversion","local":"2-62-0-E","voltage":"690 V","dcp10Id":"SCV-4SFS0002"},{"id":"TRF-6PWS0001","name":"TRANSFORMADOR Nº1 690V/440V-230V","kind":"conversion","local":"1-176-0-Q","voltage":"690 V","dcp10Id":"TRF-6PWS0001"},{"id":"TRF-6PWS0002","name":"TRANSFORMADOR Nº2 690V/440V-230V","kind":"conversion","local":"1-143-6-Q","voltage":"690 V","dcp10Id":"TRF-6PWS0002"},{"id":"TRF-6PWS0003","name":"TRANSFORMADOR Nº3 690V/440V-230V","kind":"conversion","local":"2-117-2-E","voltage":"690 V","dcp10Id":"TRF-6PWS0003"},{"id":"TRF-6PWS0004","name":"TRANSFORMADOR Nº4 690V/440V-230V","kind":"conversion","local":"2-72-3-Q","voltage":"690 V","dcp10Id":"TRF-6PWS0004"},{"id":"TRF-6PWS0005","name":"TRANSFORMADOR Nº5 690V/440V-230V","kind":"conversion","local":"2-62-0-E","voltage":"690 V","dcp10Id":"TRF-6PWS0005"},{"id":"TRF-6PWS0006","name":"TRANSFORMADOR Nº6 690V/440V-230V","kind":"conversion","local":"2-14-3-Q","voltage":"690 V","dcp10Id":"TRF-6PWS0006"},{"id":"TRF-PROP0001","name":"TRANSFORMADOR 690V/440V ARRANQUE TURBINA","kind":"conversion","local":"4-119-0-E","voltage":"690 V","dcp10Id":"TRF-PRP0001"},{"id":"PUR-FPUS0001","name":"MODULO PURIFICADORA DFM N-1","kind":"consumidor","local":"4-119-0-E","voltage":"690 V","dcp10Id":"PUR-DPU0001"},{"id":"PUR-FPUS0002","name":"MODULO PURIFICADORA DFM N-2","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PUR-DPU0002"},{"id":"THR-BTHS0001","name":"THRUSTER UNIT","kind":"consumidor","local":"4-176-0-E","voltage":"690 V","dcp10Id":"THR-HHM0001"},{"id":"STA-BTHS0001","name":"ARRANCADOR BBA.N1 UNIDAD DE POTENCIA EMPUJADOR DE PROA","kind":"consumidor","local":"4-176-0-E","voltage":"690 V","dcp10Id":"STA-HHM0001"},{"id":"STA-BTHS0002","name":"ARRANCADOR BBA.N2 UNIDAD DE POTENCIA EMPUJADOR DE PROA","kind":"consumidor","local":"4-176-0-E","voltage":"690 V","dcp10Id":"STA-HHM0002"},{"id":"STA-BTHS0004","name":"ARRANCADOR BOMBA CIRCULACION","kind":"consumidor","local":"4-176-0-E","voltage":"690 V","dcp10Id":"STA-HHM0004"},{"id":"EDU-PROP0001","name":"MOTOR ELÉCTRICO PROPULSOR N1 ER","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"EDU-PRP0001"},{"id":"EDU-PROP0002","name":"MOTOR ELÉCTRICO PROPULSOR N2 BR","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"EDU-PRP0002"},{"id":"WND-ANCS0001","name":"MOLINETE ANCLAS EJE VERTICAL BR BARBOTÉN Y FRENO PARA CADENA 50 MM (ER)","kind":"consumidor","local":"1-232-0-Q","voltage":"690 V","dcp10Id":"WND-ANCS0001"},{"id":"WND-ANCS0002","name":"MOLINETE ANCLAS EJE VERTICAL PR BARBOTÉN Y FRENO PARA CADENA 50 MM (BR)","kind":"consumidor","local":"1-232-0-Q","voltage":"690 V","dcp10Id":"WND-ANCS0002"},{"id":"PMP-SWFS0001","name":"BOMBA CONTRAINCENDIOS N1","kind":"consumidor","local":"4-183-0-E","voltage":"690 V","dcp10Id":"PMP-CIS0001"},{"id":"PMP-SWFS0002","name":"BOMBA CONTRAINCENDIOS N2","kind":"consumidor","local":"4-183-0-E","voltage":"690 V","dcp10Id":"PMP-CIS0002"},{"id":"PMP-SWFS0003","name":"BOMBA CONTRAINCENDIOS N3","kind":"consumidor","local":"4-153-0-E","voltage":"690 V","dcp10Id":"PMP-CIS0003"},{"id":"PMP-SWFS0004","name":"BOMBA CONTRAINCENDIOS N4","kind":"consumidor","local":"4-83-0-E","voltage":"690 V","dcp10Id":"PMP-CIS0004"},{"id":"PMP-SWFS0005","name":"BOMBA CONTRAINCENDIOS N5","kind":"consumidor","local":"4-62-0-E","voltage":"690 V","dcp10Id":"PMP-CIS0005"},{"id":"LCS-4PWS0001","name":"CENTRO DE CARGA N-1","kind":"cuadro_secundario","local":"1-176-0-Q","voltage":"440 V","dcp10Id":"LCS-4PWS0001"},{"id":"TBX-CPNE0001","name":"CAJA DE TERMINALES","kind":"cuadro_secundario","local":"2-187-1-L","voltage":"440 V","dcp10Id":"TBX-CPNE0001"},{"id":"SSB-4PWS1101","name":"CUADRO SECUNDARIO 440 (VS) ZF1 LC1","kind":"cuadro_secundario","local":"3-176-2-T","voltage":"440 V","dcp10Id":"SSB-4PWS1101"},{"id":"SPARE-LCS-4PWS0001-1Q02","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0001-1Q02","spare":true},{"id":"SSB-4PWS1103","name":"CUADRO SECUNDARIO 440 (VS) ZF1 LC1","kind":"cuadro_secundario","local":"4-176-0-E","voltage":"440 V","dcp10Id":"SSB-4PWS1103"},{"id":"SSB-4PWS1104","name":"CUADRO SECUNDARIO 440 (VS) ZF1 LC1","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"440 V","dcp10Id":"SSB-4PWS1104"},{"id":"FAC-VENT1001","name":"CENTRO CONTROL VENILACION FAC-VEN1001","kind":"cuadro_secundario","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAC-VEN1001"},{"id":"SPARE-LCS-4PWS0001-1Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0001-1Q06","spare":true},{"id":"ABT-4PWS0001","name":"ABT EQUIPOS VLS","kind":"cuadro_secundario","local":"1-174-1-Q","voltage":"440 V","dcp10Id":"ABT-4PWS0001"},{"id":"ABT-4PWS0002","name":"ABT EQUIPOS SONAR","kind":"cuadro_secundario","local":"4-203-0-Q","voltage":"440 V","dcp10Id":"ABT-4PWS0002"},{"id":"RCK-GUNS0003","name":"GUN SERVICE CABINET (GSC)","kind":"consumidor","local":"1-199-0-M","voltage":"440 V","dcp10Id":"RCK-GUNS0003"},{"id":"SSB-4PWS1131","name":"CUADRO SECUNDARIO 440 (VM) ZF1 LC1","kind":"cuadro_secundario","local":"1-190-1-Q","voltage":"440 V","dcp10Id":"SSB-4PWS1131"},{"id":"SSB-4PWS1132","name":"CUADRO SECUNDARIO 440 (VM) ZF1 LC1","kind":"cuadro_secundario","local":"2-203-0-Q","voltage":"440 V","dcp10Id":"SSB-4PWS1132"},{"id":"TRF-4PWS1130","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"1-190-1-Q","voltage":"440 V","dcp10Id":"TRF-4PWS1130"},{"id":"SPARE-LCS-4PWS0001-2Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0001-2Q07","spare":true},{"id":"SPARE-LCS-4PWS0001-2Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0001-2Q08","spare":true},{"id":"TRF-4PWS1160","name":"TRANSFORMADOR 60Hz 440V/230V","kind":"conversion","local":"1-187-3-L","voltage":"440 V","dcp10Id":"TRF-4PWS1160"},{"id":"SSB-4PWS1160","name":"CUADRO SECUNDARIO 440 (NV) ZF1 LC1","kind":"cuadro_secundario","local":"1-181-2-Q","voltage":"440 V","dcp10Id":"SSB-4PWS1160"},{"id":"SSB-4PWS1161","name":"CUADRO SECUNDARIO 440 (NV) ZF1 LC1","kind":"cuadro_secundario","local":"1-199-1-L","voltage":"440 V","dcp10Id":"SSB-4PWS1161"},{"id":"SSB-4PWS1162","name":"CUADRO SECUNDARIO 440 (NV) ZF1 LC1","kind":"cuadro_secundario","local":"2-187-2-L","voltage":"440 V","dcp10Id":"SSB-4PWS1162"},{"id":"SPARE-LCS-4PWS0001-3Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0001-3Q05","spare":true},{"id":"SPARE-LCS-4PWS0001-3Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0001-3Q06","spare":true},{"id":"RCT-24PW0001","name":"24VDC RECTIFIER Nº1","kind":"conversion","local":"1-187-3-L","voltage":"440 V","dcp10Id":"RCT-24PW0001"},{"id":"SKT-4PWS0017","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-187-2-L","voltage":"440 V","dcp10Id":"SKT-4PWS0017"},{"id":"SKT-4PWS0018","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-190-1-T","voltage":"440 V","dcp10Id":"SKT-4PWS0018"},{"id":"SKT-4PWS0019","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"3-208-01-A","voltage":"440 V","dcp10Id":"SKT-4PWS0019"},{"id":"SPARE-SSB-4PWS1101-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1101-Q05","spare":true},{"id":"SPARE-SSB-4PWS1101-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1101-Q06","spare":true},{"id":"CCM-VEMS1001","name":"CENTRO CONTROL MOTORES CCM-VEM1001","kind":"cuadro_secundario","local":"4-183-0-E","voltage":"440 V","dcp10Id":"CCM-VEM1001"},{"id":"CCM-VEMS1002","name":"CENTRO CONTROL MOTORES CCM-VEM1002","kind":"cuadro_secundario","local":"4-176-0-E","voltage":"440 V","dcp10Id":"CCM-VEM1002"},{"id":"FUP-ACON1006","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO1006","kind":"cuadro_secundario","local":"3-176-2-T","voltage":"440 V","dcp10Id":"FUP-ACO1006"},{"id":"MAV-SWFS0001","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-183-0-E","voltage":"440 V","dcp10Id":"MAV-CIS0001"},{"id":"MAV-SWFS0007","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-183-0-E","voltage":"440 V","dcp10Id":"MAV-CIS0007"},{"id":"MAV-SWFS0029","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"2-187-0-A","voltage":"440 V","dcp10Id":"MAV-CIS0029"},{"id":"SPARE-SSB-4PWS1103-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1103-Q07","spare":true},{"id":"SPARE-SSB-4PWS1103-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1103-Q08","spare":true},{"id":"FCP-ACON1001","name":"PANEL CONTROL FANCOIL FCP-ACO1001","kind":"cuadro_secundario","local":"1-196-1-L","voltage":"440 V","dcp10Id":"FCP-ACO1001"},{"id":"FCP-ACON1002","name":"PANEL CONTROL FANCOIL FCP-ACO1002","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"440 V","dcp10Id":"FCP-ACO1002"},{"id":"FCP-ACON1003","name":"PANEL CONTROL FANCOIL FCP-ACO1003","kind":"cuadro_secundario","local":"1-183-1-Q","voltage":"440 V","dcp10Id":"FCP-ACO1003"},{"id":"FUP-ACON1001","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO1001","kind":"cuadro_secundario","local":"4-203-0-Q","voltage":"440 V","dcp10Id":"FUP-ACO1001"},{"id":"FUP-ACON1002","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO1002","kind":"cuadro_secundario","local":"3-203-0-Q","voltage":"440 V","dcp10Id":"FUP-ACO1002"},{"id":"FUP-ACON1003","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO1003","kind":"cuadro_secundario","local":"2-187-1-L","voltage":"440 V","dcp10Id":"FUP-ACO1003"},{"id":"FUP-ACON1005","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO1005","kind":"cuadro_secundario","local":"1-187-4-L","voltage":"440 V","dcp10Id":"FUP-ACO1005"},{"id":"UCP-ACON1001","name":"PANEL CONTROL UNIT COOLER UCP-ACO1001","kind":"cuadro_secundario","local":"1-176-0-Q","voltage":"440 V","dcp10Id":"UCP-ACO1001"},{"id":"SPARE-SSB-4PWS1104-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1104-Q09","spare":true},{"id":"SPARE-SSB-4PWS1104-Q10","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1104-Q10","spare":true},{"id":"SSB-4PWS1130","name":"CUADRO SECUNDARIO 440 (VM) ZF1 LC1","kind":"cuadro_secundario","local":"4-203-0-Q","voltage":"440 V","dcp10Id":"SSB-4PWS1130"},{"id":"XMT-HMSS0001","name":"RECEIVER & TRANSMITTER UNIT MASTER (RTU-240-M)","kind":"consumidor","local":"3-203-0-Q","voltage":"440 V","dcp10Id":"XMT-HMSS0001"},{"id":"XMT-HMSS0002","name":"RECEIVER & TRANSMITTER UNIT SLAVE (RTU-240-S)","kind":"consumidor","local":"3-203-0-Q","voltage":"440 V","dcp10Id":"XMT-HMSS0002"},{"id":"UPS-HMSS0001","name":"UPS SONAR CASCO","kind":"conversion","local":"4-203-0-Q","voltage":"440 V","dcp10Id":"UPS-HMSS0001"},{"id":"TRF-HMSS0001","name":"TRANSFORMADOR SONAR DE CASCO","kind":"conversion","local":"3-203-0-Q","voltage":"440 V","dcp10Id":"TRF-HMSS0001"},{"id":"SKT-1PWS0007","name":"ENCHUFE (VM) 115V LAP-HMSS0002 (PCM) IP23","kind":"consumidor","local":"3-203-0-Q","voltage":"440 V","dcp10Id":"SKT-1PWS0007"},{"id":"SPARE-SSB-4PWS1130-Q54","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1130-Q54","spare":true},{"id":"SPARE-SSB-4PWS1130-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1130-Q05","spare":true},{"id":"SPARE-SSB-4PWS1130-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1130-Q06","spare":true},{"id":"CTP-WHSS0001","name":"CUADRO PRINCIPAL DE CONTROL","kind":"cuadro_secundario","local":"1-196-2-L","voltage":"440 V","dcp10Id":"CTP-WHSS0001"},{"id":"SPARE-SSB-4PWS1131-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1131-Q03","spare":true},{"id":"SPARE-SSB-4PWS1131-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1131-Q04","spare":true},{"id":"SPARE-SSB-4PWS1131-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1131-Q05","spare":true},{"id":"STA-STCL0001","name":"ARRANCADOR CIERRES PROA","kind":"consumidor","local":"1-232-0-Q","voltage":"440 V","dcp10Id":"STA-STCL0001"},{"id":"STA-RASS0001","name":"ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO PROA","kind":"consumidor","local":"1-187-4-L","voltage":"440 V","dcp10Id":"STA-RASS0001"},{"id":"SPARE-SSB-4PWS1132-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1132-Q03","spare":true},{"id":"SPARE-SSB-4PWS1132-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1132-Q04","spare":true},{"id":"SSB-4PWS1430","name":"CUADRO SECUNDARIO 440 (VM) ZF1 LC4-LC1","kind":"cuadro_secundario","local":"1-174-1-Q","voltage":"440 V","dcp10Id":"SSB-4PWS1430"},{"id":"LCH-VLSY0001","name":"LAUNCHER, VERTICAL","kind":"consumidor","local":"3-183-0-M","voltage":"440 V","dcp10Id":"LCH-VLSY0001"},{"id":"TRF-VLSY0001","name":"TRANSFORMADOR VLS","kind":"conversion","local":"1-174-1-Q","voltage":"440 V","dcp10Id":"TRF-VLSY0001"},{"id":"VLC-VLSY0001","name":"LAUNCH CONTROL UNIT (UNIT 1)","kind":"consumidor","local":"1-174-1-Q","voltage":"440 V","dcp10Id":"VLC-VLSY0001"},{"id":"SPARE-SSB-4PWS1430-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1430-Q03","spare":true},{"id":"SPARE-SSB-4PWS1430-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1430-Q04","spare":true},{"id":"GRM-WOFE0002","name":"ESMERILADORA (TALLER CONTRAMAESTRE)","kind":"consumidor","local":"1-181-2-Q","voltage":"440 V","dcp10Id":"GRM-WOFE0002"},{"id":"DRM-WOFE0002","name":"TALADRO VERTICAL SOBRE BANCO (TALLER CONTRAMAESTRE)","kind":"consumidor","local":"1-181-2-Q","voltage":"440 V","dcp10Id":"DRM-WOFE0002"},{"id":"SPARE-SSB-4PWS1160-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1160-Q03","spare":true},{"id":"SPARE-SSB-4PWS1160-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1160-Q04","spare":true},{"id":"FAC-VENT1002","name":"CENTRO CONTROL VENILACION FAC-VEN1002","kind":"cuadro_secundario","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAC-VEN1002"},{"id":"PHP-HTSM1001","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM1001 19kW","kind":"consumidor","local":"01-166-0-L","voltage":"440 V","dcp10Id":"PHP-CAL1001"},{"id":"PWC-CATP0001","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-1 BR","kind":"consumidor","local":"4-203-0-Q","voltage":"440 V","dcp10Id":"PWC-CATP0001"},{"id":"PWC-CATP0002","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-2 ER","kind":"consumidor","local":"4-203-0-Q","voltage":"440 V","dcp10Id":"PWC-CATP0002"},{"id":"SPARE-SSB-4PWS1161-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1161-Q08","spare":true},{"id":"SPARE-SSB-4PWS1161-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1161-Q09","spare":true},{"id":"PHP-HTSM1002","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM1002 6.5kW","kind":"consumidor","local":"01-166-0-L","voltage":"440 V","dcp10Id":"PHP-CAL1002"},{"id":"PHP-HTSM1003","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM1003 6kW","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"PHP-CAL1003"},{"id":"CTU-HPAS0003","name":"UNIDAD DE COMPRESIÓN AIRE RESPIRABLE N1","kind":"consumidor","local":"2-174-1-A","voltage":"440 V","dcp10Id":"CTU-AAP0003"},{"id":"SPARE-SSB-4PWS1162-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1162-Q06","spare":true},{"id":"SPARE-SSB-4PWS1162-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS1162-Q07","spare":true},{"id":"SWF-VEMS1001","name":"ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS1001 SWF 2100","kind":"consumidor","local":"4-183-0-E","voltage":"440 V","dcp10Id":"SWF-VEM1001"},{"id":"FAN-VEMS1001","name":"VENTILADOR MARCA FAN-VEMS1001 VANEAXIAL DN 400","kind":"consumidor","local":"4-183-0-E","voltage":"440 V","dcp10Id":"FAN-VEM1001"},{"id":"FAN-VEMS1002","name":"VENTILADOR MARCA FAN-VEMS1002 VANEAXIAL DN 355","kind":"consumidor","local":"4-183-0-E","voltage":"440 V","dcp10Id":"FAN-VEM1002"},{"id":"UHE-HTSM1001","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-183-0-E","voltage":"440 V","dcp10Id":"UHE-CAL1001"},{"id":"SWF-VEMS1002","name":"ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS1002 SWF 2100","kind":"consumidor","local":"4-176-0-E","voltage":"440 V","dcp10Id":"SWF-VEM1002"},{"id":"FAN-VEMS1003","name":"VENTILADOR MARCA FAN-VEMS1003 VANEAXIAL DN 400","kind":"consumidor","local":"4-176-0-E","voltage":"440 V","dcp10Id":"FAN-VEM1003"},{"id":"FAN-VEMS1004","name":"VENTILADOR MARCA FAN-VEMS1004 VANEAXIAL DN 355","kind":"consumidor","local":"4-176-0-E","voltage":"440 V","dcp10Id":"FAN-VEM1004"},{"id":"UHE-HTSM1002","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-176-0-E","voltage":"440 V","dcp10Id":"UHE-CAL1002"},{"id":"FAN-VENT1001","name":"VENTILADOR MARCA FAN-VENT1001 VANEAXIAL DN 400","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN1001"},{"id":"FAN-VENT1004","name":"VENTILADOR MARCA FAN-VENT1004 VANEAXIAL DN 355","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN1004"},{"id":"FAN-VENT1005","name":"VENTILADOR MARCA FAN-VENT1005 VANEAXIAL DN 355","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN1005"},{"id":"FAN-VENT1006","name":"VENTILADOR MARCA FAN-VENT1006 VANEAXIAL DN 315","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN1006"},{"id":"FAN-VENT1007","name":"VENTILADOR MARCA FAN-VENT1007 VANEAXIAL DN 400","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN1007"},{"id":"FAN-VENT1008","name":"VENTILADOR MARCA FAN-VENT1008 VANEAXIAL DN 400","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN1008"},{"id":"UFN-NBCD1001","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD1001 UFN-1200","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"UFN-NBQ1001"},{"id":"UFN-NBCD1002","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD1002 UFN-900","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"UFN-NBQ1002"},{"id":"FAN-VENT1002","name":"VENTILADOR MARCA FAN-VENT1002 VANEAXIAL DN 450","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN1002"},{"id":"RHE-HTSM1001","name":"RECALENTADOR MARCA RHE-HTSM1001 RHE-(275X125)1.8kW","kind":"consumidor","local":"3-208-01-A","voltage":"440 V","dcp10Id":"RHE-CAL1001"},{"id":"RHE-HTSM1002","name":"RECALENTADOR MARCA RHE-HTSM1002 RHE-(400X400)6kW","kind":"consumidor","local":"1-232-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL1002"},{"id":"RHE-HTSM1006","name":"RECALENTADOR MARCA RHE-HTSM1006 RHE-(275X125)2.5kW","kind":"consumidor","local":"2-187-1-L","voltage":"440 V","dcp10Id":"RHE-CAL1006"},{"id":"RHE-HTSM1007","name":"RECALENTADOR MARCA RHE-HTSM1007 RHE-(275X125)2.5kW","kind":"consumidor","local":"2-187-2-L","voltage":"440 V","dcp10Id":"RHE-CAL1007"},{"id":"FAN-VENT1003","name":"VENTILADOR MARCA FAN-VENT1003 VANEAXIAL DN 450","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN1003"},{"id":"FCO-ACON1001","name":"FAN COIL TIPO 24 MANO DERECHA MARCA FCO-ACON1001","kind":"consumidor","local":"1-199-0-M","voltage":"440 V","dcp10Id":"FCO-ACO1001"},{"id":"UCO-ACON1002","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON1002 UCO 53 UC","kind":"consumidor","local":"1-190-1-Q","voltage":"440 V","dcp10Id":"UCO-ACO1002"},{"id":"RHE-HTSM1009","name":"RECALENTADOR MARCA RHE-HTSM1009 RHE-(675X325) 9.5kW ATEX","kind":"consumidor","local":"1-199-0-M","voltage":"440 V","dcp10Id":"RHE-CAL1009"},{"id":"FCO-ACON1002","name":"FAN COIL TIPO 22 MANO DERECHA MARCA FCO-ACON1002","kind":"consumidor","local":"1-187-3-L","voltage":"440 V","dcp10Id":"FCO-ACO1002"},{"id":"RHE-HTSM1003","name":"RECALENTADOR MARCA RHE-HTSM1003 RHE-(275X200)1.8kW","kind":"consumidor","local":"1-187-1-Q","voltage":"440 V","dcp10Id":"RHE-CAL1003"},{"id":"RHE-HTSM1004","name":"RECALENTADOR MARCA RHE-HTSM1004 RHE-(275X200)2kW","kind":"consumidor","local":"1-181-2-Q","voltage":"440 V","dcp10Id":"RHE-CAL1004"},{"id":"RHE-HTSM1005","name":"RECALENTADOR MARCA RHE-HTSM1005 RHE-(400X275)3kW","kind":"consumidor","local":"1-176-1-Q","voltage":"440 V","dcp10Id":"RHE-CAL1005"},{"id":"FCO-ACON1003","name":"FAN COIL TIPO 23 MANO DERECHA MARCA FCO-ACON1003","kind":"consumidor","local":"1-183-1-Q","voltage":"440 V","dcp10Id":"FCO-ACO1003"},{"id":"RHE-HTSM1008","name":"RECALENTADOR MARCA RHE-HTSM1008 RHE-(400X400) 8kW","kind":"consumidor","local":"1-183-1-Q","voltage":"440 V","dcp10Id":"RHE-CAL1008"},{"id":"FCU-ACON1001","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON1001","kind":"consumidor","local":"4-203-0-Q","voltage":"440 V","dcp10Id":"FCU-ACO1001"},{"id":"FCU-ACON1002","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON1002","kind":"consumidor","local":"3-203-0-Q","voltage":"440 V","dcp10Id":"FCU-ACO1002"},{"id":"FCU-ACON1003","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 MED MARCA FCU-ACON1003","kind":"consumidor","local":"2-187-0-A","voltage":"440 V","dcp10Id":"FCU-ACO1003"},{"id":"FCU-ACON1004","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H3 LOW MARCA FCU-ACON1004","kind":"consumidor","local":"2-174-1-A","voltage":"440 V","dcp10Id":"FCU-ACO1004"},{"id":"FCU-ACON1008","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW ATEX MARCA FCU-ACON1008","kind":"consumidor","local":"2-199-0-M","voltage":"440 V","dcp10Id":"FCU-ACO1008"},{"id":"FCU-ACON1005","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON1005","kind":"consumidor","local":"1-187-2-C","voltage":"440 V","dcp10Id":"FCU-ACO1005"},{"id":"FCU-ACON1006","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H5 LOW MARCA FCU-ACON1006","kind":"consumidor","local":"1-174-1-Q","voltage":"440 V","dcp10Id":"FCU-ACO1006"},{"id":"FCU-ACON1007","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON1007","kind":"consumidor","local":"1-174-2-Q","voltage":"440 V","dcp10Id":"FCU-ACO1007"},{"id":"UCO-ACON1001","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON1001 UCO 54 UC","kind":"consumidor","local":"1-176-0-Q","voltage":"440 V","dcp10Id":"UCO-ACO1001"},{"id":"LCS-4PWS0002","name":"CENTRO DE CARGA N-2","kind":"cuadro_secundario","local":"1-143-6-Q","voltage":"440 V","dcp10Id":"LCS-4PWS0002"},{"id":"TBX-CPNE0004","name":"CAJA DE TERMINALES","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"440 V","dcp10Id":"TBX-CPNE0004"},{"id":"SSB-4PWS2201","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC2","kind":"cuadro_secundario","local":"2-153-3-L","voltage":"440 V","dcp10Id":"SSB-4PWS2201"},{"id":"SSB-4PWS2202","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC2","kind":"cuadro_secundario","local":"1-169-1-L","voltage":"440 V","dcp10Id":"SSB-4PWS2202"},{"id":"SSB-4PWS2203","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC2","kind":"cuadro_secundario","local":"01-140-2-Q","voltage":"440 V","dcp10Id":"SSB-4PWS2203"},{"id":"SSB-4PWS2204","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC2","kind":"cuadro_secundario","local":"01-142-2-L","voltage":"440 V","dcp10Id":"SSB-4PWS2204"},{"id":"SPARE-LCS-4PWS0002-1Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0002-1Q05","spare":true},{"id":"SSB-4PWS2206","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC2","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"440 V","dcp10Id":"SSB-4PWS2206"},{"id":"SPARE-LCS-4PWS0002-1Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0002-1Q07","spare":true},{"id":"TRF-4PWS2230","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"04-158-0-C","voltage":"440 V","dcp10Id":"TRF-4PWS2230"},{"id":"SSB-4PWS2230","name":"CUADRO SECUNDARIO 440 (VM) ZF2 LC2","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"440 V","dcp10Id":"SSB-4PWS2230"},{"id":"PSP-REWS0001","name":"UD. DISTRIB. ALIMENT. (REWPDB)","kind":"consumidor","local":"04-158-0-C","voltage":"440 V","dcp10Id":"PSP-REWS0001"},{"id":"SBT-4PWS0002","name":"SABT EQUIPOS RADAR BANDA-S BR","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"440 V","dcp10Id":"SBT-4PWS0002"},{"id":"SBT-4PWS0003","name":"SABT EQUIPOS FIRE CONTROL SYSTEM (PROA)","kind":"cuadro_secundario","local":"06-155-0-C","voltage":"440 V","dcp10Id":"SBT-4PWS0003"},{"id":"SBT-4PWS0001","name":"SABT EQUIPOS RADAR BANDA-S ER","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"440 V","dcp10Id":"SBT-4PWS0001"},{"id":"SPARE-LCS-4PWS0002-2Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0002-2Q07","spare":true},{"id":"SPARE-LCS-4PWS0002-2Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0002-2Q08","spare":true},{"id":"SSB-4PWS2260","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC2","kind":"cuadro_secundario","local":"1-143-6-Q","voltage":"440 V","dcp10Id":"SSB-4PWS2260"},{"id":"TRF-4PWS2260","name":"TRANSFORMADOR 60Hz 440V/230V","kind":"conversion","local":"1-169-1-L","voltage":"440 V","dcp10Id":"TRF-4PWS2260"},{"id":"SSB-4PWS2261","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC2","kind":"cuadro_secundario","local":"02-156-2-L","voltage":"440 V","dcp10Id":"SSB-4PWS2261"},{"id":"SPARE-LCS-4PWS0002-3Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0002-3Q04","spare":true},{"id":"SSB-4PWS2263","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC2","kind":"cuadro_secundario","local":"1-143-6-Q","voltage":"440 V","dcp10Id":"SSB-4PWS2263"},{"id":"SPARE-LCS-4PWS0002-3Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0002-3Q06","spare":true},{"id":"SPARE-LCS-4PWS0002-3Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0002-3Q07","spare":true},{"id":"FFS-AFFF0001","name":"ESTACIÓN DE ESPUMA N1","kind":"consumidor","local":"2-124-3-Q","voltage":"440 V","dcp10Id":"FFS-CIE0001"},{"id":"RCT-24PW0002","name":"24VDC RECTIFIER Nº2","kind":"conversion","local":"03-169-0-C","voltage":"440 V","dcp10Id":"RCT-24PW0002"},{"id":"RCT-24PW0004","name":"24VDC RECTIFIER Nº4","kind":"conversion","local":"4-119-0-E","voltage":"440 V","dcp10Id":"RCT-24PW0004"},{"id":"SPARE-SSB-4PWS2201-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2201-Q04","spare":true},{"id":"SPARE-SSB-4PWS2201-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2201-Q05","spare":true},{"id":"HPU-SIDD0001","name":"HPU + ARRANCADOR PUERTA ESTACION ABANDONO N-1 (ESTACION DE REUNION Y EVACUACION N-1)","kind":"consumidor","local":"1-169-1-L","voltage":"440 V","dcp10Id":"HPU-SIDD0001"},{"id":"HPU-SIDD0002","name":"HPU + ARRANCADOR PUERTA ESTACION ABANDONO N-2 (ESTACION DE REUNION Y EVACUACION N-2)","kind":"consumidor","local":"1-169-2-L","voltage":"440 V","dcp10Id":"HPU-SIDD0002"},{"id":"SPARE-SSB-4PWS2202-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2202-Q03","spare":true},{"id":"SPARE-SSB-4PWS2202-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2202-Q04","spare":true},{"id":"RCK-XCOM0001","name":"ARMAR. ER-01 (HFRX/HFNB/V_UHF)","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RCK-XCOM0001"},{"id":"RCK-XCOM0003","name":"ARMAR. ER-03 (HFRX/HFNB/V_UHF)","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RCK-XCOM0003"},{"id":"RCK-XCOM0007","name":"ARMARIO ER-10 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RCK-XCOM0007"},{"id":"RCK-XCOM0008","name":"ARMARIO ER-11 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RCK-XCOM0008"},{"id":"RCK-XCOM0009","name":"ARMARIO ER-12 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RCK-XCOM0009"},{"id":"RCK-XCOM0010","name":"ARMARIO ER-13 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RCK-XCOM0010"},{"id":"RCK-XCOM0013","name":"ARMARIO ER-15 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RCK-XCOM0013"},{"id":"RCK-XCOM0014","name":"ARMARIO ER-16 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RCK-XCOM0014"},{"id":"SPARE-SSB-4PWS2203-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2203-Q09","spare":true},{"id":"SPARE-SSB-4PWS2203-Q10","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2203-Q10","spare":true},{"id":"SPARE-SSB-4PWS2204-Q01","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2204-Q01","spare":true},{"id":"FCC-ACON2014","name":"CENTRO CONTROL FANCOIL FCC-ACO2014","kind":"consumidor","local":"01-131-2-Q","voltage":"440 V","dcp10Id":"FCC-ACO2014"},{"id":"FCP-ACON2018","name":"PANEL CONTROL FANCOIL FCP-ACO2018","kind":"cuadro_secundario","local":"02-159-1-Q","voltage":"440 V","dcp10Id":"FCP-ACO2018"},{"id":"SPARE-SSB-4PWS2204-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2204-Q04","spare":true},{"id":"UCP-ACON2001","name":"PANEL CONTROL UNIT COOLER UCP-ACO2001","kind":"cuadro_secundario","local":"1-143-6-Q","voltage":"440 V","dcp10Id":"UCP-ACO2001"},{"id":"FCP-ACON2002","name":"PANEL CONTROL FANCOIL FCP-ACO2002","kind":"cuadro_secundario","local":"08-147-0-Q","voltage":"440 V","dcp10Id":"FCP-ACO2002"},{"id":"FCC-ACON2021","name":"CENTRO CONTROL FANCOIL FCC-ACO2021","kind":"consumidor","local":"03-169-0-C","voltage":"440 V","dcp10Id":"FCC-ACO2021"},{"id":"FCC-ACON2024","name":"CENTRO CONTROL FANCOIL FCC-ACO2024","kind":"consumidor","local":"04-158-0-C","voltage":"440 V","dcp10Id":"FCC-ACO2024"},{"id":"FCC-ACON2026","name":"CENTRO CONTROL FANCOIL FCC-ACO2026","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"FCC-ACO2026"},{"id":"UFN-NBCD2001","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD2001 UFN-1200","kind":"consumidor","local":"01-169-0-Q","voltage":"440 V","dcp10Id":"UFN-NBQ2001"},{"id":"SPARE-SSB-4PWS2204-Q11","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2204-Q11","spare":true},{"id":"SPARE-SSB-4PWS2206-Q01","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2206-Q01","spare":true},{"id":"TRF-4PWS2201","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"01-140-2-Q","voltage":"440 V","dcp10Id":"TRF-4PWS2201"},{"id":"PSP-DLSY0001","name":"FUENTE ALIMENTACIÓN LANZADOR NO. 1 (ER)","kind":"consumidor","local":"03-158-1-C","voltage":"440 V","dcp10Id":"PSP-DLSY0001"},{"id":"PSP-DLSY0002","name":"FUENTE ALIMENTACIÓN LANZADOR NO. 2 (BR)","kind":"consumidor","local":"03-158-1-C","voltage":"440 V","dcp10Id":"PSP-DLSY0002"},{"id":"SPARE-SSB-4PWS2206-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2206-Q05","spare":true},{"id":"SPARE-SSB-4PWS2206-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2206-Q06","spare":true},{"id":"CEM-MFRS0002","name":"ELECTRONIC EQUIPMENT FLUID COOLER (EEFC) NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"CEM-MFRS0002"},{"id":"PWP-IRST0001","name":"U. DISTRIBUCIÓN ALI. (UDA)","kind":"consumidor","local":"0","voltage":"440 V","dcp10Id":"PWP-IRST0001"},{"id":"PWP-CEWS0001","name":"CUADRO ELÉCTRICO CESM/CECM","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"440 V","dcp10Id":"PWP-CEWS0001"},{"id":"RCK-GFCS0003","name":"COMPUTER & POWER DISTRIBUTION UNIT (CPDU)","kind":"consumidor","local":"03-169-0-C","voltage":"440 V","dcp10Id":"RCK-GFCS0003"},{"id":"SPARE-SSB-4PWS2230-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2230-Q05","spare":true},{"id":"CTP-DWCL0001","name":"CUADRO DE CONTROL MODULO ENFRIADOR EQUIPOS ELECTRONICOS BAJA TEMPERATURA (CEM-DWCL0001)","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"440 V","dcp10Id":"CTP-REB0001"},{"id":"CUN-MFRS0002","name":"SHORT COMPUTER RACK ASSEMBLY No. 2","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"CUN-MFRS0002"},{"id":"CUN-MFRS0003","name":"SHORT COMPUTER RACK ASSEMBLY No. 3","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"CUN-MFRS0003"},{"id":"PWC-WIND0001","name":"UNIDAD PSU VENTANAS PUENTE DE GOBIERNO","kind":"consumidor","local":"02-169-0-C","voltage":"440 V","dcp10Id":"PWC-WIND0001"},{"id":"PWC-WIND0002","name":"UNIDAD PSU VENTANAS PUENTE DE GOBIERNO","kind":"consumidor","local":"02-169-0-C","voltage":"440 V","dcp10Id":"PWC-WIND0002"},{"id":"SPARE-SSB-4PWS2230-Q12","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2230-Q12","spare":true},{"id":"SPARE-SSB-4PWS2230-Q13","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2230-Q13","spare":true},{"id":"SSB-4PWS2231","name":"CUADRO SECUNDARIO 440 (VM) ZF2 LC2","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"440 V","dcp10Id":"SSB-4PWS2231"},{"id":"PSP-MFRS0001","name":"POWER SUPPLY NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"PSP-MFRS0001"},{"id":"PSP-MFRS0002","name":"POWER SUPPLY NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"PSP-MFRS0002"},{"id":"JBX-4PWS2001","name":"CAJA DE CONEXIÓN - PRE-MFRS0002 - RADAR DATA PROCESSOR NO. 2","kind":"consumidor","local":"03-169-0-C","voltage":"440 V","dcp10Id":"JBX-4PWS2001"},{"id":"TRF-4PWS2231","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"05-156-0-C","voltage":"440 V","dcp10Id":"TRF-4PWS2231"},{"id":"SPARE-SSB-4PWS2231-Q13","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2231-Q13","spare":true},{"id":"SPARE-SSB-4PWS2231-Q14","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2231-Q14","spare":true},{"id":"SPARE-SSB-4PWS2231-Q15","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2231-Q15","spare":true},{"id":"SSB-4PWS2232","name":"CUADRO SECUNDARIO 440 (VM) ZF2 LC2","kind":"cuadro_secundario","local":"06-155-0-C","voltage":"440 V","dcp10Id":"SSB-4PWS2232"},{"id":"JBX-4PWS2002","name":"CAJA DE CONEXIÓN - CUN-FCSY0001 - CONTROL, DIRECTOR (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"440 V","dcp10Id":"JBX-4PWS2002"},{"id":"TRF-4PWS2232","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"06-155-0-C","voltage":"440 V","dcp10Id":"TRF-4PWS2232"},{"id":"SPARE-SSB-4PWS2232-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2232-Q03","spare":true},{"id":"SPARE-SSB-4PWS2232-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2232-Q04","spare":true},{"id":"SSB-4PWS2430","name":"CUADRO SECUNDARIO 440 (VM) ZF2 LC4-LC2","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"440 V","dcp10Id":"SSB-4PWS2430"},{"id":"JBX-4PWS4001","name":"CAJA DE CONEXIÓN - PRE-MFRS0001 - RADAR DATA PROCESSOR NO. 1","kind":"consumidor","local":"03-158-1-C","voltage":"440 V","dcp10Id":"JBX-4PWS4001"},{"id":"TRF-4PWS2430","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"05-156-0-C","voltage":"440 V","dcp10Id":"TRF-4PWS2430"},{"id":"SPARE-SSB-4PWS2430-Q13","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2430-Q13","spare":true},{"id":"SPARE-SSB-4PWS2430-Q14","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2430-Q14","spare":true},{"id":"SSB-4PWS2431","name":"CUADRO SECUNDARIO 440 (VM) ZF2 LC4","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"440 V","dcp10Id":"SSB-4PWS2431"},{"id":"CUN-MFRS0001","name":"SHORT COMPUTER RACK ASSEMBLY No. 1","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"CUN-MFRS0001"},{"id":"CUN-MFRS0004","name":"SHORT COMPUTER RACK ASSEMBLY No. 4","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"CUN-MFRS0004"},{"id":"TRF-SSMS0001","name":"440V/440V TRANSFORMER","kind":"conversion","local":"03-158-1-C","voltage":"440 V","dcp10Id":"TRF-SSMS0001"},{"id":"TRF-SSMS0003","name":"TRANSFORMADOR SISTEMA NSM","kind":"conversion","local":"04-158-0-C","voltage":"440 V","dcp10Id":"TRF-SSMS0003"},{"id":"LOP-SSMS0001","name":"LMM ARMING & CONTROL PANEL (ACP)","kind":"consumidor","local":"01-164-0-C","voltage":"440 V","dcp10Id":"LOP-SSMS0001"},{"id":"SKT-1PWS0008","name":"ENCHUFE (VM) 115V - LCP-SSMS0001","kind":"consumidor","local":"01-164-0-C","voltage":"440 V","dcp10Id":"SKT-1PWS0008"},{"id":"SKT-1PWS0009","name":"ENCHUFE (VM) 115V - EQUIPO MONITORIZACIÓN TEST SSMS","kind":"consumidor","local":"03-158-1-C","voltage":"440 V","dcp10Id":"SKT-1PWS0009"},{"id":"SPARE-SSB-4PWS2431-Q54","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2431-Q54","spare":true},{"id":"SPARE-SSB-4PWS2431-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2431-Q06","spare":true},{"id":"SPARE-SSB-4PWS2431-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2431-Q07","spare":true},{"id":"PWC-CATP0003","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-3 BR","kind":"consumidor","local":"4-145-2-T","voltage":"440 V","dcp10Id":"PWC-CATP0003"},{"id":"PWC-CATP0004","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-4 ER","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"PWC-CATP0004"},{"id":"DIW-FSFE0003","name":"LAVAVAJILLAS SALA ESTAR SUBOFICIALES","kind":"consumidor","local":"1-169-0-L","voltage":"440 V","dcp10Id":"DIW-FSFE0003"},{"id":"SPARE-SSB-4PWS2260-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2260-Q04","spare":true},{"id":"SPARE-SSB-4PWS2260-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2260-Q05","spare":true},{"id":"FCP-ACON2020","name":"PANEL CONTROL FANCOIL FCP-ACO2020","kind":"cuadro_secundario","local":"01-142-2-L","voltage":"440 V","dcp10Id":"FCP-ACO2020"},{"id":"HTR-HPWS0003","name":"CALENTADOR AGUA POTABLE ESTACIÓN DESCONTAMINACIÓN N1","kind":"consumidor","local":"01-166-0-L","voltage":"440 V","dcp10Id":"HTR-APC0003"},{"id":"COF-FSFE0004","name":"MAQUINA CAFE REPOSTERIA COMTE Y JEFE FLOT.","kind":"consumidor","local":"02-150-2-Q","voltage":"440 V","dcp10Id":"COF-FSFE0004"},{"id":"SPARE-SSB-4PWS2261-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2261-Q07","spare":true},{"id":"FCP-ACON2011","name":"PANEL CONTROL FANCOIL FCP-ACO2011","kind":"cuadro_secundario","local":"1-163-0-L","voltage":"440 V","dcp10Id":"FCP-ACO2011"},{"id":"FCP-ACON2012","name":"PANEL CONTROL FANCOIL FCP-ACO2012","kind":"cuadro_secundario","local":"1-148-0-L","voltage":"440 V","dcp10Id":"FCP-ACO2012"},{"id":"SPARE-SSB-4PWS2263-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2263-Q04","spare":true},{"id":"SPARE-SSB-4PWS2263-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2263-Q05","spare":true},{"id":"FCO-ACON2014","name":"FAN COIL TIPO 24 MANO DERECHA MARCA FCO-ACON2014","kind":"consumidor","local":"01-140-2-Q","voltage":"440 V","dcp10Id":"FCO-ACO2014"},{"id":"FCO-ACON2015","name":"FAN COIL TIPO 24 MANO DERECHA MARCA FCO-ACON2015","kind":"consumidor","local":"01-140-2-Q","voltage":"440 V","dcp10Id":"FCO-ACO2015"},{"id":"FCO-ACON2016","name":"FAN COIL TIPO 23 MANO IZQUIERDA MARCA FCO-ACON2016","kind":"consumidor","local":"01-144-2-Q","voltage":"440 V","dcp10Id":"FCO-ACO2016"},{"id":"FCO-ACON2017","name":"FAN COIL TIPO 24 MANO IZQUIERDA MARCA FCO-ACON2017","kind":"consumidor","local":"01-144-2-Q","voltage":"440 V","dcp10Id":"FCO-ACO2017"},{"id":"RHE-HTSM2041","name":"RECALENTADOR MARCA RHE-HTSM2041 RHE-(175x150)1.8kW","kind":"consumidor","local":"01-145-3-C","voltage":"440 V","dcp10Id":"RHE-CAL2041"},{"id":"RHE-HTSM2042","name":"RECALENTADOR MARCA RHE-HTSM2042 RHE-(500x200)4kW","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RHE-CAL2042"},{"id":"RHE-HTSM2043","name":"RECALENTADOR MARCA RHE-HTSM2043 RHE-(500X200)4kW","kind":"consumidor","local":"01-145-1-C","voltage":"440 V","dcp10Id":"RHE-CAL2043"},{"id":"RHE-HTSM2044","name":"RECALENTADOR MARCA RHE-HTSM2044 RHE-(400X275)3kW","kind":"consumidor","local":"01-145-0-C","voltage":"440 V","dcp10Id":"RHE-CAL2044"},{"id":"RHE-HTSM2045","name":"RECALENTADOR MARCA RHE-HTSM2045 RHE-(400X275)3kW","kind":"consumidor","local":"01-145-0-C","voltage":"440 V","dcp10Id":"RHE-CAL2045"},{"id":"RHE-HTSM2039","name":"RECALENTADOR MARCA RHE-HTSM2039 RHE-(600X300)4.5kW","kind":"consumidor","local":"0","voltage":"440 V","dcp10Id":"RHE-CAL2039"},{"id":"RHE-HTSM2053","name":"RECALENTADOR MARCA RHE-HTSM2053 RHE-(275X200)2kW","kind":"consumidor","local":"02-159-0-C","voltage":"440 V","dcp10Id":"RHE-CAL2053"},{"id":"RHE-HTSM2054","name":"RECALENTADOR MARCA RHE-HTSM2054 RHE-(275X200)1.8kW","kind":"consumidor","local":"02-154-2-C","voltage":"440 V","dcp10Id":"RHE-CAL2054"},{"id":"FCO-ACON2021","name":"FAN COIL TIPO 23 MANO DERECHA MARCA FCO-ACON2021","kind":"consumidor","local":"03-158-1-C","voltage":"440 V","dcp10Id":"FCO-ACO2021"},{"id":"FCO-ACON2022","name":"FAN COIL TIPO 23 MANO DERECHA MARCA FCO-ACON2022","kind":"consumidor","local":"03-169-0-C","voltage":"440 V","dcp10Id":"FCO-ACO2022"},{"id":"FCO-ACON2023","name":"FAN COIL TIPO 25 MANO IZQUIERDA MARCA FCO-ACON2023","kind":"consumidor","local":"03-156-2-C","voltage":"440 V","dcp10Id":"FCO-ACO2023"},{"id":"RHE-HTSM2061","name":"RECALENTADOR MARCA RHE-HTSM2061 RHE-(400X275) 3.5kW","kind":"consumidor","local":"03-158-1-C","voltage":"440 V","dcp10Id":"RHE-CAL2061"},{"id":"RHE-HTSM2062","name":"RECALENTADOR MARCA RHE-HTSM2062 RHE-(400X275)3kW","kind":"consumidor","local":"03-169-0-C","voltage":"440 V","dcp10Id":"RHE-CAL2062"},{"id":"RHE-HTSM2063","name":"RECALENTADOR MARCA RHE-HTSM2063 RHE-(400x275)3.5kW","kind":"consumidor","local":"03-158-1-C","voltage":"440 V","dcp10Id":"RHE-CAL2063"},{"id":"RHE-HTSM2064","name":"RECALENTADOR MARCA RHE-HTSM2064 RHE-(400X275)3kW","kind":"consumidor","local":"03-169-0-C","voltage":"440 V","dcp10Id":"RHE-CAL2064"},{"id":"FCO-ACON2024","name":"FAN COIL TIPO 25 MANO IZQUIERDA MARCA FCO-ACON2024","kind":"consumidor","local":"04-158-0-C","voltage":"440 V","dcp10Id":"FCO-ACO2024"},{"id":"FCO-ACON2025","name":"FAN COIL TIPO 25 MANO DERECHA MARCA FCO-ACON2025","kind":"consumidor","local":"04-158-0-C","voltage":"440 V","dcp10Id":"FCO-ACO2025"},{"id":"FCO-ACON2026","name":"FAN COIL TIPO 26 MANO DERECHA MARCA FCO-ACON2026","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"FCO-ACO2026"},{"id":"FCO-ACON2027","name":"FAN COIL TIPO 26 MANO IZQUIERDA MARCA FCO-ACON2027","kind":"consumidor","local":"05-156-0-C","voltage":"440 V","dcp10Id":"FCO-ACO2027"},{"id":"HFU-ACON2001","name":"HUMIDIFICADOR","kind":"consumidor","local":"06-155-0-C","voltage":"440 V","dcp10Id":"HFU-ACO2001"},{"id":"FCO-ACON2002","name":"FAN COIL TIPO 22 MANO IZQUIERDA MARCA FCO-ACON2002","kind":"consumidor","local":"07-154-0-Q","voltage":"440 V","dcp10Id":"FCO-ACO2002"},{"id":"FAN-ACON2001","name":"VENTILADOR MARCA FAN-ACON2001 VANEAXIAL DN 350","kind":"consumidor","local":"08-147-0-Q","voltage":"440 V","dcp10Id":"FAN-ACO2001"},{"id":"RHE-HTSM2072","name":"RECALENTADOR MARCA RHE-HTSM2072 RHE-(275x200)3.5 kW","kind":"consumidor","local":"08-147-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL2072"},{"id":"FCO-ACON2011","name":"FAN COIL TIPO 22 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2011","kind":"consumidor","local":"1-163-0-L","voltage":"440 V","dcp10Id":"FCO-ACO2011"},{"id":"RHE-HTSM2019","name":"RECALENTADOR MARCA RHE-HTSM2019 RHE-HTSM2019-BWH","kind":"consumidor","local":"1-161-01-L","voltage":"440 V","dcp10Id":"RHE-CAL2019"},{"id":"RHE-HTSM2021","name":"RECALENTADOR MARCA RHE-HTSM2021 RHE-HTSM2021-CBU","kind":"consumidor","local":"1-161-3-L","voltage":"440 V","dcp10Id":"RHE-CAL2021"},{"id":"RHE-HTSM2022","name":"RECALENTADOR MARCA RHE-HTSM2022 RHE-HTSM2022-CBU","kind":"consumidor","local":"1-161-01-L","voltage":"440 V","dcp10Id":"RHE-CAL2022"},{"id":"RHE-HTSM2020","name":"RECALENTADOR MARCA RHE-HTSM2020 RHE-HTSM2020-CBU","kind":"consumidor","local":"1-169-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2020"},{"id":"RHE-HTSM2076","name":"RECALENTADOR MARCA RHE-HTSM2076 RHE-HTSM2076-CBU","kind":"consumidor","local":"1-169-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2076"},{"id":"RHE-HTSM2023","name":"RECALENTADOR MARCA RHE-HTSM2023 RHE-HTSM2023-CBU","kind":"consumidor","local":"1-169-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2023"},{"id":"RHE-HTSM2077","name":"RECALENTADOR MARCA RHE-HTSM2077 RHE-HTSM2077-CBU","kind":"consumidor","local":"1-169-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2077"},{"id":"FCO-ACON2012","name":"FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2012","kind":"consumidor","local":"1-148-0-L","voltage":"440 V","dcp10Id":"FCO-ACO2012"},{"id":"RHE-HTSM2024","name":"RECALENTADOR MARCA RHE-HTSM2024 RHE-HTSM2024-CBU","kind":"consumidor","local":"1-153-3-L","voltage":"440 V","dcp10Id":"RHE-CAL2024"},{"id":"RHE-HTSM2025","name":"RECALENTADOR MARCA RHE-HTSM2025 RHE-HTSM2025-CBU","kind":"consumidor","local":"1-153-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2025"},{"id":"RHE-HTSM2026","name":"RECALENTADOR MARCA RHE-HTSM2026 RHE-HTSM2026-CBU","kind":"consumidor","local":"1-153-0-L","voltage":"440 V","dcp10Id":"RHE-CAL2026"},{"id":"RHE-HTSM2027","name":"RECALENTADOR MARCA RHE-HTSM2027 RHE-HTSM2027-CBU","kind":"consumidor","local":"1-150-2-Q","voltage":"440 V","dcp10Id":"RHE-CAL2027"},{"id":"RHE-HTSM2078","name":"RECALENTADOR MARCA RHE-HTSM2078 RHE-HTSM2078-CBU","kind":"consumidor","local":"1-150-2-Q","voltage":"440 V","dcp10Id":"RHE-CAL2078"},{"id":"RHE-HTSM2028","name":"RECALENTADOR MARCA RHE-HTSM2028 RHE-HTSM2028-CBU","kind":"consumidor","local":"1-153-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2028"},{"id":"RHE-HTSM2079","name":"RECALENTADOR MARCA RHE-HTSM2079 RHE-HTSM2079-CBU","kind":"consumidor","local":"1-153-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2079"},{"id":"RHE-HTSM2029","name":"RECALENTADOR MARCA RHE-HTSM2029 RHE-HTSM2029-CBU","kind":"consumidor","local":"1-153-5-L","voltage":"440 V","dcp10Id":"RHE-CAL2029"},{"id":"RHE-HTSM2080","name":"RECALENTADOR MARCA RHE-HTSM2080 RHE-HTSM2080-CBU","kind":"consumidor","local":"1-153-5-L","voltage":"440 V","dcp10Id":"RHE-CAL2080"},{"id":"RHE-HTSM2030","name":"RECALENTADOR MARCA RHE-HTSM2030 RHE-HTSM2030-CBU","kind":"consumidor","local":"1-143-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2030"},{"id":"RHE-HTSM2031","name":"RECALENTADOR MARCA RHE-HTSM2031 RHE-HTSM2031-CBU","kind":"consumidor","local":"1-143-01-L","voltage":"440 V","dcp10Id":"RHE-CAL2031"},{"id":"RHE-HTSM2032","name":"RECALENTADOR MARCA RHE-HTSM2032 RHE-HTSM2032-CBU","kind":"consumidor","local":"1-143-4-L","voltage":"440 V","dcp10Id":"RHE-CAL2032"},{"id":"FCO-ACON2018","name":"FAN COIL TIPO 25 MANO DERECHA MARCA FCO-ACON2018","kind":"consumidor","local":"02-159-1-Q","voltage":"440 V","dcp10Id":"FCO-ACO2018"},{"id":"RHE-HTSM2052","name":"RECALENTADOR MARCA RHE-HTSM2052 RHE(675X325)13.5kW","kind":"consumidor","local":"02-169-0-C","voltage":"440 V","dcp10Id":"RHE-CAL2052"},{"id":"FCO-ACON2020","name":"FAN COIL TIPO 23 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2020","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"FCO-ACO2020"},{"id":"RHE-HTSM2056","name":"RECALENTADOR MARCA RHE-HTSM2056 RHE-HTSM2056-BWH","kind":"consumidor","local":"02-144-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2056"},{"id":"RHE-HTSM2057","name":"RECALENTADOR MARCA RHE-HTSM2057 RHE-HTSM2057-BWH","kind":"consumidor","local":"02-144-0-L","voltage":"440 V","dcp10Id":"RHE-CAL2057"},{"id":"RHE-HTSM2058","name":"RECALENTADOR MARCA RHE-HTSM2058 RHE-HTSM2058-CBU","kind":"consumidor","local":"01-144-2-Q","voltage":"440 V","dcp10Id":"RHE-CAL2058"},{"id":"RHE-HTSM2059","name":"RECALENTADOR MARCA RHE-HTSM2059 RHE-HTSM2059-CBU","kind":"consumidor","local":"02-137-3-L","voltage":"440 V","dcp10Id":"RHE-CAL2059"},{"id":"RHE-HTSM2060","name":"RECALENTADOR MARCA RHE-HTSM2060 RHE-HTSM2060-CBU","kind":"consumidor","local":"02-137-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2060"},{"id":"RHE-HTSM2082","name":"RECALENTADOR MARCA RHE-HTSM2082 RHE-HTSM2082-CBU","kind":"consumidor","local":"02-156-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2082"},{"id":"RHE-HTSM2083","name":"RECALENTADOR MARCA RHE-HTSM2083 RHE-(350X200)2kW","kind":"consumidor","local":"02-156-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2083"},{"id":"UCO-ACON2001","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON2001 UCO 55 UC","kind":"consumidor","local":"1-143-6-Q","voltage":"440 V","dcp10Id":"UCO-ACO2001"},{"id":"LCS-4PWS0003","name":"CENTRO DE CARGA N-3","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"440 V","dcp10Id":"LCS-4PWS0003"},{"id":"CSB-4PWS0001","name":"CUADRO CONEXION TIERRA PROA","kind":"cuadro_secundario","local":"02-116-2-Q","voltage":"440 V","dcp10Id":"CSB-4PWS0001"},{"id":"SSB-4PWS2301","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC3","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS2301"},{"id":"SSB-4PWS2302","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC3","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS2302"},{"id":"SSB-4PWS2303","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC3","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"440 V","dcp10Id":"SSB-4PWS2303"},{"id":"STA-STGE0002","name":"ARRANCADORES SISTEMA 2 BR","kind":"consumidor","local":"3-7-0-E","voltage":"440 V","dcp10Id":"STA-STGE0002"},{"id":"STA-STGE0004","name":"ARRANCADORES SISTEMA 4 ER","kind":"consumidor","local":"3-7-0-E","voltage":"440 V","dcp10Id":"STA-STGE0004"},{"id":"FAP-VENT2011","name":"PANEL CONTROL VENILACION FAP-VEN2011","kind":"cuadro_secundario","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"FAP-VEN2011"},{"id":"SSB-4PWS2305","name":"CUADRO SECUNDARIO 440 (VS) ZF2 LC3","kind":"cuadro_secundario","local":"3-151-2-T","voltage":"440 V","dcp10Id":"SSB-4PWS2305"},{"id":"SPARE-LCS-4PWS0003-1Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0003-1Q08","spare":true},{"id":"SPARE-LCS-4PWS0003-1Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0003-1Q09","spare":true},{"id":"SSB-4PWS2330","name":"CUADRO SECUNDARIO 440 (VM) ZF2 LC3","kind":"cuadro_secundario","local":"2-102-2-L","voltage":"440 V","dcp10Id":"SSB-4PWS2330"},{"id":"SSB-4PWS2331","name":"CUADRO SECUNDARIO 440 (VM) ZF2 LC3","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS2331"},{"id":"PWP-DEGS0001","name":"UNIDAD DE CONTROL DE POTENCIA","kind":"consumidor","local":"4-119-0-E","voltage":"440 V","dcp10Id":"PWP-DGS0001"},{"id":"CEM-MFRS0001","name":"ELECTRONIC EQUIPMENT FLUID COOLER (EEFC) NO. 1","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"CEM-MFRS0001"},{"id":"SSB-4PWS2332","name":"CUADRO SECUNDARIO 440 (VM) ZF2 LC3","kind":"cuadro_secundario","local":"4-131-1-E","voltage":"440 V","dcp10Id":"SSB-4PWS2332"},{"id":"SBT-4PWS0004","name":"SABT EQUIPOS FIRE CONTROL SYSTEM (POPA)","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"440 V","dcp10Id":"SBT-4PWS0004"},{"id":"SPARE-LCS-4PWS0003-2Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0003-2Q07","spare":true},{"id":"SPARE-LCS-4PWS0003-2Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0003-2Q08","spare":true},{"id":"SSB-4PWS2360","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"3-147-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS2360"},{"id":"TRF-4PWS2360","name":"TRANSFORMADOR 60Hz 440V/230V","kind":"conversion","local":"2-119-0-L","voltage":"440 V","dcp10Id":"TRF-4PWS2360"},{"id":"SSB-4PWS2361","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"SSB-4PWS2361"},{"id":"SSB-4PWS2362","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"2-131-3-L","voltage":"440 V","dcp10Id":"SSB-4PWS2362"},{"id":"SSB-4PWS2363","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"2-131-2-L","voltage":"440 V","dcp10Id":"SSB-4PWS2363"},{"id":"SSB-4PWS2364","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"SSB-4PWS2364"},{"id":"SSB-4PWS2365","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS2365"},{"id":"SSB-4PWS2366","name":"CUADRO SECUNDARIO 440 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"2-169-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS2366"},{"id":"SPARE-LCS-4PWS0003-3Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0003-3Q09","spare":true},{"id":"SPARE-LCS-4PWS0003-3Q10","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0003-3Q10","spare":true},{"id":"STA-PROP0001","name":"ARRANCADOR ELÉCTRICO T.G.","kind":"consumidor","local":"4-119-0-E","voltage":"440 V","dcp10Id":"STA-PRP0001"},{"id":"RCT-24PW0003","name":"24VDC RECTIFIER Nº3","kind":"conversion","local":"2-119-0-L","voltage":"440 V","dcp10Id":"RCT-24PW0003"},{"id":"SKT-4PWS0010","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-119-0-L","voltage":"440 V","dcp10Id":"SKT-4PWS0010"},{"id":"SKT-4PWS0012","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-119-0-L","voltage":"440 V","dcp10Id":"SKT-4PWS0012"},{"id":"SKT-4PWS0013","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-131-3-L","voltage":"440 V","dcp10Id":"SKT-4PWS0013"},{"id":"SKT-4PWS0015","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-153-2-L","voltage":"440 V","dcp10Id":"SKT-4PWS0015"},{"id":"SKT-4PWS0016","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-169-0-L","voltage":"440 V","dcp10Id":"SKT-4PWS0016"},{"id":"SPARE-SSB-4PWS2301-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2301-Q08","spare":true},{"id":"SPARE-SSB-4PWS2301-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2301-Q09","spare":true},{"id":"FAC-VENT2002","name":"CENTRO CONTROL VENTILACION FAC-VENT2002","kind":"cuadro_secundario","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAC-VEN2002"},{"id":"FAC-VENT2014","name":"CENTRO CONTROL VENILACION FAC-VEN2014","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"440 V","dcp10Id":"FAC-VEN2014"},{"id":"FCP-ACON2010","name":"PANEL CONTROL FANCOIL FCP-ACO2010","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"440 V","dcp10Id":"FCP-ACO2010"},{"id":"TRF-4PWS2301","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"1-125-0-L","voltage":"440 V","dcp10Id":"TRF-4PWS2301"},{"id":"PSP-DLSY0005","name":"FUENTE ALIMENTACIÓN LANZADOR NO. 5 (ER)","kind":"consumidor","local":"01-130-01-L","voltage":"440 V","dcp10Id":"PSP-DLSY0005"},{"id":"PSP-DLSY0006","name":"FUENTE ALIMENTACIÓN LANZADOR NO. 6 (BR)","kind":"consumidor","local":"02-116-2-Q","voltage":"440 V","dcp10Id":"PSP-DLSY0006"},{"id":"SPARE-SSB-4PWS2302-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2302-Q07","spare":true},{"id":"SPARE-SSB-4PWS2302-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2302-Q08","spare":true},{"id":"SKT-4PWS0001","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"4-119-0-E","voltage":"440 V","dcp10Id":"SKT-4PWS0001"},{"id":"SKT-4PWS0022","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"4-119-0-E","voltage":"440 V","dcp10Id":"SKT-4PWS0022"},{"id":"MAV-DGSW0001","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-119-0-E","voltage":"440 V","dcp10Id":"MAV-ARG0001"},{"id":"MAV-DGSW0002","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-119-0-E","voltage":"440 V","dcp10Id":"MAV-ARG0002"},{"id":"SPARE-SSB-4PWS2303-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2303-Q05","spare":true},{"id":"SPARE-SSB-4PWS2303-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2303-Q06","spare":true},{"id":"CCM-VEMS2001","name":"CENTRO CONTROL MOTORES CCM-VEM2001","kind":"cuadro_secundario","local":"4-153-0-E","voltage":"440 V","dcp10Id":"CCM-VEM2001"},{"id":"FUP-ACON2001","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO2001","kind":"cuadro_secundario","local":"4-158-0-C","voltage":"440 V","dcp10Id":"FUP-ACO2001"},{"id":"FUP-ACON2003","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO2003","kind":"cuadro_secundario","local":"2-169-1-C","voltage":"440 V","dcp10Id":"FUP-ACO2003"},{"id":"FUP-ACON2004","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO2004","kind":"cuadro_secundario","local":"2-169-4-A","voltage":"440 V","dcp10Id":"FUP-ACO2004"},{"id":"UCP-ACON2002","name":"PANEL CONTROL UNIT COOLER UCP-ACO2002","kind":"cuadro_secundario","local":"01-131-1-Q","voltage":"440 V","dcp10Id":"UCP-ACO2002"},{"id":"MAV-ASWS0003","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"MAV-ASA0003"},{"id":"MAV-SWFS0011","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"MAV-CIS0011"},{"id":"SPARE-SSB-4PWS2305-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2305-Q08","spare":true},{"id":"SPARE-SSB-4PWS2305-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2305-Q09","spare":true},{"id":"STA-RASS0002","name":"ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO CENTRO BR","kind":"consumidor","local":"02-116-2-Q","voltage":"440 V","dcp10Id":"STA-RASS0002"},{"id":"STA-RASS0003","name":"ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO CENTRO ER","kind":"consumidor","local":"02-116-2-Q","voltage":"440 V","dcp10Id":"STA-RASS0003"},{"id":"STA-RASS0006","name":"ARRANCADOR CANCAMO DESLIZANTE BR","kind":"consumidor","local":"02-116-2-Q","voltage":"440 V","dcp10Id":"STA-RASS0006"},{"id":"STA-RASS0007","name":"ARRANCADOR CANCAMO DESLIZANTE ER","kind":"consumidor","local":"02-116-2-Q","voltage":"440 V","dcp10Id":"STA-RASS0007"},{"id":"SPARE-SSB-4PWS2330-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2330-Q05","spare":true},{"id":"SPARE-SSB-4PWS2330-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2330-Q06","spare":true},{"id":"CTP-PREL0001","name":"CABINA PRINCIPAL DE CONTROL ASCENSOR PROVISIONES","kind":"cuadro_secundario","local":"3-131-01-L","voltage":"440 V","dcp10Id":"CTP-PREL0001"},{"id":"TRF-4PWS2330","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"2-119-0-L","voltage":"440 V","dcp10Id":"TRF-4PWS2330"},{"id":"CTP-PROP0001","name":"PANEL CONTROL TURBINA GAS LM2500 (CTP)","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"440 V","dcp10Id":"CTP-PROP0001"},{"id":"SPARE-SSB-4PWS2331-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2331-Q05","spare":true},{"id":"SPARE-SSB-4PWS2331-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2331-Q06","spare":true},{"id":"CTP-RCRS0001","name":"CUADRO CONTROL PLANTA FRIGORIFICA RFU-RCRS0001","kind":"cuadro_secundario","local":"4-131-1-E","voltage":"440 V","dcp10Id":"CTP-RFR0001"},{"id":"STA-ASWS0001","name":"ARRANCADOR BOMBA AGUA SALADA AUXILIAR","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"STA-ASA0001"},{"id":"CTP-DWCH0001","name":"CUADRO DE CONTROL MODULO ENFRIADOR EQUIPOS ELECTRONICOS ALTA TEMPERATURA (CEM-DWCH0001)","kind":"cuadro_secundario","local":"4-153-0-E","voltage":"440 V","dcp10Id":"CTP-REA0001"},{"id":"SPARE-SSB-4PWS2332-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2332-Q04","spare":true},{"id":"SPARE-SSB-4PWS2332-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2332-Q05","spare":true},{"id":"FCP-ACON2003","name":"PANEL CONTROL FANCOIL FCP-ACO2003","kind":"cuadro_secundario","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"FCP-ACO2003"},{"id":"FCP-ACON2004","name":"PANEL CONTROL FANCOIL FCP-ACO2004","kind":"cuadro_secundario","local":"3-147-0-L","voltage":"440 V","dcp10Id":"FCP-ACO2004"},{"id":"FCP-ACON2005","name":"PANEL CONTROL FANCOIL FCP-ACO2005","kind":"cuadro_secundario","local":"4-166-1-T","voltage":"440 V","dcp10Id":"FCP-ACO2005"},{"id":"SPARE-SSB-4PWS2360-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2360-Q05","spare":true},{"id":"SPARE-SSB-4PWS2360-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2360-Q06","spare":true},{"id":"CTP-FWTS0003","name":"CUADRO DE CONTROL HIDROEXTRACTOR Y TANQUE DE COMIDAS","kind":"cuadro_secundario","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"CTP-TRD0003"},{"id":"CTP-FWTS0004","name":"CUADRO DE CONTROL INCINERADOR","kind":"cuadro_secundario","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"CTP-TRD0004"},{"id":"CTP-FWTS0005","name":"CUADRO DE CONTROL TANQUE LODOS INCINERADOR","kind":"cuadro_secundario","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"CTP-TRD0005"},{"id":"SHC-FWTS0001","name":"COMPACTADOR/TRITURADOR","kind":"consumidor","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"SHC-TRD0001"},{"id":"SHD-FWTS0001","name":"TRITURADOR DE PLÁSTICOS","kind":"consumidor","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"SHD-TRD0001"},{"id":"SPARE-SSB-4PWS2361-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2361-Q06","spare":true},{"id":"SPARE-SSB-4PWS2361-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2361-Q07","spare":true},{"id":"OVN-FSFE0003","name":"HORNO PANADERIA","kind":"consumidor","local":"2-131-1-Q","voltage":"440 V","dcp10Id":"OVN-FSFE0003"},{"id":"COF-FSFE0001","name":"MAQUINA CAFE REPOSTERIA OFICIALES","kind":"consumidor","local":"1-124-0-Q","voltage":"440 V","dcp10Id":"COF-FSFE0001"},{"id":"DIW-FSFE0004","name":"MAQUINA LAVAPLATOS LAVAPLATOS","kind":"consumidor","local":"2-140-0-Q","voltage":"440 V","dcp10Id":"DIW-FSFE0004"},{"id":"CTP-FWTS0001","name":"CUADRO DE CONTROL PULPER Nº1","kind":"cuadro_secundario","local":"2-140-0-Q","voltage":"440 V","dcp10Id":"CTP-TRD0001"},{"id":"BAM-FSFE0001","name":"MESA CALIENTE COMEDOR MARINERIA","kind":"consumidor","local":"2-153-0-L","voltage":"440 V","dcp10Id":"BAM-FSFE0001"},{"id":"BAM-FSFE0002","name":"DISPENSADOR DE COMIDA CON BAÑO MARIA COMEDOR SUBOFICIALES","kind":"consumidor","local":"2-145-1-L","voltage":"440 V","dcp10Id":"BAM-FSFE0002"},{"id":"BAM-FSFE0003","name":"DISPENSADOR DE COMIDA CON BAÑO MARIA COMEDOR OFICIALES","kind":"consumidor","local":"1-124-0-Q","voltage":"440 V","dcp10Id":"BAM-FSFE0003"},{"id":"VEM-FSFE0010","name":"DISPENSADOR CAFE COMEDOR MARINERIA","kind":"consumidor","local":"2-153-0-L","voltage":"440 V","dcp10Id":"VEM-FSFE0010"},{"id":"DIW-FSFE0001","name":"LAVAVAJILLAS REPOSTERIA OFICIALES","kind":"consumidor","local":"1-124-0-Q","voltage":"440 V","dcp10Id":"DIW-FSFE0001"},{"id":"SPARE-SSB-4PWS2362-Q10","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2362-Q10","spare":true},{"id":"SPARE-SSB-4PWS2362-Q11","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2362-Q11","spare":true},{"id":"SPARE-SSB-4PWS2362-Q12","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2362-Q12","spare":true},{"id":"EHP-FSFE0001","name":"COCINA ELECTRICA COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"EHP-FSFE0001"},{"id":"KET-FSFE0001","name":"MARMITA ELECTRICA COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"KET-FSFE0001"},{"id":"KET-FSFE0002","name":"MARMITA ELECTRICA COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"KET-FSFE0002"},{"id":"EHP-FSFE0002","name":"PAELLERA ELECTRICA COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"EHP-FSFE0002"},{"id":"FRY-FSFE0001","name":"FREIDORA DOBLE COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"FRY-FSFE0001"},{"id":"FRY-FSFE0002","name":"FREIDORA SIMPLE COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"FRY-FSFE0002"},{"id":"OVN-FSFE0001","name":"HORNO DE CONVECCION COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"OVN-FSFE0001"},{"id":"CTP-FWTS0002","name":"CUADRO DE CONTROL PULPER Nº2","kind":"cuadro_secundario","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"CTP-TRD0002"},{"id":"EHP-FSFE0003","name":"PLANCHA ELECTRICA COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"EHP-FSFE0003"},{"id":"EHP-FSFE0004","name":"PLANCHA ELECTRICA PEQUEÑA COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"EHP-FSFE0004"},{"id":"CTP-DUMW0001","name":"SISTEMA CONTROL ELÉCTRICO MONTAPLATOS","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"440 V","dcp10Id":"CTP-DUMW0001"},{"id":"SPARE-SSB-4PWS2363-Q12","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2363-Q12","spare":true},{"id":"TRF-4PWS2361","name":"TRANSFORMADOR 60Hz 440V/230V","kind":"conversion","local":"2-131-2-L","voltage":"440 V","dcp10Id":"TRF-4PWS2361"},{"id":"SPARE-SSB-4PWS2363-Q14","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2363-Q14","spare":true},{"id":"SPARE-SSB-4PWS2363-Q15","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2363-Q15","spare":true},{"id":"WAM-LAUE0001","name":"LAVADORA y SECADORA EN COLUMNA 10Kg Y 8,2 Kg (LAVANDERIA)","kind":"consumidor","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"WAM-LAUE0001"},{"id":"WAM-LAUE0002","name":"LAVADORA y SECADORA EN COLUMNA 10Kg Y 8,2 Kg (LAVANDERIA)","kind":"consumidor","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"WAM-LAUE0002"},{"id":"WAM-LAUE0003","name":"LAVADORA 31Kg (LAVANDERIA)","kind":"consumidor","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"WAM-LAUE0003"},{"id":"WAM-LAUE0004","name":"LAVADORA y SECADORA EN COLUMNA 10Kg Y 8,2 Kg (LAVANDERIA)","kind":"consumidor","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"WAM-LAUE0004"},{"id":"WAM-LAUE0005","name":"LAVADORA y SECADORA EN COLUMNA 10Kg Y 8,2 Kg (LAVANDERIA)","kind":"consumidor","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"WAM-LAUE0005"},{"id":"AIM-LAUE0001","name":"PLANCHADORA DE RODILLO (LAVANDERIA)","kind":"consumidor","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"AIM-LAUE0001"},{"id":"SPARE-SSB-4PWS2364-Q11","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2364-Q11","spare":true},{"id":"SPARE-SSB-4PWS2364-Q12","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2364-Q12","spare":true},{"id":"FAP-VENT2001","name":"PANEL CONTROL VENILACION FAP-VEN2001","kind":"cuadro_secundario","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"FAP-VEN2001"},{"id":"FAC-VENT2003","name":"CENTRO CONTROL VENTILACION FAC-VENT2003","kind":"cuadro_secundario","local":"01-131-2-Q","voltage":"440 V","dcp10Id":"FAC-VEN2003"},{"id":"FAC-VENT2004","name":"CENTRO CONTROL VENILACION FAC-VEN2004","kind":"cuadro_secundario","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAC-VEN2004"},{"id":"FCP-ACON2019","name":"PANEL CONTROL FANCOIL FCP-ACO2019","kind":"cuadro_secundario","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FCP-ACO2019"},{"id":"FUP-ACON2002","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO2002","kind":"cuadro_secundario","local":"4-128-3-Q","voltage":"440 V","dcp10Id":"FUP-ACO2002"},{"id":"PHP-HTSM2002","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2002 39kW","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL2002"},{"id":"PHP-HTSM2003","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2003 27kW","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL2003"},{"id":"PWC-CATP0005","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-5 BR","kind":"consumidor","local":"4-119-0-E","voltage":"440 V","dcp10Id":"PWC-CATP0005"},{"id":"PWC-CATP0006","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-6 ER","kind":"consumidor","local":"3-102-1-T","voltage":"440 V","dcp10Id":"PWC-CATP0006"},{"id":"CTP-ACLA0001","name":"PANEL DE CONTROL CON DISTRIBUIDOR HIDRÁULICO Y BALIZA AVISO VISUAL Y SONORO","kind":"cuadro_secundario","local":"1-131-1-Q","voltage":"440 V","dcp10Id":"CTP-ACLA0001"},{"id":"SPARE-SSB-4PWS2365-Q12","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2365-Q12","spare":true},{"id":"SPARE-SSB-4PWS2365-Q13","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2365-Q13","spare":true},{"id":"FCP-ACON2001","name":"PANEL CONTROL FANCOIL FCP-ACO2001","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"440 V","dcp10Id":"FCP-ACO2001"},{"id":"FCP-ACON2006","name":"PANEL CONTROL FANCOIL FCP-ACO2006","kind":"cuadro_secundario","local":"2-169-0-L","voltage":"440 V","dcp10Id":"FCP-ACO2006"},{"id":"FCP-ACON2007","name":"PANEL CONTROL FANCOIL FCP-ACO2007","kind":"cuadro_secundario","local":"2-153-3-L","voltage":"440 V","dcp10Id":"FCP-ACO2007"},{"id":"FCC-ACON2008","name":"CENTRO CONTROL FANCOIL FCC-ACO2008","kind":"consumidor","local":"2-131-2-L","voltage":"440 V","dcp10Id":"FCC-ACO2008"},{"id":"FCP-ACON2013","name":"PANEL CONTROL FANCOIL FCP-ACO2013","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"440 V","dcp10Id":"FCP-ACO2013"},{"id":"PHP-HTSM2001","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2001 23kW","kind":"consumidor","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"PHP-CAL2001"},{"id":"PHP-HTSM2004","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2004 51kW","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL2004"},{"id":"PHP-HTSM2005","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2005 7kW","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL2005"},{"id":"PHP-HTSM2006","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM2006 2kW","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL2006"},{"id":"CTP-VENT2001","name":"CUADRO DE CONTROL DE COCINA MARCA CTP-VENT2001","kind":"cuadro_secundario","local":"2-131-2-L","voltage":"440 V","dcp10Id":"CTP-VEN2001"},{"id":"SPARE-SSB-4PWS2366-Q11","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2366-Q11","spare":true},{"id":"SPARE-SSB-4PWS2366-Q12","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS2366-Q12","spare":true},{"id":"SWF-VEMS2001","name":"ENFRIADOR VENTILADOR AGUA SALADA MARCA SWF-VEMS2001 SWF 3500","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"SWF-VEM2001"},{"id":"FAN-VEMS2002","name":"VENTILADOR MARCA FAN-VEMS2002 VANEAXIAL DN 355","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"FAN-VEM2002"},{"id":"FAN-VEMS2001","name":"VENTILADOR MARCA FAN-VEMS2001 VANEAXIAL DN 400","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"FAN-VEM2001"},{"id":"UHE-HTSM2001","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"4-153-0-E","voltage":"440 V","dcp10Id":"UHE-CAL2001"},{"id":"FAN-VENT2001","name":"VENTILADOR MARCA FAN-VENT2001 VANEAXIAL DN 355","kind":"consumidor","local":"2-116-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN2001"},{"id":"FAN-VENT2002","name":"VENTILADOR MARCA FAN-VENT2002 VANEAXIAL DN 450","kind":"consumidor","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN2002"},{"id":"FAN-VENT2012","name":"VENTILADOR MARCA FAN-VENT2012 CENTRIFUGO DN 95","kind":"consumidor","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN2012"},{"id":"FAN-VENT2013","name":"VENTILADOR MARCA FAN-VENT2013 CENTRIFUGO DN 182","kind":"consumidor","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN2013"},{"id":"FAN-VENT2003","name":"VENTILADOR MARCA FAN-VENT2003 VANEAXIAL DN 560","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN2003"},{"id":"FAN-VENT2005","name":"VENTILADOR MARCA FAN-VENT2005 VANEAXIAL DN 400","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN2005"},{"id":"FAN-VENT2007","name":"VENTILADOR MARCA FAN-VENT2007 VANEAXIAL DN 500","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN2007"},{"id":"FAN-VENT2009","name":"VENTILADOR MARCA FAN-VENT2009 CENTRIFUGO","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN2009"},{"id":"RHE-HTSM2065","name":"RECALENTADOR MARCA RHE-HTSM2065 RHE-(275X200)2.5kW","kind":"consumidor","local":"01-169-7-Q","voltage":"440 V","dcp10Id":"RHE-CAL2065"},{"id":"RHE-HTSM2066","name":"RECALENTADOR MARCA RHE-HTSM2066 RHE-(400X275)1.8kW","kind":"consumidor","local":"2-140-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL2066"},{"id":"RHE-HTSM2067","name":"RECALENTADOR MARCA RHE-HTSM2067 RHE-(275X125)1.8kW","kind":"consumidor","local":"3-131-01-L","voltage":"440 V","dcp10Id":"RHE-CAL2067"},{"id":"RHE-HTSM2068","name":"RECALENTADOR MARCA RHE-HTSM2068 RHE-(200X175)1.8kW","kind":"consumidor","local":"2-131-3-L","voltage":"440 V","dcp10Id":"RHE-CAL2068"},{"id":"FAN-VENT2004","name":"VENTILADOR MARCA FAN-VENT2004 VANEAXIAL DN 560","kind":"consumidor","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN2004"},{"id":"FAN-VENT2006","name":"VENTILADOR MARCA FAN-VENT2006 VANEAXIAL DN 400","kind":"consumidor","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN2006"},{"id":"FAN-VENT2008","name":"VENTILADOR MARCA FAN-VENT2008 VANEAXIAL DN 500","kind":"consumidor","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN2008"},{"id":"FAN-VENT2010","name":"VENTILADOR MARCA FAN-VENT2010 CENTRIFUGO DN 109","kind":"consumidor","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN2010"},{"id":"FAN-VENT2014","name":"VENTILADOR MARCA FAN-VENT2014 CENTRIFUGO DN 284","kind":"consumidor","local":"1-116-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN2014"},{"id":"FAN-VENT2015","name":"VENTILADOR MARCA FAN-VENT2015 CENTRIFUGO DN 95","kind":"consumidor","local":"1-116-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN2015"},{"id":"UHE-HTSM2005","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"02-116-1-A","voltage":"440 V","dcp10Id":"UHE-CAL2005"},{"id":"UHE-HTSM2006","name":"UNIDAD DE CALEFACCION ELECTRICA CON VENTILADOR","kind":"consumidor","local":"02-116-2-Q","voltage":"440 V","dcp10Id":"UHE-CAL2006"},{"id":"FAN-VENT2011","name":"VENTILADOR MARCA FAN-VENT2011 CENTRIFUGO DN 182","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN2011"},{"id":"UFN-NBCD2002","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD2002 UFN-1200","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"UFN-NBQ2002"},{"id":"UFN-NBCD2003","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD2003 UFN-1200","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"UFN-NBQ2003"},{"id":"UFN-NBCD2004","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD2004 UFN-1200","kind":"consumidor","local":"02-144-2-Q","voltage":"440 V","dcp10Id":"UFN-NBQ2004"},{"id":"FCO-ACON2008","name":"FAN COIL TIPO 25 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2008","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"FCO-ACO2008"},{"id":"FCO-ACON2009","name":"FAN COIL TIPO 25 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2009","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"FCO-ACO2009"},{"id":"RHE-HTSM2069","name":"RECALENTADOR MARCA RHE-HTSM2069 RHE-HTSM2069-VAV","kind":"consumidor","local":"2-131-1-Q","voltage":"440 V","dcp10Id":"RHE-CAL2069"},{"id":"RHE-HTSM2070","name":"RECALENTADOR MARCA RHE-HTSM2070 RHE-HTSM2070-VAV","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL2070"},{"id":"RHE-HTSM2071","name":"RECALENTADOR MARCA RHE-HTSM2071 RHE-HTSM2071-VAV","kind":"consumidor","local":"2-131-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL2071"},{"id":"FCO-ACON2001","name":"FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2001","kind":"consumidor","local":"2-153-2-L","voltage":"440 V","dcp10Id":"FCO-ACO2001"},{"id":"RHE-HTSM2014","name":"RECALENTADOR MARCA RHE-HTSM2014 RHE-HTSM2014-BWH","kind":"consumidor","local":"2-153-0-L","voltage":"440 V","dcp10Id":"RHE-CAL2014"},{"id":"RHE-HTSM2016","name":"RECALENTADOR MARCA RHE-HTSM2016 RHE-HTSM2016-CBU","kind":"consumidor","local":"2-137-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL2016"},{"id":"FCO-ACON2003","name":"FAN COIL TIPO 25 MANO DERECHA MARCA FCO-ACON2003","kind":"consumidor","local":"4-131-01-Q","voltage":"440 V","dcp10Id":"FCO-ACO2003"},{"id":"FCO-ACON2004","name":"FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2004","kind":"consumidor","local":"3-147-0-L","voltage":"440 V","dcp10Id":"FCO-ACO2004"},{"id":"RHE-HTSM2005","name":"RECALENTADOR MARCA RHE-HTSM2005 RHE-HTSM2005-CBU","kind":"consumidor","local":"3-153-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2005"},{"id":"RHE-HTSM2006","name":"RECALENTADOR MARCA RHE-HTSM2006 RHE-HTSM2006-CBU","kind":"consumidor","local":"3-153-0-L","voltage":"440 V","dcp10Id":"RHE-CAL2006"},{"id":"RHE-HTSM2007","name":"RECALENTADOR MARCA RHE-HTSM2007 RHE-HTSM2007-CBU","kind":"consumidor","local":"3-153-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2007"},{"id":"RHE-HTSM2075","name":"RECALENTADOR MARCA RHE-HTSM2075 RHE-HTSM2075-CBU","kind":"consumidor","local":"3-153-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2075"},{"id":"RHE-HTSM2008","name":"RECALENTADOR MARCA RHE-HTSM2008 RHE-HTSM2008-CBU","kind":"consumidor","local":"3-161-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2008"},{"id":"RHE-HTSM2009","name":"RECALENTADOR MARCA RHE-HTSM2009 RHE-HTSM2009-CBU","kind":"consumidor","local":"3-140-01-L","voltage":"440 V","dcp10Id":"RHE-CAL2009"},{"id":"RHE-HTSM2010","name":"RECALENTADOR MARCA RHE-HTSM2010 RHE-HTSM2010-CBU","kind":"consumidor","local":"3-140-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2010"},{"id":"RHE-HTSM2004","name":"RECALENTADOR MARCA RHE-HTSM2004 RHE-HTSM2004-BWH","kind":"consumidor","local":"3-153-4-A","voltage":"440 V","dcp10Id":"RHE-CAL2004"},{"id":"RHE-HTSM2084","name":"RECALENTADOR MARCA RHE-HTSM2084 RHE-HTSM2084-BWH","kind":"consumidor","local":"3-140-3-L","voltage":"440 V","dcp10Id":"RHE-CAL2084"},{"id":"FCO-ACON2005","name":"FAN COIL TIPO 22 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2005","kind":"consumidor","local":"3-165-0-L","voltage":"440 V","dcp10Id":"FCO-ACO2005"},{"id":"RHE-HTSM2085","name":"RECALENTADOR MARCA RHE-HTSM2085 RHE-HTSM2085-CBU","kind":"consumidor","local":"3-161-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2085"},{"id":"RHE-HTSM2001","name":"RECALENTADOR MARCA RHE-HTSM2001 RHE-HTSM2001-BWH","kind":"consumidor","local":"3-169-0-L","voltage":"440 V","dcp10Id":"RHE-CAL2001"},{"id":"RHE-HTSM2002","name":"RECALENTADOR MARCA RHE-HTSM2002 RHE-HTSM2002-CBU","kind":"consumidor","local":"3-161-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2002"},{"id":"RHE-HTSM2003","name":"RECALENTADOR MARCA RHE-HTSM2003 RHE-HTSM2003-CBU","kind":"consumidor","local":"3-161-01-L","voltage":"440 V","dcp10Id":"RHE-CAL2003"},{"id":"FCO-ACON2006","name":"FAN COIL TIPO 21 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON2006","kind":"consumidor","local":"2-169-0-L","voltage":"440 V","dcp10Id":"FCO-ACO2006"},{"id":"RHE-HTSM2011","name":"RECALENTADOR MARCA RHE-HTSM2011 RHE-HTSM2011-BWH","kind":"consumidor","local":"2-160-3-L","voltage":"440 V","dcp10Id":"RHE-CAL2011"},{"id":"RHE-HTSM2012","name":"RECALENTADOR MARCA RHE-HTSM2012 RHE-HTSM2012-BWH","kind":"consumidor","local":"2-160-4-L","voltage":"440 V","dcp10Id":"RHE-CAL2012"},{"id":"FCO-ACON2007","name":"FAN COIL TIPO 21 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2007","kind":"consumidor","local":"2-153-3-L","voltage":"440 V","dcp10Id":"FCO-ACO2007"},{"id":"RHE-HTSM2015","name":"RECALENTADOR MARCA RHE-HTSM2015 RHE-HTSM2015-BWH","kind":"consumidor","local":"2-145-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2015"},{"id":"RHE-HTSM2013","name":"RECALENTADOR MARCA RHE-HTSM2013 RHE-HTSM2013-CBU","kind":"consumidor","local":"2-153-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2013"},{"id":"RHE-HTSM2073","name":"RECALENTADOR MARCA RHE-HTSM2073 RHE-HTSM2073-CBU","kind":"consumidor","local":"2-153-1-L","voltage":"440 V","dcp10Id":"RHE-CAL2073"},{"id":"FCO-ACON2010","name":"FAN COIL TIPO 25 MANO IZQUIERDA MARCA FCO-ACON2010","kind":"consumidor","local":"2-117-2-E","voltage":"440 V","dcp10Id":"FCO-ACO2010"},{"id":"RHE-HTSM2018","name":"RECALENTADOR MARCA RHE-HTSM2018 RHE-(600X300)9.5kW","kind":"consumidor","local":"2-119-0-L","voltage":"440 V","dcp10Id":"RHE-CAL2018"},{"id":"FCO-ACON2013","name":"FAN COIL TIPO 24 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2013","kind":"consumidor","local":"1-153-2-L","voltage":"440 V","dcp10Id":"FCO-ACO2013"},{"id":"RHE-HTSM2033","name":"RECALENTADOR MARCA RHE-HTSM2033 RHE-HTSM2033-BWH","kind":"consumidor","local":"1-131-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2033"},{"id":"RHE-HTSM2034","name":"RECALENTADOR MARCA RHE-HTSM2034 RHE-HTSM2034-BWH","kind":"consumidor","local":"1-131-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2034"},{"id":"RHE-HTSM2035","name":"RECALENTADOR MARCA RHE-HTSM2035 RHE-HTSM2035-BWH","kind":"consumidor","local":"1-131-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2035"},{"id":"RHE-HTSM2037","name":"RECALENTADOR MARCA RHE-HTSM2037 RHE-HTSM2037-BWH","kind":"consumidor","local":"1-116-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL2037"},{"id":"RHE-HTSM2036","name":"RECALENTADOR MARCA RHE-HTSM2036 RHE-HTSM2036-CBU","kind":"consumidor","local":"1-125-1-A","voltage":"440 V","dcp10Id":"RHE-CAL2036"},{"id":"FCO-ACON2019","name":"FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON2019","kind":"consumidor","local":"01-125-1-Q","voltage":"440 V","dcp10Id":"FCO-ACO2019"},{"id":"RHE-HTSM2046","name":"RECALENTADOR MARCA RHE-HTSM2046 RHE-HTSM2046-CBU","kind":"consumidor","local":"01-166-0-L","voltage":"440 V","dcp10Id":"RHE-CAL2046"},{"id":"RHE-HTSM2047","name":"RECALENTADOR MARCA RHE-HTSM2047 RHE-HTSM2047-CBU","kind":"consumidor","local":"01-131-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL2047"},{"id":"RHE-HTSM2048","name":"RECALENTADOR MARCA RHE-HTSM2048 RHE-HTSM2048-CBU","kind":"consumidor","local":"01-125-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL2048"},{"id":"RHE-HTSM2049","name":"RECALENTADOR MARCA RHE-HTSM2049 RHE-HTSM2049-CBU","kind":"consumidor","local":"01-125-2-L","voltage":"440 V","dcp10Id":"RHE-CAL2049"},{"id":"RHE-HTSM2050","name":"RECALENTADOR MARCA RHE-HTSM2050 RHE-HTSM2050-CBU","kind":"consumidor","local":"01-120-4-L","voltage":"440 V","dcp10Id":"RHE-CAL2050"},{"id":"RHE-HTSM2051","name":"RECALENTADOR MARCA RHE-HTSM2051 RHE-HTSM2051-CBU","kind":"consumidor","local":"01-130-01-L","voltage":"440 V","dcp10Id":"RHE-CAL2051"},{"id":"RHE-HTSM2081","name":"RECALENTADOR MARCA RHE-HTSM2081 RHE-HTSM2081-CBU","kind":"consumidor","local":"01-130-01-L","voltage":"440 V","dcp10Id":"RHE-CAL2081"},{"id":"RHE-HTSM2074","name":"RECALENTADOR MARCA RHE-HTSM2074 RHE-HTSM2074-CBU","kind":"consumidor","local":"01-131-1-Q","voltage":"440 V","dcp10Id":"RHE-CAL2074"},{"id":"FCU-ACON2001","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON2001","kind":"consumidor","local":"4-158-0-C","voltage":"440 V","dcp10Id":"FCU-ACO2001"},{"id":"FCU-ACON2002","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 MED MARCA FCU-ACON2002","kind":"consumidor","local":"4-128-3-Q","voltage":"440 V","dcp10Id":"FCU-ACO2002"},{"id":"FCU-ACON2003","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON2003","kind":"consumidor","local":"2-169-1-C","voltage":"440 V","dcp10Id":"FCU-ACO2003"},{"id":"FCU-ACON2004","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H3 LOW MARCA FCU-ACON2004","kind":"consumidor","local":"2-169-4-A","voltage":"440 V","dcp10Id":"FCU-ACO2004"},{"id":"UCO-ACON2002","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON2002 UCO 53 UC","kind":"consumidor","local":"01-131-3-A","voltage":"440 V","dcp10Id":"UCO-ACO2002"},{"id":"UCO-ACON2003","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON2003 UCO 53 UC","kind":"consumidor","local":"01-131-3-A","voltage":"440 V","dcp10Id":"UCO-ACO2003"},{"id":"UCO-ACON2004","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON2004 UCO 55 UC","kind":"consumidor","local":"01-131-2-Q","voltage":"440 V","dcp10Id":"UCO-ACO2004"},{"id":"UCO-ACON2005","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON2005 UCO 55 UC","kind":"consumidor","local":"01-131-2-Q","voltage":"440 V","dcp10Id":"UCO-ACO2005"},{"id":"LCS-4PWS0004","name":"CENTRO DE CARGA N-4","kind":"cuadro_secundario","local":"2-72-3-Q","voltage":"440 V","dcp10Id":"LCS-4PWS0004"},{"id":"CSB-4PWS0002","name":"CUADRO CONEXION TIERRA POPA","kind":"cuadro_secundario","local":"02-72-1-Q","voltage":"440 V","dcp10Id":"CSB-4PWS0002"},{"id":"TBX-CPNE0005","name":"CAJA DE TERMINALES","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"440 V","dcp10Id":"TBX-CPNE0005"},{"id":"SSB-4PWS3401","name":"CUADRO SECUNDARIO 440 (VS) ZF3 LC4","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"440 V","dcp10Id":"SSB-4PWS3401"},{"id":"FAC-VENT3001","name":"CENTRO CONTROL VENILACION FAC-VEN3001","kind":"cuadro_secundario","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAC-VEN3001"},{"id":"SSB-4PWS3403","name":"CUADRO SECUNDARIO 440 (VS) ZF3 LC4","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"440 V","dcp10Id":"SSB-4PWS3403"},{"id":"SPARE-LCS-4PWS0004-1Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0004-1Q04","spare":true},{"id":"SPARE-LCS-4PWS0004-1Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0004-1Q05","spare":true},{"id":"PWP-SSRS0001","name":"UNIDAD DE ALIMENT. RADAR (UAR)","kind":"consumidor","local":"06-155-0-C","voltage":"440 V","dcp10Id":"PWP-SSRS0001"},{"id":"SSB-4PWS3405","name":"CUADRO SECUNDARIO 440 (VS) ZF3 LC4","kind":"cuadro_secundario","local":"01-97-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS3405"},{"id":"SPARE-LCS-4PWS0004-1Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0004-1Q08","spare":true},{"id":"SSB-4PWS3432","name":"CUADRO SECUNDARIO 440 (VM) ZF3 LC4","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"440 V","dcp10Id":"SSB-4PWS3432"},{"id":"SSB-4PWS3433","name":"CUADRO SECUNDARIO 440 (VM) ZF3 LC4","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"440 V","dcp10Id":"SSB-4PWS3433"},{"id":"TRF-4PWS3430","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"2-83-2-T","voltage":"440 V","dcp10Id":"TRF-4PWS3430"},{"id":"SPARE-LCS-4PWS0004-2Q12","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0004-2Q12","spare":true},{"id":"SPARE-LCS-4PWS0004-2Q13","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0004-2Q13","spare":true},{"id":"SSB-4PWS3460","name":"CUADRO SECUNDARIO 440 (NV) ZF3 LC4","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"440 V","dcp10Id":"SSB-4PWS3460"},{"id":"SSB-4PWS3461","name":"CUADRO SECUNDARIO 440 (NV) ZF3 LC4","kind":"cuadro_secundario","local":"01-97-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS3461"},{"id":"TRF-4PWS3460","name":"TRANSFORMADOR 60Hz 440V/230V","kind":"conversion","local":"2-83-2-T","voltage":"440 V","dcp10Id":"TRF-4PWS3460"},{"id":"SSB-4PWS3462","name":"CUADRO SECUNDARIO 440 (NV) ZF3 LC4","kind":"cuadro_secundario","local":"2-97-2-Q","voltage":"440 V","dcp10Id":"SSB-4PWS3462"},{"id":"SPARE-LCS-4PWS0004-3Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0004-3Q05","spare":true},{"id":"SPARE-LCS-4PWS0004-3Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0004-3Q06","spare":true},{"id":"SKT-4PWS0008","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-83-01-L","voltage":"440 V","dcp10Id":"SKT-4PWS0008"},{"id":"SKT-4PWS0009","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-97-02-L","voltage":"440 V","dcp10Id":"SKT-4PWS0009"},{"id":"SKT-4PWS0002","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"4-97-0-E","voltage":"440 V","dcp10Id":"SKT-4PWS0002"},{"id":"SKT-4PWS0023","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"4-97-0-E","voltage":"440 V","dcp10Id":"SKT-4PWS0023"},{"id":"FFS-AFFF0002","name":"ESTACIÓN DE ESPUMA N2","kind":"consumidor","local":"2-45-2-Q","voltage":"440 V","dcp10Id":"FFS-CIE0002"},{"id":"SPARE-SSB-4PWS3401-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3401-Q06","spare":true},{"id":"SPARE-SSB-4PWS3401-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3401-Q07","spare":true},{"id":"RCT-24PW0005","name":"24VDC RECTIFIER Nº5","kind":"conversion","local":"4-83-0-E","voltage":"440 V","dcp10Id":"RCT-24PW0005"},{"id":"SKT-4PWS0003","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"4-83-0-E","voltage":"440 V","dcp10Id":"SKT-4PWS0003"},{"id":"SKT-4PWS0024","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"4-83-0-E","voltage":"440 V","dcp10Id":"SKT-4PWS0024"},{"id":"MAV-SWCS0002","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-83-0-E","voltage":"440 V","dcp10Id":"MAV-CAS0002"},{"id":"MAV-SWCS0003","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-83-0-E","voltage":"440 V","dcp10Id":"MAV-CAS0003"},{"id":"MAV-SWFS0020","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-83-0-E","voltage":"440 V","dcp10Id":"MAV-CIS0020"},{"id":"SPARE-SSB-4PWS3403-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3403-Q07","spare":true},{"id":"SPARE-SSB-4PWS3403-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3403-Q08","spare":true},{"id":"SPARE-SSB-4PWS3405-Q01","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3405-Q01","spare":true},{"id":"FCP-ACON3001","name":"PANEL CONTROL FANCOIL FCP-ACO3001","kind":"cuadro_secundario","local":"2-97-01-C","voltage":"440 V","dcp10Id":"FCP-ACO3001"},{"id":"FCP-ACON3003","name":"PANEL CONTROL FANCOIL FCP-ACO3003","kind":"cuadro_secundario","local":"1-97-01-L","voltage":"440 V","dcp10Id":"FCP-ACO3003"},{"id":"FUP-ACON3004","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO3004","kind":"cuadro_secundario","local":"2-83-4-A","voltage":"440 V","dcp10Id":"FUP-ACO3004"},{"id":"FUP-ACON3005","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO3005","kind":"cuadro_secundario","local":"01-77-1-C","voltage":"440 V","dcp10Id":"FUP-ACO3005"},{"id":"FUP-ACON3006","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO3006","kind":"cuadro_secundario","local":"3-97-2-Q","voltage":"440 V","dcp10Id":"FUP-ACO3006"},{"id":"UCP-ACON3001","name":"PANEL CONTROL UNIT COOLER UCP-ACO3001","kind":"cuadro_secundario","local":"2-72-3-Q","voltage":"440 V","dcp10Id":"UCP-ACO3001"},{"id":"SPARE-SSB-4PWS3405-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3405-Q08","spare":true},{"id":"SPARE-SSB-4PWS3405-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3405-Q09","spare":true},{"id":"STA-SIDD0002","name":"ARRANCADOR PUERTA NICHO TORPEDO BABOR","kind":"consumidor","local":"1-86-4-M","voltage":"440 V","dcp10Id":"STA-SIDD0002"},{"id":"STA-RASS0004","name":"ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO POPA BR","kind":"consumidor","local":"01-97-0-L","voltage":"440 V","dcp10Id":"STA-RASS0004"},{"id":"STA-RASS0005","name":"ARRANCADOR ELECTRICO CABRESTANTE APROVISIONAMIENTO POPA ER","kind":"consumidor","local":"01-92-1-L","voltage":"440 V","dcp10Id":"STA-RASS0005"},{"id":"SPARE-SSB-4PWS3432-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3432-Q05","spare":true},{"id":"SPARE-SSB-4PWS3432-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3432-Q06","spare":true},{"id":"STA-SIDD0003","name":"ARRANCADOR PUERTA NICHO TORPEDO ESTRIBOR","kind":"consumidor","local":"1-86-3-M","voltage":"440 V","dcp10Id":"STA-SIDD0003"},{"id":"SPARE-SSB-4PWS3433-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3433-Q04","spare":true},{"id":"SPARE-SSB-4PWS3433-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3433-Q05","spare":true},{"id":"FCP-ACON3002","name":"PANEL CONTROL FANCOIL FCP-ACO3002","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"440 V","dcp10Id":"FCP-ACO3002"},{"id":"SPARE-SSB-4PWS3460-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3460-Q03","spare":true},{"id":"PWC-CATP0007","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-7 BR","kind":"consumidor","local":"4-83-0-E","voltage":"440 V","dcp10Id":"PWC-CATP0007"},{"id":"PWC-CATP0008","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-8 ER","kind":"consumidor","local":"4-83-0-E","voltage":"440 V","dcp10Id":"PWC-CATP0008"},{"id":"SPARE-SSB-4PWS3460-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3460-Q06","spare":true},{"id":"SPARE-SSB-4PWS3460-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3460-Q07","spare":true},{"id":"FAC-VENT3002","name":"CENTRO CONTROL VENILACION FAC-VEN3002","kind":"cuadro_secundario","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAC-VEN3002"},{"id":"FCC-ACON3004","name":"CENTRO CONTROL FANCOIL FCC-ACO3004","kind":"consumidor","local":"01-97-0-L","voltage":"440 V","dcp10Id":"FCC-ACO3004"},{"id":"FUC-ACON3001","name":"PANEL CONTROL FANCOIL UNIT FUC-ACO3001","kind":"consumidor","local":"2-97-02-L","voltage":"440 V","dcp10Id":"FUC-ACO3001"},{"id":"PHP-HTSM3001","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM3001 33.5kW","kind":"consumidor","local":"01-97-0-L","voltage":"440 V","dcp10Id":"PHP-CAL3001"},{"id":"PHP-HTSM3002","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM3002 7kW","kind":"consumidor","local":"01-97-0-L","voltage":"440 V","dcp10Id":"PHP-CAL3002"},{"id":"PHP-HTSM3003","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM3003 7.5kW","kind":"consumidor","local":"01-97-0-L","voltage":"440 V","dcp10Id":"PHP-CAL3003"},{"id":"HTR-HPWS0004","name":"CALENTADOR AGUA POTABLE ESTACIÓN DESCONTAMINACIÓN N2","kind":"consumidor","local":"1-97-01-L","voltage":"440 V","dcp10Id":"HTR-APC0004"},{"id":"SPARE-SSB-4PWS3461-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3461-Q09","spare":true},{"id":"SPARE-SSB-4PWS3461-Q10","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3461-Q10","spare":true},{"id":"SKT-4PWS0026","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-97-2-Q","voltage":"440 V","dcp10Id":"SKT-4PWS0026"},{"id":"LAT-WOFE0001","name":"TORNO HORIZONTAL TALLER GENERAL","kind":"consumidor","local":"2-97-2-Q","voltage":"440 V","dcp10Id":"LAT-WOFE0001"},{"id":"DRM-WOFE0001","name":"TALADRO VERTICAL TALLER GENERAL","kind":"consumidor","local":"2-97-2-Q","voltage":"440 V","dcp10Id":"DRM-WOFE0001"},{"id":"GRM-WOFE0001","name":"ESMERILADORA TALLER GENERAL","kind":"consumidor","local":"2-97-2-Q","voltage":"440 V","dcp10Id":"GRM-WOFE0001"},{"id":"SKT-4PWS0011","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-97-2-Q","voltage":"440 V","dcp10Id":"SKT-4PWS0011"},{"id":"TEB-WOFE0001","name":"PANEL DE PRUEBAS","kind":"consumidor","local":"3-97-2-Q","voltage":"440 V","dcp10Id":"TEB-WOFE0001"},{"id":"SKT-4PWS0014","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"3-97-2-Q","voltage":"440 V","dcp10Id":"SKT-4PWS0014"},{"id":"CTU-HPAS0004","name":"UNIDAD DE COMPRESIÓN AIRE RESPIRABLE N-2","kind":"consumidor","local":"1-92-1-A","voltage":"440 V","dcp10Id":"CTU-AAP0004"},{"id":"GRM-WOFE0003","name":"AMOLADORA DE DISCO TALLER GENERAL","kind":"consumidor","local":"2-97-2-Q","voltage":"440 V","dcp10Id":"GRM-WOFE0003"},{"id":"SPARE-SSB-4PWS3462-Q10","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3462-Q10","spare":true},{"id":"SPARE-SSB-4PWS3462-Q11","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS3462-Q11","spare":true},{"id":"FAN-VENT3001","name":"VENTILADOR MARCA FAN-VENT3001 VANEAXIAL DN 400","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN3001"},{"id":"FAN-VENT3004","name":"VENTILADOR MARCA FAN-VENT3004 CENTRIFUGO DN 182","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN3004"},{"id":"FAN-VENT3005","name":"VENTILADOR MARCA FAN-VENT3005 CENTRIFUGO DN 182","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN3005"},{"id":"FAN-VENT3006","name":"VENTILADOR MARCA FAN-VENT3006 CENTRIFUGO DN 95","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN3006"},{"id":"FAN-VENT3007","name":"VENTILADOR MARCA FAN-VENT3007 VANEAXIAL DN 315","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN3007"},{"id":"FAN-VENT3008","name":"VENTILADOR MARCA FAN-VENT3008 VANEAXIAL DN 400","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN3008"},{"id":"FAN-ACON3001","name":"VENTILADOR MARCA FAN-ACON3001 CENTRIFUGO DN 182","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-ACO3001"},{"id":"HFU-ACON3001","name":"HUMIDIFICADOR","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"HFU-ACO3001"},{"id":"RHE-HTSM3010","name":"RECALENTADOR MARCA RHE-HTSM3010 RHE-(275X200)3.5kW","kind":"consumidor","local":"1-94-0-L","voltage":"440 V","dcp10Id":"RHE-CAL3010"},{"id":"UFN-NBCD3001","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD3001 UFN-1200","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"UFN-NBQ3001"},{"id":"UFN-NBCD3002","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD3002 UFN-1800","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"UFN-NBQ3002"},{"id":"FAN-VENT3002","name":"VENTILADOR MARCA FAN-VENT3002 VANEAXIAL DN 450","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN3002"},{"id":"FAN-VENT3003","name":"VENTILADOR MARCA FAN-VENT3003 VANEAXIAL DN 450","kind":"consumidor","local":"02-97-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN3003"},{"id":"RHE-HTSM3009","name":"RECALENTADOR MARCA RHE-HTSM3009 RHE-(350X200)3.5kW","kind":"consumidor","local":"1-92-1-A","voltage":"440 V","dcp10Id":"RHE-CAL3009"},{"id":"FCO-ACON3004","name":"FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON3004","kind":"consumidor","local":"01-97-0-L","voltage":"440 V","dcp10Id":"FCO-ACO3004"},{"id":"FCO-ACON3005","name":"FAN COIL TIPO 22 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON3005","kind":"consumidor","local":"01-97-0-L","voltage":"440 V","dcp10Id":"FCO-ACO3005"},{"id":"RHE-HTSM3016","name":"RECALENTADOR MARCA RHE-HTSM3016 RHE-HTSM3016-BWH","kind":"consumidor","local":"01-92-3-L","voltage":"440 V","dcp10Id":"RHE-CAL3016"},{"id":"RHE-HTSM3023","name":"RECALENTADOR MARCA RHE-HTSM3023 RHE-HTSM3023-BWH","kind":"consumidor","local":"01-97-2-L","voltage":"440 V","dcp10Id":"RHE-CAL3023"},{"id":"RHE-HTSM3024","name":"RECALENTADOR MARCA RHE-HTSM3024 RHE-HTSM3024-BWH","kind":"consumidor","local":"01-81-2-Q","voltage":"440 V","dcp10Id":"RHE-CAL3024"},{"id":"RHE-HTSM3020","name":"RECALENTADOR MARCA RHE-HTSM3020 RHE-HTSM3020-BWH","kind":"consumidor","local":"01-95-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL3020"},{"id":"RHE-HTSM3015","name":"RECALENTADOR MARCA RHE-HTSM3015 RHE-HTSM3015-CBU","kind":"consumidor","local":"01-97-1-L","voltage":"440 V","dcp10Id":"RHE-CAL3015"},{"id":"RHE-HTSM3017","name":"RECALENTADOR MARCA RHE-HTSM3017 RHE-HTSM3017-CBU","kind":"consumidor","local":"01-82-3-L","voltage":"440 V","dcp10Id":"RHE-CAL3017"},{"id":"RHE-HTSM3018","name":"RECALENTADOR MARCA RHE-HTSM3018 RHE-HTSM3018-CBU","kind":"consumidor","local":"2-83-2-T","voltage":"440 V","dcp10Id":"RHE-CAL3018"},{"id":"RHE-HTSM3019","name":"RECALENTADOR MARCA RHE-HTSM3019 RHE-HTSM3019-CBU","kind":"consumidor","local":"01-87-1-L","voltage":"440 V","dcp10Id":"RHE-CAL3019"},{"id":"RHE-HTSM3021","name":"RECALENTADOR MARCA RHE-HTSM3021 RHE-HTSM3021-CBU","kind":"consumidor","local":"01-91-1-A","voltage":"440 V","dcp10Id":"RHE-CAL3021"},{"id":"RHE-HTSM3022","name":"RECALENTADOR MARCA RHE-HTSM3022 RHE-HTSM3022-CBU","kind":"consumidor","local":"01-91-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL3022"},{"id":"RHE-HTSM3025","name":"RECALENTADOR MARCA RHE-HTSM3025 RHE-HTSM3025-CBU","kind":"consumidor","local":"01-86-0-L","voltage":"440 V","dcp10Id":"RHE-CAL3025"},{"id":"FCO-ACON3001","name":"FAN COIL TIPO 24 MANO IZQUIERDA MARCA FCO-ACON3001","kind":"consumidor","local":"2-97-0-C","voltage":"440 V","dcp10Id":"FCO-ACO3001"},{"id":"RHE-HTSM3001","name":"RECALENTADOR MARCA RHE-HTSM3001 RHE-(600X300)7kW","kind":"consumidor","local":"2-97-01-C","voltage":"440 V","dcp10Id":"RHE-CAL3001"},{"id":"RHE-HTSM3002","name":"RECALENTADOR MARCA RHE-HTSM3002 RHE-(275X125)1.8kW","kind":"consumidor","local":"2-97-01-C","voltage":"440 V","dcp10Id":"RHE-CAL3002"},{"id":"FCO-ACON3002","name":"FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON3002","kind":"consumidor","local":"2-83-01-L","voltage":"440 V","dcp10Id":"FCO-ACO3002"},{"id":"RHE-HTSM3008","name":"RECALENTADOR MARCA RHE-HTSM3008 RHE-HTSM3008-BWH","kind":"consumidor","local":"2-72-8-L","voltage":"440 V","dcp10Id":"RHE-CAL3008"},{"id":"RHE-HTSM3003","name":"RECALENTADOR MARCA RHE-HTSM3003 RHE-HTSM3003-CBU","kind":"consumidor","local":"2-83-3-L","voltage":"440 V","dcp10Id":"RHE-CAL3003"},{"id":"RHE-HTSM3004","name":"RECALENTADOR MARCA RHE-HTSM3004 RHE-HTSM3004-CBU","kind":"consumidor","local":"2-83-1-L","voltage":"440 V","dcp10Id":"RHE-CAL3004"},{"id":"RHE-HTSM3005","name":"RECALENTADOR MARCA RHE-HTSM3005 RHE-HTSM3005-CBU","kind":"consumidor","local":"2-83-0-L","voltage":"440 V","dcp10Id":"RHE-CAL3005"},{"id":"RHE-HTSM3006","name":"RECALENTADOR MARCA RHE-HTSM3006 RHE-HTSM3006-CBU","kind":"consumidor","local":"2-72-0-L","voltage":"440 V","dcp10Id":"RHE-CAL3006"},{"id":"RHE-HTSM3007","name":"RECALENTADOR MARCA RHE-HTSM3007 RHE-HTSM3007-CBU","kind":"consumidor","local":"2-72-2-L","voltage":"440 V","dcp10Id":"RHE-CAL3007"},{"id":"FCO-ACON3003","name":"FAN COIL TIPO 22 MANO DERECHA MARCA FCO-ACON3003","kind":"consumidor","local":"1-97-01-L","voltage":"440 V","dcp10Id":"FCO-ACO3003"},{"id":"RHE-HTSM3011","name":"RECALENTADOR MARCA RHE-HTSM3011 RHE-(350X200)4kW","kind":"consumidor","local":"1-97-01-L","voltage":"440 V","dcp10Id":"RHE-CAL3011"},{"id":"RHE-HTSM3012","name":"RECALENTADOR MARCA RHE-HTSM3012 RHE-(175X125)1.8kW","kind":"consumidor","local":"1-91-2-A","voltage":"440 V","dcp10Id":"RHE-CAL3012"},{"id":"RHE-HTSM3013","name":"RECALENTADOR MARCA RHE-HTSM3013 RHE-(350X200)4kW","kind":"consumidor","local":"1-91-4-L","voltage":"440 V","dcp10Id":"RHE-CAL3013"},{"id":"RHE-HTSM3014","name":"RECALENTADOR MARCA RHE-HTSM3014 RHE-(275X125)2.5kW","kind":"consumidor","local":"1-86-0-L","voltage":"440 V","dcp10Id":"RHE-CAL3014"},{"id":"FCU-ACON3001","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H5 LOW MARCA FCU-ACON3001","kind":"consumidor","local":"2-92-1-Q","voltage":"440 V","dcp10Id":"FCU-ACO3001"},{"id":"FCU-ACON3002","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H2 LOW MARCA FCU-ACON3002","kind":"consumidor","local":"2-95-1-Q","voltage":"440 V","dcp10Id":"FCU-ACO3002"},{"id":"FCU-ACON3003","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H5 MED MARCA FCU-ACON3003","kind":"consumidor","local":"2-97-2-Q","voltage":"440 V","dcp10Id":"FCU-ACO3003"},{"id":"FCU-ACON3004","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H3 LOW MARCA FCU-ACON3004","kind":"consumidor","local":"2-83-4-A","voltage":"440 V","dcp10Id":"FCU-ACO3004"},{"id":"FCU-ACON3005","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON3005","kind":"consumidor","local":"01-77-1-C","voltage":"440 V","dcp10Id":"FCU-ACO3005"},{"id":"FCU-ACON3006","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 MED MARCA FCU-ACON3006","kind":"consumidor","local":"3-97-2-Q","voltage":"440 V","dcp10Id":"FCU-ACO3006"},{"id":"UCO-ACON3001","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON3001 UCO 53 UC","kind":"consumidor","local":"2-72-3-Q","voltage":"440 V","dcp10Id":"UCO-ACO3001"},{"id":"UCO-ACON3002","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON3002 UCO 53 UC","kind":"consumidor","local":"2-72-3-Q","voltage":"440 V","dcp10Id":"UCO-ACO3002"},{"id":"LCS-4PWS0005","name":"CENTRO DE CARGA N-5","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"440 V","dcp10Id":"LCS-4PWS0005"},{"id":"TBX-CPNE0008","name":"CAJA DE TERMINALES","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"440 V","dcp10Id":"TBX-CPNE0008"},{"id":"SSB-4PWS4501","name":"CUADRO SECUNDARIO 440 (VS) ZF4 LC5","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4501"},{"id":"SSB-4PWS4502","name":"CUADRO SECUNDARIO 440 (VS) ZF4 LC5","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"440 V","dcp10Id":"SSB-4PWS4502"},{"id":"FAC-VENT4001","name":"CENTRO CONTROL VENILACION FAC-VEN4001","kind":"cuadro_secundario","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAC-VEN4001"},{"id":"SSB-4PWS4503","name":"CUADRO SECUNDARIO 440 (VS) ZF4 LC5","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4503"},{"id":"SSB-4PWS4504","name":"CUADRO SECUNDARIO 440 (VS) ZF4 LC5","kind":"cuadro_secundario","local":"01-72-4-C","voltage":"440 V","dcp10Id":"SSB-4PWS4504"},{"id":"SPARE-LCS-4PWS0005-1Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0005-1Q06","spare":true},{"id":"SPARE-LCS-4PWS0005-1Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0005-1Q07","spare":true},{"id":"SSB-4PWS4530","name":"CUADRO SECUNDARIO 440 (VM) ZF4 LC5","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"SSB-4PWS4530"},{"id":"TRF-4PWS4531","name":"TRANSFORMADOR 60Hz 440V/230V","kind":"conversion","local":"01-47-0-L","voltage":"440 V","dcp10Id":"TRF-4PWS4531"},{"id":"SSB-4PWS4531","name":"CUADRO SECUNDARIO 440 (VM) ZF4 LC5","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4531"},{"id":"SPARE-LCS-4PWS0005-2Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0005-2Q05","spare":true},{"id":"SPARE-LCS-4PWS0005-2Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0005-2Q06","spare":true},{"id":"SSB-4PWS4560","name":"CUADRO SECUNDARIO 440 (NV) ZF4 LC5","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4560"},{"id":"SSB-4PWS4561","name":"CUADRO SECUNDARIO 440 (NV) ZF4 LC5","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4561"},{"id":"TRF-4PWS4560","name":"TRANSFORMADOR 60Hz 440V/230V","kind":"conversion","local":"3-37-0-T","voltage":"440 V","dcp10Id":"TRF-4PWS4560"},{"id":"SPARE-LCS-4PWS0005-3Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0005-3Q04","spare":true},{"id":"SPARE-LCS-4PWS0005-3Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0005-3Q05","spare":true},{"id":"SPARE-SSB-4PWS4501-Q01","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4501-Q01","spare":true},{"id":"RCT-24PW0007","name":"24VDC RECTIFIER Nº7","kind":"conversion","local":"2-62-0-E","voltage":"440 V","dcp10Id":"RCT-24PW0007"},{"id":"SKT-4PWS0007","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-59-0-L","voltage":"440 V","dcp10Id":"SKT-4PWS0007"},{"id":"SKT-4PWS0020","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"SKT-4PWS0020"},{"id":"SKT-4PWS0021","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"1-72-1-Q","voltage":"440 V","dcp10Id":"SKT-4PWS0021"},{"id":"CTP-AFFF0001","name":"PANEL DE ARRANQUE MONITORES CI","kind":"cuadro_secundario","local":"02-000-5","voltage":"440 V","dcp10Id":"CTP-CIE0001"},{"id":"SPARE-SSB-4PWS4501-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4501-Q08","spare":true},{"id":"SPARE-SSB-4PWS4501-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4501-Q09","spare":true},{"id":"SKT-4PWS0004","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"4-62-0-E","voltage":"440 V","dcp10Id":"SKT-4PWS0004"},{"id":"SKT-4PWS0025","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"4-62-0-E","voltage":"440 V","dcp10Id":"SKT-4PWS0025"},{"id":"MAV-DGSW0003","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-62-0-E","voltage":"440 V","dcp10Id":"MAV-ARG0003"},{"id":"MAV-DGSW0004","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-62-0-E","voltage":"440 V","dcp10Id":"MAV-ARG0004"},{"id":"MAV-SWFS0025","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"4-62-0-E","voltage":"440 V","dcp10Id":"MAV-CIS0025"},{"id":"SPARE-SSB-4PWS4502-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4502-Q06","spare":true},{"id":"SPARE-SSB-4PWS4502-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4502-Q07","spare":true},{"id":"SPARE-SSB-4PWS4503-Q01","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4503-Q01","spare":true},{"id":"FAC-VENT4008","name":"CENTRO CONTROL VENILACION FAC-VEN4008","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"FAC-VEN4008"},{"id":"FAP-VENT4016","name":"PANEL CONTROL VENILACION FAP-VEN4016","kind":"cuadro_secundario","local":"01-72-0-A","voltage":"440 V","dcp10Id":"FAP-VEN4016"},{"id":"FAP-VENT4013","name":"PANEL CONTROL VENILACION FAP-VEN4013","kind":"cuadro_secundario","local":"1-57-2-Q","voltage":"440 V","dcp10Id":"FAP-VEN4013"},{"id":"FCP-ACON4003","name":"PANEL CONTROL FANCOIL FCP-ACO4003","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"440 V","dcp10Id":"FCP-ACO4003"},{"id":"FCP-ACON4007","name":"PANEL CONTROL FANCOIL FCP-ACO4007","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"440 V","dcp10Id":"FCP-ACO4007"},{"id":"FUP-ACON4005","name":"PANEL CONTROL FANCOIL FUP-ACO4005","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"440 V","dcp10Id":"FUP-ACO4005"},{"id":"FUP-ACON4001","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO4001","kind":"cuadro_secundario","local":"2-46-1-A","voltage":"440 V","dcp10Id":"FUP-ACO4001"},{"id":"SPARE-SSB-4PWS4503-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4503-Q09","spare":true},{"id":"SPARE-SSB-4PWS4503-Q10","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4503-Q10","spare":true},{"id":"SPARE-SSB-4PWS4503-Q11","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4503-Q11","spare":true},{"id":"RCK-XCOM0004","name":"ARMAR. ER-04 (HFRX/HFNB/V_UHF)","kind":"consumidor","local":"01-72-4-C","voltage":"440 V","dcp10Id":"RCK-XCOM0004"},{"id":"RCK-XCOM0006","name":"ARMAR. ER-06 (HFRX/HFNB/V_UHF)","kind":"consumidor","local":"01-72-4-C","voltage":"440 V","dcp10Id":"RCK-XCOM0006"},{"id":"TRF-4PWS4501","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"01-70-0-L","voltage":"440 V","dcp10Id":"TRF-4PWS4501"},{"id":"STA-STCL0002","name":"ARRANCADOR CIERRES POPA","kind":"consumidor","local":"2-7-0-Q","voltage":"440 V","dcp10Id":"STA-STCL0002"},{"id":"PSP-DLSY0003","name":"FUENTE ALIMENTACIÓN LANZADOR NO. 3 (ER)","kind":"consumidor","local":"01-70-0-L","voltage":"440 V","dcp10Id":"PSP-DLSY0003"},{"id":"PSP-DLSY0004","name":"FUENTE ALIMENTACIÓN LANZADOR NO. 4 (BR)","kind":"consumidor","local":"01-47-0-L","voltage":"440 V","dcp10Id":"PSP-DLSY0004"},{"id":"SPARE-SSB-4PWS4504-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4504-Q07","spare":true},{"id":"SPARE-SSB-4PWS4504-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4504-Q08","spare":true},{"id":"RCT-28PW0001","name":"RECTIFICADOR HELICOPTERO","kind":"conversion","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"RCT-28PW0001"},{"id":"CBX-28PW0001","name":"CAJA DE CONTACTOR","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"CBX-28PW0001"},{"id":"CON-28PW0001","name":"CONJUNTO CONECTOR+CABLE FLEXIBLE","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"CON-28PW0001"},{"id":"SKT-4PWS0027","name":"ENCHUFE CON INTERRUPTOR IP 56 TOMA TRIFÁSICA","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"SKT-4PWS0027"},{"id":"STA-ASHL0003","name":"ARRANCADOR MOTOR ASIST","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"STA-HMA0003"},{"id":"SPARE-SSB-4PWS4530-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4530-Q04","spare":true},{"id":"SPARE-SSB-4PWS4530-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4530-Q05","spare":true},{"id":"STA-ASHL0002","name":"ARRANCADOR PUERTAS POPA HANGAR Y EMM","kind":"consumidor","local":"1-72-1-Q","voltage":"440 V","dcp10Id":"STA-HMA0002"},{"id":"TRF-4PWS4530","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"01-70-0-L","voltage":"440 V","dcp10Id":"TRF-4PWS4530"},{"id":"SKT-4PWS0028","name":"ENCHUFE SIMPLE (VM) - UAV: LANZADOR LCOMPACT MARK 4 LAUNCHER","kind":"consumidor","local":"1-72-1-Q","voltage":"440 V","dcp10Id":"SKT-4PWS0028"},{"id":"PWC-WIND0003","name":"UNIDAD PSU VENTANAS CONTROL DE VUELO","kind":"consumidor","local":"01-47-0-L","voltage":"440 V","dcp10Id":"PWC-WIND0003"},{"id":"SPARE-SSB-4PWS4531-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4531-Q05","spare":true},{"id":"SPARE-SSB-4PWS4531-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4531-Q06","spare":true},{"id":"SSB-4PWS4532","name":"CUADRO SECUNDARIO 440 (VM) ZF4 LC5","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"440 V","dcp10Id":"SSB-4PWS4532"},{"id":"JBX-4PWS5001","name":"CAJA DE CONEXIÓN - CUN-FCSY0002 - CONTROL, DIRECTOR (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"440 V","dcp10Id":"JBX-4PWS5001"},{"id":"TRF-4PWS4532","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"02-72-0-C","voltage":"440 V","dcp10Id":"TRF-4PWS4532"},{"id":"SPARE-SSB-4PWS4532-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4532-Q03","spare":true},{"id":"SPARE-SSB-4PWS4532-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4532-Q04","spare":true},{"id":"PHP-HTSM4004","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4004 31kW","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL4004"},{"id":"PHP-HTSM4005","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4005 42kW","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL4005"},{"id":"SPARE-SSB-4PWS4560-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4560-Q04","spare":true},{"id":"SPARE-SSB-4PWS4560-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4560-Q05","spare":true},{"id":"SPARE-SSB-4PWS4560-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4560-Q06","spare":true},{"id":"FAC-VENT4003","name":"CENTRO CONTROL VENILACION FAC-VEN4003","kind":"cuadro_secundario","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAC-VEN4003"},{"id":"FCP-ACON4004","name":"PANEL CONTROL FANCOIL FCP-ACO4004","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"440 V","dcp10Id":"FCP-ACO4004"},{"id":"PHP-HTSM4001","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4001 25kW","kind":"consumidor","local":"1-42-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL4001"},{"id":"PHP-HTSM4002","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4002 29kW","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"PHP-CAL4002"},{"id":"PHP-HTSM4003","name":"PANEL DE CONTROL PRECALENTADOR MARCA PHP-HTSM4003 3kW","kind":"consumidor","local":"1-42-2-Q","voltage":"440 V","dcp10Id":"PHP-CAL4003"},{"id":"FAP-VENT4012","name":"PANEL CONTROL VENILACION FAP-VEN4012","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"FAP-VEN4012"},{"id":"SPARE-SSB-4PWS4561-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4561-Q07","spare":true},{"id":"SPARE-SSB-4PWS4561-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4561-Q08","spare":true},{"id":"FAN-VENT4001","name":"VENTILADOR MARCA FAN-VENT4001 VANEAXIAL DN 400","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN4001"},{"id":"FAN-VENT4002","name":"VENTILADOR MARCA FAN-VENT4002 VANEAXIAL DN 450","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN4002"},{"id":"FAN-VEMS4006","name":"VENTILADOR MARCA FAN-VEMS4006 CENTRIFUGO DN 182","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAN-VEM4006"},{"id":"FAN-VEMS4007","name":"VENTILADOR MARCA FAN-VEMS4007 CENTRIFUGO DN 182","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAN-VEM4007"},{"id":"FAN-VENT4007","name":"VENTILADOR MARCA FAN-VENT4007 CENTRIFUGO DN 125","kind":"consumidor","local":"1-57-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN4007"},{"id":"FAN-ACON4001","name":"VENTILADOR MARCA FAN-ACON4001 CENTRIFUGO DN 182","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAN-ACO4001"},{"id":"UFN-NBCD4001","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD4001 UFN-900","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"UFN-NBQ4001"},{"id":"UFN-NBCD4002","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD4002 UFN-900 DERECHA","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"UFN-NBQ4002"},{"id":"UFN-NBCD4003","name":"UNIDAD DE FILTRADO NBQ MARCA UFN-NBCD4003 UFN-900","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"UFN-NBQ4003"},{"id":"RHE-HTSM4016","name":"RECALENTADOR MARCA RHE-HTSM4016 RHE-(400X275)3kW","kind":"consumidor","local":"3-7-0-E","voltage":"440 V","dcp10Id":"RHE-CAL4016"},{"id":"RHE-HTSM4017","name":"RECALENTADOR MARCA RHE-HTSM4017 RHE-(275X200)4kW","kind":"consumidor","local":"1-47-0-Q","voltage":"440 V","dcp10Id":"RHE-CAL4017"},{"id":"RHE-HTSM4018","name":"RECALENTADOR MARCA RHE-HTSM4018 RHE-(275X125)2kW","kind":"consumidor","local":"01-70-0-L","voltage":"440 V","dcp10Id":"RHE-CAL4018"},{"id":"RHE-HTSM4019","name":"RECALENTADOR MARCA RHE-HTSM4019 RHE-(275X200)2.5kW","kind":"consumidor","local":"01-39-0-C","voltage":"440 V","dcp10Id":"RHE-CAL4019"},{"id":"FAN-VENT4003","name":"VENTILADOR MARCA FAN-VENT4003 VANEAXIAL DN 450","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN4003"},{"id":"FAN-VENT4004","name":"VENTILADOR MARCA FAN-VENT4004 VANEAXIAL DN 450","kind":"consumidor","local":"02-47-0-Q","voltage":"440 V","dcp10Id":"FAN-VEN4004"},{"id":"FAN-VENT4008","name":"VENTILADOR MARCA FAN-VENT4008 VANEAXIAL DN 355","kind":"consumidor","local":"1-72-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN4008"},{"id":"FAN-VENT4009","name":"VENTILADOR MARCA FAN-VENT4009 VANEAXIAL DN 315","kind":"consumidor","local":"1-72-1-Q","voltage":"440 V","dcp10Id":"FAN-VEN4009"},{"id":"FAN-VENT4010","name":"VENTILADOR MARCA FAN-VENT4010 VANEAXIAL DN 315","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN4010"},{"id":"FAN-VENT4014","name":"VENTILADOR MARCA FAN-VENT4014 VANEAXIAL DN 315","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN4014"},{"id":"FAN-VENT4011","name":"VENTILADOR MARCA FAN-VENT4011 VANEAXIAL DN 315","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN4011"},{"id":"FAN-VENT4015","name":"VENTILADOR MARCA FAN-VENT4015 VANEAXIAL DN 315","kind":"consumidor","local":"1-62-2-Q","voltage":"440 V","dcp10Id":"FAN-VEN4015"},{"id":"FAN-VENT4012","name":"VENTILADOR MARCA FAN-VENT4012 CENTRIFUGO DN 83","kind":"consumidor","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"FAN-VEN4012"},{"id":"FAN-VENT4013","name":"VENTILADOR MARCA FAN-VENT4013 CENTRIFUGO DN 83","kind":"consumidor","local":"03-000-6","voltage":"440 V","dcp10Id":"FAN-VEN4013"},{"id":"FAN-VENT4016","name":"VENTILADOR MARCA FAN-VENT4016 CENTRIFUGO DN 83","kind":"consumidor","local":"01-72-0-A","voltage":"440 V","dcp10Id":"FAN-VEN4016"},{"id":"FCO-ACON4003","name":"FAN COIL TIPO 25 MANO IZQUIERDA MARCA FCO-ACON4003","kind":"consumidor","local":"2-62-0-E","voltage":"440 V","dcp10Id":"FCO-ACO4003"},{"id":"FCO-ACON4004","name":"FAN COIL TIPO 22 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON4004","kind":"consumidor","local":"2-59-0-L","voltage":"440 V","dcp10Id":"FCO-ACO4004"},{"id":"RHE-HTSM4006","name":"RECALENTADOR MARCA RHE-HTSM4006 RHE-HTSM4006-BWH","kind":"consumidor","local":"2-54-1-L","voltage":"440 V","dcp10Id":"RHE-CAL4006"},{"id":"RHE-HTSM4007","name":"RECALENTADOR MARCA RHE-HTSM4007 RHE-HTSM4007-BWH","kind":"consumidor","local":"2-54-2-L","voltage":"440 V","dcp10Id":"RHE-CAL4007"},{"id":"FCO-ACON4007","name":"FAN COIL TIPO 23 MANO DERECHA MARCA FCO-ACON4007","kind":"consumidor","local":"01-67-4-A","voltage":"440 V","dcp10Id":"FCO-ACO4007"},{"id":"FCU-ACON4001","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON4001","kind":"consumidor","local":"2-46-1-A","voltage":"440 V","dcp10Id":"FCU-ACO4001"},{"id":"FCU-ACON4008","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4008","kind":"consumidor","local":"02-72-0-C","voltage":"440 V","dcp10Id":"FCU-ACO4008"},{"id":"FCU-ACON4009","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4009","kind":"consumidor","local":"02-72-0-C","voltage":"440 V","dcp10Id":"FCU-ACO4009"},{"id":"LCS-4PWS0006","name":"CENTRO DE CARGA N-6","kind":"cuadro_secundario","local":"2-14-3-Q","voltage":"440 V","dcp10Id":"LCS-4PWS0006"},{"id":"TBX-CPNE0007","name":"CAJA DE TERMINALES","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"440 V","dcp10Id":"TBX-CPNE0007"},{"id":"SSB-4PWS4601","name":"CUADRO SECUNDARIO 440 (VS) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4601"},{"id":"STA-STGE0001","name":"ARRANCADORES SISTEMA 1 BR","kind":"consumidor","local":"3-7-0-E","voltage":"440 V","dcp10Id":"STA-STGE0001"},{"id":"STA-STGE0003","name":"ARRANCADORES SISTEMA 3 ER","kind":"consumidor","local":"3-7-0-E","voltage":"440 V","dcp10Id":"STA-STGE0003"},{"id":"SSB-4PWS4602","name":"CUADRO SECUNDARIO 440 (VS) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4602"},{"id":"SPARE-LCS-4PWS0006-1Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0006-1Q05","spare":true},{"id":"SPARE-LCS-4PWS0006-1Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0006-1Q06","spare":true},{"id":"SSB-4PWS4630","name":"CUADRO SECUNDARIO 440 (VM) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4630"},{"id":"SSB-4PWS4631","name":"CUADRO SECUNDARIO 440 (VM) ZF4 LC6","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"440 V","dcp10Id":"SSB-4PWS4631"},{"id":"TRF-4PWS4630","name":"TRANSFORMADOR 60Hz 440V/115V","kind":"conversion","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"TRF-4PWS4630"},{"id":"SSB-4PWS4632 - [PB1]","name":"CUADRO SECUNDARIO 440 (VM) ZF4 LC6","kind":"cuadro_secundario","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"SSB-4PWS4632 - [PB1]"},{"id":"SSB-4PWS4632 - [PB2]","name":"CUADRO SECUNDARIO 440 (VM) ZF4 LC6","kind":"cuadro_secundario","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"SSB-4PWS4632 - [PB2]"},{"id":"SPARE-LCS-4PWS0006-2Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0006-2Q06","spare":true},{"id":"SPARE-LCS-4PWS0006-2Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0006-2Q07","spare":true},{"id":"SSB-4PWS4660","name":"CUADRO SECUNDARIO 440 (NV) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"440 V","dcp10Id":"SSB-4PWS4660"},{"id":"TRF-4PWS4660","name":"TRANSFORMADOR 60Hz 440V/230V","kind":"conversion","local":"2-41-0-L","voltage":"440 V","dcp10Id":"TRF-4PWS4660"},{"id":"SPARE-LCS-4PWS0006-3Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0006-3Q03","spare":true},{"id":"SPARE-LCS-4PWS0006-3Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-LCS-4PWS0006-3Q04","spare":true},{"id":"RCT-24PW0008","name":"24VDC RECTIFIER Nº8","kind":"conversion","local":"2-14-3-Q","voltage":"440 V","dcp10Id":"RCT-24PW0008"},{"id":"SKT-4PWS0005","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-22-0-L","voltage":"440 V","dcp10Id":"SKT-4PWS0005"},{"id":"SKT-4PWS0006","name":"ENCHUFE 440V 60HZ 3P+T 32A","kind":"consumidor","local":"2-41-0-L","voltage":"440 V","dcp10Id":"SKT-4PWS0006"},{"id":"RCT-24PW0006","name":"24VDC RECTIFIER Nº6","kind":"conversion","local":"2-62-0-E","voltage":"440 V","dcp10Id":"RCT-24PW0006"},{"id":"SPARE-SSB-4PWS4601-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4601-Q05","spare":true},{"id":"SPARE-SSB-4PWS4601-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4601-Q06","spare":true},{"id":"FUP-ACON4004","name":"PANEL CONTROL FANCOIL FUP-ACO4004","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"440 V","dcp10Id":"FUP-ACO4004"},{"id":"FCP-ACON4009","name":"PANEL CONTROL FANCOIL FCP-ACO4009","kind":"cuadro_secundario","local":"2-30-6-Q","voltage":"440 V","dcp10Id":"FCP-ACO4009"},{"id":"FUP-ACON4002","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO4002","kind":"cuadro_secundario","local":"2-14-1-C","voltage":"440 V","dcp10Id":"FUP-ACO4002"},{"id":"FUP-ACON4003","name":"PANEL CONTROL FANCOIL UNIT FUP-ACO4003","kind":"cuadro_secundario","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"FUP-ACO4003"},{"id":"UCP-ACON4001","name":"PANEL CONTROL UNIT COOLER UCP-ACO4001","kind":"cuadro_secundario","local":"2-14-3-Q","voltage":"440 V","dcp10Id":"UCP-ACO4001"},{"id":"UCP-ACON4002","name":"PANEL CONTROL UNIT COOLER UCP-ACO4002","kind":"cuadro_secundario","local":"2-7-0-Q","voltage":"440 V","dcp10Id":"UCP-ACO4002"},{"id":"MAV-SWFS0043","name":"ACTUATOR CONTROL MODULE","kind":"consumidor","local":"2-41-0-L","voltage":"440 V","dcp10Id":"MAV-CIS0043"},{"id":"SPARE-SSB-4PWS4602-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4602-Q09","spare":true},{"id":"SPARE-SSB-4PWS4602-Q10","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4602-Q10","spare":true},{"id":"LCP-JPSE0001","name":"PANEL CONTROL LOCAL UNIDAD SERVICIO JP-5","kind":"consumidor","local":"3-13-0-E","voltage":"440 V","dcp10Id":"LCP-JPS0001"},{"id":"LCP-JPFS0001","name":"PANEL CONTROL LOCAL UNIDAD TRASIEGO JP-5","kind":"consumidor","local":"3-13-0-E","voltage":"440 V","dcp10Id":"LCP-JPR0001"},{"id":"SPARE-SSB-4PWS4630-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4630-Q03","spare":true},{"id":"SPARE-SSB-4PWS4630-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4630-Q04","spare":true},{"id":"SPARE-SSB-4PWS4630-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4630-Q05","spare":true},{"id":"STA-MOTS0003","name":"CABRESTANTE VERTICAL ARRANCADOR (ER)","kind":"consumidor","local":"2-7-0-Q","voltage":"440 V","dcp10Id":"STA-MOTS0003"},{"id":"STA-MOTS0004","name":"CABRESTANTE VERTICAL ARRANCADOR (BR)","kind":"consumidor","local":"2-7-0-Q","voltage":"440 V","dcp10Id":"STA-MOTS0004"},{"id":"SPARE-SSB-4PWS4631-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4631-Q03","spare":true},{"id":"SPARE-SSB-4PWS4631-Q04","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4631-Q04","spare":true},{"id":"SPARE-SSB-4PWS4631-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4631-Q05","spare":true},{"id":"SSB-4PWS4632","name":"CUADRO SECUNDARIO 440 (VM) ZF4 LC6","kind":"cuadro_secundario","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"SSB-4PWS4632"},{"id":"HPU-VDSS0001","name":"WINCH POWER CONTROL (WPC)","kind":"consumidor","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"HPU-VDSS0001"},{"id":"XMT-VDSS0001","name":"RECEIVER TRANSMITTER UNIT MASTER (RTU-C4M)","kind":"consumidor","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"XMT-VDSS0001"},{"id":"XMT-VDSS0002","name":"RECEIVER TRANSMITTER UNIT SLAVE (RTU-C4S)","kind":"consumidor","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"XMT-VDSS0002"},{"id":"XMT-TCMS0001","name":"ELECTRONICS CONSOLE (UNIT 2)","kind":"consumidor","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"XMT-TCMS0001"},{"id":"PWC-TCMS0001","name":"MOTOR CONTROLLER (P/O UNIT 3)","kind":"consumidor","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"PWC-TCMS0001"},{"id":"SPARE-SSB-4PWS4632-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4632-Q06","spare":true},{"id":"UPS-VDSS0001","name":"UPS SONAR REMOLCADO","kind":"conversion","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"UPS-VDSS0001"},{"id":"FCP-ACON4001","name":"PANEL CONTROL FANCOIL FCP-ACO4001","kind":"cuadro_secundario","local":"3-36-0-L","voltage":"440 V","dcp10Id":"FCP-ACO4001"},{"id":"FCP-ACON4005","name":"PANEL CONTROL FANCOIL FCP-ACO4005","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"440 V","dcp10Id":"FCP-ACO4005"},{"id":"FCP-ACON4006","name":"PANEL CONTROL FANCOIL FCP-ACO4006","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"440 V","dcp10Id":"FCP-ACO4006"},{"id":"DIW-FSFE0002","name":"LAVAVAJILLAS SALA ESTAR CABOS 1ª","kind":"consumidor","local":"2-41-2-L","voltage":"440 V","dcp10Id":"DIW-FSFE0002"},{"id":"PWC-CATP0009","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-9 BR","kind":"consumidor","local":"3-22-0-A","voltage":"440 V","dcp10Id":"PWC-CATP0009"},{"id":"PWC-CATP0010","name":"UNIDAD POTENCIA Y CONTROL PROT. CATODICA Y ANTIINCRUSTACION N-10 ER","kind":"consumidor","local":"3-22-0-A","voltage":"440 V","dcp10Id":"PWC-CATP0010"},{"id":"STA-JPDS0001","name":"ARRANCADOR BOMBA AGOTAMIENTO JP5","kind":"consumidor","local":"3-13-0-E","voltage":"440 V","dcp10Id":"STA-JPA0001"},{"id":"SPARE-SSB-4PWS4660-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4660-Q08","spare":true},{"id":"SPARE-SSB-4PWS4660-Q09","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-SSB-4PWS4660-Q09","spare":true},{"id":"FCO-ACON4001","name":"FAN COIL TIPO 22 MANO DERECHA FLUJO VARIABLE MARCA FCO-ACON4001","kind":"consumidor","local":"3-36-0-L","voltage":"440 V","dcp10Id":"FCO-ACO4001"},{"id":"RHE-HTSM4001","name":"RECALENTADOR MARCA RHE-HTSM4001 RHE-HTSM4001-CBU","kind":"consumidor","local":"3-41-1-L","voltage":"440 V","dcp10Id":"RHE-CAL4001"},{"id":"RHE-HTSM4002","name":"RECALENTADOR MARCA RHE-HTSM4002 RHE-HTSM4002-CBU","kind":"consumidor","local":"3-41-2-L","voltage":"440 V","dcp10Id":"RHE-CAL4002"},{"id":"RHE-HTSM4003","name":"RECALENTADOR MARCA RHE-HTSM4003 RHE-HTSM4003-CBU","kind":"consumidor","local":"3-31-1-L","voltage":"440 V","dcp10Id":"RHE-CAL4003"},{"id":"RHE-HTSM4023","name":"RECALENTADOR MARCA RHE-HTSM4023 RHE-HTSM4023-CBU","kind":"consumidor","local":"3-31-1-L","voltage":"440 V","dcp10Id":"RHE-CAL4023"},{"id":"RHE-HTSM4004","name":"RECALENTADOR MARCA RHE-HTSM4004 RHE-HTSM4004-CBU","kind":"consumidor","local":"3-31-01-L","voltage":"440 V","dcp10Id":"RHE-CAL4004"},{"id":"RHE-HTSM4024","name":"RECALENTADOR MARCA RHE-HTSM4024 RHE-HTSM4024-CBU","kind":"consumidor","local":"3-31-01-L","voltage":"440 V","dcp10Id":"RHE-CAL4024"},{"id":"RHE-HTSM4005","name":"RECALENTADOR MARCA RHE-HTSM4005 RHE-HTSM4005-CBU","kind":"consumidor","local":"3-31-2-L","voltage":"440 V","dcp10Id":"RHE-CAL4005"},{"id":"RHE-HTSM4025","name":"RECALENTADOR MARCA RHE-HTSM4025 RHE-HTSM4025-CBU","kind":"consumidor","local":"3-31-2-L","voltage":"440 V","dcp10Id":"RHE-CAL4025"},{"id":"FCO-ACON4005","name":"FAN COIL TIPO 24 MANO DERECHA  FLUJO VARIABLE MARCA FCO-ACON4005","kind":"consumidor","local":"2-41-0-L","voltage":"440 V","dcp10Id":"FCO-ACO4005"},{"id":"RHE-HTSM4008","name":"RECALENTADOR MARCA RHE-HTSM4008 RHE-HTSM4008-BWH","kind":"consumidor","local":"2-41-2-L","voltage":"440 V","dcp10Id":"RHE-CAL4008"},{"id":"RHE-HTSM4009","name":"RECALENTADOR MARCA RHE-HTSM4009 RHE-HTSM4009-CBU","kind":"consumidor","local":"2-41-1-L","voltage":"440 V","dcp10Id":"RHE-CAL4009"},{"id":"RHE-HTSM4010","name":"RECALENTADOR MARCA RHE-HTSM4010 RHE-HTSM4010-BWH","kind":"consumidor","local":"2-30-3-L","voltage":"440 V","dcp10Id":"RHE-CAL4010"},{"id":"RHE-HTSM4011","name":"RECALENTADOR MARCA RHE-HTSM4011 RHE-HTSM4011-BWH","kind":"consumidor","local":"2-30-0-L","voltage":"440 V","dcp10Id":"RHE-CAL4011"},{"id":"RHE-HTSM4012","name":"RECALENTADOR MARCA RHE-HTSM4012 RHE-HTSM4012-CBU","kind":"consumidor","local":"2-30-6-Q","voltage":"440 V","dcp10Id":"RHE-CAL4012"},{"id":"RHE-HTSM4026","name":"RECALENTADOR MARCA RHE-HTSM4026 RHE-HTSM4026-CBU","kind":"consumidor","local":"2-41-3-L","voltage":"440 V","dcp10Id":"RHE-CAL4026"},{"id":"FCO-ACON4006","name":"FAN COIL TIPO 23 MANO IZQUIERDA FLUJO VARIABLE MARCA FCO-ACON4006","kind":"consumidor","local":"2-22-0-L","voltage":"440 V","dcp10Id":"FCO-ACO4006"},{"id":"RHE-HTSM4013","name":"RECALENTADOR MARCA RHE-HTSM4013 RHE-HTSM4013-BWH","kind":"consumidor","local":"2-22-1-Q","voltage":"440 V","dcp10Id":"RHE-CAL4013"},{"id":"RHE-HTSM4014","name":"RECALENTADOR MARCA RHE-HTSM4014 RHE-HTSM4014-BWH","kind":"consumidor","local":"2-22-2-L","voltage":"440 V","dcp10Id":"RHE-CAL4014"},{"id":"RHE-HTSM4015","name":"RECALENTADOR MARCA RHE-HTSM4015 RHE-HTSM4015-BWH","kind":"consumidor","local":"2-22-4-L","voltage":"440 V","dcp10Id":"RHE-CAL4015"},{"id":"FCO-ACON4009","name":"FAN COIL TIPO 23 MANO IZQUIERDA MARCA FCO-ACON4009","kind":"consumidor","local":"2-30-6-Q","voltage":"440 V","dcp10Id":"FCO-ACO4009"},{"id":"FCU-ACON4002","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW MARCA FCU-ACON4002","kind":"consumidor","local":"2-14-1-C","voltage":"440 V","dcp10Id":"FCU-ACO4002"},{"id":"FCU-ACON4007","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H4 LOW A MARCA FCU-ACON4007","kind":"consumidor","local":"2-14-1-C","voltage":"440 V","dcp10Id":"FCU-ACO4007"},{"id":"FCU-ACON4003","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4003","kind":"consumidor","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"FCU-ACO4003"},{"id":"FCU-ACON4004","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4004","kind":"consumidor","local":"2-14-0-Q","voltage":"440 V","dcp10Id":"FCU-ACO4004"},{"id":"FCU-ACON4005","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4005","kind":"consumidor","local":"3-7-0-E","voltage":"440 V","dcp10Id":"FCU-ACO4005"},{"id":"FCU-ACON4006","name":"FAN COIL TECHO CON CALENTADOR ELECTRICO FCU H7 LOW MARCA FCU-ACON4006","kind":"consumidor","local":"3-7-0-E","voltage":"440 V","dcp10Id":"FCU-ACO4006"},{"id":"UCO-ACON4001","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON4001 UCO 53 UC","kind":"consumidor","local":"2-14-3-Q","voltage":"440 V","dcp10Id":"UCO-ACO4001"},{"id":"UCO-ACON4004","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON4004 UCO 53 UC","kind":"consumidor","local":"2-14-3-Q","voltage":"440 V","dcp10Id":"UCO-ACO4004"},{"id":"UCO-ACON4002","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON4002 UCO 54 UC","kind":"consumidor","local":"2-7-0-Q","voltage":"440 V","dcp10Id":"UCO-ACO4002"},{"id":"UCO-ACON4003","name":"UNIDAD DE REFRIGERACION MARCA UCO-ACON4003 UCO 54 UC","kind":"consumidor","local":"2-7-0-Q","voltage":"440 V","dcp10Id":"UCO-ACO4003"},{"id":"SSB-2LGS1103","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-187-4-L","voltage":"230 V","dcp10Id":"SSB-2LGS1103"},{"id":"SSB-2ELG2104","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG2104"},{"id":"SSB-2PWS1101","name":"CUADRO SECUNDARIO 230V (VS) ZF1 LC1","kind":"cuadro_secundario","local":"3-176-2-T","voltage":"230 V","dcp10Id":"SSB-2PWS1101"},{"id":"SSB-2PWS1102","name":"CUADRO SECUNDARIO 230V (VS) ZF1 LC1","kind":"cuadro_secundario","local":"1-196-1-L","voltage":"230 V","dcp10Id":"SSB-2PWS1102"},{"id":"SPARE-LCS-4PWS0001-4Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0001-4Q05","spare":true},{"id":"SPARE-LCS-4PWS0001-4Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0001-4Q06","spare":true},{"id":"SSB-2PWS1130","name":"CUADRO SECUNDARIO 230V (VM) ZF1 LC1","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"230 V","dcp10Id":"SSB-2PWS1130"},{"id":"SPARE-LCS-4PWS0001-5Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0001-5Q02","spare":true},{"id":"SSB-2LGS1130","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-196-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS1130"},{"id":"TRF-2LGE1130","name":"TRANSFORMADOR DE AISLAMIENTO","kind":"conversion","local":"1-187-3-L","voltage":"230 V","dcp10Id":"TRF-2LGE1130"},{"id":"SPARE-LCS-4PWS0001-5Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0001-5Q05","spare":true},{"id":"SSB-2PWS1161","name":"CUADRO SECUNDARIO 230 (NV) ZF1 LC1","kind":"cuadro_secundario","local":"1-171-1-L","voltage":"230 V","dcp10Id":"SSB-2PWS1161"},{"id":"SPARE-LCS-4PWS0001-6Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0001-6Q02","spare":true},{"id":"SPARE-LCS-4PWS0001-6Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0001-6Q03","spare":true},{"id":"RCK-IPMS0001","name":"RACK SICP 1","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"RACK-SICP0001"},{"id":"PCC-IPMS0001","name":"CONSOLA DE CONTROL SECUNDARIA DE LA PROPULSIÓN (CCS)","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"PCCS-SICP0001"},{"id":"MTV-BALS0002","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0002"},{"id":"MTV-BALS0003","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0003"},{"id":"JBX-RADS1001","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"JBX-RADS1001"},{"id":"MTV-BALS0001","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN1","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0001"},{"id":"MTV-BALS0004","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0004"},{"id":"MVP-IPMS1001","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"4-176-0-E","voltage":"230 V","dcp10Id":"MVP-SICP1001"},{"id":"CBX-EMSS0016","name":"CAJA AUXILIAR PARADAS EMERGENCIA ZF-1","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"CBX-EMSS0016"},{"id":"MTV-BALS0005","name":"VÁLVULA MOTORIZADA SISTEMA DE LASTRE Nº5","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0005"},{"id":"GCC-IPMS0001","name":"CONSOLA DE PROPÓSITO GENERAL (CCS)","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"GCC-SICP0001"},{"id":"SPARE-SSB-2PWS1101-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1101-Q13","spare":true},{"id":"PCI-IPMS0007","name":"TOMA CONEXIÓN PORTÁTIL 07","kind":"consumidor","local":"01-169-7-Q","voltage":"230 V","dcp10Id":"PCIN-SICP0007"},{"id":"MVP-IPMS1002","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"1-187-4-L","voltage":"230 V","dcp10Id":"MVP-SICP1002"},{"id":"SPARE-SSB-2PWS1101-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1101-Q16","spare":true},{"id":"LCP-AFFF0011","name":"Panel activación espuma zona VERTREP proa (RESERVA-MTV-AFFF0001)","kind":"consumidor","local":"01-169-7-Q","voltage":"230 V","dcp10Id":"LCP-CIE0011"},{"id":"AMP-SSIN1001","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"AMP-SSIN1001"},{"id":"SPARE-SSB-2PWS1101-Q19","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1101-Q19","spare":true},{"id":"SPARE-SSB-2PWS1101-Q20","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1101-Q20","spare":true},{"id":"SPARE-SSB-2PWS1101-Q21","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1101-Q21","spare":true},{"id":"SSB-2PWS1110","name":"CUADRO SECUNDARIO 230V (VS) ZF1 LC1","kind":"cuadro_secundario","local":"1-171-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS1110"},{"id":"SSB-2PWS1111","name":"CUADRO SECUNDARIO 230V (VS) ZF1 LC1","kind":"cuadro_secundario","local":"1-171-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS1111"},{"id":"MTV-MDRS0004","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN80","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0004"},{"id":"MTV-BTCS0001","name":"VVA BOLA MOTOR. BRONCE DN32","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"MTV-RHM0001"},{"id":"MTV-VENT1012","name":"VALVULA MOTORIZADA MARCA MTV-VENT1012 DN100-6010 NOR","kind":"consumidor","local":"1-183-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN1012"},{"id":"MTV-MDRS0001","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN125","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0001"},{"id":"MTV-MDRS0005","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0005"},{"id":"MTV-NBCD1008","name":"VALVULA MOTORIZADA MARCA MTV-NBCD1008 DN125-6012 NOR","kind":"consumidor","local":"1-196-2-L","voltage":"230 V","dcp10Id":"MTV-NBQ1008"},{"id":"MTV-VENT1029","name":"VALVULA MOTORIZADA MARCA MTV-VENT1029 DN150-6015 NOR","kind":"consumidor","local":"1-187-3-L","voltage":"230 V","dcp10Id":"MTV-VEN1029"},{"id":"MTV-VENT1030","name":"VALVULA MOTORIZADA MARCA MTV-VENT1030 DN150-6015 NOR","kind":"consumidor","local":"1-187-4-L","voltage":"230 V","dcp10Id":"MTV-VEN1030"},{"id":"MTV-VENT1032","name":"VALVULA MOTORIZADA MARCA MTV-VENT1032 DN150-6015 NOR","kind":"consumidor","local":"1-187-3-L","voltage":"230 V","dcp10Id":"MTV-VEN1032"},{"id":"MTV-MDRS0002","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0002"},{"id":"MTV-MDRS0003","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0003"},{"id":"MTV-MDRS0037","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150","kind":"consumidor","local":"3-183-0-M","voltage":"230 V","dcp10Id":"MTV-ACP0037"},{"id":"MTV-MDRS0038","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN125","kind":"consumidor","local":"3-183-0-M","voltage":"230 V","dcp10Id":"MTV-ACP0038"},{"id":"MTV-VENT1009","name":"VALVULA MOTORIZADA MARCA MTV-VENT1009 DN400-6040 NOR","kind":"consumidor","local":"1-169-2-L","voltage":"230 V","dcp10Id":"MTV-VEN1009"},{"id":"MTV-VENT1025","name":"VALVULA MOTORIZADA MARCA MTV-VENT1025 DN200-6020 NOR","kind":"consumidor","local":"1-196-1-L","voltage":"230 V","dcp10Id":"MTV-VEN1025"},{"id":"MTV-VENT1037","name":"VALVULA MOTORIZADA MARCA MTV-VENT1037 DN150-6015 NOR","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1037"},{"id":"MTV-VENT1038","name":"VALVULA MOTORIZADA MARCA MTV-VENT1038 DN150-6015 NOR","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1038"},{"id":"MTV-VENT1035","name":"VALVULA MOTORIZADA MARCA MTV-VENT1035 DN200-6020 NOR","kind":"consumidor","local":"1-187-4-L","voltage":"230 V","dcp10Id":"MTV-VEN1035"},{"id":"MTV-MDRS0039","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"3-183-0-M","voltage":"230 V","dcp10Id":"MTV-MDRS0039"},{"id":"MTV-MDRS0040","name":"VVA RET.Y CIERRE MOT. CL.III GR.A DN25","kind":"consumidor","local":"3-183-0-M","voltage":"230 V","dcp10Id":"MTV-MDRS0040"},{"id":"MTV-VEMS1006","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1006 DN250-6025 NOR","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-VEM1006"},{"id":"MTV-VENT1010","name":"VALVULA MOTORIZADA MARCA MTV-VENT1010 DN250-6025 NOR","kind":"consumidor","local":"1-183-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN1010"},{"id":"MTV-VENT1011","name":"VALVULA MOTORIZADA MARCA MTV-VENT1011 DN250-6025 NOR","kind":"consumidor","local":"3-176-2-T","voltage":"230 V","dcp10Id":"MTV-VEN1011"},{"id":"MTV-VENT1024","name":"VALVULA MOTORIZADA MARCA MTV-VENT1024 DN350-6035 NOR","kind":"consumidor","local":"1-196-1-L","voltage":"230 V","dcp10Id":"MTV-VEN1024"},{"id":"SPARE-SSB-2PWS1110-Q25","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1110-Q25","spare":true},{"id":"MTV-VENT1028","name":"VALVULA MOTORIZADA MARCA MTV-VENT1028 DN350-6035 NOR","kind":"consumidor","local":"1-187-3-L","voltage":"230 V","dcp10Id":"MTV-VEN1028"},{"id":"MTV-VENT1031","name":"VALVULA MOTORIZADA MARCA MTV-VENT1031 DN350-6035 NOR","kind":"consumidor","local":"1-187-4-L","voltage":"230 V","dcp10Id":"MTV-VEN1031"},{"id":"MTV-VENT1033","name":"VALVULA MOTORIZADA MARCA MTV-VENT1033 DN150-6015 NOR","kind":"consumidor","local":"1-187-4-L","voltage":"230 V","dcp10Id":"MTV-VEN1033"},{"id":"MTV-VENT1013","name":"VALVULA MOTORIZADA MARCA MTV-VENT1013 DN100-6010 NOR","kind":"consumidor","local":"1-181-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN1013"},{"id":"MTV-MDRS0041","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0041"},{"id":"MTV-MDRS0042","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65","kind":"consumidor","local":"4-203-0-Q","voltage":"230 V","dcp10Id":"MTV-ACP0042"},{"id":"MTV-ASWS0008","name":"VVA BOLA MOTOR. BRONCE DN20","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0008"},{"id":"MTV-VENT1036","name":"VALVULA MOTORIZADA MARCA MTV-VENT1036 DN250-6025 NOR","kind":"consumidor","local":"1-196-2-L","voltage":"230 V","dcp10Id":"MTV-VEN1036"},{"id":"JBX-2PWS1030","name":"CAJA DE CONEXIÓN (VS) - PANELES HVAC","kind":"consumidor","local":"3-190-1-T","voltage":"230 V","dcp10Id":"JBX-2PWS1030"},{"id":"JBX-2PWS1031","name":"CAJA DE CONEXIÓN (VS) - PANELES HVAC","kind":"consumidor","local":"1-196-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS1031"},{"id":"PNL-ACON1005","name":"PANEL","kind":"cuadro_secundario","local":"1-183-1-Q","voltage":"230 V","dcp10Id":"PNL-ACO1005"},{"id":"SPARE-SSB-2PWS1110-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1110-Q37","spare":true},{"id":"SPARE-SSB-2PWS1110-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1110-Q38","spare":true},{"id":"MTV-WWDS0001","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN100","kind":"consumidor","local":"2-187-2-L","voltage":"230 V","dcp10Id":"MTV-ASD0001"},{"id":"MTV-AFFF0001","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN50","kind":"consumidor","local":"1-187-3-L","voltage":"230 V","dcp10Id":"MTV-CIE0001"},{"id":"MTV-VENT1001","name":"VALVULA MOTORIZADA MARCA MTV-VENT1001 DN200-6020 NOR","kind":"consumidor","local":"2-169-0-L","voltage":"230 V","dcp10Id":"MTV-VEN1001"},{"id":"MTV-VENT1026","name":"VALVULA MOTORIZADA MARCA MTV-VENT1026 DN200-6020 NOR","kind":"consumidor","local":"1-196-2-L","voltage":"230 V","dcp10Id":"MTV-VEN1026"},{"id":"MTV-SWFS0002","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0002"},{"id":"MTV-SWFS0003","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0003"},{"id":"MTV-SWFS0004","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0004"},{"id":"MTV-SWFS0005","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0005"},{"id":"MTV-SWFS0006","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0006"},{"id":"MTV-VENT1034","name":"VALVULA MOTORIZADA MARCA MTV-VENT1034 DN200-6020 NOR","kind":"consumidor","local":"2-187-1-L","voltage":"230 V","dcp10Id":"MTV-VEN1034"},{"id":"MTV-SWFS0008","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0008"},{"id":"SPARE-SSB-2PWS1111-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1111-Q12","spare":true},{"id":"MTV-SWFS0030","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-187-0-L","voltage":"230 V","dcp10Id":"MTV-CIS0030"},{"id":"MTV-SWFS0031","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"2-187-0-L","voltage":"230 V","dcp10Id":"MTV-CIS0031"},{"id":"MTV-SWFS0046","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0046"},{"id":"MTV-SWFS0049","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-187-2-L","voltage":"230 V","dcp10Id":"MTV-CIS0049"},{"id":"MTV-SWFS0051","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN125","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0051"},{"id":"MTV-SWFS0052","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN125","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0052"},{"id":"MTV-NBCD1001","name":"VALVULA MOTORIZADA MARCA MTV-NBCD1001 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ1001"},{"id":"MTV-NBCD1002","name":"VALVULA MOTORIZADA MARCA MTV-NBCD1002 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ1002"},{"id":"MTV-NBCD1006","name":"VALVULA MOTORIZADA MARCA MTV-NBCD1006 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ1006"},{"id":"MTV-NATU1001","name":"VALVULA MOTORIZADA MARCA MTV-NATU1001 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT1001"},{"id":"MTV-NATU1002","name":"VALVULA MOTORIZADA MARCA MTV-NATU1002 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT1002"},{"id":"MTV-VEMS1001","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1001 DN250-6025 NOR","kind":"consumidor","local":"2-174-1-A","voltage":"230 V","dcp10Id":"MTV-VEM1001"},{"id":"MTV-VEMS1002","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1002 DN250-6025 NOR","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"MTV-VEM1002"},{"id":"MTV-VEMS1003","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1003 DN250-6025 NOR","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"MTV-VEM1003"},{"id":"MTV-VEMS1004","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1004 DN250-6025 NOR","kind":"consumidor","local":"3-176-2-T","voltage":"230 V","dcp10Id":"MTV-VEM1004"},{"id":"MTV-VEMS1005","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1005 DN250-6025 NOR","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"MTV-VEM1005"},{"id":"MTV-VENT1027","name":"VALVULA MOTORIZADA MARCA MTV-VENT1027 DN350-6035 NOR","kind":"consumidor","local":"1-196-2-L","voltage":"230 V","dcp10Id":"MTV-VEN1027"},{"id":"VVP-NBCD1001","name":"CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD1001 PARA FCV-NBCD1001","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"VVP-NBQ1001"},{"id":"PVP-NBCD1001","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD1001 PARA PCV-NBCD1001","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ1001"},{"id":"PVP-NBCD1002","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD1002 PARA PCV-NBCD1002","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ1002"},{"id":"PVP-NBCD1003","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD1003 PARA PCV-NBCD1003","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ1003"},{"id":"SPARE-SSB-2PWS1111-Q34","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1111-Q34","spare":true},{"id":"SPARE-SSB-2PWS1111-Q35","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1111-Q35","spare":true},{"id":"SPARE-SSB-2PWS1111-Q36","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1111-Q36","spare":true},{"id":"SKT-NVSL0010","name":"BASE ENCHUFE II+T 16A 230V IP56 CON INTERRUPTOR","kind":"consumidor","local":"01-000-1","voltage":"230 V","dcp10Id":"SKT-NVSL0010"},{"id":"DSC-IPMS0002","name":"CONSOLA DE TROZO DE REPARACIÓN N-2 (ZF1)","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"DCSC-SICP0002"},{"id":"FZM-FDAS1000","name":"MÓDULO DE ZONA DE FUEGO","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"FZM-FDAS1000"},{"id":"CBX-EMSS0001","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"3-176-2-T","voltage":"230 V","dcp10Id":"CBX-EMSS0001"},{"id":"CTP-FDAS1000","name":"PANEL CONTROL RETENEDORES","kind":"cuadro_secundario","local":"2-187-0-A","voltage":"230 V","dcp10Id":"CTP-FDAS1000"},{"id":"LSS-IPMS1001","name":"SUBESTACIÓN LOCAL 1001","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"LSS-SICP1001"},{"id":"CBX-EMSS0002","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"3-176-2-T","voltage":"230 V","dcp10Id":"CBX-EMSS0002"},{"id":"LSS-IPMS1002","name":"SUBESTACIÓN LOCAL 1002","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"LSS-SICP1002"},{"id":"AMP-SPTS0008","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"1-190-1-Q","voltage":"230 V","dcp10Id":"AMP-SPTS0008"},{"id":"SPARE-SSB-2PWS1102-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1102-Q10","spare":true},{"id":"JBX-2PWS1004","name":"CAJA CONEXIONES (VS)","kind":"consumidor","local":"1-187-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS1004"},{"id":"JBX-2PWS1005","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"1-174-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS1005"},{"id":"SSB-2PWS1112","name":"CUADRO SECUNDARIO 230V (VS) ZF1 LC1","kind":"cuadro_secundario","local":"1-196-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS1112"},{"id":"SPARE-SSB-2PWS1102-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1102-Q14","spare":true},{"id":"SPARE-SSB-2PWS1102-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1102-Q15","spare":true},{"id":"MTV-NATU1005","name":"VALVULA MOTORIZADA MARCA MTV-NATU1005 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT1005"},{"id":"MTV-NBCD1003","name":"VALVULA MOTORIZADA MARCA MTV-NBCD1003 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ1003"},{"id":"MTV-NBCD1004","name":"VALVULA MOTORIZADA MARCA MTV-NBCD1004 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ1004"},{"id":"MTV-NBCD1005","name":"VALVULA MOTORIZADA MARCA MTV-NBCD1005 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ1005"},{"id":"MTV-NBCD1007","name":"VALVULA MOTORIZADA MARCA MTV-NBCD1007 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ1007"},{"id":"MTV-VENT1002","name":"VALVULA MOTORIZADA MARCA MTV-VENT1002 DN200-6020 NOR","kind":"consumidor","local":"2-169-0-L","voltage":"230 V","dcp10Id":"MTV-VEN1002"},{"id":"MTV-VENT1003","name":"VALVULA MOTORIZADA MARCA MTV-VENT1003 DN400-6040 NOR","kind":"consumidor","local":"1-169-1-L","voltage":"230 V","dcp10Id":"MTV-VEN1003"},{"id":"MTV-VENT1018","name":"VALVULA MOTORIZADA MARCA MTV-VENT1018 DN400-6040 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1018"},{"id":"MTV-VENT1019","name":"VALVULA MOTORIZADA MARCA MTV-VENT1019 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1019"},{"id":"MTV-VENT1021","name":"VALVULA MOTORIZADA MARCA MTV-VENT1021 DN450-6245 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1021"},{"id":"MTV-VENT1022","name":"VALVULA MOTORIZADA MARCA MTV-VENT1022 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1022"},{"id":"MTV-VENT1023","name":"VALVULA MOTORIZADA MARCA MTV-VENT1023 DN400-6040 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1023"},{"id":"MTV-NATU1003","name":"VALVULA MOTORIZADA MARCA MTV-NATU1003 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT1003"},{"id":"MTV-NATU1004","name":"VALVULA MOTORIZADA MARCA MTV-NATU1004 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT1004"},{"id":"MTV-VEMS1007","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1007 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM1007"},{"id":"MTV-VEMS1008","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1008 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM1008"},{"id":"MTV-VEMS1009","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1009 DN250-6025 NOR","kind":"consumidor","local":"01-169-7-Q","voltage":"230 V","dcp10Id":"MTV-VEM1009"},{"id":"MTV-VEMS1010","name":"VALVULA MOTORIZADA MARCA MTV-VEMS1010 DN250-6025 NOR","kind":"consumidor","local":"01-169-7-Q","voltage":"230 V","dcp10Id":"MTV-VEM1010"},{"id":"MTV-VENT1004","name":"VALVULA MOTORIZADA MARCA MTV-VENT1004 DN250-6025 NOR","kind":"consumidor","local":"1-169-1-L","voltage":"230 V","dcp10Id":"MTV-VEN1004"},{"id":"MTV-VENT1005","name":"VALVULA MOTORIZADA MARCA MTV-VENT1005 DN250-6025 NOR","kind":"consumidor","local":"1-169-1-L","voltage":"230 V","dcp10Id":"MTV-VEN1005"},{"id":"MTV-VENT1006","name":"VALVULA MOTORIZADA MARCA MTV-VENT1006 DN250-6025 NOR","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"MTV-VEN1006"},{"id":"MTV-VENT1007","name":"VALVULA MOTORIZADA MARCA MTV-VENT1007 DN250-6025 NOR","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"MTV-VEN1007"},{"id":"MTV-VENT1008","name":"VALVULA MOTORIZADA MARCA MTV-VENT1008 DN250-6025 NOR","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"MTV-VEN1008"},{"id":"MTV-VENT1014","name":"VALVULA MOTORIZADA MARCA MTV-VENT1014 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1014"},{"id":"MTV-VENT1015","name":"VALVULA MOTORIZADA MARCA MTV-VENT1015 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1015"},{"id":"MTV-VENT1016","name":"VALVULA MOTORIZADA MARCA MTV-VENT1016 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1016"},{"id":"MTV-VENT1017","name":"VALVULA MOTORIZADA MARCA MTV-VENT1017 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1017"},{"id":"MTV-VENT1020","name":"VALVULA MOTORIZADA MARCA MTV-VENT1020 DN250-6025 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN1020"},{"id":"SPARE-SSB-2PWS1112-Q29","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1112-Q29","spare":true},{"id":"SPARE-SSB-2PWS1112-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1112-Q30","spare":true},{"id":"SPARE-SSB-2PWS1112-Q31","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1112-Q31","spare":true},{"id":"SPARE-SSB-2PWS1112-Q32","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1112-Q32","spare":true},{"id":"SPARE-SSB-2PWS1112-Q33","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1112-Q33","spare":true},{"id":"SPARE-SSB-2PWS1130-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1130-Q01","spare":true},{"id":"JBX-2PWS1006","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"1-196-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS1006"},{"id":"JBX-2PWS1027","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"1-187-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS1027"},{"id":"JBX-2PWS1012","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS1012"},{"id":"CSL-BTHS0001","name":"PUPITRE CONTROL LOCAL HELICE EMPUJADORA","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"CSL-HHM0001"},{"id":"ITU-CCSY0001","name":"CONVERTIDOR MEDIOS 2CH","kind":"consumidor","local":"3-203-0-Q","voltage":"230 V","dcp10Id":"ITU-CCSY0001"},{"id":"CTP-CBMS0021","name":"PANEL DE CONTROL","kind":"cuadro_secundario","local":"4-183-0-E","voltage":"230 V","dcp10Id":"CTP-SMBC0021"},{"id":"JBX-2PWS1028","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"1-174-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS1028"},{"id":"SKT-2PWS1503","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0047 Y CPU-CCMN0121)","kind":"consumidor","local":"1-187-1-Q","voltage":"230 V","dcp10Id":"SKT-2PWS1503"},{"id":"SPARE-SSB-2PWS1130-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1130-Q11","spare":true},{"id":"SPARE-SSB-2PWS1130-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1130-Q12","spare":true},{"id":"SPARE-SSB-2PWS1130-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1130-Q13","spare":true},{"id":"SPARE-SSB-2PWS1130-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1130-Q14","spare":true},{"id":"SPARE-SSB-2PWS1130-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1130-Q15","spare":true},{"id":"SSB-2PWS1160","name":"CUADRO SECUNDARIO 230V (NV) ENCHUFES ZF1 LC1","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"230 V","dcp10Id":"SSB-2PWS1160"},{"id":"JBX-2PWS1013","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-187-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS1013"},{"id":"JBX-2PWS1016","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-174-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS1016"},{"id":"JBX-2PWS1015","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"JBX-2PWS1015"},{"id":"JBX-2PWS1022","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-174-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS1022"},{"id":"JBX-2PWS1023","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-196-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS1023"},{"id":"JBX-2PWS1017","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-187-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS1017"},{"id":"JBX-2PWS1018","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-203-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS1018"},{"id":"JBX-2PWS1020","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS1020"},{"id":"SPARE-SSB-2PWS1160-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1160-Q09","spare":true},{"id":"SPARE-SSB-2PWS1160-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1160-Q10","spare":true},{"id":"PNL-HPAS0001","name":"ARMARIO DE LLENADO BOTELLAS AIRE RESPIRABLE N-1","kind":"cuadro_secundario","local":"2-174-1-A","voltage":"230 V","dcp10Id":"PNL-AAP0001"},{"id":"SKT-2PWS1055","name":"ENCHUFE SIMPLE (NV) - PANEL DE PRUEBAS VIRTUALBENCH (WKS-WOFE0001)","kind":"consumidor","local":"1-174-2-Q","voltage":"230 V","dcp10Id":"SKT-2PWS1055"},{"id":"SPARE-SSB-2PWS1161-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1161-Q03","spare":true},{"id":"SPARE-SSB-2PWS1161-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1161-Q04","spare":true},{"id":"SPARE-SSB-2PWS1161-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1161-Q05","spare":true},{"id":"SPARE-SSB-2PWS1161-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS1161-Q06","spare":true},{"id":"SSB-2LGS2206","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"3-151-2-T","voltage":"230 V","dcp10Id":"SSB-2LGS2206"},{"id":"SSB-2ELG4204","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-62-2-L","voltage":"230 V","dcp10Id":"SSB-2ELG4204"},{"id":"RCK-SCST0002","name":"ARMARIO EQUIPOS SATÉLITE","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"RCK-SCST0002"},{"id":"SSB-2PWS2201","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC2","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2201"},{"id":"SSB-2PWS2203","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC2","kind":"cuadro_secundario","local":"02-159-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2203"},{"id":"SSB-2PWS2205","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC2","kind":"cuadro_secundario","local":"03-169-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2205"},{"id":"SSB-2PWS2206","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC2","kind":"cuadro_secundario","local":"01-140-2-Q","voltage":"230 V","dcp10Id":"SSB-2PWS2206"},{"id":"SSB-2PWS2209","name":"CUADRO SECUNDARIO 230V (VS) NAVEGACIÓN","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2209","incomingSwitch":"INS 80"},{"id":"SSB-2PWS2207","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC2","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2207"},{"id":"RCK-IBRG0001","name":"RACK Nº1","kind":"consumidor","local":"01-131-2-Q","voltage":"230 V","dcp10Id":"RCK-IBRG0001"},{"id":"SPARE-LCS-4PWS0002-4Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0002-4Q11","spare":true},{"id":"SPARE-LCS-4PWS0002-5Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0002-5Q01","spare":true},{"id":"SSB-2LGS2230","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-153-5-L","voltage":"230 V","dcp10Id":"SSB-2LGS2230"},{"id":"SSB-2PWS2230","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC2","kind":"cuadro_secundario","local":"01-144-2-Q","voltage":"230 V","dcp10Id":"SSB-2PWS2230"},{"id":"SSB-2PWS2231","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC2","kind":"cuadro_secundario","local":"03-169-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2231"},{"id":"SSB-2PWS2232","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC2","kind":"cuadro_secundario","local":"03-156-2-C","voltage":"230 V","dcp10Id":"SSB-2PWS2232"},{"id":"SSB-2PWS2233","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC2","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"230 V","dcp10Id":"SSB-2PWS2233"},{"id":"SSB-2PWS2234","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC2","kind":"cuadro_secundario","local":"03-156-2-C","voltage":"230 V","dcp10Id":"SSB-2PWS2234"},{"id":"SSB-2PWS2235","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC2","kind":"cuadro_secundario","local":"02-156-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS2235"},{"id":"SSB-2PWS2236","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC2","kind":"cuadro_secundario","local":"02-156-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS2236"},{"id":"SSB-2PWS2261","name":"CUADRO SECUNDARIO 230V (NV) ZF2 LC2","kind":"cuadro_secundario","local":"1-140-1-T","voltage":"230 V","dcp10Id":"SSB-2PWS2261"},{"id":"SSB-2PWS2262","name":"CUADRO SECUNDARIO 230V (NV) ZF2 LC2","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2262"},{"id":"SPARE-LCS-4PWS0002-6Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0002-6Q03","spare":true},{"id":"SPARE-LCS-4PWS0002-6Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0002-6Q04","spare":true},{"id":"JBX-2PWS2002","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2002"},{"id":"ITU-NDDS0002","name":"UNIDAD ENTRADA/SALIDA #2","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ITU-NDDS0002"},{"id":"ITU-NDDS0003","name":"UNIDAD ENTRADA/SALIDA #3","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ITU-NDDS0003"},{"id":"CBX-EMSS0017","name":"CAJA AUXILIAR PARADAS EMERGENCIA N.1, ZF-2","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"CBX-EMSS0017"},{"id":"JBX-2PWS2001","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2001"},{"id":"JBX-2PWS2004","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2004"},{"id":"SPARE-SSB-2PWS2201-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2201-Q07","spare":true},{"id":"CSL-IPMS0001","name":"CONSOLA DE CIC","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CIC-SICP0001"},{"id":"JBX-2PWS2009","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2009"},{"id":"JBX-RADS2001","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"01-167-3-L","voltage":"230 V","dcp10Id":"JBX-RADS2001"},{"id":"JBX-RADS2002","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-RADS2002"},{"id":"CHD-CCDS1001","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"CHD-CCDS1001"},{"id":"SKT-2PWS2228","name":"ENCHUFE SIMPLE (VS) - ICB-NBQ2001","kind":"consumidor","local":"01-169-1-L","voltage":"230 V","dcp10Id":"SKT-2PWS2228"},{"id":"JBX-2PWS2166","name":"CAJA DE CONEXIÓN (VS) - ASOCIADO A LAP-NBQ2001","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2166"},{"id":"JBX-RADS2007","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"JBX-RADS2007"},{"id":"ITS-PASY0001","name":"INTERCOMUNICADOR 75MC","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"ITS-PASY0001"},{"id":"JBX-NVSL0004","name":"CAJA DE CONEXIONES INOX","kind":"consumidor","local":"02-000-1","voltage":"230 V","dcp10Id":"JBX-NVSL0004"},{"id":"JBX-NVSL0006","name":"CAJA DE CONEXIONES INOX","kind":"consumidor","local":"02-000-5","voltage":"230 V","dcp10Id":"JBX-NVSL0006"},{"id":"CHD-CCDS2001","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"01-167-3-L","voltage":"230 V","dcp10Id":"CHD-CCDS2001"},{"id":"JBX-NBCD0001","name":"CAJA DE CONEXIÓN Y SOPORTE BDU","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"JBX-NBQ0001"},{"id":"JBX-NBCD0002","name":"CAJA DE CONEXIÓN Y SOPORTE BDU","kind":"consumidor","local":"02-000-3","voltage":"230 V","dcp10Id":"JBX-NBQ0002"},{"id":"DSP-NRPT0011","name":"MONITOR 27","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0011"},{"id":"SSB-2PWS2210","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC2","kind":"cuadro_secundario","local":"1-169-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS2210"},{"id":"MTV-VENT2019","name":"VALVULA MOTORIZADA MARCA MTV-VENT2019 DN125-6012 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN2019"},{"id":"MTV-NBCD2004","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2004 DN200-6020 NOR","kind":"consumidor","local":"01-142-2-L","voltage":"230 V","dcp10Id":"MTV-NBQ2004"},{"id":"MTV-NBCD2005","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2005 DN200-6020 NOR","kind":"consumidor","local":"01-142-2-L","voltage":"230 V","dcp10Id":"MTV-NBQ2005"},{"id":"MTV-FFTS0038","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN150","kind":"consumidor","local":"1-169-2-L","voltage":"230 V","dcp10Id":"MTV-DRT0038"},{"id":"MTV-NBCD2014","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2014 DN200-6020 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2014"},{"id":"MTV-NBCD2015","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2015 DN200-6020 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2015"},{"id":"MTV-NBCD2016","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2016 DN200-6020 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2016"},{"id":"MTV-NBCD2017","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2017 DN200-6020 NOR","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"MTV-NBQ2017"},{"id":"MTV-NBCD2018","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2018 DN200-6020 NOR","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"MTV-NBQ2018"},{"id":"MTV-NBCD2019","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2019 DN200-6020 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2019"},{"id":"MTV-VENT2018","name":"VALVULA MOTORIZADA MARCA MTV-VENT2018 DN200-6020 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN2018"},{"id":"MTV-VENT2021","name":"VALVULA MOTORIZADA MARCA MTV-VENT2021 DN200-6020 NOR","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"MTV-VEN2021"},{"id":"MTV-VENT2017","name":"VALVULA MOTORIZADA MARCA MTV-VENT2017 DN600-6060 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN2017"},{"id":"MTV-VENT2020","name":"VALVULA MOTORIZADA MARCA MTV-VENT2020 DN500-6050 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN2020"},{"id":"MTV-NATU2003","name":"VALVULA MOTORIZADA MARCA MTV-NATU2003 DN250-6025 NOR","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"MTV-NAT2003"},{"id":"MTV-NATU2004","name":"VALVULA MOTORIZADA MARCA MTV-NATU2004 DN250-6025 NOR","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"MTV-NAT2004"},{"id":"MTV-VENT2016","name":"VALVULA MOTORIZADA MARCA MTV-VENT2016 DN350-6035 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN2016"},{"id":"VVP-NBCD2001","name":"CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD2001 PARA FCV-NBCD2001","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"VVP-NBQ2001"},{"id":"VVP-NBCD2002","name":"CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD2002 PARA FCV-NBCD2002","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"VVP-NBQ2002"},{"id":"VVP-NBCD2003","name":"CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD2003 PARA FCV-NBCD2003","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"VVP-NBQ2003"},{"id":"JBX-2PWS2149","name":"CAJA DE CONEXIÓN (VS) - PANELES HVAC","kind":"consumidor","local":"02-156-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS1031"},{"id":"PVP-NBCD2001","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2001 PARA PCV-NBCD2001","kind":"consumidor","local":"01-142-2-L","voltage":"230 V","dcp10Id":"PVP-NBQ2001"},{"id":"PVP-NBCD2002","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2002 PARA PCV-NBCD2002","kind":"consumidor","local":"01-142-2-L","voltage":"230 V","dcp10Id":"PVP-NBQ2002"},{"id":"PVP-NBCD2003","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2003 PARA PCV-NBCD2003 Y PCV-NBCD2004","kind":"consumidor","local":"01-130-01-L","voltage":"230 V","dcp10Id":"PVP-NBQ2003"},{"id":"PVP-NBCD2005","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2005 PARA PCV-NBCD2005","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"PVP-NBQ2005"},{"id":"PVP-NBCD2006","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD2006 PARA PCV-NBCD2006","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"PVP-NBQ2006"},{"id":"SPARE-SSB-2PWS2210-Q27","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2210-Q27","spare":true},{"id":"SPARE-SSB-2PWS2210-Q28","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2210-Q28","spare":true},{"id":"SSB-2PWS2202","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC2","kind":"cuadro_secundario","local":"01-140-2-Q","voltage":"230 V","dcp10Id":"SSB-2PWS2202"},{"id":"RCK-XCOM0020","name":"ARMARIO ER-19 (CIFRA ROJO)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0020"},{"id":"RCK-XCOM0021","name":"ARMARIO ER-20 (CIFRA ROJO)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0021"},{"id":"RCK-XCOM0022","name":"ARMARIO ER-21 (CIFRA ROJO)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0022"},{"id":"SPARE-SSB-2PWS2202-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2202-Q04","spare":true},{"id":"SPARE-SSB-2PWS2202-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2202-Q05","spare":true},{"id":"SPARE-SSB-2PWS2202-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2202-Q06","spare":true},{"id":"SPARE-SSB-2PWS2203-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2203-Q01","spare":true},{"id":"SPARE-SSB-2PWS2203-Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2203-Q02","spare":true},{"id":"PWC-NVSL0001","name":"CUADRO PRINCIPAL LUCES SEÑALES Y NAVEGACION","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"230 V","dcp10Id":"PWC-NVSL0001"},{"id":"SCC-IPMS0001","name":"CONSOLA DE CONTROL DE BUQUE","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"SCC-SICP0001"},{"id":"JBX-2PWS2013","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2013"},{"id":"JBX-2PWS2012","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2012"},{"id":"JBX-2PWS2016","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2016"},{"id":"DSP-IBRG0006","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-IBRG0006"},{"id":"DSP-IBRG0007","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-IBRG0007"},{"id":"EMP-EMSS0002","name":"PANEL CONTROL PARADAS EMERGENCIA (PUENTE)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"EMP-EMSS0002"},{"id":"DSP-IBRG0008","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-IBRG0008"},{"id":"PSP-IRIM0001","name":"FUENTE ALIMENTACION SAILOR N163S","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"PSP-IRIM0001"},{"id":"PSP-GMDS0001","name":"FUENTE DE ALIMENTACION","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"PSP-GMDS0001"},{"id":"PSP-GMDS0003","name":"FUENTE DE ALIMENTACION","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"PSP-GMDS0003"},{"id":"PSP-GMDS0004","name":"FUENTE DE ALIMENTACION","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"PSP-GMDS0004"},{"id":"SPARE-SSB-2PWS2203-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2203-Q17","spare":true},{"id":"SPARE-SSB-2PWS2203-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2203-Q18","spare":true},{"id":"PCI-IPMS0001","name":"TOMA CONEXIÓN PORTÁTIL 01","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"PCIN-SICP0001"},{"id":"PCI-IPMS0003","name":"TOMA CONEXIÓN PORTÁTIL 03","kind":"consumidor","local":"02-144-1-L","voltage":"230 V","dcp10Id":"PCIN-SICP0003"},{"id":"JBX-2PWS2017","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2017"},{"id":"CTP-WHIS0001","name":"PANEL DE CONTROL SIRENA","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"230 V","dcp10Id":"CTP-WHIS0001"},{"id":"DIU-ASHL0001","name":"UNIDAD INDICADORA PUERTA HANGAR Y PP ESP.MULT.","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DIU-HMA0001"},{"id":"AMP-SSIN2001","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"AMP-SSIN2001"},{"id":"AMP-SSIN2004","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-156-2-L","voltage":"230 V","dcp10Id":"AMP-SSIN2004"},{"id":"AMP-SSIN2003","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-156-0-L","voltage":"230 V","dcp10Id":"AMP-SSIN2003"},{"id":"JBX-RADS2004","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-RADS2004"},{"id":"JBX-RADS2005","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"02-156-0-L","voltage":"230 V","dcp10Id":"JBX-RADS2005"},{"id":"JBX-RADS2006","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"02-156-0-L","voltage":"230 V","dcp10Id":"JBX-RADS2006"},{"id":"CHD-CCDS2002","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"CHD-CCDS2002"},{"id":"CHD-CCDS2003","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"CHD-CCDS2003"},{"id":"SPARE-SSB-2PWS2203-Q32","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2203-Q32","spare":true},{"id":"PWC-WIND0004","name":"PANEL CONTROL LIMPIAVENTANAS PUENTE DE GOBIERNO","kind":"consumidor","local":"02-159-1-Q","voltage":"230 V","dcp10Id":"PWC-WIND0004"},{"id":"SPARE-SSB-2PWS2203-Q34","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2203-Q34","spare":true},{"id":"SPARE-SSB-2PWS2203-Q35","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2203-Q35","spare":true},{"id":"SPARE-SSB-2PWS2203-Q36","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2203-Q36","spare":true},{"id":"ITU-NDDS0004","name":"UNIDAD ENTRADA/SALIDA #4","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"ITU-NDDS0004"},{"id":"ITU-NDDS0005","name":"UNIDAD ENTRADA/SALIDA #5","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"ITU-NDDS0005"},{"id":"ITU-NDDS0006","name":"UNIDAD ENTRADA/SALIDA #6","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"ITU-NDDS0006"},{"id":"SPARE-SSB-2PWS2205-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2205-Q04","spare":true},{"id":"CSL-NDDS0001","name":"CONSOLA DIANA","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"CSL-NDDS0001"},{"id":"SWL-NDDS0001","name":"SWITCH GIGABIT #1","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"SWL-NDDS0001"},{"id":"SCV-GNSS0002","name":"CONVERSOR RF-FO GNSS FWD","kind":"conversion","local":"07-154-0-Q","voltage":"230 V","dcp10Id":"SCV-GNSS0002"},{"id":"SPARE-SSB-2PWS2205-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2205-Q08","spare":true},{"id":"SPARE-SSB-2PWS2205-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2205-Q09","spare":true},{"id":"LSS-IPMS2005","name":"SUBESTACIÓN LOCAL 2005","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"LSS-SICP2005"},{"id":"RCK-XCOM0019","name":"ARMARIO ER-09 (UHF)","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0019"},{"id":"RCK-XCOM0017","name":"ARMARIO ER-07 (UHF)","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0017"},{"id":"RCK-XCOM0018","name":"ARMARIO ER-08 (UHF)","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0018"},{"id":"SPARE-SSB-2PWS2205-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2205-Q14","spare":true},{"id":"RCK-XCOM0024","name":"ARMARIO TROZO VISITA REGISTRO","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0024"},{"id":"PRE-SGUN0001","name":"UNIDAD DE COMUNICACIONES","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"PRE-SGUN0001"},{"id":"PSP-SGUN0001","name":"UNIDAD DE POTENCIA","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"PSP-SGUN0001"},{"id":"GUN-MGUN0001","name":"MONTAJE ESTACION DE ARMAS S12,7 N-1","kind":"consumidor","local":"03-000-1","voltage":"230 V","dcp10Id":"GUN-MGUN0001"},{"id":"GUN-MGUN0002","name":"MONTAJE ESTACION DE ARMAS S12,7 N-2","kind":"consumidor","local":"03-000-2","voltage":"230 V","dcp10Id":"GUN-MGUN0002"},{"id":"GUN-MGUN0003","name":"MONTAJE ESTACION DE ARMAS S12,7 N-3","kind":"consumidor","local":"02-000-5","voltage":"230 V","dcp10Id":"GUN-MGUN0003"},{"id":"GUN-MGUN0004","name":"MONTAJE ESTACION DE ARMAS S12,7 N-4","kind":"consumidor","local":"02-000-5","voltage":"230 V","dcp10Id":"GUN-MGUN0004"},{"id":"GUN-SGUN0001","name":"MONTAJE ESTACIÓN DE ARMAS S30 N-1","kind":"consumidor","local":"02-000-5","voltage":"230 V","dcp10Id":"GUN-SGUN0001"},{"id":"GUN-SGUN0002","name":"MONTAJE ESTACIÓN DE ARMAS S30 N-2","kind":"consumidor","local":"02-000-5","voltage":"230 V","dcp10Id":"GUN-SGUN0002"},{"id":"SPARE-SSB-2PWS2206-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2206-Q01","spare":true},{"id":"RCK-XCOM0015","name":"ARMARIO ER-17 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"230 V","dcp10Id":"RCK-XCOM0015"},{"id":"RCK-XCOM0011","name":"ARMARIO ER-14 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"230 V","dcp10Id":"RCK-XCOM0011"},{"id":"RCK-XCOM0023","name":"ARMARIO ER-22 (CIFRA NEGRO)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0023"},{"id":"RCK-XCOM0016","name":"ARMARIO ER-18 (HFBB)","kind":"consumidor","local":"01-145-1-C","voltage":"230 V","dcp10Id":"RCK-XCOM0016"},{"id":"RCK-XCOM0002","name":"ARMAR. ER-02 (HFRX/HFNB/V_UHF)","kind":"consumidor","local":"01-145-1-C","voltage":"230 V","dcp10Id":"RCK-XCOM0002"},{"id":"CSL-XCOM0001","name":"CONSOLA OPERADOR RADIO","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"CSL-XCOM0001"},{"id":"SPARE-SSB-2PWS2206-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2206-Q16","spare":true},{"id":"PSP-XCOM0001","name":"F.ALIMENTACION BIV","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"PSP-XCOM0001"},{"id":"PSP-XCOM0002","name":"FUENTE DE ALIMENTACION GONIO","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"PSP-XCOM0002"},{"id":"RCK-CCMN0006","name":"ARMARIO REDES NEGRO#2","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"RCK-CCMN0006"},{"id":"RCK-XCOM0025","name":"ARMARIO ER-23 (AUX COR 1)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0025"},{"id":"RCK-XCOM0026","name":"ARMARIO ER-24 (AUX COR 2)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"RCK-XCOM0026"},{"id":"LSR-ICCS0005","name":"TERMINAL DE EXTENSION TACTICO","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"LSR-ICCS0005"},{"id":"ITU-NDDS0008","name":"UNIDAD ENTRADA/SALIDA #8","kind":"consumidor","local":"01-145-1-C","voltage":"230 V","dcp10Id":"ITU-NDDS0008"},{"id":"PNL-ACON2001","name":"PANEL","kind":"cuadro_secundario","local":"1-125-1-A","voltage":"230 V","dcp10Id":"PNL-ACO2001"},{"id":"FZM-FDAS3000","name":"MÓDULO DE ZONA DE FUEGO","kind":"consumidor","local":"2-83-4-A","voltage":"230 V","dcp10Id":"FZM-FDAS3000"},{"id":"DSP-NRPT0010","name":"MONITOR 27","kind":"consumidor","local":"02-144-1-L","voltage":"230 V","dcp10Id":"DSP-NRPT0010"},{"id":"DSP-NRPT0012","name":"MONITOR 27","kind":"consumidor","local":"02-144-1-L","voltage":"230 V","dcp10Id":"DSP-NRPT0012"},{"id":"JBX-2PWS2003","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2003"},{"id":"JBX-NVSL0005","name":"CAJA DE CONEXIONES INOX","kind":"consumidor","local":"02-000-2","voltage":"230 V","dcp10Id":"JBX-NVSL0005"},{"id":"JBX-NVSL0007","name":"CAJA DE CONEXIONES INOX","kind":"consumidor","local":"02-000-5","voltage":"230 V","dcp10Id":"JBX-NVSL0007"},{"id":"CBX-EMSS0018","name":"CAJA AUXILIAR PARADAS EMERGENCIA N.2 ZF-2","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"CBX-EMSS0018"},{"id":"AMP-SSIN2005","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-137-5-L","voltage":"230 V","dcp10Id":"AMP-SSIN2005"},{"id":"MSB-4SFS0001","name":"CUADRO PRINCIPAL 400Hz N1","kind":"cuadro_principal","local":"01-131-1-Q","voltage":"230 V","dcp10Id":"MSB-4SFS0001"},{"id":"PCI-IPMS0008","name":"TOMA CONEXIÓN PORTÁTIL 08","kind":"consumidor","local":"1-134-1-Q","voltage":"230 V","dcp10Id":"PCIN-SICP0008"},{"id":"JBX-RADS2003","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"01-145-1-C","voltage":"230 V","dcp10Id":"JBX-RADS2003"},{"id":"AMP-SSIN2006","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"AMP-SSIN2006"},{"id":"BTC-BOHS0002","name":"CARGADOR BATERÍA RHIB N-2","kind":"consumidor","local":"1-116-4-Q","voltage":"230 V","dcp10Id":"BTC-BOHS0002"},{"id":"SPARE-SSB-2PWS2207-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2207-Q17","spare":true},{"id":"SPARE-SSB-2PWS2207-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2207-Q18","spare":true},{"id":"ELU-ELOG0001","name":"UNIDAD ELECTRONICA","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"ELU-ELOG0001"},{"id":"SPARE-SSB-2PWS2209-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2209-Q03","spare":true},{"id":"SPARE-SSB-2PWS2209-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2209-Q04","spare":true},{"id":"XPN-TACA0001","name":"TRANSPONDEDOR 3kW MM-7000","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"XPN-TACA0001"},{"id":"RCU-TACA0001","name":"UNIDAD CONTROL REMOTO/ESTADO","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"RCU-TACA0001"},{"id":"PSP-BNAS0001","name":"FUENTE ALIMENTACIÓN 24 VDC BNWAS","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"PSP-BNAS0001"},{"id":"CSL-IBRG0007","name":"VENTILACIÓN CCPG","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"CSL-IBRG0007"},{"id":"SPARE-SSB-2PWS2209-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2209-Q09","spare":true},{"id":"SPARE-SSB-2PWS2209-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2209-Q10","spare":true},{"id":"CUN-RNAV0001","name":"UNIDAD DE CONTROL DE ANTENA","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"CUN-RNAV0001"},{"id":"ITU-METE0001","name":"UNIDAD INTERFAZ METEOROLÓGICA","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"ITU-METE0001"},{"id":"DSP-METE0001","name":"REPETIDOR MULTIFUNCIÓN MFCR 8.4\"","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"DSP-METE0001"},{"id":"DSP-NRPT0001","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0001"},{"id":"DSP-NRPT0003","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0003"},{"id":"DSP-NRPT0004","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0004"},{"id":"DSP-NRPT0006","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0006"},{"id":"DSP-NRPT0007","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0007"},{"id":"DSP-NRPT0009","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0009"},{"id":"DSP-NRPT0013","name":"MONITOR 27 EXTERIOR","kind":"consumidor","local":"02-000-1","voltage":"230 V","dcp10Id":"DSP-NRPT0013"},{"id":"DSP-NRPT0014","name":"MONITOR 27 EXTERIOR","kind":"consumidor","local":"02-000-2","voltage":"230 V","dcp10Id":"DSP-NRPT0014"},{"id":"CSL-IBRG0010","name":"SWITCH CORTE ALIMENTACIÓN VDRS (SWT-VDRS0001)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"CSL-IBRG0010"},{"id":"LOP-VDRS0001","name":"UNIDAD INTERFACE DE SENSORES","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"LOP-VDRS0001"},{"id":"DSP-NRPT0002","name":"MONITOR CCTV","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0002"},{"id":"DSP-NRPT0005","name":"MONITOR CCTV","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0005"},{"id":"DSP-NRPT0008","name":"MONITOR CCTV","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-NRPT0008"},{"id":"SSB-2PWS2401","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC4","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"230 V","dcp10Id":"SSB-2PWS2401"},{"id":"SPARE-SSB-2PWS2401-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2401-Q06","spare":true},{"id":"SPARE-SSB-2PWS2401-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2401-Q08","spare":true},{"id":"SPARE-SSB-2PWS2401-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2401-Q09","spare":true},{"id":"SSB-2PWS2402","name":"CUADRO SECUNDARIO 230V NAVEGACION","kind":"cuadro_secundario","local":"02-159-1-Q","voltage":"230 V","dcp10Id":"SSB-2PWS2402"},{"id":"SPARE-SSB-2PWS2402-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2402-Q01","spare":true},{"id":"CSL-IBRG0009","name":"CCPG - WECDIS","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"CSL-IBRG0009"},{"id":"PSP-GMDS0002","name":"FUENTE DE ALIMENTACION","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"PSP-GMDS0002"},{"id":"SPARE-SSB-2PWS2402-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2402-Q04","spare":true},{"id":"SPARE-SSB-2PWS2402-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2402-Q05","spare":true},{"id":"SSB-2PWS2403","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC4","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2403"},{"id":"SPARE-SSB-2PWS2403-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2403-Q04","spare":true},{"id":"SPARE-SSB-2PWS2403-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2403-Q05","spare":true},{"id":"SPARE-SSB-2PWS2403-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2403-Q06","spare":true},{"id":"CSL-CCSY0001","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0001"},{"id":"CSL-CCSY0002","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0002"},{"id":"CSL-CCSY0003","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0003"},{"id":"CSL-CCSY0004","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0004"},{"id":"CSL-CCSY0005","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0005"},{"id":"CSL-CCSY0006","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0006"},{"id":"CSL-CCSY0007","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0007"},{"id":"CSL-CCSY0008","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0008"},{"id":"CSL-CCSY0009","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0009"},{"id":"CSL-CCSY0010","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0010"},{"id":"CSL-CCSY0011","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0011"},{"id":"CSL-CCSY0012","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0012"},{"id":"CSL-CCSY0013","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0013"},{"id":"CSL-CCSY0014","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0014"},{"id":"CSL-CCSY0015","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0015"},{"id":"CSL-CCSY0016","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0016"},{"id":"CSL-CCSY0017","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0017"},{"id":"CSL-CCSY0018","name":"TERMINAL DE CONSOLA CT-42","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0018"},{"id":"CSL-CCSY0020","name":"TERMINAL DE CONSOLA CT-43","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0020"},{"id":"CSL-CCSY0021","name":"TERMINAL DE CONSOLA CT-43","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0021"},{"id":"CSL-CCSY0022","name":"TERMINAL DE CONSOLA CT-43","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0022"},{"id":"JBX-2PWS2155","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"01-142-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS2155"},{"id":"JBX-2PWS2172","name":"CAJA DE CONEXIÓN (VM) - CAJAS CONVERTIDORAS DE BLANKING","kind":"consumidor","local":"05-156-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2172"},{"id":"RCK-CCMN0001","name":"ARMARIO TRONCAL","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"RCK-CCMN0001"},{"id":"SKT-2PWS2160","name":"ENCHUFE SIMPLE (VM) - LAP-HMSS0001","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS2160"},{"id":"JBX-2PWS2032","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"1-148-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2032"},{"id":"JBX-2PWS2143","name":"CAJA DE CONEXIÓN - WALL DISPLAY","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2143"},{"id":"SKT-2PWS2216","name":"ENCHUFE SIMPLE (VM) - TEE-GFCS0001","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS2216"},{"id":"SPARE-SSB-2PWS2230-Q29","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2230-Q29","spare":true},{"id":"LCP-WWDS0001","name":"PANEL DE CONTROL ESTACIÓN DESCONTAMINACIÓN N-1","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"LCP-ASD0001"},{"id":"JBX-2PWS2145","name":"CAJA DE CONEXIÓN - WALL DISPLAY","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2145"},{"id":"SPARE-SSB-2PWS2230-Q32","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2230-Q32","spare":true},{"id":"SPARE-SSB-2PWS2230-Q33","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2230-Q33","spare":true},{"id":"JBX-2PWS2140","name":"CAJA DE CONEXIÓN - SISTEMA SCOMBA","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2140"},{"id":"SPARE-SSB-2PWS2230-Q35","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2230-Q35","spare":true},{"id":"SPARE-SSB-2PWS2230-Q36","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2230-Q36","spare":true},{"id":"SPARE-SSB-2PWS2230-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2230-Q37","spare":true},{"id":"SPARE-SSB-2PWS2230-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2230-Q38","spare":true},{"id":"SPARE-SSB-2PWS2230-Q39","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2230-Q39","spare":true},{"id":"RCK-CCSY0001","name":"ARES DE PROCESO#1","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"RCK-CCSY0001"},{"id":"RCK-CCSY0002","name":"ARES DE PROCESO#2","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"RCK-CCSY0002"},{"id":"RCK-CCSY0005","name":"ARES DE RED Y ALMACENAMIENTO#5","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"RCK-CCSY0005"},{"id":"RCK-CCSY0007","name":"ARES ANTISUBMARIO Y ADAPTAD1#7","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"RCK-CCSY0007"},{"id":"RCK-CCSY0009","name":"SISTEMA DISTRIBUCIÓN 2 VIDEO#9","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"RCK-CCSY0009"},{"id":"JBX-2PWS2033","name":"CAJA DE CONEXIÓN (VM)","kind":"consumidor","local":"02-154-2-C","voltage":"230 V","dcp10Id":"JBX-2PWS2033"},{"id":"JBX-2PWS2034","name":"CAJA DE CONEXIÓN (VM)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2034"},{"id":"CSL-CCSY0024","name":"PUESTO REMOTO DE SOBREMESA","kind":"consumidor","local":"02-154-2-C","voltage":"230 V","dcp10Id":"CSL-CCSY0024"},{"id":"JBX-2PWS2035","name":"CAJA DE CONEXIÓN (VM)","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2035"},{"id":"PTR-CCSY0001","name":"IMPRESORA SCOMBA","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"PTR-CCSY0001"},{"id":"JBX-2PWS2036","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2036"},{"id":"PTR-CCSY0002","name":"IMPRESORA SCOMBA","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"PTR-CCSY0002"},{"id":"CSL-CCSY0025","name":"PUESTO REMOTO DE SOBREMESA","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"CSL-CCSY0025"},{"id":"SKT-2PWS2161","name":"ENCHUFE SIMPLE (VM) - TEE-IFFS0001","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"SKT-2PWS2161"},{"id":"SKT-2PWS2185","name":"ENCHUFE SIMPLE (VM) - TEE-GFCS0001","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS2185"},{"id":"JBX-2PWS2037","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"02-156-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2037"},{"id":"RCK-CCAS0001","name":"ARES CORE COMPUTING SYSTEM#1","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"RCK-CCAS0001"},{"id":"RCK-CCAS0003","name":"ARES ALIS AND SAN#1","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"RCK-CCAS0003"},{"id":"SKT-2PWS2192","name":"ENCHUFE SIMPLE (VM) - MANTENIMIENTO QPDS (TEE-QPDS0001)","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS2192"},{"id":"DSP-IBRG0009","name":"MONITOR 27","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-IBRG0009"},{"id":"RCK-CCAS0005","name":"ARES ACEG AND I/O#1","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"RCK-CCAS0005"},{"id":"JBX-2PWS2164","name":"CAJA DE CONEXIÓN (VM) - ASOCIADO A PSP-ARRS0001","kind":"consumidor","local":"08-147-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS2164"},{"id":"ITU-ARRS0001","name":"MEDIA CONVERTER","kind":"consumidor","local":"08-147-0-Q","voltage":"230 V","dcp10Id":"ITU-ARRS0001"},{"id":"JBX-2PWS2138","name":"CAJA DE CONEXIÓN - SISTEMA SCOMBA","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2138"},{"id":"ITU-CCSY0008","name":"CONVERTIDOR MEDIOS 2CH","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"ITU-CCSY0008"},{"id":"ITU-CCSY0010","name":"CONVERTIDOR MEDIOS 1CH","kind":"consumidor","local":"06-155-0-C","voltage":"230 V","dcp10Id":"ITU-CCSY0010"},{"id":"JBX-2PWS2148","name":"CAJA DE CONEXIÓN - SISTEMA SCOMBA","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2148"},{"id":"JBX-2PWS2168","name":"CAJA DE CONEXION (VM) - SISTEMA MANTENIMIENTO DORNA","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2168"},{"id":"JBX-2PWS2169","name":"CAJA DE CONEXION (VM) - EQUIPO TELEMETRÍA VLS","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2169"},{"id":"PSP-LRAD0001","name":"FUENTE DE ALIMENTACION N-1","kind":"consumidor","local":"02-000-1","voltage":"230 V","dcp10Id":"PSP-LRAD0001"},{"id":"SKT-2PWS2222","name":"ENCHUFE SIMPLE (VM) - CSL-LRAD0001","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS2222"},{"id":"PSP-LRAD0002","name":"FUENTE DE ALIMENTACION N-2","kind":"consumidor","local":"02-000-2","voltage":"230 V","dcp10Id":"PSP-LRAD0002"},{"id":"ITU-LRAD0001","name":"SWITCH LRAD","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"ITU-LRAD0001"},{"id":"DSP-IBRG0010","name":"MONITOR 32","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-IBRG0010"},{"id":"DSP-IBRG0011","name":"MONITOR 32","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-IBRG0011"},{"id":"JBX-2PWS2167","name":"CAJA DE CONEXION (VS) - ASOCIADO A ELU-QPDS0001","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2167"},{"id":"DSP-CCSY0002","name":"PANEL PC TIMONEL","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"DSP-CCSY0002"},{"id":"SPARE-SSB-2PWS2231-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2231-Q38","spare":true},{"id":"RCK-CCMN0002","name":"ARMARIO REDES ROJO#1","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"RCK-CCMN0002"},{"id":"RCK-CCMN0003","name":"ARMARIO REDES ROJO#2","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"RCK-CCMN0003"},{"id":"RCK-CCMN0004","name":"ARMARIO REDES ROJO#3 (AOR)","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"RCK-CCMN0004"},{"id":"RCK-CYDS0002","name":"ARMARIO DE CIBERSEGURIDAD #2","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"RCK-CYDS0002"},{"id":"SPARE-SSB-2PWS2232-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2232-Q06","spare":true},{"id":"SPARE-SSB-2PWS2232-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2232-Q07","spare":true},{"id":"RCK-CCSY0016","name":"SISTEMA DISTRIBUCIÓN DATOS AUX","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"RCK-CCSY0016"},{"id":"RCK-CCSY0003","name":"ARES DE PROCESO#3","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"RCK-CCSY0003"},{"id":"RCK-CCSY0004","name":"ARES DE PROCESO#4","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"RCK-CCSY0004"},{"id":"RCK-CCSY0006","name":"ARES DE RED Y ALMACENAMIENTO#6","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"RCK-CCSY0006"},{"id":"RCK-CCSY0008","name":"ARES ANTISUBMARIO Y ADAPTAD2#8","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"RCK-CCSY0008"},{"id":"CSL-CCSY0026","name":"PUESTO REMOTO DE SOBREMESA","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"CSL-CCSY0026"},{"id":"RCK-CCAS0002","name":"ARES CORE COMPUTING SYSTEM#2","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"RCK-CCAS0002"},{"id":"RCK-CCAS0004","name":"ARES ALIS AND SAN#2","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"RCK-CCAS0004"},{"id":"RCK-CCAS0006","name":"ARES ACEG AND I/O#2","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"RCK-CCAS0006"},{"id":"SPARE-SSB-2PWS2233-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2233-Q10","spare":true},{"id":"SPARE-SSB-2PWS2233-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2233-Q11","spare":true},{"id":"SPARE-SSB-2PWS2233-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2233-Q12","spare":true},{"id":"RCK-CCMN0005","name":"ARMARIO REDES NEGRO#1","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"RCK-CCMN0005"},{"id":"RCK-CCMN0007","name":"ARMARIO REDES NEGRO#3 (AOR)","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"RCK-CCMN0007"},{"id":"RCK-CYDS0001","name":"ARMARIO DE CIBERSEGURIDAD #1","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"RCK-CYDS0001"},{"id":"SPARE-SSB-2PWS2234-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2234-Q05","spare":true},{"id":"SPARE-SSB-2PWS2234-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2234-Q06","spare":true},{"id":"SPARE-SSB-2PWS2234-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2234-Q07","spare":true},{"id":"SPARE-SSB-2PWS2234-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2234-Q08","spare":true},{"id":"SPARE-SSB-2PWS2234-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2234-Q09","spare":true},{"id":"JBX-2PWS2108","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"06-155-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2108"},{"id":"JBX-2PWS2153","name":"CAJA DE CONEXIÓN (VM)  - ASOCIADO A SKT-2PWS2511 Y SKT-2PWS2513 (d > 15m)","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"JBX-2PWS2153"},{"id":"JBX-2PWS2110","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2110"},{"id":"JBX-2PWS2111","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2111"},{"id":"JBX-2PWS2112","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2112"},{"id":"JBX-2PWS2113","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"02-154-2-C","voltage":"230 V","dcp10Id":"JBX-2PWS2113"},{"id":"SPARE-SSB-2PWS2235-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2235-Q07","spare":true},{"id":"JBX-2PWS2115","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"02-144-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2115"},{"id":"JBX-2PWS2116","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2116"},{"id":"JBX-2PWS2117","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2117"},{"id":"JBX-2PWS2118","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2118"},{"id":"JBX-2PWS2119","name":"CAJA DE CONEXIÓN - RED CIBERSEGURIDAD","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2119"},{"id":"JBX-2PWS2120","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2120"},{"id":"JBX-2PWS2121","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"1-153-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2121"},{"id":"JBX-2PWS2122","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"1-153-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2122"},{"id":"JBX-2PWS2123","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"1-143-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS2123"},{"id":"JBX-2PWS2124","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"1-143-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS2124"},{"id":"SPARE-SSB-2PWS2235-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2235-Q18","spare":true},{"id":"SPARE-SSB-2PWS2235-Q19","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2235-Q19","spare":true},{"id":"SPARE-SSB-2PWS2235-Q20","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2235-Q20","spare":true},{"id":"SPARE-SSB-2PWS2235-Q21","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2235-Q21","spare":true},{"id":"JBX-2PWS2125","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2125"},{"id":"JBX-2PWS2129","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2129"},{"id":"JBX-2PWS2128","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"02-144-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2128"},{"id":"JBX-2PWS2127","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"02-154-2-C","voltage":"230 V","dcp10Id":"JBX-2PWS2127"},{"id":"JBX-2PWS2130","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2130"},{"id":"JBX-2PWS2131","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2131"},{"id":"JBX-2PWS2132","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2132"},{"id":"JBX-2PWS2134","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"1-153-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2134"},{"id":"JBX-2PWS2133","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2133"},{"id":"JBX-2PWS2126","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2126"},{"id":"JBX-2PWS2135","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"1-153-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2135"},{"id":"JBX-2PWS2136","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"1-143-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS2136"},{"id":"JBX-2PWS2137","name":"CAJA DE CONEXIÓN - PC'S RED ROJA","kind":"consumidor","local":"1-143-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS2137"},{"id":"SPARE-SSB-2PWS2236-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2236-Q14","spare":true},{"id":"SPARE-SSB-2PWS2236-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2236-Q15","spare":true},{"id":"SSB-2PWS2430","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC4","kind":"cuadro_secundario","local":"03-169-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2430"},{"id":"SPARE-SSB-2PWS2430-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2430-Q11","spare":true},{"id":"SPARE-SSB-2PWS2430-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2430-Q12","spare":true},{"id":"SPARE-SSB-2PWS2430-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2430-Q13","spare":true},{"id":"SSB-2PWS2431","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC4","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"230 V","dcp10Id":"SSB-2PWS2431"},{"id":"TRF-SSMS0002","name":"230V/230V TRANSFORMER","kind":"conversion","local":"03-158-1-C","voltage":"230 V","dcp10Id":"TRF-SSMS0002"},{"id":"SPARE-SSB-2PWS2431-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2431-Q09","spare":true},{"id":"JBX-2PWS2171","name":"CAJA DE CONEXIÓN (VM) - MANTENIMIENTO NDDS","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2171"},{"id":"JBX-2PWS2170","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2170"},{"id":"SPARE-SSB-2PWS2431-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2431-Q14","spare":true},{"id":"SSB-2PWS2432","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC4","kind":"cuadro_secundario","local":"01-144-2-Q","voltage":"230 V","dcp10Id":"SSB-2PWS2432"},{"id":"JBX-2PWS2144","name":"CAJA DE CONEXIÓN - WALL DISPLAY","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2144"},{"id":"SPARE-SSB-2PWS2432-Q23","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2432-Q23","spare":true},{"id":"SPARE-SSB-2PWS2432-Q24","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2432-Q24","spare":true},{"id":"SPARE-SSB-2PWS2432-Q25","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2432-Q25","spare":true},{"id":"SPARE-SSB-2PWS2432-Q26","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2432-Q26","spare":true},{"id":"SSB-2PWS2260","name":"CUADRO SECUNDARIO 230V (NV) ZF2 LC2 ENCHUFES","kind":"cuadro_secundario","local":"1-163-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2260"},{"id":"SSB-2PWS2263","name":"CUADRO SECUNDARIO 230V (NV) LC2 ENCHUFES","kind":"cuadro_secundario","local":"1-153-5-L","voltage":"230 V","dcp10Id":"SSB-2PWS2263"},{"id":"SSB-2PWS2264","name":"CUADRO SECUNDARIO 230V (NV) LC2 ENCHUFES","kind":"cuadro_secundario","local":"1-140-1-T","voltage":"230 V","dcp10Id":"SSB-2PWS2264"},{"id":"SSB-2PWS2265","name":"CUADRO SECUNDARIO 230V (NV) LC2 ENCHUFES","kind":"cuadro_secundario","local":"1-169-1-L","voltage":"230 V","dcp10Id":"SSB-2PWS2265"},{"id":"SPARE-SSB-2PWS2260-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2260-Q04","spare":true},{"id":"SPARE-SSB-2PWS2260-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2260-Q05","spare":true},{"id":"SKT-2PWS2184","name":"ENCHUFE SIMPLE  (NV) -  COF-FSFE0003","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"SKT-2PWS2184"},{"id":"SKT-2PWS2181","name":"ENCHUFE SIMPLE  (NV) - MCW-FSFE0003","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"SKT-2PWS2181"},{"id":"SKT-2PWS2183","name":"ENCHUFE SIMPLE  (NV) -  BRT-FSFE0006","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"SKT-2PWS2183"},{"id":"JBX-2PWS2059","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2059"},{"id":"SKT-2PWS2182","name":"ENCHUFE SIMPLE  (NV) -  RFR-FSFE0004","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"SKT-2PWS2182"},{"id":"SPARE-SSB-2PWS2261-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2261-Q06","spare":true},{"id":"SPARE-SSB-2PWS2261-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2261-Q07","spare":true},{"id":"JBX-2PWS2061","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-144-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2061"},{"id":"JBX-2PWS2067","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2067"},{"id":"JBX-2PWS2063","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-148-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2063"},{"id":"SKT-2PWS2178","name":"ENCHUFE SIMPLE  (NV) - MCW-FSFE0004","kind":"consumidor","local":"02-150-2-Q","voltage":"230 V","dcp10Id":"SKT-2PWS2178"},{"id":"JBX-2PWS2064","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2064"},{"id":"SKT-2PWS2179","name":"ENCHUFE SIMPLE  (NV) -  RFR-FSFE0005","kind":"consumidor","local":"02-150-2-Q","voltage":"230 V","dcp10Id":"SKT-2PWS2179"},{"id":"SKT-2PWS2180","name":"ENCHUFE SIMPLE  (NV) -  BRT-FSFE0007","kind":"consumidor","local":"02-150-2-Q","voltage":"230 V","dcp10Id":"SKT-2PWS2180"},{"id":"JBX-2PWS2065","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-163-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2065"},{"id":"SKT-2PWS2226","name":"ENCHUFE SIMPLE (VS) - TRC-NVSL0001","kind":"consumidor","local":"02-000-3","voltage":"230 V","dcp10Id":"SKT-2PWS2226"},{"id":"SKT-2PWS2227","name":"ENCHUFE SIMPLE (VS) - TRC-NVSL0002","kind":"consumidor","local":"1-153-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS2227"},{"id":"SPARE-SSB-2PWS2262-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2262-Q11","spare":true},{"id":"SPARE-SSB-2PWS2262-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2262-Q12","spare":true},{"id":"JBX-2PWS2068","name":"CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2025)","kind":"consumidor","local":"02-156-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2068"},{"id":"JBX-2PWS2069","name":"CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2026)","kind":"consumidor","local":"02-137-5-L","voltage":"230 V","dcp10Id":"JBX-2PWS2069"},{"id":"JBX-2PWS2070","name":"CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2027)","kind":"consumidor","local":"02-137-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2070"},{"id":"JBX-2PWS2071","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-144-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2071"},{"id":"JBX-2PWS2072","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-144-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2072"},{"id":"JBX-2PWS2073","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-154-2-C","voltage":"230 V","dcp10Id":"JBX-2PWS2073"},{"id":"JBX-2PWS2074","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2074"},{"id":"JBX-2PWS2075","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2075"},{"id":"JBX-2PWS2078","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2078"},{"id":"JBX-2PWS2077","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"06-155-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2077"},{"id":"JBX-2PWS2102","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"JBX-2PWS2102"},{"id":"JBX-2PWS2079","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2079"},{"id":"JBX-2PWS2081","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-156-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2081"},{"id":"JBX-2PWS2080","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-156-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS2080"},{"id":"SPARE-SSB-2PWS2263-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2263-Q15","spare":true},{"id":"JBX-2PWS2159","name":"CAJA DE CONEXIÓN (NV) - MESA REUNIONES (TAB-OFFE0004)","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2159"},{"id":"SPARE-SSB-2PWS2263-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2263-Q17","spare":true},{"id":"SPARE-SSB-2PWS2263-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2263-Q18","spare":true},{"id":"JBX-2PWS2082","name":"CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2022)","kind":"consumidor","local":"01-135-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS2082"},{"id":"JBX-2PWS2084","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2084"},{"id":"JBX-2PWS2083","name":"CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2029)","kind":"consumidor","local":"01-135-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS2083"},{"id":"JBX-2PWS2085","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2085"},{"id":"JBX-2PWS2087","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2087"},{"id":"JBX-2PWS2088","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2088"},{"id":"JBX-2PWS2161","name":"CAJA DE CONEXIÓN (NV) - MESA REUNIONES (TAB-OFFE0003)","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS2161"},{"id":"SPARE-SSB-2PWS2264-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2264-Q08","spare":true},{"id":"SPARE-SSB-2PWS2264-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2264-Q09","spare":true},{"id":"JBX-2PWS3010","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"1-143-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3010"},{"id":"JBX-2PWS3011","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"1-143-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3011"},{"id":"JBX-2PWS3012","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"1-143-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS3012"},{"id":"JBX-2PWS3015","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"1-149-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3015"},{"id":"JBX-2PWS3016","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"1-149-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3016"},{"id":"JBX-2PWS3017","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"1-149-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS3017"},{"id":"JBX-2PWS2163","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-161-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS2163"},{"id":"JBX-2PWS3019","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"1-161-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3019"},{"id":"JBX-2PWS2090","name":"CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2021)","kind":"consumidor","local":"1-143-8-L","voltage":"230 V","dcp10Id":"JBX-2PWS2090"},{"id":"JBX-2PWS2091","name":"CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2028)","kind":"consumidor","local":"1-143-5-L","voltage":"230 V","dcp10Id":"JBX-2PWS2091"},{"id":"JBX-2PWS2092","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-153-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS2092"},{"id":"JBX-2PWS2104","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-153-5-L","voltage":"230 V","dcp10Id":"JBX-2PWS2104"},{"id":"JBX-2PWS2098","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-163-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2098"},{"id":"JBX-2PWS2100","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2100"},{"id":"JBX-2PWS2101","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS2101"},{"id":"SPARE-SSB-2PWS2265-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2265-Q16","spare":true},{"id":"SPARE-SSB-2PWS2265-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2265-Q17","spare":true},{"id":"SSB-2LGS2304","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-153-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS2304"},{"id":"SSB-2ELG1301","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"230 V","dcp10Id":"SSB-2ELG1301"},{"id":"SSB-2PWS2301","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC3","kind":"cuadro_secundario","local":"3-102-1-T","voltage":"230 V","dcp10Id":"SSB-2PWS2301"},{"id":"SSB-2PWS2302","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC3","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2302"},{"id":"RCK-IBRG0002","name":"RACK Nº2","kind":"consumidor","local":"01-72-4-C","voltage":"230 V","dcp10Id":"RCK-IBRG0002"},{"id":"SPARE-LCS-4PWS0003-4Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0003-4Q06","spare":true},{"id":"SSB-2PWS2304","name":"CUADRO SECUNDARIO 230 (VS) ZF2 LC3","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS2304"},{"id":"SPARE-LCS-4PWS0003-4Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0003-4Q08","spare":true},{"id":"SPARE-LCS-4PWS0003-4Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0003-4Q09","spare":true},{"id":"SSB-2LGE2333","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE2333"},{"id":"SSB-2LGS2330","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-153-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS2330"},{"id":"SSB-2PWS2330","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC3","kind":"cuadro_secundario","local":"01-131-2-Q","voltage":"230 V","dcp10Id":"SSB-2PWS2330"},{"id":"SSB-2PWS2331","name":"CUADRO SECUNDARIO 230V (VM) ZF2 LC3","kind":"cuadro_secundario","local":"01-130-01-L","voltage":"230 V","dcp10Id":"SSB-2PWS2331"},{"id":"SPARE-LCS-4PWS0003-5Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0003-5Q05","spare":true},{"id":"SSB-2PWS2361","name":"CUADRO SECUNDARIO 230V (NV) LAVANDERÍA","kind":"cuadro_secundario","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"SSB-2PWS2361"},{"id":"SSB-2PWS2362","name":"CUADRO SECUNDARIO 230V (NV) ZF2 LC3","kind":"cuadro_secundario","local":"3-147-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2362"},{"id":"SPARE-LCS-4PWS0003-6Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0003-6Q03","spare":true},{"id":"SPARE-LCS-4PWS0003-6Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0003-6Q04","spare":true},{"id":"TBX-GENS1002","name":"CAJA DE BORNAS Nº1 DDGG Nº1","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"TBX-GEN1002"},{"id":"TBX-GENS2002","name":"CAJA DE BORNAS Nº1 DDGG Nº2","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"TBX-GEN2002"},{"id":"SPARE-SSB-2PWS2301-Q03","name":"PANEL DE CONTROL: RESISTENCIAS DRENAJE FILTRO AIRE COMBUSTIÓN DDGG 1/2","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2301-Q03","spare":true},{"id":"LTW-ATEL0001","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"LTW-ATEL0001"},{"id":"JBX-2PWS3204","name":"CAJA DE CONEXIÓN SIFONES FILTROS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3204"},{"id":"SPARE-SSB-2PWS2301-Q06","name":"PANEL DE CONTROL: RESISTENCIAS FILTROS AIRE COMBUSTIÓN TG","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2301-Q06","spare":true},{"id":"CTP-GENS1002","name":"PANEL CONTRAINCENDIOS (FiFi) DDGG Nº1","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"CTP-GEN1002"},{"id":"AVR-GENS0001","name":"PANEL DE REGULACIÓN AVR DDGG Nº1","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"AVR-GEN0001"},{"id":"CTP-GENS1004","name":"PANEL (CCV) VÁLVULA AGUA SALADA DDGG Nº1","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"CTP-GEN1004"},{"id":"CTP-GENS2002","name":"PANEL CONTRAINCENDIOS (FiFi) DDGG Nº2","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"CTP-GEN2002"},{"id":"AVR-GENS0002","name":"PANEL DE REGULACIÓN AVR DDGG Nº2","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"AVR-GEN0002"},{"id":"CTP-GENS2004","name":"PANEL (CCV) VÁLVULA AGUA SALADA DDGG Nº2","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"CTP-GEN2004"},{"id":"JBX-2PWS3205","name":"CAJA DE CONEXIÓN SIFONES TURBINA DE GAS (COMBUSTIÓN)","kind":"consumidor","local":"02-116-1-A","voltage":"230 V","dcp10Id":"JBX-2PWS3205"},{"id":"PCU-IPMS0001","name":"CONSOLA CÁMARA DE PROPULSION 1","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"PCUCC-SICP0001"},{"id":"JBX-2PWS3207","name":"CAJA DE CONEXIÓN SIFONES TURBINA DE GAS (REFRIGERACIÓN)","kind":"consumidor","local":"02-116-1-A","voltage":"230 V","dcp10Id":"JBX-2PWS3207"},{"id":"LCP-AFFF0002","name":"PANEL DE CONTROL LOCAL","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"LCP-CIE0002"},{"id":"LSS-IPMS2002","name":"SUBESTACIÓN LOCAL 2002","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"LSS-SICP2002"},{"id":"LSS-IPMS2003","name":"SUBESTACIÓN LOCAL 2003","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"LSS-SICP2003"},{"id":"AMP-SPTS0005","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"AMP-SPTS0005"},{"id":"SKT-2PWS3194","name":"ENCHUFE SIMPLE (VS) - BATERÍA DE ARRANQUE BUQUE MUERTO","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SKT-2PWS3194"},{"id":"ACM-DGFS0001","name":"UNIDAD CONTROL STAND-BY BOMBAS DFM DDGG PROA","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ACM-DMG0001"},{"id":"ACM-FOSS0001","name":"UNIDAD CONTROL STAND-BY BOMBAS COMBUSTIBLE TURBINA","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ACM-DTG0001"},{"id":"CSS-SPTS0005","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0005"},{"id":"CBX-EMSS0006","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"3-102-1-T","voltage":"230 V","dcp10Id":"CBX-EMSS0006"},{"id":"CBX-EMSS0007","name":"CAJA AUX. PARADAS EMERGENCIA COMBUST. & ACEITE","kind":"consumidor","local":"3-102-1-T","voltage":"230 V","dcp10Id":"CBX-EMSS0007"},{"id":"JBX-2PWS3226","name":"CAJA DE CONEXIÓN (VS) - DHR-ASE0001","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3226"},{"id":"SPARE-SSB-2PWS2301-Q28","name":"PANEL DE CONTROL: RESISTENCIAS FILTROS AIRE REFRIGERACIÓN TG","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2301-Q28","spare":true},{"id":"SPARE-SSB-2PWS2301-Q29","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2301-Q29","spare":true},{"id":"SPARE-SSB-2PWS2301-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2301-Q30","spare":true},{"id":"SSB-2PWS2312","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC3","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SSB-2PWS2312"},{"id":"SSB-2PWS2313","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC3","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SSB-2PWS2313"},{"id":"MTV-MDRS0018","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN80","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0018"},{"id":"MTV-ASWS0011","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0011"},{"id":"MTV-DGFS0001","name":"VVA BOL.MOT. AC. FUND. CL.III GR.A DN25","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DMG0001"},{"id":"MTV-DGFS0003","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN20","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DMG0003"},{"id":"MTV-FPUS0001","name":"VVA BOL.MOT.AC.FUN. CL.III GR.A DN40","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DPU0001"},{"id":"MTV-FPUS0002","name":"VVA BOL.MOT.AC.FUN. CL.III GR.A DN40","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DPU0002"},{"id":"MTV-FPUS0003","name":"VVA BOL.MOT.AC.FUN. CL.III GR.A DN40","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DPU0003"},{"id":"MTV-FPUS0004","name":"VVA BOL.MOT.AC.FUN. CL.III GR.A DN40","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DPU0004"},{"id":"MTV-MDRS0015","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0015"},{"id":"MTV-MDRS0016","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0016"},{"id":"MTV-MDRS0017","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0017"},{"id":"MTV-MDRS0014","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0014"},{"id":"MTV-FFTS0013","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0013"},{"id":"MTV-VENT2005","name":"VALVULA MOTORIZADA MARCA MTV-VENT2005 DN400-6040 NOR","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-VEN2005"},{"id":"SPARE-SSB-2PWS2312-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2312-Q15","spare":true},{"id":"MTV-SWFS0017","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0017"},{"id":"MTV-VEMS2003","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2003 DN200-6020 NOR","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-VEM2003"},{"id":"MTV-VEMS2005","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2005 DN200-6020 NOR","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-VEM2005"},{"id":"MTV-VEMS2007","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2007 DN250-6025 NOR","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-VEM2007"},{"id":"MTV-VEMS2008","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2008 DN800-6280 DPT","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM2008"},{"id":"MTV-VEMS2010","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2010 DN600-6060 NOR","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM2010"},{"id":"MTV-VEMS2011","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2011 DN600-6060 NOR","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM2011"},{"id":"SPARE-SSB-2PWS2312-Q23","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2312-Q23","spare":true},{"id":"SPARE-SSB-2PWS2312-Q24","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2312-Q24","spare":true},{"id":"SPARE-SSB-2PWS2312-Q25","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2312-Q25","spare":true},{"id":"SPARE-SSB-2PWS2312-Q26","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2312-Q26","spare":true},{"id":"MTV-DGFS0002","name":"VVA BOL.MOT. AC. FUND. CL.III GR.A DN25","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DMG0002"},{"id":"MTV-DGFS0004","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN20","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DMG0004"},{"id":"MTV-FFTS0014","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN80","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0014"},{"id":"MTV-FFTS0015","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN150","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0015"},{"id":"MTV-FFTS0016","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0016"},{"id":"MTV-FFTS0017","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0017"},{"id":"MTV-FFTS0018","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0018"},{"id":"MTV-FFTS0019","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN200","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0019"},{"id":"MTV-FFTS0020","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0020"},{"id":"MTV-FOSS0003","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DTG0003"},{"id":"MTV-FOSS0001","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DTG0001"},{"id":"MTV-FOSS0002","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DTG0002"},{"id":"MTV-BALS0013","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN100","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0013"},{"id":"MTV-BALS0014","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0014"},{"id":"MTV-BALS0015","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0015"},{"id":"MTV-BALS0016","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0016"},{"id":"MTV-BALS0017","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN100","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0017"},{"id":"MTV-RWTS0001","name":"VVA BOLA 3-VIAS MOTOR. AC. INOX. DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-TAR0001"},{"id":"MTV-FOSS0004","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DTG0004"},{"id":"MTV-FOSS0005","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-DTG0005"},{"id":"JBX-2PWS3202","name":"CAJA DE CONEXIONES MTV-DRT","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3202"},{"id":"JBX-2PWS3203","name":"CAJA DE CONEXIONES MTV-DRT","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3203"},{"id":"MTV-DGSW0005","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-ARG0005"},{"id":"MTV-DGSW0006","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-ARG0006"},{"id":"SPARE-SSB-2PWS2313-Q25","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2313-Q25","spare":true},{"id":"SPARE-SSB-2PWS2313-Q26","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2313-Q26","spare":true},{"id":"CBX-EMSS0003","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"3-147-0-L","voltage":"230 V","dcp10Id":"CBX-EMSS0003"},{"id":"CBX-EMSS0004","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"3-147-0-L","voltage":"230 V","dcp10Id":"CBX-EMSS0004"},{"id":"CBX-EMSS0005","name":"CAJA AUX. PARADAS EMERGENCIA COMBUST. & ACEITE","kind":"consumidor","local":"3-147-0-L","voltage":"230 V","dcp10Id":"CBX-EMSS0005"},{"id":"FZM-FDAS4000","name":"MÓDULO DE ZONA DE FUEGO","kind":"consumidor","local":"2-46-1-A","voltage":"230 V","dcp10Id":"FZM-FDAS4000"},{"id":"AMP-SSIN2007","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-000-5","voltage":"230 V","dcp10Id":"AMP-SSIN2007"},{"id":"BTC-BOHS0001","name":"CARGADOR BATERÍA RHIB N-1","kind":"consumidor","local":"1-116-3-Q","voltage":"230 V","dcp10Id":"BTC-BOHS0001"},{"id":"LCP-AFFF0001","name":"PANEL DE CONTROL LOCAL","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"LCP-CIE0001"},{"id":"LSS-IPMS2001","name":"SUBESTACIÓN LOCAL 2001","kind":"consumidor","local":"4-145-2-T","voltage":"230 V","dcp10Id":"LSS-SICP2001"},{"id":"AMP-SSIN2008","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-116-2-Q","voltage":"230 V","dcp10Id":"AMP-SSIN2008"},{"id":"LCP-GADS2002","name":"PANEL LOCAL DETECCIÓN GASES","kind":"consumidor","local":"2-119-0-L","voltage":"230 V","dcp10Id":"LCP-GADS2002"},{"id":"LCP-GADS2003","name":"PANEL LOCAL DETECCIÓN GASES","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"LCP-GADS2003"},{"id":"LCP-GADS2004","name":"PANEL LOCAL DETECCIÓN GASES","kind":"consumidor","local":"4-145-2-T","voltage":"230 V","dcp10Id":"LCP-GADS2004"},{"id":"SCV-GNSS0004","name":"CONVERTIDOR RF-FA CRPA","kind":"conversion","local":"03-000-2","voltage":"230 V","dcp10Id":"SCV-GNSS0004"},{"id":"SCV-GNSS0001","name":"CONVERSOR RF-FO GNSS AFT","kind":"conversion","local":"02-72-0-C","voltage":"230 V","dcp10Id":"SCV-GNSS0001"},{"id":"SPARE-SSB-2PWS2302-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2302-Q15","spare":true},{"id":"MVP-IPMS2001","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MVP-SICP2001"},{"id":"MVP-IPMS2004","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"01-130-01-L","voltage":"230 V","dcp10Id":"MVP-SICP2004"},{"id":"PCI-IPMS0006","name":"TOMA CONEXIÓN PORTÁTIL 06","kind":"consumidor","local":"01-125-2-L","voltage":"230 V","dcp10Id":"PCIN-SICP0006"},{"id":"PCI-IPMS0011","name":"TOMA DE CONEXIÓN A TIERRA N-1","kind":"consumidor","local":"02-116-2-Q","voltage":"230 V","dcp10Id":"PCIN-SICP0011"},{"id":"PMA-IPMS0001","name":"CONSOLA DE PLANTA ELÉCTRICA 1","kind":"consumidor","local":"2-117-2-E","voltage":"230 V","dcp10Id":"PMACC-SICP0001"},{"id":"DGC-IPMS1001","name":"CONTROLADOR DEL DIESEL GENERADOR 1A","kind":"consumidor","local":"2-117-2-E","voltage":"230 V","dcp10Id":"DGC1A-SICP1001"},{"id":"DGC-IPMS1002","name":"CONTROLADOR DEL DIESEL GENERADOR 1B","kind":"consumidor","local":"2-117-2-E","voltage":"230 V","dcp10Id":"DGC1B-SICP1002"},{"id":"MTV-MDRS0044","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"4-131-1-E","voltage":"230 V","dcp10Id":"MTV-ACP0044"},{"id":"MVP-IPMS2002","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MVP-SICP2002"},{"id":"CSS-SPTS0006","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0006"},{"id":"CSS-SPTS0007","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0007"},{"id":"AMP-SPTS0006","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"AMP-SPTS0006"},{"id":"AMP-SPTS0007","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"AMP-SPTS0007"},{"id":"JBX-2PWS3210","name":"CAJA DE CONEXIONES ASOCIADO A VDU-CCTV0004  (d > 15m)","kind":"consumidor","local":"1-131-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3210"},{"id":"LTW-ATEL0005","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"LTW-ATEL0005"},{"id":"LTW-ATEL0006","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"LTW-ATEL0006"},{"id":"SPARE-SSB-2PWS2302-Q32","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2302-Q32","spare":true},{"id":"SSB-2PWS3405","name":"CUADRO SECUNDARIO ABT 230V (VS) ZF3 LC4","kind":"cuadro_secundario","local":"2-97-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS3405"},{"id":"SSB-2PWS2314","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC3","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2314"},{"id":"MTV-NATU2007","name":"VALVULA MOTORIZADA MARCA MTV-NATU2007 DN125-6012 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NAT2007"},{"id":"MTV-VENT2014","name":"VALVULA MOTORIZADA MARCA MTV-VENT2014 DN125-6012 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN2014"},{"id":"MTV-VENT2022","name":"VALVULA MOTORIZADA MARCA MTV-VENT2022 DN200-6020 NOR","kind":"consumidor","local":"2-116-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN2022"},{"id":"MTV-NATU2005","name":"VALVULA MOTORIZADA MARCA MTV-NATU2005 DN200-6020 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NAT2005"},{"id":"MTV-NATU2008","name":"VALVULA MOTORIZADA MARCA MTV-NATU2008 DN200-6020 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NAT2008"},{"id":"MTV-NATU2014","name":"VALVULA MOTORIZADA MARCA MTV-NATU2014 DN200-6020 NOR","kind":"consumidor","local":"2-116-1-Q","voltage":"230 V","dcp10Id":"MTV-NAT2014"},{"id":"MTV-NBCD2010","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2010 DN200-6020 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2010"},{"id":"MTV-NBCD2011","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2011 DN200-6020 NOR","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2011"},{"id":"MTV-NBCD2012","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2012 DN200-6020 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2012"},{"id":"MTV-NBCD2013","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2013 DN200-6020 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2013"},{"id":"MTV-VEMS2012","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2012 DN350-6035 NOR","kind":"consumidor","local":"01-142-2-L","voltage":"230 V","dcp10Id":"MTV-VEM2012"},{"id":"MTV-VEMS2013","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2013 DN250-6025 NOR","kind":"consumidor","local":"01-142-2-L","voltage":"230 V","dcp10Id":"MTV-VEM2013"},{"id":"MTV-AFFF0003","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN65","kind":"consumidor","local":"2-119-0-L","voltage":"230 V","dcp10Id":"MTV-CIE0003"},{"id":"MTV-VENT2013","name":"VALVULA MOTORIZADA MARCA MTV-VENT2013 DN200-6020 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN2013"},{"id":"MTV-NATU2006","name":"VALVULA MOTORIZADA MARCA MTV-NATU2006 DN250-6025 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NAT2006"},{"id":"MTV-NATU2009","name":"VALVULA MOTORIZADA MARCA MTV-NATU2009 DN250-6025 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NAT2009"},{"id":"MTV-NATU2010","name":"VALVULA MOTORIZADA MARCA MTV-NATU2010 DN250-6025 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NAT2010"},{"id":"MTV-NATU2011","name":"VALVULA MOTORIZADA MARCA MTV-NATU2011 DN250-6025 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-NAT2011"},{"id":"MTV-NATU2012","name":"VALVULA MOTORIZADA MARCA MTV-NATU2012 DN250-6025 NOR","kind":"consumidor","local":"02-116-1-A","voltage":"230 V","dcp10Id":"MTV-NAT2012"},{"id":"MTV-NATU2013","name":"VALVULA MOTORIZADA MARCA MTV-NATU2013 DN250-6025 NOR","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT2013"},{"id":"MTV-NBCD2006","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2006 DN250-6025 NOR","kind":"consumidor","local":"01-130-01-L","voltage":"230 V","dcp10Id":"MTV-NBQ2006"},{"id":"MTV-VENT2008","name":"VALVULA MOTORIZADA MARCA MTV-VENT2008 DN350-6035 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN2008"},{"id":"MTV-VENT2010","name":"VALVULA MOTORIZADA MARCA MTV-VENT2010 DN350-6035 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN2010"},{"id":"MTV-VENT2011","name":"VALVULA MOTORIZADA MARCA MTV-VENT2011 DN250-6025 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN2011"},{"id":"MTV-VENT2023","name":"VALVULA MOTORIZADA MARCA MTV-VENT2023 DN400-6040 NOR","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN2023"},{"id":"MTV-VENT2007","name":"VALVULA MOTORIZADA MARCA MTV-VENT2007 DN600-6060 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN2007"},{"id":"MTV-VENT2012","name":"VALVULA MOTORIZADA MARCA MTV-VENT2012 DN600-6060 NOR","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN2012"},{"id":"MTV-VENT2015","name":"VALVULA MOTORIZADA MARCA MTV-VENT2015 DN250-6025 NOR","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN2015"},{"id":"MTV-NBCD2007","name":"VALVULA MOTORIZADA MARCA MTV-NBCD2007 DN200-6020 NOR","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ2007"},{"id":"MTV-NATU2001","name":"VALVULA MOTORIZADA MARCA MTV-NATU2001 DN200-6020 NOR","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-NAT2001"},{"id":"MTV-NATU2002","name":"VALVULA MOTORIZADA MARCA MTV-NATU2002 DN250-6025 NOR","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"MTV-NAT2002"},{"id":"SPARE-SSB-2PWS2314-Q32","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2314-Q32","spare":true},{"id":"SPARE-SSB-2PWS2314-Q33","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2314-Q33","spare":true},{"id":"SSB-2PWS2303","name":"CUADRO SECUNDARIO ABT 230V (VS) ZF2 LC3","kind":"cuadro_secundario","local":"4-158-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2303"},{"id":"RCK-GNSS0002","name":"SUBSISTEMA SENDA FWD","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"RCK-GNSS0002"},{"id":"PRE-INSY0001","name":"SISTEMA DISTRIBUCION DATOS- FWD","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"PRE-INSY0001"},{"id":"DSP-INSY0001","name":"PANTALLA CDU - FWD","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"DSP-INSY0001"},{"id":"SPARE-SSB-2PWS2303-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2303-Q04","spare":true},{"id":"SPARE-SSB-2PWS2303-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2303-Q05","spare":true},{"id":"SSB-2PWS2305","name":"CUADRO SECUNDARIO 230 (VS) ZF2 LC3","kind":"cuadro_secundario","local":"4-158-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS2305"},{"id":"SSB-2PWS3301","name":"CUADRO SECUNDARIO 230 (VS) ZF3 LC3","kind":"cuadro_secundario","local":"2-97-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS3301"},{"id":"CBX-EMSS0019","name":"CAJA AUXILIAR PARADAS EMERGENCIA N.3, ZF-2","kind":"consumidor","local":"01-130-01-L","voltage":"230 V","dcp10Id":"CBX-EMSS0019"},{"id":"LCP-GADS2001","name":"PANEL LOCAL DETECCIÓN GASES","kind":"consumidor","local":"02-000-5","voltage":"230 V","dcp10Id":"LCP-GADS2001"},{"id":"SPARE-SSB-2PWS2304-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2304-Q05","spare":true},{"id":"DSC-IPMS0005","name":"CONSOLA DE TROZO DE REPARACIÓN N-5 (ZF2)","kind":"consumidor","local":"2-169-4-A","voltage":"230 V","dcp10Id":"DCSC-SICP0005"},{"id":"JBX-2PWS3212","name":"CAJA DE CONEXIONES ASOCIADO A VDU-CCTV0005  (d > 15m)","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3212"},{"id":"SPARE-SSB-2PWS2304-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2304-Q08","spare":true},{"id":"RCK-IPMS0002","name":"RACK SICP 2","kind":"consumidor","local":"01-131-2-Q","voltage":"230 V","dcp10Id":"RACK-SICP0002"},{"id":"SPARE-SSB-2PWS2304-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2304-Q11","spare":true},{"id":"SPARE-SSB-2PWS2304-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2304-Q12","spare":true},{"id":"LSS-IPMS2004","name":"SUBESTACIÓN LOCAL 2004","kind":"consumidor","local":"2-169-0-L","voltage":"230 V","dcp10Id":"LSS-SICP2004"},{"id":"CTP-FDAS2000","name":"PANEL CONTROL RETENEDORES","kind":"cuadro_secundario","local":"2-169-4-A","voltage":"230 V","dcp10Id":"CTP-FDAS2000"},{"id":"FZM-FDAS2000","name":"MÓDULO DE ZONA DE FUEGO","kind":"consumidor","local":"2-169-4-A","voltage":"230 V","dcp10Id":"FZM-FDAS2000"},{"id":"SPARE-SSB-2PWS2304-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2304-Q16","spare":true},{"id":"RCK-CCMN0012","name":"ARMARIO REDES AUX1 NEGRO#2","kind":"consumidor","local":"2-169-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0012"},{"id":"SPARE-SSB-2PWS2304-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2304-Q18","spare":true},{"id":"SPARE-SSB-2PWS2304-Q19","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2304-Q19","spare":true},{"id":"SSB-MEFE0002","name":"CUADRO SECUNDARIO ESPACIOS MEDICOS","kind":"cuadro_secundario","local":"2-153-1-L","voltage":"230 V","dcp10Id":"SSB-MEFE0002"},{"id":"UPS-MEFE0001","name":"UPS ESPACIOS MEDICOS","kind":"conversion","local":"1-97-01-L","voltage":"230 V","dcp10Id":"UPS-MEFE0001"},{"id":"SSB-2PWS2310","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC3","kind":"cuadro_secundario","local":"3-147-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2310"},{"id":"SSB-2PWS2311","name":"CUADRO SECUNDARIO 230V (VS) ZF2 LC3","kind":"cuadro_secundario","local":"2-153-3-L","voltage":"230 V","dcp10Id":"SSB-2PWS2311"},{"id":"MTV-MDRS0010","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN80","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0010"},{"id":"MTV-FFTS0007","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN80","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0007"},{"id":"MTV-BALS0006","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0006"},{"id":"MTV-BALS0007","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0007"},{"id":"MTV-BALS0008","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0008"},{"id":"MTV-BALS0009","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0009"},{"id":"MTV-MDRS0007","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0007"},{"id":"MTV-MDRS0011","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0011"},{"id":"MTV-CHWS0013","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-ARE0013"},{"id":"MTV-MDRS0008","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0008"},{"id":"MTV-MDRS0009","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0009"},{"id":"MTV-MDRS0012","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0012"},{"id":"SPARE-SSB-2PWS2310-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2310-Q13","spare":true},{"id":"MTV-SWFS0010","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0010"},{"id":"SPARE-SSB-2PWS2310-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2310-Q15","spare":true},{"id":"MTV-SWFS0012","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0012"},{"id":"MTV-SWFS0013","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0013"},{"id":"MTV-SWFS0014","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0014"},{"id":"MTV-SWFS0015","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0015"},{"id":"MTV-SWFS0016","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0016"},{"id":"MTV-FFTS0008","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN150","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0008"},{"id":"MTV-CHWS0014","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-ARE0014"},{"id":"MTV-SWFS0053","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN125","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0053"},{"id":"MTV-VEMS2001","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2001 DN350-6035 NOR","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-VEM2001"},{"id":"MTV-VEMS2002","name":"VALVULA MOTORIZADA MARCA MTV-VEMS2002 DN350-6035 NOR","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-VEM2002"},{"id":"MTV-ASWS0002","name":"VVA COMPUERTA MOT. CL.II PN16 DN80","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0002"},{"id":"MTV-BALS0010","name":"VVA COMPUERTA MOT. CL.II PN16 DN100","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0010"},{"id":"JBX-2PWS3199","name":"CAJA DE CONEXIONES MTV-ARE","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3199"},{"id":"MTV-FFTS0003","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0003"},{"id":"SPARE-SSB-2PWS2310-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2310-Q30","spare":true},{"id":"MTV-BALS0011","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN100","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0011"},{"id":"MTV-ASWS0009","name":"VVA BOLA MOTOR. BRONCE DN25","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0009"},{"id":"MTV-ASWS0010","name":"VVA BOLA MOTOR. BRONCE DN20","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0010"},{"id":"MTV-FFTS0040","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0040"},{"id":"SPARE-SSB-2PWS2310-Q35","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2310-Q35","spare":true},{"id":"JBX-2PWS3200","name":"CAJA DE CONEXIONES MTV-DRT","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3200"},{"id":"SPARE-SSB-2PWS2310-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2310-Q37","spare":true},{"id":"SPARE-SSB-2PWS2310-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2310-Q38","spare":true},{"id":"SPARE-SSB-2PWS2310-Q39","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2310-Q39","spare":true},{"id":"MTV-AFFF0002","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN50","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"MTV-CIE0002"},{"id":"SPARE-SSB-2PWS2311-Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2311-Q02","spare":true},{"id":"MTV-CHWS0027","name":"VVA MARIPOSA MOTORIZADA WAFER DN100","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"MTV-ARE0027"},{"id":"MTV-CHWS0028","name":"VVA MARIPOSA MOTORIZADA WAFER DN100","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"MTV-ARE0028"},{"id":"MTV-CHWS0025","name":"VVA MARIPOSA MOTORIZADA WAFER DN65","kind":"consumidor","local":"2-153-3-L","voltage":"230 V","dcp10Id":"MTV-ARE0025"},{"id":"MTV-CHWS0026","name":"VVA MARIPOSA MOTORIZADA WAFER DN65","kind":"consumidor","local":"2-153-3-L","voltage":"230 V","dcp10Id":"MTV-ARE0026"},{"id":"SPARE-SSB-2PWS2311-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2311-Q07","spare":true},{"id":"MTV-MDRS0006","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-169-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0006"},{"id":"MTV-MDRS0013","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"MTV-ACP0013"},{"id":"MTV-CHWS0007","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"3-151-2-T","voltage":"230 V","dcp10Id":"MTV-ARE0007"},{"id":"MTV-CHWS0008","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"3-151-2-T","voltage":"230 V","dcp10Id":"MTV-ARE0008"},{"id":"MTV-CHWS0017","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-153-3-L","voltage":"230 V","dcp10Id":"MTV-ARE0017"},{"id":"MTV-CHWS0018","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-153-3-L","voltage":"230 V","dcp10Id":"MTV-ARE0018"},{"id":"MTV-CHWS0021","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-137-0-Q","voltage":"230 V","dcp10Id":"MTV-ARE0021"},{"id":"MTV-CHWS0022","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-137-0-Q","voltage":"230 V","dcp10Id":"MTV-ARE0022"},{"id":"MTV-VENT2009","name":"VALVULA MOTORIZADA MARCA MTV-VENT2009 DN125-6012 NOR","kind":"consumidor","local":"1-153-5-L","voltage":"230 V","dcp10Id":"MTV-VEN2009"},{"id":"MTV-WWDS0002","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN150","kind":"consumidor","local":"2-153-2-L","voltage":"230 V","dcp10Id":"MTV-ASD0002"},{"id":"MTV-SWFS0009","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"4-169-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0009"},{"id":"MTV-SWFS0032","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-153-2-L","voltage":"230 V","dcp10Id":"MTV-CIS0032"},{"id":"MTV-SWFS0033","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-153-2-L","voltage":"230 V","dcp10Id":"MTV-CIS0033"},{"id":"MTV-SWFS0034","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-153-2-L","voltage":"230 V","dcp10Id":"MTV-CIS0034"},{"id":"MTV-SWFS0035","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-153-2-L","voltage":"230 V","dcp10Id":"MTV-CIS0035"},{"id":"MTV-VENT2006","name":"VALVULA MOTORIZADA MARCA MTV-VENT2006 DN200-6020 NOR","kind":"consumidor","local":"4-128-1-T","voltage":"230 V","dcp10Id":"MTV-VEN2006"},{"id":"MTV-MDRS0043","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65","kind":"consumidor","local":"4-169-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0043"},{"id":"MTV-VENT2001","name":"VALVULA MOTORIZADA MARCA MTV-VENT2001 DN125-6012 NOR","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"MTV-VEN2001"},{"id":"MTV-VENT2002","name":"VALVULA MOTORIZADA MARCA MTV-VENT2002 DN125-6012 NOR","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"MTV-VEN2002"},{"id":"MTV-VENT2003","name":"VALVULA MOTORIZADA MARCA MTV-VENT2003 DN150-6015 NOR","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"MTV-VEN2003"},{"id":"MTV-VENT2004","name":"VALVULA MOTORIZADA MARCA MTV-VENT2004 DN150-6015 NOR","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"MTV-VEN2004"},{"id":"MTV-ASWS0005","name":"VVA COMPUERTA MOT. CL.II PN16 DN50","kind":"consumidor","local":"4-131-1-E","voltage":"230 V","dcp10Id":"MTV-ASA0005"},{"id":"MTV-CHWS0023","name":"VVA MARIPOSA MOTORIZADA WAFER DN50","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"MTV-ARE0023"},{"id":"MTV-CHWS0024","name":"VVA MARIPOSA MOTORIZADA WAFER DN50","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"MTV-ARE0024"},{"id":"MTV-ASWS0004","name":"VVA COMPUERTA MOT. CL.II PN16 DN50","kind":"consumidor","local":"4-131-1-E","voltage":"230 V","dcp10Id":"MTV-ASA0004"},{"id":"JBX-2PWS3201","name":"CAJA DE CONEXIONES MTV-DRT","kind":"consumidor","local":"5-158-0-T","voltage":"230 V","dcp10Id":"JBX-2PWS3201"},{"id":"JBX-2PWS3197","name":"CAJA DE CONEXIONES MTV-DRT","kind":"consumidor","local":"5-158-0-T","voltage":"230 V","dcp10Id":"JBX-2PWS3197"},{"id":"FMP-VENT2001","name":"PANEL MEDIDOR DE CAUDAL","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"FMP-VEN2001"},{"id":"JBX-2PWS3196","name":"CAJA DE CONEXIONES MTV-DAG","kind":"consumidor","local":"5-158-0-T","voltage":"230 V","dcp10Id":"JBX-2PWS3196"},{"id":"SPARE-SSB-2PWS2311-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2311-Q37","spare":true},{"id":"SPARE-SSB-2PWS2311-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2311-Q38","spare":true},{"id":"SPARE-SSB-2PWS2311-Q39","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2311-Q39","spare":true},{"id":"SKT-MEFE0043","name":"STE-MEFE0003 ESTERILIZADOR PORTATIL","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"SKT-MEFE0043"},{"id":"OPR-MEFE0002","name":"LAMPARA DE TECHO CIRUGÍA MENOR BIBLIOTECA (2-153-1-L)","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"OPR-MEFE0002"},{"id":"SPARE-SSB-MEFE0002-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0002-Q03","spare":true},{"id":"SPARE-SSB-MEFE0002-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0002-Q04","spare":true},{"id":"ELU-ECHO0001","name":"UNIDAD ELECTRONICA/TRANSCEPTOR","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"ELU-ECHO0001"},{"id":"ELU-DLOG0001","name":"UNIDAD ELECTRONICA","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"ELU-DLOG0001"},{"id":"ITU-NDDS0001","name":"UNIDAD ENTRADA/SALIDA #1","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"ITU-NDDS0001"},{"id":"SPARE-SSB-2PWS2305-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2305-Q04","spare":true},{"id":"SPARE-SSB-2PWS2305-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2305-Q05","spare":true},{"id":"SSB-2PWS2410","name":"CUADRO SECUNDARIO 230 (VS) ZF2 LC4","kind":"cuadro_secundario","local":"4-166-1-T","voltage":"230 V","dcp10Id":"SSB-2PWS2410"},{"id":"SPARE-SSB-2PWS2410-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2410-Q04","spare":true},{"id":"SPARE-SSB-2PWS2410-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2410-Q05","spare":true},{"id":"RCK-GDIG0001","name":"PDAB#1","kind":"consumidor","local":"01-131-2-Q","voltage":"230 V","dcp10Id":"RCK-GDIG0001"},{"id":"SPARE-SSB-2PWS2330-Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q02","spare":true},{"id":"RCK-TVSY0001","name":"ARMARIO ENTRETENIMIENTO-TV","kind":"consumidor","local":"01-131-2-Q","voltage":"230 V","dcp10Id":"RCK-TVSY0001"},{"id":"SPARE-SSB-2PWS2330-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q04","spare":true},{"id":"SPARE-SSB-2PWS2330-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q05","spare":true},{"id":"JBX-2PWS3189","name":"CAJA DE CONEXION - PC'S RED NEGRA","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3189"},{"id":"SPARE-SSB-2PWS2330-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q07","spare":true},{"id":"JBX-2PWS3209","name":"CAJA DE CONEXIONES ASOCIADO A PTR-CCMN0053 (d > 15m)","kind":"consumidor","local":"01-120-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3209"},{"id":"SPARE-SSB-2PWS2330-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q09","spare":true},{"id":"JBX-2PWS3215","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CBMS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3215"},{"id":"CTP-CBMS0019","name":"PANEL DE CONTROL","kind":"cuadro_secundario","local":"4-140-0-E","voltage":"230 V","dcp10Id":"CTP-SMBC0019"},{"id":"JBX-2PWS3216","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CBMS","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3216"},{"id":"SPARE-SSB-2PWS2330-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q13","spare":true},{"id":"RCK-CCMN0022","name":"ARMARIO CCMN (RESERVA)","kind":"consumidor","local":"01-131-2-Q","voltage":"230 V","dcp10Id":"RCK-CCMN0022"},{"id":"JBX-2PWS3214","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"01-130-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS3214"},{"id":"SPARE-SSB-2PWS2330-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q16","spare":true},{"id":"CTP-CSSS0047","name":"PANEL DE CONTROL","kind":"cuadro_secundario","local":"2-169-1-C","voltage":"230 V","dcp10Id":"CTP-CSSS0047"},{"id":"CTP-CSSS0060","name":"PANEL DE CONTROL","kind":"cuadro_secundario","local":"4-158-0-C","voltage":"230 V","dcp10Id":"CTP-CSSS0060"},{"id":"SPARE-SSB-2PWS2330-Q19","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q19","spare":true},{"id":"SPARE-SSB-2PWS2330-Q20","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2330-Q20","spare":true},{"id":"JBX-2PWS3184","name":"CAJA DE CONEXION - PC'S RED NEGRA","kind":"consumidor","local":"01-131-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3184"},{"id":"JBX-2PWS3186","name":"CAJA DE CONEXION - PC'S RED NEGRA","kind":"consumidor","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3186"},{"id":"JBX-2PWS3185","name":"CAJA DE CONEXION - PC'S RED NEGRA","kind":"consumidor","local":"01-131-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3185"},{"id":"JBX-2PWS3187","name":"CAJA DE CONEXION - PC'S RED NEGRA","kind":"consumidor","local":"01-125-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3187"},{"id":"JBX-2PWS3188","name":"CAJA DE CONEXION - PC'S RED NEGRA","kind":"consumidor","local":"01-120-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3188"},{"id":"JBX-2PWS3190","name":"CAJA DE CONEXION - PC'S RED NEGRA","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3190"},{"id":"RCK-CCMN0011","name":"ARMARIO REDES AUX1 NEGRO#1","kind":"consumidor","local":"2-169-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0011"},{"id":"JBX-2PWS3191","name":"CAJA DE CONEXION - PC'S RED ROJA","kind":"consumidor","local":"01-131-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3191"},{"id":"JBX-2PWS3192","name":"CAJA DE CONEXION - PC'S RED ROJA","kind":"consumidor","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3192"},{"id":"JBX-2PWS3193","name":"CAJA DE CONEXION - PC'S RED ROJA","kind":"consumidor","local":"01-125-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3193"},{"id":"JBX-2PWS3194","name":"CAJA DE CONEXION - PC'S RED ROJA","kind":"consumidor","local":"01-120-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3194"},{"id":"SPARE-SSB-2PWS2331-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2331-Q05","spare":true},{"id":"SPARE-SSB-2PWS2331-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2331-Q06","spare":true},{"id":"SSB-2PWS2360","name":"CUADRO SECUNDARIO 230V (NV) ZF2 LC3 ENCHUFES","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2360"},{"id":"JBX-2PWS3044","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-165-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3044"},{"id":"JBX-2PWS3043","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-161-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS3043"},{"id":"JBX-2PWS3042","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-161-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3042"},{"id":"JBX-2PWS3041","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-146-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS3041"},{"id":"JBX-2PWS3039","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-146-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3039"},{"id":"JBX-2PWS3040","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-146-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3040"},{"id":"JBX-2PWS3037","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-140-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3037"},{"id":"JBX-2PWS3036","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-140-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3036"},{"id":"JBX-2PWS3038","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-140-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3038"},{"id":"JBX-2PWS3020","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-160-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3020"},{"id":"JBX-2PWS3021","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-160-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3021"},{"id":"JBX-2PWS3001","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"01-120-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3001"},{"id":"JBX-2PWS3002","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"01-123-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3002"},{"id":"JBX-2PWS3182","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-128-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3182"},{"id":"JBX-2PWS3052","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-161-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3052"},{"id":"SSB-2PWS2365","name":"CUADRO SECUNDARIO 230 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2365"},{"id":"SSB-2PWS2366","name":"CUADRO SECUNDARIO 230 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"3-147-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS2366"},{"id":"SPARE-SSB-2PWS2360-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2360-Q18","spare":true},{"id":"JBX-2PWS3217","name":"CAJA DE CONEXIÓN ASEO NO MODULAR (TUH-CAL2031)","kind":"consumidor","local":"3-139-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3217"},{"id":"SKT-2PWS3212","name":"ENCHUFE SIMPLE  (NV) -  UME-LAUE0003","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"SKT-2PWS3212"},{"id":"SKT-2PWS3213","name":"ENCHUFE SIMPLE  (NV) -  UME-LAUE0004","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"SKT-2PWS3213"},{"id":"JBX-2PWS3143","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3143"},{"id":"SOD-LAUE0001","name":"DISPENSADOR DE JABÓN (LAVANDERIA)","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"SOD-LAUE0001"},{"id":"SOD-LAUE0002","name":"DISPENSADOR DE JABÓN (LAVANDERIA)","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"SOD-LAUE0002"},{"id":"SPARE-SSB-2PWS2361-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2361-Q06","spare":true},{"id":"SPARE-SSB-2PWS2361-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2361-Q07","spare":true},{"id":"JBX-2PWS3105","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3105"},{"id":"JBX-2PWS3211","name":"CAJA DE CONEXIONES ASOCIADO A TVR-TVSY0024 Y LSR-TVSY0004  (d > 15m)","kind":"consumidor","local":"1-131-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3211"},{"id":"JBX-2PWS3112","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3112"},{"id":"JBX-2PWS3115","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3115"},{"id":"JBX-2PWS3157","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-125-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3157"},{"id":"CBX-DOTS0001","name":"CAJA REPETICION SEÑAL VÁLVULA","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"CBX-LSL0001"},{"id":"SPARE-SSB-2PWS2362-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2362-Q09","spare":true},{"id":"SSB-2PWS2363","name":"CUADRO SECUNDARIO 230V (NV) COCINA","kind":"cuadro_secundario","local":"2-131-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS2363"},{"id":"FRH-FSFE0001","name":"CAMPANA EXTRACTORA MARMITAS COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"FRH-FSFE0001"},{"id":"FRH-FSFE0002","name":"CAMPANA 1  EXTRACTORA CENTRO COCINA 3600m3/h","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"FRH-FSFE0002"},{"id":"DOM-FSFE0001","name":"BATIDORA COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"DOM-FSFE0001"},{"id":"WBE-FSFE0005","name":"MESA REFRIGERADA COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"WBE-FSFE0005"},{"id":"RPL-FSFE0001","name":"MESA DE CONGELADOS COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"RPL-FSFE0001"},{"id":"JBX-2PWS3220","name":"CAJA DE CONEXIÓN (NV) - SLE-FSFE0001","kind":"consumidor","local":"3-131-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS3220"},{"id":"POP-FSFE0001","name":"PELADOR DE PATATAS COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"POP-FSFE0001"},{"id":"JBX-2PWS3221","name":"CAJA DE CONEXIÓN (NV) - SLE-FSFE0002","kind":"consumidor","local":"3-131-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS3221"},{"id":"JBX-2PWS3222","name":"CAJA DE CONEXIÓN (NV) - ELS-FSFE0001","kind":"consumidor","local":"2-131-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3222"},{"id":"JBX-2PWS3223","name":"CAJA DE CONEXIÓN (NV) - ELS-FSFE0002","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3223"},{"id":"VEG-FSFE0001","name":"LAVADOR DE VEGETALES COCINA","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"VEG-FSFE0001"},{"id":"DOM-FSFE0002","name":"AMASADORA PANADERIA","kind":"consumidor","local":"2-131-1-Q","voltage":"230 V","dcp10Id":"DOM-FSFE0002"},{"id":"BAM-FSFE0004","name":"MUEBLE FRIGORIFICO C/CUBA REFRIDERADA","kind":"consumidor","local":"2-137-0-Q","voltage":"230 V","dcp10Id":"BAM-FSFE0004"},{"id":"BAM-FSFE0006","name":"MUEBLE FRIGORIFICO C/CUBA REFRIDERADA (AUTOSERVICIO MARINERIA)","kind":"consumidor","local":"2-137-0-Q","voltage":"230 V","dcp10Id":"BAM-FSFE0006"},{"id":"VEM-FSFE0008","name":"DISPENSADOR AGUA COMEDOR SUBOFICIALES","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"VEM-FSFE0008"},{"id":"JBX-2PWS3224","name":"CAJA DE CONEXIÓN (NV) - BRT-FSFE0004","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3224"},{"id":"VEM-FSFE0005","name":"DISPENSADOR ZUMO COMEDOR SUBOFICIALES","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"VEM-FSFE0005"},{"id":"VEM-FSFE0006","name":"DISPENSADOR LECHE COMEDOR SUBOFICIALES","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"VEM-FSFE0006"},{"id":"JBX-2PWS3225","name":"CAJA DE CONEXIÓN (NV) - VEM-FSFE0007","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3225"},{"id":"JBX-2PWS3134","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3134"},{"id":"SHV-FSFE0001","name":"CAMARA FERMENTACION PANADERIA","kind":"consumidor","local":"2-131-1-Q","voltage":"230 V","dcp10Id":"SHV-FSFE0001"},{"id":"FRH-FSFE0003","name":"CAMPANA 2  EXTRACTORA CENTRO COCINA 3000m3/h","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"FRH-FSFE0003"},{"id":"SPARE-SSB-2PWS2363-Q24","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2363-Q24","spare":true},{"id":"SSB-2PWS2364","name":"CUADRO SECUNDARIO 230 (NV) ZF2 LC3","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"230 V","dcp10Id":"SSB-2PWS2364"},{"id":"SKT-2PWS3205","name":"ENCHUFE SIMPLE  (NV) -  BRT-FSFE0003","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"SKT-2PWS3205"},{"id":"SKT-2PWS3202","name":"ENCHUFE SIMPLE  (NV) -  RFR-FSFE0001","kind":"consumidor","local":"1-124-0-Q","voltage":"230 V","dcp10Id":"SKT-2PWS3202"},{"id":"SKT-2PWS3204","name":"ENCHUFE SIMPLE  (NV) -  BRT-FSFE0001","kind":"consumidor","local":"1-124-0-Q","voltage":"230 V","dcp10Id":"SKT-2PWS3204"},{"id":"BAM-FSFE0005","name":"MUEBLE FRIGORÍFICO C/ CUBA REFRIGERADA","kind":"consumidor","local":"1-124-0-Q","voltage":"230 V","dcp10Id":"BAM-FSFE0005"},{"id":"SKT-2PWS3210","name":"ENCHUFE SIMPLE  (NV) -  VEM-FSFE0002","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"SKT-2PWS3210"},{"id":"VEM-FSFE0001","name":"DISPENSADOR AGUA COMEDOR OFICIALES","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"VEM-FSFE0001"},{"id":"VEM-FSFE0011","name":"DISPENSADOR LECHE COMEDOR MARINERIA","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"VEM-FSFE0011"},{"id":"VEM-FSFE0012","name":"DISPENSADOR ZUMO COMEDOR MARINERIA","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"VEM-FSFE0012"},{"id":"SKT-2PWS3200","name":"ENCHUFE SIMPLE  (NV) - MCW-FSFE0001","kind":"consumidor","local":"1-124-0-Q","voltage":"230 V","dcp10Id":"SKT-2PWS3200"},{"id":"BRT-FSFE0005","name":"TOSTADOR COMEDOR MARINERIA","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"BRT-FSFE0005"},{"id":"SPARE-SSB-2PWS2364-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2364-Q13","spare":true},{"id":"VEM-FSFE0009","name":"DISPENSADOR AGUA COMEDOR MARINERIA","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"VEM-FSFE0009"},{"id":"VEM-FSFE0003","name":"DISPENSADOR LECHE COMEDOR OFICIALES","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"VEM-FSFE0003"},{"id":"VEM-FSFE0004","name":"DISPENSADOR ZUMO COMEDOR OFICIALES","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"VEM-FSFE0004"},{"id":"SPARE-SSB-2PWS2364-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2364-Q17","spare":true},{"id":"SPARE-SSB-2PWS2364-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2364-Q18","spare":true},{"id":"JBX-2PWS3100","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-130-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS3100"},{"id":"SPARE-SSB-2PWS2365-Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2365-Q02","spare":true},{"id":"JBX-2PWS3159","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-131-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3159"},{"id":"JBX-2PWS3154","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3154"},{"id":"JBX-2PWS3107","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3107"},{"id":"JBX-2PWS3131","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-124-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3131"},{"id":"JBX-2PWS3162","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-131-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3162"},{"id":"JBX-2PWS3109","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-119-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3109"},{"id":"JBX-2PWS3108","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-119-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3108"},{"id":"JBX-2PWS3117","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3117"},{"id":"JBX-2PWS3118","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3118"},{"id":"JBX-2PWS3165","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3165"},{"id":"SPARE-SSB-2PWS2365-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2365-Q13","spare":true},{"id":"JBX-2PWS3114","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3114"},{"id":"JBX-2PWS3139","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3139"},{"id":"JBX-2PWS3141","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3141"},{"id":"JBX-2PWS3129","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-128-3-Q","voltage":"230 V","dcp10Id":"JBX-2PWS3129"},{"id":"SPARE-SSB-2PWS2365-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2365-Q18","spare":true},{"id":"SPARE-SSB-2PWS2365-Q19","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2365-Q19","spare":true},{"id":"JBX-2PWS3121","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-153-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS3121"},{"id":"JBX-2PWS3120","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-153-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3120"},{"id":"JBX-2PWS3126","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"3-147-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3126"},{"id":"JBX-2PWS3145","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3145"},{"id":"JBX-2PWS3149","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS3149"},{"id":"JBX-2PWS3130","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3130"},{"id":"SPARE-SSB-2PWS2366-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2366-Q07","spare":true},{"id":"SPARE-SSB-2PWS2366-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS2366-Q08","spare":true},{"id":"SSB-2LGS3405","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"230 V","dcp10Id":"SSB-2LGS3405"},{"id":"SSB-2ELG4403","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4403"},{"id":"SPARE-LCS-4PWS0004-4Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0004-4Q05","spare":true},{"id":"SSB-2PWS3401","name":"CUADRO SECUNDARIO 230V (VS) ZF3 LC4","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"230 V","dcp10Id":"SSB-2PWS3401"},{"id":"SSB-2PWS3402","name":"CUADRO SECUNDARIO 230V (VS) ZF3 LC4","kind":"cuadro_secundario","local":"2-97-01-C","voltage":"230 V","dcp10Id":"SSB-2PWS3402"},{"id":"SSB-MEFE0001","name":"CUADRO SECUNDARIO UPS ESPACIOS MEDICOS","kind":"cuadro_secundario","local":"1-97-01-L","voltage":"230 V","dcp10Id":"SSB-MEFE0001"},{"id":"SSB-2PWS3404","name":"CUADRO SECUNDARIO 230V (VS) ZF3 LC4","kind":"cuadro_secundario","local":"01-92-1-L","voltage":"230 V","dcp10Id":"SSB-2PWS3404"},{"id":"SPARE-LCS-4PWS0004-4Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0004-4Q11","spare":true},{"id":"SPARE-LCS-4PWS0004-4Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0004-4Q12","spare":true},{"id":"SSB-2LGE3433","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE3433"},{"id":"SSB-2LGS3430","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"230 V","dcp10Id":"SSB-2LGS3430"},{"id":"SSB-2PWS3430","name":"CUADRO SECUNDARIO 230V (VM) ZF3 LC4","kind":"cuadro_secundario","local":"2-83-2-T","voltage":"230 V","dcp10Id":"SSB-2PWS3430"},{"id":"SSB-2PWS3431","name":"CUADRO SECUNDARIO 230V (VM) ZF3 LC4","kind":"cuadro_secundario","local":"01-92-1-L","voltage":"230 V","dcp10Id":"SSB-2PWS3431"},{"id":"SPARE-LCS-4PWS0004-5Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0004-5Q08","spare":true},{"id":"SPARE-LCS-4PWS0004-5Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0004-5Q09","spare":true},{"id":"SSB-2PWS3461","name":"CUADRO SECUNDARIO 230V (NV) ZF3 LC4","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"230 V","dcp10Id":"SSB-2PWS3461"},{"id":"SPARE-LCS-4PWS0004-6Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0004-6Q02","spare":true},{"id":"SPARE-LCS-4PWS0004-6Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0004-6Q03","spare":true},{"id":"SPARE-SSB-2PWS3401-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3401-Q01","spare":true},{"id":"CSS-SPTS0002","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0002"},{"id":"SPARE-SSB-2PWS3401-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3401-Q03","spare":true},{"id":"AMP-SPTS0004","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"AMP-SPTS0004"},{"id":"LTW-ATEL0002","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"LTW-ATEL0002"},{"id":"CUN-PROP0001","name":"UNIDAD CONTROL LAZO CERRADO HELICE ER","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"CUN-PRP0001"},{"id":"CUN-PROP0002","name":"UNIDAD CONTROL LAZO CERRADO HELICE BR","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"CUN-PRP0002"},{"id":"CUN-PROP0005","name":"UNIDAD CONTROL VIGILANCIA SISTEMA HELICE ER","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"CUN-PRP0005"},{"id":"CUN-PROP0006","name":"UNIDAD CONTROL VIGILANCIA SISTEMA HELICE BR","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"CUN-PRP0006"},{"id":"CUN-PROP0007","name":"STATOR CONTROL BOX ESTRIBOR","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"CUN-PRP0007"},{"id":"CUN-PROP0008","name":"STATOR CONTROL BOX BABOR","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"CUN-PRP0008"},{"id":"LSS-IPMS3001","name":"SUBESTACIÓN LOCAL 3001","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"LSS-SICP3001"},{"id":"LSS-IPMS3003","name":"SUBESTACIÓN LOCAL 3003","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"LSS-SICP3003"},{"id":"LSS-IPMS3004","name":"SUBESTACIÓN LOCAL 3004","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"LSS-SICP3004"},{"id":"SPARE-SSB-2PWS3401-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3401-Q15","spare":true},{"id":"PCU-IPMS0002","name":"CONSOLA CÁMARA DE PROPULSION 2","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"PCUCC-SICP0002"},{"id":"JBX-2PWS4085","name":"CAJA DE CONEXIÓN (VS) - DHR-ASE0002","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS4085"},{"id":"SPARE-SSB-2PWS3401-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3401-Q18","spare":true},{"id":"MVP-IPMS3001","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MVP-SICP3001"},{"id":"MTV-VEMS3003","name":"VALVULA MOTORIZADA MARCA MTV-VEMS3003 DN700-6070 NOR","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-VEM3003"},{"id":"MTV-VEMS3006","name":"VALVULA MOTORIZADA MARCA MTV-VEMS3006 DN700-6070 NOR","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-VEM3006"},{"id":"SPARE-SSB-2PWS3402-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3402-Q01","spare":true},{"id":"SSB-2PWS3406","name":"CUADRO SECUNDARIO 230 (VS) ZF3 LC4","kind":"cuadro_secundario","local":"2-97-0-C","voltage":"230 V","dcp10Id":"SSB-2PWS3406"},{"id":"MCC-IPMS0001","name":"CONSOLA DE SUPERVISOR 1","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"MCC-SICP0001"},{"id":"MCC-IPMS0002","name":"CONSOLA DE SUPERVISOR 2","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"MCC-SICP0002"},{"id":"EAC-IPMS0001","name":"CONSOLA DE CONTROL DE PLANTA ELÉCTRICA Y AUXILIARES","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"EACC-SICP0001"},{"id":"DCC-IPMS0001","name":"CONSOLA DE CONTROL DE AVERÍAS","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"DCC-SICP0001"},{"id":"PTR-IPMS0001","name":"MÓDULO IMPRESORAS","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"PTR-SICP0001"},{"id":"JBX-2PWS3183","name":"CAJA DE CONEXIÓN - ITU-NDDS0001 - UNIDAD ENTRADA/SALIDA #1","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS3183"},{"id":"CBX-EMSS0010","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"CBX-EMSS0010"},{"id":"EMP-EMSS0001","name":"PANEL CONTROL PARADAS EMERGENCIA (CCC)_","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"EMP-EMSS0001"},{"id":"PCC-IPMS0002","name":"CONSOLA DE CONTROL PRINCIPAL DE LA PROPULSIÓN (CCC)","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"PCC-SICP0002"},{"id":"LSS-IPMS3005","name":"SUBESTACIÓN LOCAL 3005","kind":"consumidor","local":"2-83-4-A","voltage":"230 V","dcp10Id":"LSS-SICP3005"},{"id":"CBX-EMSS0011","name":"CAJA AUX. PARADAS EMERGENCIA COMBUST. & ACEITE","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"CBX-EMSS0011"},{"id":"RCK-IPMS0003","name":"RACK SICP 3","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"RACK-SICP0003"},{"id":"LCP-PROP0001","name":"PANEL CONTROL LOCAL MOTOR PRIMARIO REDUCTOR","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"LCP-PRP0001"},{"id":"CTP-FDAS3000","name":"PANEL CONTROL RETENEDORES","kind":"cuadro_secundario","local":"2-83-4-A","voltage":"230 V","dcp10Id":"CTP-FDAS3000"},{"id":"MVP-IPMS3002","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"230 V","dcp10Id":"MVP-SICP3002"},{"id":"CTP-NBCD0001","name":"PANEL CONTROL DETECCIÓN RADIOLOGICA MARCA CTP-NBQ0001","kind":"cuadro_secundario","local":"2-97-01-C","voltage":"230 V","dcp10Id":"CTP-NBQ0001"},{"id":"JBX-RADS3001","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"JBX-RADS3001"},{"id":"SKT-2PWS4572","name":"ENCHUFE DOBLE (VS) - RED CCTV (CPU-CCTV0001 Y DSP-CCTV0005)","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"SKT-2PWS4572"},{"id":"ITS-PASY0002","name":"INTERCOMUNICADOR 75MC","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"ITS-PASY0002"},{"id":"SPARE-SSB-2PWS3402-Q25","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3402-Q25","spare":true},{"id":"CPU-FSTA0001","name":"ALETAS ESTABILIZADORAS - UNIDAD CENTRAL DE CONTROL","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"CPU-FSTA0001"},{"id":"LCP-AFFF0006","name":"PANEL DE CONTROL LOCAL","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"LCP-CIE0006"},{"id":"SKT-2PWS4580","name":"ENCHUFE SIMPLE (VS) - DSP-SICP0001","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"SKT-2PWS4580"},{"id":"SPARE-SSB-2PWS3402-Q29","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3402-Q29","spare":true},{"id":"SPARE-SSB-2PWS3402-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3402-Q30","spare":true},{"id":"SPARE-SSB-2PWS3402-Q31","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3402-Q31","spare":true},{"id":"SPARE-SSB-2PWS3402-Q32","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3402-Q32","spare":true},{"id":"SSB-2PWS3410","name":"CUADRO SECUNDARIO 230V (VS) ZF3 LC4","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"230 V","dcp10Id":"SSB-2PWS3410"},{"id":"SSB-2PWS3413","name":"CUADRO SECUNDARIO 230V (VS) ZF3 LC4","kind":"cuadro_secundario","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"SSB-2PWS3413"},{"id":"MTV-MDRS0023","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN80","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0023"},{"id":"MTV-FFTS0022","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0022"},{"id":"MTV-FFTS0023","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0023"},{"id":"MTV-FFTS0026","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN80","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0026"},{"id":"MTV-BALS0019","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN100","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0019"},{"id":"MTV-BALS0020","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0020"},{"id":"MTV-BALS0021","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0021"},{"id":"MTV-BALS0024","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0024"},{"id":"MTV-BALS0025","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN100","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0025"},{"id":"MTV-MDRS0019","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0019"},{"id":"MTV-CHWS0015","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ARE0015"},{"id":"MTV-CHWS0016","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ARE0016"},{"id":"MTV-MDRS0020","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0020"},{"id":"MTV-MDRS0021","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0021"},{"id":"MTV-MDRS0022","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0022"},{"id":"MTV-SWCS0001","name":"VVA COMPUERTA MOT. CL.II PN16 DN150","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-CAS0001"},{"id":"MTV-SWCS0004","name":"VVA COMPUERTA MOT. CL.II PN16 DN150","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-CAS0004"},{"id":"MTV-SWFS0018","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0018"},{"id":"MTV-FFTS0027","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN150","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0027"},{"id":"MTV-VEMS3001","name":"VALVULA MOTORIZADA MARCA MTV-VEMS3001 DN700-6070 NOR","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-VEM3001"},{"id":"MTV-VEMS3002","name":"VALVULA MOTORIZADA MARCA MTV-VEMS3002 DN700-6070 NOR","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-VEM3002"},{"id":"MTV-ASWS0006","name":"VVA COMPUERTA MOT. CL.II PN16 DN50","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0006"},{"id":"MTV-ASWS0007","name":"VVA COMPUERTA MOT. CL.II PN16 DN50","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0007"},{"id":"MTV-ASWS0012","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN50","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0012"},{"id":"MTV-SWCS0005","name":"VVA COMPUERTA MOT. CL.II PN16 DN50","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-CAS0005"},{"id":"MTV-SWCS0006","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN50","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-CAS0006"},{"id":"MTV-FFTS0021","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN200","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0021"},{"id":"SPARE-SSB-2PWS3410-Q28","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3410-Q28","spare":true},{"id":"SPARE-SSB-2PWS3410-Q29","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3410-Q29","spare":true},{"id":"SPARE-SSB-2PWS3410-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3410-Q30","spare":true},{"id":"SPARE-SSB-2PWS3410-Q31","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3410-Q31","spare":true},{"id":"SPARE-SSB-2PWS3410-Q32","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3410-Q32","spare":true},{"id":"MTV-NBCD3001","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3001 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3001"},{"id":"MTV-NBCD3003","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3003 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3003"},{"id":"MTV-NBCD3004","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3004 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3004"},{"id":"MTV-NBCD3006","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3006 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3006"},{"id":"MTV-NBCD3007","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3007 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3007"},{"id":"MTV-VENT3002","name":"VALVULA MOTORIZADA MARCA MTV-VENT3002 DN400-6040 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN3002"},{"id":"MTV-VENT3003","name":"VALVULA MOTORIZADA MARCA MTV-VENT3003 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN3003"},{"id":"MTV-VENT3004","name":"VALVULA MOTORIZADA MARCA MTV-VENT3004 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN3004"},{"id":"MTV-VENT3005","name":"VALVULA MOTORIZADA MARCA MTV-VENT3005 DN400-6040 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN3005"},{"id":"MTV-NBCD3002","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3002 DN250-6025 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3002"},{"id":"MTV-NBCD3009","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3009 DN250-6025 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3009"},{"id":"MTV-NBCD3010","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3010 DN250-6025 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3010"},{"id":"MTV-VENT3006","name":"VALVULA MOTORIZADA MARCA MTV-VENT3006 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN3006"},{"id":"MTV-VENT3001","name":"VALVULA MOTORIZADA MARCA MTV-VENT3001 DN300-6030 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN3001"},{"id":"MTV-VENT3008","name":"VALVULA MOTORIZADA MARCA MTV-VENT3008 DN250-6025 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN3008"},{"id":"MTV-NBCD3008","name":"VALVULA MOTORIZADA MARCA MTV-NBCD3008 DN150-6015 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ3008"},{"id":"MTV-VENT3007","name":"VALVULA MOTORIZADA MARCA MTV-VENT3007 DN150-6015 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN3007"},{"id":"CHD-CCDS3001","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"CHD-CCDS3001"},{"id":"CHD-CCDS3002","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"CHD-CCDS3002"},{"id":"CHD-CCDS3003","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"CHD-CCDS3003"},{"id":"VVP-NBCD3001","name":"CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD3001 PARA FCV-NBCD3001","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"VVP-NBQ3001"},{"id":"VVP-NBCD3002","name":"CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD3002 PARA FCV-NBCD3002","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"VVP-NBQ3002"},{"id":"PVP-NBCD3001","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD3001 PARA PCV-NBCD3001","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ3001"},{"id":"PVP-NBCD3002","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD3002 PARA PCV-NBCD3002","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ3002"},{"id":"PVP-NBCD3003","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD3003 PARA PCV-NBCD3003 Y PCV-NBCD3004","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ3003"},{"id":"JBX-2PWS4075","name":"CAJA DE CONEXIONES (VS) - PANELES HVAC","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS4075"},{"id":"SPARE-SSB-2PWS3413-Q27","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3413-Q27","spare":true},{"id":"SPARE-SSB-2PWS3413-Q28","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3413-Q28","spare":true},{"id":"SKT-MEFE0013","name":"RXU-MEFE0001 UNIDAD MOVIL DE RAYOS X","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"SKT-MEFE0013"},{"id":"SKT-MEFE0006","name":"STE-MEFE0001 ESTERILIZADOR CON PUERTA DE PERSIANA Y CAJONES EXTRAIBLES","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"SKT-MEFE0006"},{"id":"SKT-MEFE0010","name":"STE-MEFE0002 ESTERILIZADOR MICROCLAVE","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"SKT-MEFE0010"},{"id":"JBX-MEFE0003","name":"CAJA DE CONEXIONES ESPACIOS MEDICOS","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"JBX-MEFE0003"},{"id":"JBX-MEFE0004","name":"CAJA DE CONEXIONES ESPACIOS MEDICOS","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"JBX-MEFE0004"},{"id":"JBX-MEFE0001","name":"CAJA DE CONEXIONES ESPACIOS MEDICOS","kind":"consumidor","local":"1-97-2-L","voltage":"230 V","dcp10Id":"JBX-MEFE0001"},{"id":"JBX-MEFE0002","name":"CAJA DE CONEXIONES ESPACIOS MEDICOS","kind":"consumidor","local":"1-86-0-L","voltage":"230 V","dcp10Id":"JBX-MEFE0002"},{"id":"SKT-MEFE0016","name":"BNK-MEFE0007 CAMA DE HOSPITALCON BANDEJA PLEGABLE","kind":"consumidor","local":"1-91-4-L","voltage":"230 V","dcp10Id":"SKT-MEFE0016"},{"id":"SPARE-SSB-MEFE0001-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0001-Q10","spare":true},{"id":"SPARE-SSB-MEFE0001-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0001-Q11","spare":true},{"id":"SPARE-SSB-MEFE0001-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0001-Q12","spare":true},{"id":"SSB-MEFE0003","name":"CUADRO SECUNDARIO ESPACIOS MEDICOS","kind":"cuadro_secundario","local":"1-97-01-L","voltage":"230 V","dcp10Id":"SSB-MEFE0003"},{"id":"SKT-MEFE0039","name":"EQR-MEFE0004 (UPS) GENERADOR DE OXIGENO","kind":"consumidor","local":"1-97-2-L","voltage":"230 V","dcp10Id":"SKT-MEFE0039"},{"id":"SKT-MEFE0040","name":"EQR-MEFE0011 (UPS) GENERADOR DE OXIGENO SIMPLE","kind":"consumidor","local":"1-97-2-L","voltage":"230 V","dcp10Id":"SKT-MEFE0040"},{"id":"SKT-MEFE0025","name":"EQR-MEFE0005 (UPS) GENERADOR DE OXIGENO","kind":"consumidor","local":"1-91-4-L","voltage":"230 V","dcp10Id":"SKT-MEFE0025"},{"id":"SKT-MEFE0027","name":"EQR-MEFE0012 (UPS) GENERADOR DE OXIGENO SIMPLE","kind":"consumidor","local":"1-91-4-L","voltage":"230 V","dcp10Id":"SKT-MEFE0027"},{"id":"SKT-MEFE0026","name":"EQR-MEFE0006 (UPS) GENERADOR DE OXIGENO","kind":"consumidor","local":"1-91-4-L","voltage":"230 V","dcp10Id":"SKT-MEFE0026"},{"id":"SKT-MEFE0028","name":"EQR-MEFE0013 (UPS) GENERADOR DE OXIGENO SIMPLE","kind":"consumidor","local":"1-91-4-L","voltage":"230 V","dcp10Id":"SKT-MEFE0028"},{"id":"JBX-MEFE0005","name":"CAJA DE CONEXIONES ESPACIOS MEDICOS","kind":"consumidor","local":"1-91-4-L","voltage":"230 V","dcp10Id":"JBX-MEFE0005"},{"id":"JBX-MEFE0006","name":"CAJA DE CONEXIONES ESPACIOS MEDICOS","kind":"consumidor","local":"1-91-4-L","voltage":"230 V","dcp10Id":"JBX-MEFE0006"},{"id":"JBX-MEFE0007","name":"CAJA DE CONEXIONES ESPACIOS MEDICOS","kind":"consumidor","local":"1-97-2-L","voltage":"230 V","dcp10Id":"JBX-MEFE0007"},{"id":"JBX-MEFE0008","name":"CAJA DE CONEXIONES ESPACIOS MEDICOS","kind":"consumidor","local":"1-97-2-L","voltage":"230 V","dcp10Id":"JBX-MEFE0008"},{"id":"PSP-MEFE0001","name":"FUENTE DE ALIMENTACIÓN SISTEMA LLAMADAS DEL HOSPITAL","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"PSP-MEFE0001"},{"id":"SPARE-SSB-MEFE0003-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0003-Q12","spare":true},{"id":"TRF-MEFE0001","name":"TANSFORMADOR AISLAMIENTO","kind":"conversion","local":"1-97-01-L","voltage":"230 V","dcp10Id":"TRF-MEFE0001"},{"id":"SPARE-SSB-MEFE0003-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0003-Q14","spare":true},{"id":"SSB-MEFE0004","name":"CUADRO SECUNDARIO ESPACIOS MEDICOS","kind":"cuadro_secundario","local":"1-97-01-L","voltage":"230 V","dcp10Id":"SSB-MEFE0004"},{"id":"OPR-MEFE0001","name":"LAMPARA DE TECHO PARA CIRUGÍA MENOR (ENFERMERIA)","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"OPR-MEFE0001"},{"id":"SKT-MEFE0008","name":"UME-MEFE0004 (UPS) BISTURI ELECTROCOAGULADOR","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"SKT-MEFE0008"},{"id":"SKT-MEFE0004","name":"BNK-MEFE0002 (UPS) MESA DE OPERACIONES","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"SKT-MEFE0004"},{"id":"SPARE-SSB-MEFE0004-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0004-Q04","spare":true},{"id":"SKT-MEFE0007","name":"SSP-MEFE0001 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"SKT-MEFE0007"},{"id":"SKT-MEFE0012","name":"EQR-MEFE0001 (UPS) GENERADOR DE OXIGENO SIMPLE 1 PACIENTE","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"SKT-MEFE0012"},{"id":"SKT-MEFE0015","name":"DSP-MEFE0008 (UPS) MONITOR DE SIGNOS VITALES","kind":"consumidor","local":"1-94-0-L","voltage":"230 V","dcp10Id":"SKT-MEFE0015"},{"id":"SPARE-SSB-MEFE0004-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0004-Q08","spare":true},{"id":"SPARE-SSB-MEFE0004-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-MEFE0004-Q09","spare":true},{"id":"RCK-CCMN0010","name":"ARMARIO SECUNDARIO CIS NEGRO#2","kind":"consumidor","local":"01-77-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0010"},{"id":"DSC-IPMS0004","name":"CONSOLA DE TROZO DE REPARACIÓN N-4 (ZF3)","kind":"consumidor","local":"2-83-4-A","voltage":"230 V","dcp10Id":"DCSC-SICP0004"},{"id":"JBX-2PWS4042","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-92-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS4042"},{"id":"CBX-EMSS0020","name":"CAJA AUXILIAR PARADAS EMERGENCIA ZF-3","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"CBX-EMSS0020"},{"id":"AMP-SSIN3001","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"AMP-SSIN3001"},{"id":"AMP-SSIN3002","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"AMP-SSIN3002"},{"id":"LSS-IPMS3002","name":"SUBESTACIÓN LOCAL 3002","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"LSS-SICP3002"},{"id":"SPARE-SSB-2PWS3404-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3404-Q09","spare":true},{"id":"LCP-GADS3001","name":"PANEL LOCAL DETECCIÓN GASES","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"LCP-GADS3001"},{"id":"ACM-SWCS0001","name":"UNIDAD CONTROL STAND-BY BOMBAS AGUA SALADA REDUCTOR","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ACM-CAS0001"},{"id":"JBX-2PWS4078","name":"CAJA DE CONEXIONES ASOCIADA A SKT-2PWS4563 (DSP-CCTV0028)","kind":"consumidor","local":"2-83-4-A","voltage":"230 V","dcp10Id":"JBX-2PWS4078"},{"id":"CBX-EMSS0008","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"3-89-2-T","voltage":"230 V","dcp10Id":"CBX-EMSS0008"},{"id":"CBX-EMSS0009","name":"CAJA AUX. PARADAS EMERGENCIA ACEITE LUBRIC.","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"CBX-EMSS0009"},{"id":"SPARE-SSB-2PWS3404-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3404-Q15","spare":true},{"id":"SPARE-SSB-2PWS3404-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3404-Q16","spare":true},{"id":"SSB-2PWS3411","name":"CUADRO SECUNDARIO 230V (VS) ZF3 LC4","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"230 V","dcp10Id":"SSB-2PWS3411"},{"id":"SSB-2PWS3412","name":"CUADRO SECUNDARIO 230V (VS) ZF3 LC4","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"230 V","dcp10Id":"SSB-2PWS3412"},{"id":"MTV-CHWS0029","name":"VVA MARIPOSA MOTORIZADA WAFER DN80","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-ARE0029"},{"id":"MTV-CHWS0030","name":"VVA MARIPOSA MOTORIZADA WAFER DN80","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-ARE0030"},{"id":"MTV-WWDS0003","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"MAV-ASD0003"},{"id":"MTV-CHWS0003","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-ARE0003"},{"id":"MTV-CHWS0004","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-ARE0004"},{"id":"MTV-CHWS0009","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-ARE0009"},{"id":"MTV-CHWS0010","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-ARE0010"},{"id":"MTV-CHWS0019","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-ARE0019"},{"id":"MTV-CHWS0020","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-ARE0020"},{"id":"MTV-AFFF0004","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN11","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-CIE0004"},{"id":"MTV-AFFF0011","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN125","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-CIE0011"},{"id":"MTV-NATU3005","name":"VALVULA MOTORIZADA MARCA MTV-NATU3005 DN150-6015 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT3005"},{"id":"MTV-SWFS0036","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"2-97-01-L","voltage":"230 V","dcp10Id":"MTV-CIS0036"},{"id":"MTV-SWFS0037","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"MTV-CIS0037"},{"id":"MTV-SWFS0038","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"MTV-CIS0038"},{"id":"MTV-SWFS0039","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"MTV-CIS0039"},{"id":"MTV-NATU3004","name":"VALVULA MOTORIZADA MARCA MTV-NATU3004 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT3004"},{"id":"MTV-NATU3006","name":"VALVULA MOTORIZADA MARCA MTV-NATU3006 DN200-6020 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT3006"},{"id":"MTV-NATU3001","name":"VALVULA MOTORIZADA MARCA MTV-NATU3001 DN250-6025 NOR","kind":"consumidor","local":"01-92-3-L","voltage":"230 V","dcp10Id":"MTV-NAT3001"},{"id":"MTV-NATU3002","name":"VALVULA MOTORIZADA MARCA MTV-NATU3002 DN250-6025 NOR","kind":"consumidor","local":"01-77-1-C","voltage":"230 V","dcp10Id":"MTV-NAT3002"},{"id":"MTV-NATU3003","name":"VALVULA MOTORIZADA MARCA MTV-NATU3003 DN250-6025 NOR","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT3003"},{"id":"SPARE-SSB-2PWS3411-Q22","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3411-Q22","spare":true},{"id":"SPARE-SSB-2PWS3411-Q23","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3411-Q23","spare":true},{"id":"SPARE-SSB-2PWS3411-Q24","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3411-Q24","spare":true},{"id":"SPARE-SSB-2PWS3411-Q25","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3411-Q25","spare":true},{"id":"MTV-MDRS0028","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN80","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0028"},{"id":"MTV-FFTS0024","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0024"},{"id":"MTV-FFTS0025","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0025"},{"id":"MTV-MDRS0025","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0025"},{"id":"MTV-MDRS0026","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0026"},{"id":"MTV-MDRS0027","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0027"},{"id":"SPARE-SSB-2PWS3412-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3412-Q07","spare":true},{"id":"SPARE-SSB-2PWS3412-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3412-Q08","spare":true},{"id":"MTV-SWFS0019","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0019"},{"id":"SPARE-SSB-2PWS3412-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3412-Q10","spare":true},{"id":"MTV-SWFS0021","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0021"},{"id":"MTV-SWFS0022","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0022"},{"id":"MTV-SWFS0023","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0023"},{"id":"MTV-SWFS0024","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0024"},{"id":"MTV-SWFS0054","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN125","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0054"},{"id":"MTV-FWPS0001","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-APG0001"},{"id":"MTV-FWPS0002","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-APG0002"},{"id":"MTV-FWPS0003","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-APG0003"},{"id":"MTV-BALS0022","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0022"},{"id":"MTV-BALS0023","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0023"},{"id":"MTV-MDRS0024","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0024"},{"id":"MTV-VEMS3004","name":"VALVULA MOTORIZADA MARCA MTV-VEMS3004 DN700-6070 NOR","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-VEM3004"},{"id":"MTV-VEMS3005","name":"VALVULA MOTORIZADA MARCA MTV-VEMS3005 DN700-6070 NOR","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-VEM3005"},{"id":"MTV-FWPS0004","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN65","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-APG0004"},{"id":"MTV-ASWS0013","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0013"},{"id":"SPARE-SSB-2PWS3412-Q26","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3412-Q26","spare":true},{"id":"SPARE-SSB-2PWS3412-Q27","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3412-Q27","spare":true},{"id":"RCK-GNSS0001","name":"SUBSISTEMA SENDA AFT","kind":"consumidor","local":"2-97-0-C","voltage":"230 V","dcp10Id":"RCK-GNSS0001"},{"id":"PRE-INSY0002","name":"SISTEMA DISTRIBUCION DATOS - AFT","kind":"consumidor","local":"2-97-0-C","voltage":"230 V","dcp10Id":"PRE-INSY0002"},{"id":"DSP-INSY0002","name":"PANTALLA CDU - AFT","kind":"consumidor","local":"2-97-0-C","voltage":"230 V","dcp10Id":"DSP-INSY0002"},{"id":"SPARE-SSB-2PWS3405-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3405-Q04","spare":true},{"id":"SPARE-SSB-2PWS3405-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3405-Q05","spare":true},{"id":"ITU-NDDS0007","name":"UNIDAD ENTRADA/SALIDA #7","kind":"consumidor","local":"2-97-0-C","voltage":"230 V","dcp10Id":"ITU-NDDS0007"},{"id":"SWL-NDDS0002","name":"SWITCH GIGABIT #2","kind":"consumidor","local":"2-97-0-C","voltage":"230 V","dcp10Id":"SWL-NDDS0002"},{"id":"SPARE-SSB-2PWS3406-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3406-Q03","spare":true},{"id":"SPARE-SSB-2PWS3406-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3406-Q04","spare":true},{"id":"SPARE-SSB-2PWS3301-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3301-Q03","spare":true},{"id":"SPARE-SSB-2PWS3301-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3301-Q04","spare":true},{"id":"RCK-CCMN0009","name":"ARMARIO SECUNDARIO CIS NEGRO#1","kind":"consumidor","local":"01-77-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0009"},{"id":"JBX-2PWS4074","name":"CAJA DE CONEXIONES (VM) - GEMELO DIGITAL","kind":"consumidor","local":"01-81-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4074"},{"id":"SPARE-SSB-2PWS3430-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3430-Q05","spare":true},{"id":"SKT-2PWS4110","name":"ENCHUFE GENÉRICO 230VAC (VM) - RPT-VDSS0003 - ETHERNET REPEATER","kind":"consumidor","local":"2-97-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS4110"},{"id":"JBX-2PWS4082","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CBMS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS4082"},{"id":"SPARE-SSB-2PWS3430-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3430-Q08","spare":true},{"id":"SPARE-SSB-2PWS3430-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3430-Q09","spare":true},{"id":"JBX-2PWS4083","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CBMS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS4083"},{"id":"SPARE-SSB-2PWS3430-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3430-Q11","spare":true},{"id":"LCP-WWDS0002","name":"PANEL CONTROL ESTACIÓN DESCONTAMINACIÓN N-2","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"LCP-ASD0002"},{"id":"STU-FWPS0001","name":"UNIDAD ESTERILIZADORA AGUA POTABLE","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"STU-APG0001"},{"id":"JBX-2PWS4051","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"JBX-2PWS4051"},{"id":"JBX-2PWS4052","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS4052"},{"id":"JBX-2PWS4053","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS4053"},{"id":"JBX-2PWS4054","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"01-92-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS4054"},{"id":"JBX-2PWS4055","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","local":"01-82-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS4055"},{"id":"JBX-2PWS4058","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","local":"01-95-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4058"},{"id":"JBX-2PWS4056","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","local":"01-91-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4056"},{"id":"SPARE-SSB-2PWS3430-Q21","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3430-Q21","spare":true},{"id":"JBX-2PWS4061","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","local":"1-86-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS4061"},{"id":"JBX-2PWS4062","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"JBX-2PWS4062"},{"id":"JBX-2PWS4064","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","local":"2-83-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS4064"},{"id":"JBX-2PWS4077","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","local":"3-97-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4077"},{"id":"SPARE-SSB-2PWS3430-Q26","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3430-Q26","spare":true},{"id":"SPARE-SSB-2PWS3430-Q27","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3430-Q27","spare":true},{"id":"SPARE-SSB-2PWS3430-Q28","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3430-Q28","spare":true},{"id":"RCK-CCMN0008","name":"ARMARIO SECUNDARIO CIS ROJO#1","kind":"consumidor","local":"01-77-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0008"},{"id":"JBX-2PWS4081","name":"CAJA DE CONEXIONES - PC'S RED ROJA (SKT-2PWS4542)","kind":"consumidor","local":"1-86-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS4081"},{"id":"JBX-2PWS4067","name":"CAJA DE CONEXIONES - PC'S RED ROJA","kind":"consumidor","local":"01-92-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS4067"},{"id":"JBX-2PWS4068","name":"CAJA DE CONEXIONES - PC'S RED ROJA","kind":"consumidor","local":"01-87-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS4068"},{"id":"JBX-2PWS4069","name":"CAJA DE CONEXIONES - PC'S RED ROJA","kind":"consumidor","local":"01-82-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS4069"},{"id":"JBX-2PWS4070","name":"CAJA DE CONEXIONES - PC'S RED ROJA","kind":"consumidor","local":"01-81-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4070"},{"id":"JBX-2PWS4071","name":"CAJA DE CONEXIONES - PC'S RED ROJA","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"JBX-2PWS4071"},{"id":"RCK-CCMN0027","name":"ARMARIO SECUNDARIO CIS ROJO#2","kind":"consumidor","local":"01-77-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0027"},{"id":"SPARE-SSB-2PWS3431-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3431-Q09","spare":true},{"id":"SPARE-SSB-2PWS3431-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3431-Q10","spare":true},{"id":"SSB-2PWS3460","name":"CUADRO SECUNDARIO 230V (NV) ZF3 LC4 ENCHUFES","kind":"cuadro_secundario","local":"01-92-1-L","voltage":"230 V","dcp10Id":"SSB-2PWS3460"},{"id":"JBX-2PWS3050","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"01-76-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3050"},{"id":"JBX-2PWS3051","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"01-86-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3051"},{"id":"JBX-2PWS4101","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"01-86-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS4101"},{"id":"JBX-2PWS3003","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"01-82-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3003"},{"id":"JBX-2PWS4100","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-83-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS4100"},{"id":"JBX-2PWS3005","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"01-85-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3005"},{"id":"JBX-2PWS3007","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"01-95-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3007"},{"id":"JBX-2PWS4046","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-94-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS4046"},{"id":"JBX-2PWS4047","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-97-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS4047"},{"id":"JBX-2PWS3031","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-72-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3031"},{"id":"JBX-2PWS3032","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-72-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3032"},{"id":"JBX-2PWS3030","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-72-6-L","voltage":"230 V","dcp10Id":"JBX-2PWS3030"},{"id":"JBX-2PWS3033","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-78-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3033"},{"id":"JBX-2PWS3034","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-78-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3034"},{"id":"JBX-2PWS3035","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-78-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS3035"},{"id":"JBX-2PWS4048","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-88-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS4048"},{"id":"SPARE-SSB-2PWS3460-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3460-Q17","spare":true},{"id":"SPARE-SSB-2PWS3460-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3460-Q18","spare":true},{"id":"SSB-2PWS3462","name":"CUADRO SECUNDARIO 230 (NV) ZF3 LC4","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"230 V","dcp10Id":"SSB-2PWS3462"},{"id":"CUN-CATP0001","name":"UNIDAD DE CONTROL CENTRAL PROT. CATODICA Y ANTIINCRUSTACION","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"CUN-CATP0001"},{"id":"SKT-2PWS4113","name":"ENCHUFE SIMPLE (NV) - TRM-GYME0001","kind":"consumidor","local":"01-97-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS4113"},{"id":"JBX-2PWS4000","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-97-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS4000"},{"id":"SKT-2PWS4114","name":"ENCHUFE SIMPLE (NV) - TRM-GYME0002","kind":"consumidor","local":"01-97-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS4114"},{"id":"OVN-WOFE0001","name":"HORNO PARA ELECTRODOS TALLER GENERAL","kind":"consumidor","local":"2-97-2-Q","voltage":"230 V","dcp10Id":"OVN-WOFE0001"},{"id":"JBX-2PWS4001","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-97-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS4001"},{"id":"TNK-BLWD0001","name":"TANQUE DE VACÍO ESPACIOS MÉDICOS","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"TNK-DRU0001"},{"id":"PNL-HPAS0002","name":"ARMARIO DE LLENADO BOTELLAS AIRE RESPIRABLE N-2","kind":"cuadro_secundario","local":"1-92-1-A","voltage":"230 V","dcp10Id":"PNL-AAP0002"},{"id":"SPARE-SSB-2PWS3461-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3461-Q10","spare":true},{"id":"SPARE-SSB-2PWS3461-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3461-Q11","spare":true},{"id":"JBX-2PWS4032","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS4032"},{"id":"JBX-2PWS4034","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS4034"},{"id":"JBX-2PWS4031","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"3-97-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4031"},{"id":"JBX-2PWS4039","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS4039"},{"id":"JBX-2PWS4018","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-72-3-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4018"},{"id":"JBX-2PWS4029","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"JBX-2PWS4029"},{"id":"JBX-2PWS4021","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS4021"},{"id":"JBX-2PWS4030","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-97-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4030"},{"id":"JBX-2PWS4027","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-92-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4027"},{"id":"JBX-2PWS4028","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-95-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4028"},{"id":"JBX-2PWS4015","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"JBX-2PWS4015"},{"id":"JBX-2PWS4004","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-81-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4004"},{"id":"JBX-2PWS4009","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-92-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS4009"},{"id":"JBX-2PWS4013","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-97-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS4013"},{"id":"JBX-2PWS4010","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-95-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS4010"},{"id":"SPARE-SSB-2PWS3462-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3462-Q16","spare":true},{"id":"SPARE-SSB-2PWS3462-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3462-Q17","spare":true},{"id":"SPARE-SSB-2PWS3462-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS3462-Q18","spare":true},{"id":"SSB-2LGS4504","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4504"},{"id":"SSB-2ELG3604","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-83-01-L","voltage":"230 V","dcp10Id":"SSB-2ELG3604"},{"id":"SSB-2PWS4501","name":"CUADRO SECUNDARIO 230V (VS) ZF4 LC5","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"230 V","dcp10Id":"SSB-2PWS4501"},{"id":"SSB-2PWS4502","name":"CUADRO SECUNDARIO 230V (VS) ZF4 LC5","kind":"cuadro_secundario","local":"01-72-4-C","voltage":"230 V","dcp10Id":"SSB-2PWS4502"},{"id":"SPARE-LCS-4PWS0005-4Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0005-4Q05","spare":true},{"id":"SPARE-LCS-4PWS0005-4Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0005-4Q06","spare":true},{"id":"SSB-2LGS4533","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4533"},{"id":"SSB-2PWS4530","name":"CUADRO SECUNDARIO 230V (VM) ZF4 LC5","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4530"},{"id":"SPARE-LCS-4PWS0005-5Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0005-5Q03","spare":true},{"id":"SPARE-LCS-4PWS0005-5Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0005-5Q04","spare":true},{"id":"SSB-2PWS4561","name":"CUADRO SECUNDARIO 230V (NV) ZF4 LC5","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4561"},{"id":"SPARE-LCS-4PWS0005-6Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0005-6Q02","spare":true},{"id":"SPARE-LCS-4PWS0005-6Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0005-6Q03","spare":true},{"id":"CTP-GENS3002","name":"PANEL CONTRAINCENDIOS (FiFi) DDGG Nº3","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"CTP-GEN3002"},{"id":"CTP-GENS4002","name":"PANEL CONTRAINCENDIOS (FiFi) DDGG Nº4","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"CTP-GEN4002"},{"id":"DGC-IPMS2001","name":"CONTROLADOR DEL DIESEL GENERADOR 2A","kind":"consumidor","local":"2-62-0-E","voltage":"230 V","dcp10Id":"DGC2A-SICP2001"},{"id":"DGC-IPMS2002","name":"CONTROLADOR DEL DIESEL GENERADOR 2B","kind":"consumidor","local":"2-62-0-E","voltage":"230 V","dcp10Id":"DGC2B-SICP2002"},{"id":"ACM-DGFS0002","name":"UNIDAD CONTROL STAND-BY BOMBAS DFM DDGG POPA","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ACM-DMG0002"},{"id":"CTP-CATP0001","name":"CUADRO CONTROL PUESTA A MASA ACTIVA DE EJE ER (ASG) N-1","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"CTP-CATP0001"},{"id":"CTP-CATP0002","name":"CUADRO CONTROL PUESTA A MASA ACTIVA DE EJE BR (ASG) N-2","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"CTP-CATP0002"},{"id":"SPARE-SSB-2PWS4501-Q08","name":"PANEL DE CONTROL: RESISTENCIAS DRENAJE FILTRO AIRE COMBUSTIÓN DDGG 3/4","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4501-Q08","spare":true},{"id":"CBX-EMSS0012","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"3-47-2-T","voltage":"230 V","dcp10Id":"CBX-EMSS0012"},{"id":"CBX-EMSS0013","name":"CAJA AUX. PARADAS EMERGENCIA COMBUST. & ACEITE","kind":"consumidor","local":"3-47-2-T","voltage":"230 V","dcp10Id":"CBX-EMSS0013"},{"id":"JBX-2PWS5011","name":"CAJA DE CONEXIÓN SIFONES FILTROS","kind":"consumidor","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5011"},{"id":"SPARE-SSB-2PWS4501-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4501-Q13","spare":true},{"id":"CSS-SPTS0015","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0015"},{"id":"PMA-IPMS0002","name":"CONSOLA DE PLANTA ELÉCTRICA 2","kind":"consumidor","local":"2-62-0-E","voltage":"230 V","dcp10Id":"PMACC-SICP0002"},{"id":"DSC-IPMS0003","name":"CONSOLA DE TROZO DE REPARACIÓN N-3 (ZF4)","kind":"consumidor","local":"2-46-1-A","voltage":"230 V","dcp10Id":"DCSC-SICP0003"},{"id":"LCP-GADS4002","name":"PANEL LOCAL DETECCIÓN GASES","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LCP-GADS4002"},{"id":"LSS-IPMS4001","name":"SUBESTACIÓN LOCAL 4001","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"LSS-SICP4001"},{"id":"LSS-IPMS4004","name":"SUBESTACIÓN LOCAL 4004","kind":"consumidor","local":"2-62-0-E","voltage":"230 V","dcp10Id":"LSS-SICP4004"},{"id":"MVP-IPMS4001","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MVP-SICP4001"},{"id":"MVP-IPMS4003","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"2-46-1-A","voltage":"230 V","dcp10Id":"MVP-SICP4003"},{"id":"CTP-FDAS4000","name":"PANEL CONTROL RETENEDORES","kind":"cuadro_secundario","local":"2-46-1-A","voltage":"230 V","dcp10Id":"CTP-FDAS4000"},{"id":"TBX-GENS3002","name":"CAJA DE BORNAS Nº1 DDGG Nº3","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"TBX-GEN3002"},{"id":"AVR-GENS0003","name":"PANEL DE REGULACIÓN AVR DDGG Nº3","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"AVR-GEN0003"},{"id":"CTP-GENS3004","name":"PANEL (CCV) VÁLVULA AGUA SALADA DDGG Nº3","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"CTP-GEN3004"},{"id":"TBX-GENS4002","name":"CAJA DE BORNAS Nº1 DDGG Nº4","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"TBX-GEN4002"},{"id":"AVR-GENS0004","name":"PANEL DE REGULACIÓN AVR DDGG Nº4","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"AVR-GEN0004"},{"id":"CTP-GENS4004","name":"PANEL (CCV) VÁLVULA AGUA SALADA DDGG Nº4","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"CTP-GEN4004"},{"id":"SPARE-SSB-2PWS4501-Q29","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4501-Q29","spare":true},{"id":"SPARE-SSB-2PWS4501-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4501-Q30","spare":true},{"id":"JBX-2PWS5034","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS5034"},{"id":"AMP-SPTS0003","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"AMP-SPTS0003"},{"id":"LTW-ATEL0007","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"LTW-ATEL0007"},{"id":"JBX-RADS4001","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"JBX-RADS4001"},{"id":"SPARE-SSB-2PWS4501-Q35","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4501-Q35","spare":true},{"id":"SPARE-SSB-2PWS4501-Q36","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4501-Q36","spare":true},{"id":"SSB-2PWS4510","name":"CUADRO SECUNDARIO 230V (VS) ZF4 LC5","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"SSB-2PWS4510"},{"id":"SSB-2PWS4511","name":"CUADRO SECUNDARIO 230V (VS) ZF4 LC5","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4511"},{"id":"MTV-FPUS0005","name":"VVA BOL.MOT.AC.FUN. CL.III GR.A DN40","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DPU0005"},{"id":"MTV-MDRS0034","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0034"},{"id":"MTV-DGFS0005","name":"VVA BOL.MOT. AC. FUND. CL.III GR.A DN25","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DMG0005"},{"id":"MTV-DGFS0006","name":"VVA BOL.MOT. AC. FUND. CL.III GR.A DN25","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DMG0006"},{"id":"MTV-DGFS0007","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN20","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DMG0007"},{"id":"MTV-DGFS0008","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN20","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DMG0008"},{"id":"MTV-MDRS0048","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0048"},{"id":"MTV-BALS0027","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0027"},{"id":"MTV-BALS0028","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0028"},{"id":"MTV-FFTS0034","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0034"},{"id":"MTV-MDRS0049","name":"VVA GLOBO MOTORIZADA BRONCE DN50","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0049"},{"id":"MTV-MDRS0029","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN150","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0029"},{"id":"MTV-MDRS0030","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN150","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0030"},{"id":"MTV-MDRS0031","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0031"},{"id":"MTV-FFTS0031","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN50","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0031"},{"id":"MTV-VEMS4007","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4007 DN500-6050 NOR","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-VEM4007"},{"id":"MTV-VEMS4006","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4006 DN500-6050 NOR","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-VEM4006"},{"id":"MTV-DWTS0002","name":"VVA RET.Y CIERRE MOT. CL.III GR.B DN20","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ADE0002"},{"id":"MTV-SWFS0026","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN150","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0026"},{"id":"MTV-SWFS0027","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0027"},{"id":"MTV-FFTS0036","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0036"},{"id":"MTV-VEMS4001","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4001 DN200-6020 NOR","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-VEM4001"},{"id":"MTV-VEMS4003","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4003 DN200-6020 NOR","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-VEM4003"},{"id":"MTV-SWFS0055","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN125","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0055"},{"id":"LCP-AFFF0003","name":"PANEL DE CONTROL LOCAL","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"LCP-CIE0003"},{"id":"MTV-ASWS0014","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN50","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ASA0014"},{"id":"MTV-FFTS0028","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN200","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0028"},{"id":"MTV-FFTS0030","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN150","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0030"},{"id":"MTV-FFTS0032","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0032"},{"id":"MTV-FFTS0029","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN80","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0029"},{"id":"MTV-FPUS0006","name":"VVA BOL.MOT.AC.FUN. CL.III GR.A DN40","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DPU0006"},{"id":"MTV-FFTS0035","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0035"},{"id":"MTV-FFTS0037","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0037"},{"id":"MTV-FFTS0033","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-DRT0033"},{"id":"MTV-DGSW0008","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ARG0008"},{"id":"SPARE-SSB-2PWS4510-Q36","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4510-Q36","spare":true},{"id":"SPARE-SSB-2PWS4510-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4510-Q37","spare":true},{"id":"SPARE-SSB-2PWS4510-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4510-Q38","spare":true},{"id":"SPARE-SSB-2PWS4510-Q39","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4510-Q39","spare":true},{"id":"MTV-AFFF0005","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN65","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-CIE0005"},{"id":"MTV-AFFF0006","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN80","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-CIE0006"},{"id":"MTV-AFFF0009","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN80","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-CIE0009"},{"id":"MTV-AFFF0010","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN65","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-CIE0010"},{"id":"SPARE-SSB-2PWS4511-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q05","spare":true},{"id":"MTV-BALS0029","name":"VVA MARIP. MOTOR. AC.NOD LUG EPDM DN65","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0029"},{"id":"SPARE-SSB-2PWS4511-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q07","spare":true},{"id":"SPARE-SSB-2PWS4511-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q08","spare":true},{"id":"MTV-SWFS0028","name":"VVA MAR. MOT. AL.PR. RES. FUE. LUG DN200","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0028"},{"id":"SPARE-SSB-2PWS4511-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q10","spare":true},{"id":"MTV-BALS0026","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0026"},{"id":"SPARE-SSB-2PWS4511-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q12","spare":true},{"id":"MTV-BALS0030","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-LAS0030"},{"id":"MTV-SWFS0041","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-CIS0041"},{"id":"MTV-SWFS0042","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-CIS0042"},{"id":"MTV-SWFS0050","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-CIS0050"},{"id":"MTV-MDRS0032","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0032"},{"id":"MTV-DWTS0001","name":"VVA RET.Y CIERRE MOT. CL.III GR.B DN20","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ADE0001"},{"id":"MTV-NATU4001","name":"VALVULA MOTORIZADA MARCA MTV-NATU4001 DN200-6020 NOR","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-NAT4001"},{"id":"MTV-NATU4007","name":"VALVULA MOTORIZADA MARCA MTV-NATU4007 DN200-6020 NOR","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-NAT4007"},{"id":"MTV-FFTS0039","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN200","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-DRT0039"},{"id":"MTV-VEMS4005","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4005 DN700-6070 NOR","kind":"consumidor","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"MTV-VEM4005"},{"id":"MTV-SWFS0047","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0047"},{"id":"MTV-SWFS0048","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0048"},{"id":"MTV-MDRS0033","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-CIS0048"},{"id":"MTV-VENT4031","name":"VVA MARIP. MOTOR. AC.NOD LUG NBR DN80","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0033"},{"id":"SPARE-SSB-2PWS4511-Q27","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q27","spare":true},{"id":"MTV-VENT4022","name":"VALVULA MOTORIZADA MARCA MTV-VENT4022 DN200-6020 NOR","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4022"},{"id":"MTV-NATU4002","name":"VALVULA MOTORIZADA MARCA MTV-NATU4002 DN250-6025 NOR","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-NAT4002"},{"id":"MTV-VEMS4008","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4008 DN250-6025 NOR","kind":"consumidor","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"MTV-VEM4008"},{"id":"LCP-AFFF0004","name":"PANEL DE CONTROL LOCAL","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LCP-CIE0004"},{"id":"LCP-AFFF0005","name":"PANEL DE CONTROL LOCAL","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LCP-CIE0005"},{"id":"MTV-SWFS0040","name":"VVA MAR.MT.A.NOD LUG EPDM RES.FUE. DN200","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-CIS0040"},{"id":"MTV-WWDS0004","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN125","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ASD0004"},{"id":"MTV-VENT4032","name":"VALVULA MOTORIZADA MARCA MTV-VENT4032 DN300-6030 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4032"},{"id":"MTV-DGSW0007","name":"VVA BOLA MOTOR. AC. INOX. GR.A DN50","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"MTV-ARG0007"},{"id":"SPARE-SSB-2PWS4511-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q37","spare":true},{"id":"SPARE-SSB-2PWS4511-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q38","spare":true},{"id":"SPARE-SSB-2PWS4511-Q39","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4511-Q39","spare":true},{"id":"CBX-EMSS0021","name":"CAJA AUXILIAR PARADAS EMERGENCIA ZF-4","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"CBX-EMSS0021"},{"id":"CHD-CCDS4001","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"1-72-2-L","voltage":"230 V","dcp10Id":"CHD-CCDS4001"},{"id":"CTP-SNET0001","name":"PANEL CONTROL REDES SEGURIDAD","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"CTP-SNET0001"},{"id":"JBX-RADS4003","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-RADS4003"},{"id":"JBX-2PWS5023","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS5023"},{"id":"AMP-SPTS0009","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"AMP-SPTS0009"},{"id":"AMP-SPTS0010","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"AMP-SPTS0010"},{"id":"RCK-XCOM0005","name":"ARMAR. ER-05 (HFRX/HFNB/V_UHF)","kind":"consumidor","local":"01-72-4-C","voltage":"230 V","dcp10Id":"RCK-XCOM0005"},{"id":"CHD-CCDS4002","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"CHD-CCDS4002"},{"id":"JBX-2PWS5025","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5025"},{"id":"MTV-VENT4029","name":"VALVULA MOTORIZADA MARCA MTV-VENT4029 DN125-6012 NOR","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4029"},{"id":"MTV-VENT4030","name":"VALVULA MOTORIZADA MARCA MTV-VENT4030 DN125-6012 NOR","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4030"},{"id":"MTV-JPFS0001","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-JPR0001"},{"id":"SKT-2PWS5066","name":"ENCHUFE SIMPLE (VS) - ICB-NBQ4001","kind":"consumidor","local":"1-68-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS5066"},{"id":"JBX-RADS4002","name":"CAJA CONEXIÓN Y ALARMA RADS","kind":"consumidor","local":"1-72-2-L","voltage":"230 V","dcp10Id":"JBX-RADS4002"},{"id":"SHR-AVLA0101","name":"SHRS-MOTOR BARRA HORIZONTAL","kind":"consumidor","local":"1-000-1","voltage":"230 V","dcp10Id":"SHR-AVLA0101"},{"id":"PWC-AVLA0001","name":"CUADRO DE POTENCIA Y CONTROL","kind":"cuadro_secundario","local":"01-39-0-C","voltage":"230 V","dcp10Id":"PWC-AVLA0001"},{"id":"CTP-AVLA0001","name":"PANEL DE CONTROL PRINCIPAL","kind":"cuadro_secundario","local":"01-39-0-C","voltage":"230 V","dcp10Id":"CTP-AVLA0001"},{"id":"LSR-ICCS0002","name":"TERMINAL DE EXTENSION TACTICO","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"LSR-ICCS0002"},{"id":"LSR-ICCS0003","name":"TERMINAL DE EXTENSION TACTICO","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LSR-ICCS0003"},{"id":"LSR-ICCS0004","name":"TERMINAL DE EXTENSION TACTICO","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LSR-ICCS0004"},{"id":"JBX-2PWS5026","name":"CAJA DE CONEXIÓN (VS)","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"JBX-2PWS5026"},{"id":"LCP-GADS4001","name":"PANEL LOCAL DETECCIÓN GASES","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"LCP-GADS4001"},{"id":"LTW-ATEL0003","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LTW-ATEL0003"},{"id":"LTW-ATEL0004","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LTW-ATEL0004"},{"id":"SKT-2PWS5067","name":"ENCHUFE SIMPLE (VS) - DSP-SICP0002","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS5067"},{"id":"SPARE-SSB-2PWS4502-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4502-Q30","spare":true},{"id":"LCP-AFFF0010","name":"Panel activación espuma cubierta de vuelo (RESERVA-MTV-AFFF0010)","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"LCP-CIE0010"},{"id":"SPARE-SSB-2PWS4502-Q33","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4502-Q33","spare":true},{"id":"PWC-WIND0005","name":"UNIDAD PSU LIMPIAVENTANAS CONTROL DE VUELO","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"PWC-WIND0005"},{"id":"SSB-2PWS4512","name":"CUADRO SECUNDARIO 230V (VS) ZF4 LC5","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4512"},{"id":"SSB-2PWS4503","name":"CUADRO SECUNDARIO 230 (VS) ZF4 LC5","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4503"},{"id":"SPARE-SSB-2PWS4502-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4502-Q37","spare":true},{"id":"MTV-AFFF0007","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN65","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"MTV-CIE0007"},{"id":"MTV-AFFF0008","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN50","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"MTV-CIE0008"},{"id":"MTV-SPFS0001","name":"VVA MAR.MT.A.NOD LUG RES.FUE. DN65","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"MTV-CIR0001"},{"id":"MTV-SWFS0044","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-CIS0044"},{"id":"MTV-SWFS0045","name":"VVA MAR.MT.AC.ND LUG EPDM GR.A DN80","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"MTV-CIS0045"},{"id":"MTV-NATU4008","name":"VALVULA MOTORIZADA MARCA MTV-NATU4008 DN100-6010 NOR","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"MTV-NAT4008"},{"id":"MTV-NATU4003","name":"VALVULA MOTORIZADA MARCA MTV-NATU4003 DN125-6012 NOR","kind":"consumidor","local":"01-67-4-A","voltage":"230 V","dcp10Id":"MTV-NAT4003"},{"id":"MTV-NATU4005","name":"VALVULA MOTORIZADA MARCA MTV-NATU4005 DN150-6015 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT4005"},{"id":"MTV-NBCD4005","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4005 DN125-6012 NOR","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-NBQ4005"},{"id":"MTV-VEMS4012","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4012 DN150-6015 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM4012"},{"id":"MTV-VEMS4013","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4013 DN150-6015 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEM4013"},{"id":"MTV-VENT4012","name":"VALVULA MOTORIZADA MARCA MTV-VENT4012 DN125-6012 NOR","kind":"consumidor","local":"01-72-0-A","voltage":"230 V","dcp10Id":"MTV-VEN4012"},{"id":"MTV-NBCD4004","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4005 DN200-6020 NOR","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-NBQ4004"},{"id":"MTV-NBCD4006","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4006 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4006"},{"id":"MTV-NBCD4007","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4007 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4007"},{"id":"MTV-NBCD4008","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4008 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4008"},{"id":"MTV-NBCD4009","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4009 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4009"},{"id":"MTV-NBCD4010","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4010 DN200-6020 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4010"},{"id":"MTV-VENT4018","name":"VALVULA MOTORIZADA MARCA MTV-VENT4018 DN400-6040 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4018"},{"id":"MTV-VENT4021","name":"VALVULA MOTORIZADA MARCA MTV-VENT4021 DN400-6040 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4021"},{"id":"MTV-VENT4023","name":"VALVULA MOTORIZADA MARCA MTV-VENT4023 DN200-6020 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4023"},{"id":"MTV-NATU4004","name":"VALVULA MOTORIZADA MARCA MTV-NATU4004 DN250-6025 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id