":"MTV-NAT4004"},{"id":"MTV-NATU4006","name":"VALVULA MOTORIZADA MARCA MTV-NATU4006 DN250-6025 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NAT4006"},{"id":"MTV-NBCD4013","name":"VALVULA MOTORIZADA MARCA MTV-NBCD4013 DN250-6025 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-NBQ4013"},{"id":"MTV-VENT4011","name":"VALVULA MOTORIZADA MARCA MTV-VENT4011 DN300-6030 NOR","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN4011"},{"id":"MTV-VENT4013","name":"VALVULA MOTORIZADA MARCA MTV-VENT4013 DN300-6030 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4013"},{"id":"MTV-VENT4014","name":"VALVULA MOTORIZADA MARCA MTV-VENT4014 DN300-6030 NOR","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"MTV-VEN4014"},{"id":"MTV-VENT4019","name":"VALVULA MOTORIZADA MARCA MTV-VENT4019 DN450-6245 DPT","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4019"},{"id":"MTV-VENT4015","name":"VALVULA MOTORIZADA MARCA MTV-VENT4015 DN300-6030 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4015"},{"id":"MTV-VENT4016","name":"VALVULA MOTORIZADA MARCA MTV-VENT4016 DN350-6035 NOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4016"},{"id":"MTV-VENT4009","name":"VALVULA MOTORIZADA MARCA MTV-VENT4009 DN100-6010 NOR","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4009"},{"id":"MTV-VENT4024","name":"VALVULA MOTORIZADA MARCA MTV-VENT4024 DN200-6020 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4024"},{"id":"VVP-NBCD4001","name":"CONTROLADOR VALVULA DE VOLUMEN CONSTANTE MARCA VVP-NBCD4001 PARA FCV-NBCD4001","kind":"consumidor","local":"01-72-0-A","voltage":"230 V","dcp10Id":"VVP-NBQ4001"},{"id":"PVP-NBCD4001","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4001 PARA PCV-NBCD4001 Y PCV-NBCD4002","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ4001"},{"id":"PVP-NBCD4003","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4003 PARA PCV-NBCD4003","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ4003"},{"id":"PVP-NBCD4004","name":"CONTROLADOR VALVULA PRESION CONSTANTE MARCA PVP-NBCD4004 PARA PCV-NBCD4004","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"PVP-NBQ4004"},{"id":"SPARE-SSB-2PWS4512-Q37","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4512-Q37","spare":true},{"id":"SPARE-SSB-2PWS4512-Q38","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4512-Q38","spare":true},{"id":"SPARE-SSB-2PWS4512-Q39","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4512-Q39","spare":true},{"id":"SPARE-SSB-2PWS4503-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q01","spare":true},{"id":"SPARE-SSB-2PWS4503-Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q02","spare":true},{"id":"SPARE-SSB-2PWS4503-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q03","spare":true},{"id":"CHD-CCDS4003","name":"CHEMICAL DETECTOR","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"CHD-CCDS4003"},{"id":"FMP-VENT4001","name":"PANEL MEDIDOR DE CAUDAL (ST)","kind":"consumidor","local":"01-72-0-A","voltage":"230 V","dcp10Id":"FMP-VEN4001"},{"id":"DIU-ASHL0002","name":"UNIDAD INDICADORA PUERTA HANGAR Y PP ESP.MULT.","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"DIU-HMA0002"},{"id":"AMP-SSIN4001","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"1-39-1-L","voltage":"230 V","dcp10Id":"AMP-SSIN4001"},{"id":"AMP-SSIN4002","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"1-42-2-Q","voltage":"230 V","dcp10Id":"AMP-SSIN4002"},{"id":"AMP-SSIN4003","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-62-0-A","voltage":"230 V","dcp10Id":"AMP-SSIN4003"},{"id":"AMP-SSIN4004","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-62-0-A","voltage":"230 V","dcp10Id":"AMP-SSIN4004"},{"id":"SPARE-SSB-2PWS4503-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q11","spare":true},{"id":"PCI-IPMS0009","name":"TOMA CONEXIÓN PORTÁTIL 09","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"PCIN-SICP0009"},{"id":"SKT-2PWS5503","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0016 Y SPARE)","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS5503"},{"id":"JBX-2PWS5028","name":"CAJA DE CONEXIÓN (VS) - PANELES HVAC","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5028"},{"id":"AMP-SSIN4005","name":"BLOQUE ELECTRÓNICO AMPLIFICADOR NEA","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"AMP-SSIN4005"},{"id":"DSP-METE0002","name":"SHOLDS 15\" MFCR","kind":"consumidor","local":"01-39-0-C","voltage":"230 V","dcp10Id":"DSP-METE0002"},{"id":"SPARE-SSB-2PWS4503-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q17","spare":true},{"id":"SPARE-SSB-2PWS4503-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4503-Q18","spare":true},{"id":"SPARE-SSB-2PWS4530-Q01","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q01","spare":true},{"id":"RCK-CSSS0001","name":"RACK CSSS (4U) incluye UPS","kind":"consumidor","local":"01-77-1-C","voltage":"230 V","dcp10Id":"RCK-CSSS0001"},{"id":"JBX-2PWS5030","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5030"},{"id":"JBX-2PWS5035","name":"CAJA DE CONEXIÓN (VM)-EQUIPO TELEMETRÍA VLS","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5035"},{"id":"MTV-CHWS0005","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0005"},{"id":"MTV-CHWS0006","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0006"},{"id":"JBX-2PWS5033","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5033"},{"id":"JBX-2PWS5032","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5032"},{"id":"SPARE-SSB-2PWS4530-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q09","spare":true},{"id":"SPARE-SSB-2PWS4530-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q10","spare":true},{"id":"SKT-2PWS5505","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0061 Y CPU-CCMN0157)","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"SKT-2PWS5505"},{"id":"SKT-2PWS5502","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0032 Y DSP-CCMN0018)","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"SKT-2PWS5502"},{"id":"JBX-2PWS5031","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CBMS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS5031"},{"id":"SPARE-SSB-2PWS4530-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q14","spare":true},{"id":"MTV-CHWS0011","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0011"},{"id":"SPARE-SSB-2PWS4530-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q16","spare":true},{"id":"SPARE-SSB-2PWS4530-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q17","spare":true},{"id":"MTV-CHWS0012","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0012"},{"id":"MTV-CHWS0031","name":"VVA MARIPOSA MOTORIZADA WAFER DN50","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0031"},{"id":"MTV-CHWS0032","name":"VVA MARIPOSA MOTORIZADA WAFER DN50","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"MTV-ARE0032"},{"id":"SPARE-SSB-2PWS4530-Q21","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4530-Q21","spare":true},{"id":"SKT-2PWS5062","name":"ENCHUFE 230V 32A III+T  IEC 60309","kind":"consumidor","local":"1-67-0-L","voltage":"230 V","dcp10Id":"SKT-2PWS5062"},{"id":"SSB-2PWS4531","name":"CUADRO SECUNDARIO 230V (VM) ZF4 LC5","kind":"cuadro_secundario","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"SSB-2PWS4531"},{"id":"SSB-2PWS4560","name":"CUADRO SECUNDARIO 230V (NV) ZF4 LC5 ENCHUFES","kind":"cuadro_secundario","local":"3-37-0-T","voltage":"230 V","dcp10Id":"SSB-2PWS4560"},{"id":"JBX-2PWS5006","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5006"},{"id":"JBX-2PWS3029","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-50-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3029"},{"id":"JBX-2PWS5007","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5007"},{"id":"JBX-2PWS5001","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5001"},{"id":"JBX-2PWS5003","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5003"},{"id":"JBX-2PWS5013","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-46-1-A","voltage":"230 V","dcp10Id":"JBX-2PWS5013"},{"id":"JBX-2PWS5009","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-67-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5009"},{"id":"JBX-2PWS5016","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5016"},{"id":"JBX-2PWS5020","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS5020"},{"id":"JBX-2PWS5022","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS5022"},{"id":"JBX-2PWS5017","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5017"},{"id":"JBX-2PWS5012","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"JBX-2PWS5012"},{"id":"SPARE-SSB-2PWS4560-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4560-Q13","spare":true},{"id":"SPARE-SSB-2PWS4560-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4560-Q14","spare":true},{"id":"SPARE-SSB-2PWS4560-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4560-Q15","spare":true},{"id":"JBX-2PWS5027","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS5027"},{"id":"JBX-2PWS0001","name":"CAJA DE CONEXIÓN","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-2PWS0001"},{"id":"SPARE-SSB-2PWS4561-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4561-Q03","spare":true},{"id":"SPARE-SSB-2PWS4561-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4561-Q04","spare":true},{"id":"SPARE-SSB-2PWS4561-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4561-Q05","spare":true},{"id":"SSB-2LGS4603","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4603"},{"id":"SSB-2ELG2506","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"3-151-2-T","voltage":"230 V","dcp10Id":"SSB-2ELG2506"},{"id":"SSB-2PWS4601","name":"CUADRO SECUNDARIO 230V (VS) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4601"},{"id":"SPARE-LCS-4PWS0006-4Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-4Q05","spare":true},{"id":"SSB-2LGS4630","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4630"},{"id":"TRF-2LGE4630","name":"TRASNFORMADOR DE AISLAMIENTO","kind":"conversion","local":"2-22-0-L","voltage":"230 V","dcp10Id":"TRF-2LGE4630"},{"id":"SSB-2PWS4630","name":"CUADRO SECUNDARIO 230V (VM) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4630"},{"id":"SPARE-LCS-4PWS0006-5Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-5Q04","spare":true},{"id":"SSB-2PWS4661","name":"CUADRO SECUNDARIO 230V (NV) ZF4 LC6","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4661"},{"id":"SPARE-LCS-4PWS0006-6Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-6Q02","spare":true},{"id":"SPARE-LCS-4PWS0006-6Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-LCS-4PWS0006-6Q03","spare":true},{"id":"RCK-CCMN0014","name":"ARMARIO REDES AUX2 NEGRO#2","kind":"consumidor","local":"2-14-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0014"},{"id":"RCK-IPMS0004","name":"RACK SICP 4","kind":"consumidor","local":"2-30-6-Q","voltage":"230 V","dcp10Id":"RACK-SICP0004"},{"id":"MSB-4SFS0002","name":"CUADRO PRINCIPAL 400Hz Nº2","kind":"cuadro_principal","local":"2-62-0-E","voltage":"230 V","dcp10Id":"MSB-4SFS0002"},{"id":"SKT-2PWS6509","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0006 Y SPARE)","kind":"consumidor","local":"2-14-0-Q","voltage":"230 V","dcp10Id":"SKT-2PWS6509"},{"id":"SPARE-SSB-2PWS4601-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q06","spare":true},{"id":"JBX-AVLA0006","name":"CAJA POTENCIA LUCES AVISO","kind":"consumidor","local":"2-7-1-L","voltage":"230 V","dcp10Id":"JBX-AVLA0006"},{"id":"LOP-STGE0001","name":"UNIDAD DE CONTROL ELECTRÓNICO (ECU) SERVO BR","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LOP-STGE0001"},{"id":"LOP-STGE0002","name":"UNIDAD DE CONTROL ELECTRÓNICO (ECU) SERVO ER","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LOP-STGE0002"},{"id":"MVP-IPMS4002","name":"CUADRO PASARELA PROFINET-TCP/IP","kind":"cuadro_secundario","local":"3-13-0-E","voltage":"230 V","dcp10Id":"MVP-SICP4002"},{"id":"LSR-ICCS0023","name":"TERMINAL DE EXTENSION TACTICO","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"LSR-ICCS0023"},{"id":"LSS-IPMS4002","name":"SUBESTACIÓN LOCAL 4002","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LSS-SICP4002"},{"id":"LSS-IPMS4003","name":"SUBESTACIÓN LOCAL 4003","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LSS-SICP4003"},{"id":"CBX-EMSS0014","name":"CAJA AUX. PARADAS EMERGENCIA HVAC","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"CBX-EMSS0014"},{"id":"CBX-EMSS0015","name":"CAJA AUX. PARADAS EMERGENCIA COMBUST. JP-5","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"CBX-EMSS0015"},{"id":"AMP-SPTS0001","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"AMP-SPTS0001"},{"id":"CSS-SPTS0001","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0001"},{"id":"CSS-SPTS0013","name":"ESTACION DE LLAMADA CON INDICADOR LUMINOSO","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"CSS-SPTS0013"},{"id":"AMP-SPTS0002","name":"AMPLIFICADOR SPT","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"AMP-SPTS0002"},{"id":"SPARE-SSB-2PWS4601-Q22","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q22","spare":true},{"id":"SPARE-SSB-2PWS4601-Q23","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q23","spare":true},{"id":"CUN-STCL0001","name":"CUADRO CONTROL ATAS","kind":"cuadro_secundario","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"CUN-STCL0001"},{"id":"TVC-CCTV0001","name":"CAMARA FIJA EXTERIOR","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"TVC-CCTV0001"},{"id":"TVC-CCTV0012","name":"CAMARA FIJA EXTERIOR","kind":"consumidor","local":"1-000-1","voltage":"230 V","dcp10Id":"TVC-CCTV0012"},{"id":"LTW-ATEL0008","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"LTW-ATEL0008"},{"id":"LTW-ATEL0009","name":"INDICADOR LUMINOSO","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"LTW-ATEL0009"},{"id":"SPARE-SSB-2PWS4601-Q29","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q29","spare":true},{"id":"SPARE-SSB-2PWS4601-Q30","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4601-Q30","spare":true},{"id":"SSB-2PWS4610","name":"CUADRO SECUNDARIO MTV 230V (VS) ZF4 LC6","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4610"},{"id":"MTV-VEMS4009","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4009 DN150-6015 NOR","kind":"consumidor","local":"3-13-0-E","voltage":"230 V","dcp10Id":"MTV-VEM4009"},{"id":"MTV-VEMS4010","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4010 DN150-6015 NOR","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"MTV-VEM4010"},{"id":"MTV-VEMS4011","name":"VALVULA MOTORIZADA MARCA MTV-VEMS4011 DN150-6015 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEM4011"},{"id":"MTV-MDRS0036","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN100","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0036"},{"id":"MTV-MDRS0045","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0045"},{"id":"MTV-MDRS0046","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0046"},{"id":"MTV-MDRS0047","name":"VVA RETEN.Y CIERRE MOTOR. BRIDADA DN50","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"MTV-ACP0047"},{"id":"SPARE-SSB-2PWS4610-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4610-Q08","spare":true},{"id":"SPARE-SSB-2PWS4610-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4610-Q09","spare":true},{"id":"MTV-VENT4005","name":"VALVULA MOTORIZADA MARCA MTV-VENT4005 DN250-6025 NOR","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4005"},{"id":"MTV-VENT4006","name":"VALVULA MOTORIZADA MARCA MTV-VENT4006 DN250-6025 NOR","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4006"},{"id":"MTV-VENT4007","name":"VALVULA MOTORIZADA MARCA MTV-VENT4007 DN250-6025 NOR","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4007"},{"id":"MTV-VENT4003","name":"VALVULA MOTORIZADA MARCA MTV-VENT4003 DN200-6020 NOR","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4003"},{"id":"MTV-VENT4004","name":"VALVULA MOTORIZADA MARCA MTV-VENT4004 DN200-6020 NOR","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"MTV-VEN4004"},{"id":"MTV-VENT4008","name":"VALVULA MOTORIZADA MARCA MTV-VENT4008 DN250-6025 NOR","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"MTV-VEN4008"},{"id":"MTV-VENT4025","name":"VALVULA MOTORIZADA MARCA MTV-VENT4025 DN250-6025 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4025"},{"id":"MTV-VENT4026","name":"VALVULA MOTORIZADA MARCA MTV-VENT4026 DN250-6025 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4026"},{"id":"MTV-VENT4027","name":"VALVULA MOTORIZADA MARCA MTV-VENT4027 DN125-6012 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4027"},{"id":"MTV-VENT4028","name":"VALVULA MOTORIZADA MARCA MTV-VENT4028 DN125-6012 NOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"MTV-VEN4028"},{"id":"SPARE-SSB-2PWS4610-Q20","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4610-Q20","spare":true},{"id":"SPARE-SSB-2PWS4610-Q21","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4610-Q21","spare":true},{"id":"JBX-2PWS6032","name":"CAJA DE CONEXIÓN (VM) - SISTEMA CSSS","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6032"},{"id":"SKT-2PWS6504","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0064 Y CPU-CCMN0185)","kind":"consumidor","local":"2-22-1-Q","voltage":"230 V","dcp10Id":"SKT-2PWS6504"},{"id":"RCK-CCMN0013","name":"ARMARIO REDES AUX2 NEGRO#1","kind":"consumidor","local":"2-14-1-C","voltage":"230 V","dcp10Id":"RCK-CCMN0013"},{"id":"ITU-CCSY0002","name":"CONVERTIDOR MEDIOS 2CH","kind":"consumidor","local":"2-14-0-Q","voltage":"230 V","dcp10Id":"ITU-CCSY0002"},{"id":"RCK-GDIG0002","name":"PDAB#2","kind":"consumidor","local":"2-30-6-Q","voltage":"230 V","dcp10Id":"RCK-GDIG0002"},{"id":"CTP-CBMS0022","name":"PANEL DE CONTROL","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"230 V","dcp10Id":"CTP-SMBC0022"},{"id":"JBX-2PWS6026","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","local":"2-22-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS6026"},{"id":"SKT-2PWS6084","name":"ENCHUFE SIMPLE (VM) - LAP-GDIG0001","kind":"consumidor","local":"2-30-6-Q","voltage":"230 V","dcp10Id":"SKT-2PWS6084"},{"id":"SPARE-SSB-2PWS4630-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q09","spare":true},{"id":"SPARE-SSB-2PWS4630-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q10","spare":true},{"id":"SPARE-SSB-2PWS4630-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q11","spare":true},{"id":"SPARE-SSB-2PWS4630-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q12","spare":true},{"id":"SPARE-SSB-2PWS4630-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4630-Q13","spare":true},{"id":"SSB-2PWS4660","name":"CUADRO SECUNDARIO 230V (NV) ZF4 LC6 ENCHUFES","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2PWS4660"},{"id":"JBX-2PWS3022","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-19-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3022"},{"id":"JBX-2PWS3023","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-19-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3023"},{"id":"JBX-2PWS3024","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-30-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3024"},{"id":"JBX-2PWS3025","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-30-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3025"},{"id":"JBX-2PWS3026","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-30-5-L","voltage":"230 V","dcp10Id":"JBX-2PWS3026"},{"id":"JBX-2PWS3027","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"2-38-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3027"},{"id":"JBX-2PWS3046","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-31-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS3046"},{"id":"JBX-2PWS3045","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-31-3-L","voltage":"230 V","dcp10Id":"JBX-2PWS3045"},{"id":"JBX-2PWS3047","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-31-4-L","voltage":"230 V","dcp10Id":"JBX-2PWS3047"},{"id":"JBX-2PWS3048","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-36-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS3048"},{"id":"JBX-2PWS3049","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","local":"3-36-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS3049"},{"id":"JBX-2PWS6002","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS6002"},{"id":"JBX-2PWS6001","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"JBX-2PWS6001"},{"id":"JBX-2PWS6004","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-14-3-Q","voltage":"230 V","dcp10Id":"JBX-2PWS6004"},{"id":"JBX-2PWS6006","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6006"},{"id":"JBX-2PWS6010","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6010"},{"id":"JBX-2PWS6011","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-22-1-Q","voltage":"230 V","dcp10Id":"JBX-2PWS6011"},{"id":"JBX-2PWS6015","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6015"},{"id":"JBX-2PWS6017","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6017"},{"id":"JBX-2PWS6029","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"3-22-0-A","voltage":"230 V","dcp10Id":"JBX-2PWS6029"},{"id":"JBX-2PWS6021","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"3-41-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS6021"},{"id":"JBX-2PWS6024","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"JBX-2PWS6024"},{"id":"JBX-2PWS6033","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-41-1-L","voltage":"230 V","dcp10Id":"JBX-2PWS6033"},{"id":"SPARE-SSB-2PWS4660-Q24","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4660-Q24","spare":true},{"id":"SPARE-SSB-2PWS4660-Q25","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4660-Q25","spare":true},{"id":"SPARE-SSB-2PWS4660-Q26","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4660-Q26","spare":true},{"id":"JBX-2PWS6000","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"JBX-2PWS6000"},{"id":"SPARE-SSB-2PWS4661-Q02","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4661-Q02","spare":true},{"id":"SKT-2PWS6081","name":"ENCHUFE SIMPLE  (NV) -  RFR-FSFE0002","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS6081"},{"id":"SKT-2PWS6080","name":"ENCHUFE SIMPLE  (NV) - MCW-FSFE0002","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS6080"},{"id":"SKT-2PWS6083","name":"ENCHUFE SIMPLE  (NV) -  COF-FSFE0002","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS6083"},{"id":"SKT-2PWS6082","name":"ENCHUFE SIMPLE  (NV) -  BRT-FSFE0002","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"SKT-2PWS6082"},{"id":"SPARE-SSB-2PWS4661-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2PWS4661-Q07","spare":true},{"id":"SSB-1PWS1130","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"1-190-1-Q","voltage":"115 V","dcp10Id":"SSB-1PWS1130"},{"id":"PWC-GUNS0001","name":"AMMUNITION MANIPULATOR POWER UNIT (AMPU)","kind":"consumidor","local":"1-199-0-M","voltage":"115 V","dcp10Id":"PWC-GUNS0001"},{"id":"VLC-VLSY0002","name":"LAUNCH CONTROL UNIT (UNIT 2)","kind":"consumidor","local":"1-174-1-Q","voltage":"115 V","dcp10Id":"VLC-VLSY0002"},{"id":"JBX-1PWS1001","name":"CAJA DE CONEXION - LCH-VLSY0001 - POWER RECEPTACLES","kind":"consumidor","local":"2-187-0-A","voltage":"115 V","dcp10Id":"JBX-1PWS1001"},{"id":"ITU-GUNS0001","name":"NFCS MODULE","kind":"consumidor","local":"1-199-0-M","voltage":"115 V","dcp10Id":"ITU-GUNS0001"},{"id":"CTP-WWDS1001","name":"P. CONTROL SOLENOIDES ZF-1 N-01 BR-ER-CUBIERTA","kind":"cuadro_secundario","local":"2-187-1-L","voltage":"115 V","dcp10Id":"CTP-ASD1001"},{"id":"SPARE-SSB-1PWS1130-Q11","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS1130-Q11","spare":true},{"id":"SPARE-SSB-1PWS1130-Q12","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS1130-Q12","spare":true},{"id":"SSB-1PWS2201","name":"CUADRO SECUNDARIO 115V (VS)","kind":"cuadro_secundario","local":"01-140-2-Q","voltage":"115 V","dcp10Id":"SSB-1PWS2201"},{"id":"RCK-LINK0001","name":"ARMARIO LIAB","kind":"consumidor","local":"01-145-1-C","voltage":"115 V","dcp10Id":"RCK-LINK0001"},{"id":"JBX-1PWS2001","name":"CAJA DE CONEXION - ELU-UTSY0001 - TELEFONO SUBMARINO","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2001"},{"id":"JBX-NVSL0001","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-142-2-L","voltage":"115 V","dcp10Id":"JBX-NVSL0001"},{"id":"OUT-AISY0001","name":"TOMA ENCHUFE AMERICANO","kind":"consumidor","local":"02-169-0-C","voltage":"115 V","dcp10Id":"OUT-AISY0001"},{"id":"SPARE-SSB-1PWS2201-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2201-Q05","spare":true},{"id":"SPARE-SSB-1PWS2201-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2201-Q06","spare":true},{"id":"SSB-1PWS2230","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS2230"},{"id":"JBX-1PWS2002","name":"CAJA DE CONEXIÓN - PRE-LAMS0001 - RECEIVER-TRANSMITTER PROCESSOR GROUP (UNIT 1)","kind":"consumidor","local":"04-158-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2002"},{"id":"JBX-1PWS2003","name":"CAJA DE CONEXIÓN - RCK-UAVS0001 - TRANSPORTABLE GROUND CONTROL STATION (ASO-D)","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2003"},{"id":"CTP-WWDS2004","name":"P. CONTROL SOLENOIDES ZF-2 N-03 PR-BR-ER","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"115 V","dcp10Id":"CTP-ASD2004"},{"id":"RCK-GFCS0001","name":"DORNA CONTROL UNIT (DCU)","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"RCK-GFCS0001"},{"id":"PTR-CSSE0001","name":"ASSEMBLY, PRINTER [AWS PRINTER NO. 1]","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"PTR-CSSE0001"},{"id":"CTP-WWDS2003","name":"P. CONTROL SOLENOIDES ZF-2 N-04/06/07/08/12 PR-PP-BR-ER","kind":"cuadro_secundario","local":"04-158-0-C","voltage":"115 V","dcp10Id":"CTP-ASD2003"},{"id":"PTR-CSSE0002","name":"ASSEMBLY, PRINTER [AWS PRINTER NO. 2]","kind":"consumidor","local":"03-158-1-C","voltage":"115 V","dcp10Id":"PTR-CSSE0002"},{"id":"TBX-VLSY0001","name":"TERMINAL BOX N-3","kind":"cuadro_secundario","local":"01-164-0-C","voltage":"115 V","dcp10Id":"TBX-VLSY0001"},{"id":"TEE-CSSE0001","name":"TEST SET, CWI NARROW BAND NOISE","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"TEE-CSSE0001"},{"id":"CTP-WWDS2005","name":"P. CONTROL SOLENOIDES ZF-2 N-02/03 CUBIERTA","kind":"cuadro_secundario","local":"02-156-2-L","voltage":"115 V","dcp10Id":"CTP-ASD2005"},{"id":"CUN-CSSE0001","name":"TV CONTROL UNIT FOR RAVE","kind":"consumidor","local":"03-158-1-C","voltage":"115 V","dcp10Id":"CUN-CSSE0001"},{"id":"JBX-1PWS2004","name":"CAJA DE CONEXIÓN - ANT-UAVS0001 - DIRECTIONAL ANTENA UAV (PORT)","kind":"consumidor","local":"08-147-0-Q","voltage":"115 V","dcp10Id":"JBX-1PWS2004"},{"id":"JBX-1PWS2005","name":"CAJA DE CONEXIÓN - ANT-UAVS0002 - DIRECTIONAL ANTENA UAV (STBD)","kind":"consumidor","local":"08-147-0-Q","voltage":"115 V","dcp10Id":"JBX-1PWS2005"},{"id":"UPS-HMSS0002","name":"UPS SONAR RDU&RU","kind":"conversion","local":"02-169-0-C","voltage":"115 V","dcp10Id":"UPS-HMSS0002"},{"id":"DIU-VDSS0001","name":"REMOTE DISPLAY UNIT - BRIDGE (RDU)","kind":"consumidor","local":"02-169-0-C","voltage":"115 V","dcp10Id":"DIU-VDSS0001"},{"id":"RDR-HMSS0001","name":"RECORDER UNIT (RU)","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"RDR-HMSS0001"},{"id":"JBX-TLSY0001","name":"TORPEDO WARNING JUNCTION BOX (BRIDGE)","kind":"consumidor","local":"02-169-0-C","voltage":"115 V","dcp10Id":"JBX-TLSY0001"},{"id":"CSL-CEWS0001","name":"CONSOLA DE OPERACIÓN CEWS","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"CSL-CEWS0001"},{"id":"CSL-REWS0001","name":"CONSOLA DE OPERACION REW F110","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"CSL-REWS0001"},{"id":"RCU-TCMS0001","name":"REMOTE COMMON CONTROL (UNIT 1)","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"RCU-TCMS0001"},{"id":"PTR-CSSE0003","name":"ASSEMBLY, PRINTER [ADS PRINTER]","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"PTR-CSSE0003"},{"id":"SPARE-SSB-1PWS2230-Q26","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2230-Q26","spare":true},{"id":"SPARE-SSB-1PWS2230-Q27","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2230-Q27","spare":true},{"id":"CSL-IRST0001","name":"TERMINAL CONSOLA CT-42I","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"CSL-IRST0001"},{"id":"SPARE-SSB-1PWS2230-Q29","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2230-Q29","spare":true},{"id":"SPARE-SSB-1PWS2230-Q30","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2230-Q30","spare":true},{"id":"SSB-1PWS2231","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS2231"},{"id":"PSP-MFRS0004","name":"POWER SUPPLY NO. 4","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PSP-MFRS0004"},{"id":"PWP-IFFS0001","name":"U. PROTEC. ALIMENTAC. UPA-110","kind":"consumidor","local":"03-156-2-C","voltage":"115 V","dcp10Id":"PWP-IFFS0001"},{"id":"JBX-1PWS2008","name":"CAJA DE CONEXIÓN - PRE-MFRS0003 - SIGNAL DATA PROCESSOR","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2008"},{"id":"JBX-1PWS2009","name":"CAJA DE CONEXIÓN - PRE-MFRS0003 - SIGNAL DATA PROCESSOR","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2009"},{"id":"JBX-1PWS2010","name":"CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2010"},{"id":"JBX-1PWS2011","name":"CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2011"},{"id":"DSP-CCAS0001","name":"THIN CLIENT DISPLAY (ORTS NO. 1)","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"DSP-CCAS0001"},{"id":"DSP-CCAS0003","name":"THIN CLIENT DISPLAY (AOCD NO. 1)","kind":"consumidor","local":"03-169-0-C","voltage":"115 V","dcp10Id":"DSP-CCAS0003"},{"id":"JBX-1PWS2012","name":"CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2012"},{"id":"JBX-1PWS2013","name":"CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2013"},{"id":"PAC-MFRS0002","name":"AIR CONTROL ASSEMBLY PANEL NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PAC-MFRS0002"},{"id":"PAD-MFRS0002","name":"DRY AIR DISTRIBUTION CONTROL (SPY) NO. 2","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PAD-MFRS0002"},{"id":"SPARE-SSB-1PWS2231-Q14","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2231-Q14","spare":true},{"id":"SPARE-SSB-1PWS2231-Q15","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2231-Q15","spare":true},{"id":"SSB-1PWS2232","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"06-155-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS2232"},{"id":"AGR-FCSY0001","name":"DIRECTOR,GUN AND GUIDED MISSILE (FWD)","kind":"consumidor","local":"08-000-1","voltage":"115 V","dcp10Id":"AGR-FCSY0001"},{"id":"PAC-FCSY0001","name":"PANEL, AIR CONTROL ASSEMBLY (FCS) (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"PAC-FCSY0001"},{"id":"PAD-FCSY0001","name":"CONTROL, DISTRIBUTION, DRY AIR(FCS)(FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"PAD-FCSY0001"},{"id":"ARA-FCSY0001","name":"AIR REMOVAL ASSEMBLY (FWD)","kind":"consumidor","local":"07-154-0-Q","voltage":"115 V","dcp10Id":"PUA-FCSY0001"},{"id":"SPARE-SSB-1PWS2232-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2232-Q05","spare":true},{"id":"SPARE-SSB-1PWS2232-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2232-Q06","spare":true},{"id":"SSB-1PWS2430","name":"CUADRO SECUNDARIO 115V (VM) ZF2 LC4","kind":"cuadro_secundario","local":"05-156-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS2430"},{"id":"PSP-MFRS0003","name":"POWER SUPPLY NO. 3","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PSP-MFRS0003"},{"id":"PAC-MFRS0001","name":"AIR CONTROL ASSEMBLY PANEL NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PAC-MFRS0001"},{"id":"PAD-MFRS0001","name":"DRY AIR DISTRIBUTION CONTROL (SPY) NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"PAD-MFRS0001"},{"id":"JBX-1PWS2014","name":"CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2014"},{"id":"JBX-1PWS2015","name":"CAJA DE CONEXIÓN - RCK-MFRS0002 - COMPUTER SIGNAL-SYNCHRONIZER NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2015"},{"id":"DSP-CCAS0002","name":"THIN CLIENT DISPLAY (ORTS NO. 2)","kind":"consumidor","local":"03-158-1-C","voltage":"115 V","dcp10Id":"DSP-CCAS0002"},{"id":"DSP-CCAS0004","name":"THIN CLIENT DISPLAY (AOCD NO. 2)","kind":"consumidor","local":"03-158-1-C","voltage":"115 V","dcp10Id":"DSP-CCAS0004"},{"id":"JBX-1PWS2016","name":"CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2016"},{"id":"JBX-1PWS2017","name":"CAJA DE CONEXIÓN - RCK-MFRS0006 - CONTROL MONITORING UNIT NO. 1","kind":"consumidor","local":"05-156-0-C","voltage":"115 V","dcp10Id":"JBX-1PWS2017"},{"id":"SPARE-SSB-1PWS2430-Q11","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2430-Q11","spare":true},{"id":"SPARE-SSB-1PWS2430-Q12","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2430-Q12","spare":true},{"id":"SSB-1PWS2301","name":"CUADRO SECUNDARIO 115V (VS)","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"115 V","dcp10Id":"SSB-1PWS2301"},{"id":"SPARE-SSB-1PWS2301-Q02","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2301-Q02","spare":true},{"id":"SPARE-SSB-1PWS2301-Q03","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2301-Q03","spare":true},{"id":"CTP-GTAS0001","name":"PANEL CONTROL PUERTA EMERGENCIA AIRE COMBUSTION TG N1","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"115 V","dcp10Id":"CTP-CTG0001"},{"id":"CTP-GTAS0002","name":"PANEL CONTROL PUERTA EMERGENCIA AIRE COMBUSTION TG N2","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"115 V","dcp10Id":"CTP-CTG0002"},{"id":"CTP-GTCA0001","name":"PANEL CONTROL PUERTA EMERGENCIA AIRE REFRIG TG","kind":"cuadro_secundario","local":"1-116-0-Q","voltage":"115 V","dcp10Id":"CTP-ART0001"},{"id":"SPARE-SSB-1PWS2301-Q07","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2301-Q07","spare":true},{"id":"SPARE-SSB-1PWS2301-Q08","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2301-Q08","spare":true},{"id":"SSB-1PWS2330","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"2-119-0-L","voltage":"115 V","dcp10Id":"SSB-1PWS2330"},{"id":"JBX-1PWS3001","name":"CAJA DE CONEXION - ICB-TLSY0002 - SURFACE VESSEL TORPEDO TUBE (PORT 1)","kind":"consumidor","local":"1-86-2-M","voltage":"115 V","dcp10Id":"JBX-1PWS3001"},{"id":"SPARE-SSB-1PWS2330-Q02","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2330-Q02","spare":true},{"id":"CTP-WWDS2001","name":"P. CONTROL SOLENOIDES ZF-2 N-01 BR-ER","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"115 V","dcp10Id":"CTP-ASD2001"},{"id":"SPARE-SSB-1PWS2330-Q04","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2330-Q04","spare":true},{"id":"CTP-WWDS2002","name":"P. CONTROL SOLENOIDES ZF-2 N-03/04 PR-PP-BR-ER","kind":"cuadro_secundario","local":"01-100-1-L","voltage":"115 V","dcp10Id":"CTP-ASD2002"},{"id":"SPARE-SSB-1PWS2330-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS2330-Q06","spare":true},{"id":"SSB-1PWS3430","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"2-83-2-T","voltage":"115 V","dcp10Id":"SSB-1PWS3430"},{"id":"JBX-1PWS4001","name":"CAJA DE CONEXION - ICB-TLSY0001 - SURFACE VESSEL TORPEDO TUBE (STBD 1)","kind":"consumidor","local":"1-86-1-M","voltage":"115 V","dcp10Id":"JBX-1PWS4001"},{"id":"SPARE-SSB-1PWS3430-Q02","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS3430-Q02","spare":true},{"id":"CTP-TLSY0001","name":"CAJA DE CONEXION - TORPEDO SETTING PANEL (TSP)","kind":"cuadro_secundario","local":"1-86-1-M","voltage":"115 V","dcp10Id":"CTP-TLSY0001"},{"id":"CTP-WWDS3001","name":"P. CONTROL SOLENOIDES ZF-3 N-1/01/02/03/04 PR-PP-BR-ER-CUBIERTA","kind":"cuadro_secundario","local":"1-97-01-L","voltage":"115 V","dcp10Id":"CTP-ASD3001"},{"id":"SPARE-SSB-1PWS3430-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS3430-Q05","spare":true},{"id":"SPARE-SSB-1PWS3430-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS3430-Q06","spare":true},{"id":"SSB-1PWS4501","name":"CUADRO SECUNDARIO 115V (VS)","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"115 V","dcp10Id":"SSB-1PWS4501"},{"id":"CTP-AVLA0004","name":"PANEL DE CONTROL SENDA DE PLANEO","kind":"cuadro_secundario","local":"01-39-0-C","voltage":"115 V","dcp10Id":"CTP-AVLA0004"},{"id":"JBX-AVLA7001","name":"CAJA DE CONEXIONES PARA CBX-AVLA0001","kind":"consumidor","local":"01-39-0-C","voltage":"115 V","dcp10Id":"JBX-AVLA7001"},{"id":"RCK-STCM0001","name":"ARMARIO UHF SATCOM","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"RCK-STCM0001"},{"id":"SPARE-SSB-1PWS4501-Q04","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q04","spare":true},{"id":"SPARE-SSB-1PWS4501-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q05","spare":true},{"id":"SKT-1PWS0010","name":"ENCHUFE LAPTOP COMPUTER [LM]","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"SKT-1PWS0010"},{"id":"SPARE-SSB-1PWS4501-Q07","name":"POWER AMPLIFIER NO.1","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q07","spare":true},{"id":"SPARE-SSB-1PWS4501-Q08","name":"POWER AMPLIFIER NO.2","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q08","spare":true},{"id":"SPARE-SSB-1PWS4501-Q09","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q09","spare":true},{"id":"SPARE-SSB-1PWS4501-Q10","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4501-Q10","spare":true},{"id":"SSB-1PWS4530","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"01-70-0-L","voltage":"115 V","dcp10Id":"SSB-1PWS4530"},{"id":"JBX-1PWS0001","name":"CAJA DE CONEXION","kind":"consumidor","local":"1-62-2-Q","voltage":"115 V","dcp10Id":"JBX-1PWS0001"},{"id":"TEE-CSSE0002","name":"TEST SET, CWI NARROW BAND NOISE","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"TEE-CSSE0002"},{"id":"SKT-1PWS0004","name":"ENCHUFE SIMPLE 115 V (VM) - LCH-UAVS0001 (1)","kind":"consumidor","local":"1-72-1-Q","voltage":"115 V","dcp10Id":"SKT-1PWS0004"},{"id":"SKT-1PWS0005","name":"ENCHUFE SIMPLE 115 V (VM) - LCH-UAVS0001 (2)","kind":"consumidor","local":"1-72-1-Q","voltage":"115 V","dcp10Id":"SKT-1PWS0005"},{"id":"SKT-1PWS0006","name":"ENCHUFE SIMPLE 115 V (VM) - BST-UAVS0001","kind":"consumidor","local":"1-72-1-Q","voltage":"115 V","dcp10Id":"SKT-1PWS0006"},{"id":"SKT-1PWS0011","name":"ENCHUFE SIMPLE - CARGADOR AIRCRAFT HANDLING VEHICLE","kind":"consumidor","local":"01-72-4-C","voltage":"115 V","dcp10Id":"SKT-1PWS0011"},{"id":"SPARE-SSB-1PWS4530-Q07","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4530-Q07","spare":true},{"id":"SPARE-SSB-1PWS4530-Q08","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4530-Q08","spare":true},{"id":"SSB-1PWS4532","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"115 V","dcp10Id":"SSB-1PWS4532"},{"id":"AGR-FCSY0002","name":"DIRECTOR,GUN AND GUIDED MISSILE (AFT)","kind":"consumidor","local":"04-000-3","voltage":"115 V","dcp10Id":"AGR-FCSY0002"},{"id":"PAC-FCSY0002","name":"PANEL, AIR CONTROL ASSEMBLY (FCS) (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"PAC-FCSY0002"},{"id":"PAD-FCSY0002","name":"CONTROL, DISTRIBUTION, DRY AIR(FCS)(AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"PAD-FCSY0002"},{"id":"ARA-FCSY0002","name":"AIR REMOVAL ASSEMBLY (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"PUA-FCSY0002"},{"id":"SWT-FCSY0003","name":"INTERRUPTOR ROTATIVO SYM 805.1 MIL-S-15743/3A","kind":"consumidor","local":"01-166-0-L","voltage":"115 V","dcp10Id":"SWT-FCSY0003"},{"id":"SPARE-SSB-1PWS4532-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4532-Q06","spare":true},{"id":"SPARE-SSB-1PWS4532-Q07","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4532-Q07","spare":true},{"id":"SSB-1PWS4630","name":"CUADRO SECUNDARIO 115V (VM)","kind":"cuadro_secundario","local":"2-14-0-Q","voltage":"115 V","dcp10Id":"SSB-1PWS4630"},{"id":"SKT-VDSS0001","name":"ENCHUFE (VM) 115V LAP-VDSS0002 (PCM)","kind":"consumidor","local":"2-14-0-Q","voltage":"115 V","dcp10Id":"SKT-VDSS0001"},{"id":"WIC-TCMS0001","name":"DUAL DRUM WINCH (UNIT 3)","kind":"consumidor","local":"2-7-0-Q","voltage":"115 V","dcp10Id":"WIC-TCMS0001"},{"id":"CTP-WWDS4001","name":"P. CONTROL SOLENOIDES ZF-4 N-2/1/01/02/03 PP-BR-ER-CUBIERTA","kind":"cuadro_secundario","local":"3-37-0-T","voltage":"115 V","dcp10Id":"CTP-ASD4001"},{"id":"SPARE-SSB-1PWS4630-Q11","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4630-Q11","spare":true},{"id":"SPARE-SSB-1PWS4630-Q12","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1PWS4630-Q12","spare":true},{"id":"FIU-4SFS0001","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"06-155-0-C","voltage":"440 V","dcp10Id":"FIU-4SFS0001"},{"id":"TRF-4SFS0001","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"06-155-0-C","voltage":"440 V","dcp10Id":"TRF-4SFS0001"},{"id":"SPARE-MSB-4SFS0001-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q03","spare":true},{"id":"FIU-4SFS0002","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"1-183-1-Q","voltage":"440 V","dcp10Id":"FIU-4SFS0002"},{"id":"SPARE-MSB-4SFS0001-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q05","spare":true},{"id":"SPARE-MSB-4SFS0001-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q06","spare":true},{"id":"SPARE-MSB-4SFS0001-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q07","spare":true},{"id":"SPARE-MSB-4SFS0001-Q08","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q08","spare":true},{"id":"TRF-1SFS0001","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"01-131-1-Q","voltage":"440 V","dcp10Id":"TRF-1SFS0001"},{"id":"SSB-1SFS0005","name":"CUADRO SECUNDARIO 400 HZ","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"115 V","dcp10Id":"SSB-1SFS0005"},{"id":"SPARE-MSB-4SFS0001-Q53","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q53","spare":true},{"id":"SPARE-MSB-4SFS0001-Q54","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q54","spare":true},{"id":"SSB-1SFS0002","name":"CUADRO SECUNDARIO 400Hz","kind":"cuadro_secundario","local":"06-155-0-C","voltage":"115 V","dcp10Id":"SSB-1SFS0002"},{"id":"SPARE-MSB-4SFS0001-Q56","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0001-Q56","spare":true},{"id":"XMT-FCSY0001","name":"TRANSMITTER,RADAR (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"440 V","dcp10Id":"XMT-FCSY0001"},{"id":"SPARE-SSB-1SFS0005-Q01","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0005-Q01","spare":true},{"id":"JBX-4SFS0001","name":"CAJA DE CONEXIÓN 400 HZ","kind":"consumidor","local":"01-164-0-C","voltage":"115 V","dcp10Id":"JBX-4SFS0001"},{"id":"SPARE-SSB-1SFS0005-Q03","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0005-Q03","spare":true},{"id":"SPARE-SSB-1SFS0005-Q04","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0005-Q04","spare":true},{"id":"RCK-FCSY0001","name":"CABINET,CONVERTER,DATA (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"RCK-FCSY0001"},{"id":"CUN-FCSY0001","name":"CONTROL, DIRECTOR (FWD)","kind":"consumidor","local":"06-155-0-C","voltage":"115 V","dcp10Id":"CUN-FCSY0001"},{"id":"RCV-ARRS0001","name":"SOFT.DEFINED SONOBUOY RECEIVER (SDSR)","kind":"consumidor","local":"08-147-0-Q","voltage":"115 V","dcp10Id":"RCV-ARRS0001"},{"id":"SPARE-SSB-1SFS0002-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0002-Q05","spare":true},{"id":"SPARE-SSB-1SFS0002-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0002-Q06","spare":true},{"id":"FIU-4SFS0004","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"440 V","dcp10Id":"FIU-4SFS0004"},{"id":"TRF-4SFS0002","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"02-72-0-C","voltage":"440 V","dcp10Id":"TRF-4SFS0002"},{"id":"SPARE-MSB-4SFS0002-Q03","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q03","spare":true},{"id":"FIU-4SFS0005","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"FIU-4SFS0005"},{"id":"SPARE-MSB-4SFS0002-Q05","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q05","spare":true},{"id":"SPARE-MSB-4SFS0002-Q06","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q06","spare":true},{"id":"SPARE-MSB-4SFS0002-Q07","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q07","spare":true},{"id":"FIU-4SFS0006","name":"LIMITADOR DE CORRIENTE SISTEMA 400 HZ","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"FIU-4SFS0006"},{"id":"TRF-2SFS0002","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"1-72-6-Q","voltage":"440 V","dcp10Id":"TRF-2SFS0002"},{"id":"TRF-1SFS0002","name":"TRANSFORMADOR DE 400Hz","kind":"conversion","local":"2-62-0-E","voltage":"440 V","dcp10Id":"TRF-1SFS0002"},{"id":"SPARE-MSB-4SFS0002-Q52","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q52","spare":true},{"id":"SPARE-MSB-4SFS0002-Q53","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q53","spare":true},{"id":"SPARE-MSB-4SFS0002-Q54","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q54","spare":true},{"id":"SSB-1SFS0004","name":"CUADRO SECUNDARIO 400Hz","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"115 V","dcp10Id":"SSB-1SFS0004"},{"id":"SPARE-MSB-4SFS0002-Q56","name":"RESPETO","kind":"consumidor","voltage":"440 V","dcp10Id":"SPARE-MSB-4SFS0002-Q56","spare":true},{"id":"XMT-FCSY0002","name":"TRANSMITTER,RADAR (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"440 V","dcp10Id":"XMT-FCSY0002"},{"id":"SSB-2SFS0002","name":"CUADRO SECUNDARIO 400Hz","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"SSB-2SFS0002"},{"id":"CTP-2SFS0001","name":"PANEL CONTROL","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"CTP-2SFS0001"},{"id":"CON-2SFS0001","name":"CONJUNTO CONECTOR+CABLE FLEXIBLE","kind":"consumidor","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"CON-2SFS0001"},{"id":"CTP-2SFS0002","name":"PANEL CONTROL","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"CTP-2SFS0002"},{"id":"CON-2SFS0002","name":"CONJUNTO CONECTOR+CABLE FLEXIBLE","kind":"consumidor","local":"1-62-2-Q","voltage":"200 V","dcp10Id":"CON-2SFS0002"},{"id":"SPARE-SSB-2SFS0002-Q03","name":"RESPETO","kind":"consumidor","voltage":"200 V","dcp10Id":"SPARE-SSB-2SFS0002-Q03","spare":true},{"id":"SPARE-SSB-2SFS0002-Q04","name":"RESPETO","kind":"consumidor","voltage":"200 V","dcp10Id":"SPARE-SSB-2SFS0002-Q04","spare":true},{"id":"RCK-FCSY0002","name":"CABINET,CONVERTER,DATA (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"RCK-FCSY0002"},{"id":"CUN-FCSY0002","name":"CONTROL, DIRECTOR (AFT)","kind":"consumidor","local":"02-72-0-C","voltage":"115 V","dcp10Id":"CUN-FCSY0002"},{"id":"SPARE-SSB-1SFS0004-Q05","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0004-Q05","spare":true},{"id":"SPARE-SSB-1SFS0004-Q06","name":"RESPETO","kind":"consumidor","voltage":"115 V","dcp10Id":"SPARE-SSB-1SFS0004-Q06","spare":true},{"id":"MSB-24PW0001","name":"24VDC SWITCHBOARD Nº1","kind":"cuadro_principal","local":"1-171-1-L","voltage":"24 V","dcp10Id":"MSB-24PW0001"},{"id":"MSB-24PW0002","name":"24VDC SWITCHBOARD Nº2","kind":"cuadro_principal","local":"03-169-0-C","voltage":"24 V","dcp10Id":"MSB-24PW0002"},{"id":"SSB-24PW1101","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-183-0-E","voltage":"24 V","dcp10Id":"SSB-24PW1101"},{"id":"SSB-24PW1102","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"3-176-2-T","voltage":"24 V","dcp10Id":"SSB-24PW1102"},{"id":"SPARE-MSB-24PW0001-16","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0001-16","spare":true},{"id":"RTU-IPMS1001","name":"UNIDAD TERMINAL REMOTA 1001","kind":"consumidor","local":"4-176-0-E","voltage":"24 V","dcp10Id":"RTU-SICP1001"},{"id":"RTU-IPMS1002","name":"UNIDAD TERMINAL REMOTA 1002","kind":"consumidor","local":"4-176-0-E","voltage":"24 V","dcp10Id":"RTU-SICP1002"},{"id":"SPARE-SSB-24PW1101-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW1101-6","spare":true},{"id":"RPT-NDDS0007","name":"INDICADOR MULTIFUNCIÓN IMF #7","kind":"consumidor","local":"1-187-2-C","voltage":"24 V","dcp10Id":"RPT-NDDS0007"},{"id":"SPARE-SSB-24PW1102-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW1102-6","spare":true},{"id":"RTU-IPMS1003","name":"UNIDAD TERMINAL REMOTA 1003","kind":"consumidor","local":"2-187-2-L","voltage":"24 V","dcp10Id":"RTU-SICP1003"},{"id":"RTU-IPMS1004","name":"UNIDAD TERMINAL REMOTA 1004","kind":"consumidor","local":"1-196-2-L","voltage":"24 V","dcp10Id":"RTU-SICP1004"},{"id":"RTU-IPMS1005","name":"UNIDAD TERMINAL REMOTA 1005","kind":"consumidor","local":"1-187-4-L","voltage":"24 V","dcp10Id":"RTU-SICP1005"},{"id":"RTU-IPMS1006","name":"UNIDAD TERMINAL REMOTA 1006","kind":"consumidor","local":"1-187-4-L","voltage":"24 V","dcp10Id":"RTU-SICP1006"},{"id":"TBX-24PW0001","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"1-176-0-Q","voltage":"24 V","dcp10Id":"TBX-24PW0001"},{"id":"SSB-24PW2201","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"24 V","dcp10Id":"SSB-24PW2201"},{"id":"SSB-24PW2202","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"24 V","dcp10Id":"SSB-24PW2202"},{"id":"SSB-24PW2203","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"02-159-1-Q","voltage":"24 V","dcp10Id":"SSB-24PW2203"},{"id":"SSB-24PW2204","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"02-159-0-C","voltage":"24 V","dcp10Id":"SSB-24PW2204"},{"id":"SPARE-MSB-24PW0002-10","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0002-10","spare":true},{"id":"RPT-NDDS0001","name":"INDICADOR MULTIFUNCIÓN IMF #1","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0001"},{"id":"JBX-AISY0002","name":"CAJA DE SIST. CONMUTACIÓN Y CTRL.","kind":"consumidor","local":"02-159-0-C","voltage":"24 V","dcp10Id":"JBX-AISY0002"},{"id":"LCP-APLT0001","name":"UNIDAD DE CONTROL Y VISUALIZACIÓN (CDU)","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"LCP-APLT0001"},{"id":"ITU-PLRS0001","name":"UNIDAD INTERFAZ NAVEGACIÓN","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"ITU-PLRS0001"},{"id":"SPARE-SSB-24PW2201-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2201-6","spare":true},{"id":"PLR-PLRS0001","name":"TAXÍMETRO EXTERIOR PEDESTAL","kind":"consumidor","local":"02-000-1","voltage":"24 V","dcp10Id":"PLR-PLRS0001"},{"id":"PLR-PLRS0002","name":"TAXÍMETRO EXTERIOR PEDESTAL","kind":"consumidor","local":"02-000-2","voltage":"24 V","dcp10Id":"PLR-PLRS0002"},{"id":"PLR-PLRS0003","name":"TAXÍMETRO SOPORTE CARDAN","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"PLR-PLRS0003"},{"id":"RPT-NRPT0001","name":"REPETIDOR DE RUMBO CONSOLA","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"RPT-NRPT0001"},{"id":"DSP-ECHO0001","name":"UNIDAD DE CONTROL/PRESENTACION","kind":"consumidor","local":"02-159-0-C","voltage":"24 V","dcp10Id":"DSP-ECHO0001"},{"id":"JBX-DLOG0002","name":"CAJA DE CONEXIONES C-CY4","kind":"consumidor","local":"02-159-0-C","voltage":"24 V","dcp10Id":"JBX-DLOG0002"},{"id":"CSL-IBRG0012","name":"BORNERO SRS","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"CSL-IBRG0012"},{"id":"SNS-MCSY0001","name":"COMPAS MAGNETICO","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"SNS-MCSY0001"},{"id":"ITU-IBRG0001","name":"UNIDAD INTERFAZ DIGITAL NAMS","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"ITU-IBRG0001"},{"id":"ITU-IBRG0002","name":"UNIDAD INTERFAZ DIGITAL NAMS","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"ITU-IBRG0002"},{"id":"RTU-IPMS2021","name":"UNIDAD TERMINAL REMOTA 2021","kind":"consumidor","local":"01-142-2-L","voltage":"24 V","dcp10Id":"RTU-SICP2021"},{"id":"RTU-IPMS2024","name":"UNIDAD TERMINAL REMOTA 2024","kind":"consumidor","local":"01-125-1-Q","voltage":"24 V","dcp10Id":"RTU-SICP2024"},{"id":"RPT-NDDS0002","name":"INDICADOR MULTIFUNCIÓN IMF #2","kind":"consumidor","local":"01-164-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0002"},{"id":"RPT-NDDS0003","name":"INDICADOR MULTIFUNCIÓN IMF #3","kind":"consumidor","local":"01-164-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0003"},{"id":"RTU-IPMS2017","name":"UNIDAD TERMINAL REMOTA 2017","kind":"consumidor","local":"1-153-2-L","voltage":"24 V","dcp10Id":"RTU-SICP2017"},{"id":"RTU-IPMS2020","name":"UNIDAD TERMINAL REMOTA 2020","kind":"consumidor","local":"01-166-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2020"},{"id":"RTU-IPMS2022","name":"UNIDAD TERMINAL REMOTA 2022","kind":"consumidor","local":"04-158-0-C","voltage":"24 V","dcp10Id":"RTU-SICP2022"},{"id":"RTU-IPMS2023","name":"UNIDAD TERMINAL REMOTA 2023","kind":"consumidor","local":"01-166-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2023"},{"id":"SPARE-SSB-24PW2202-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2202-6","spare":true},{"id":"RPT-NDDS0008","name":"INDICADOR MULTIFUNCIÓN IMF #8","kind":"consumidor","local":"01-125-0-Q","voltage":"24 V","dcp10Id":"RPT-NDDS0008"},{"id":"TBX-24PW0002","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"1-143-6-Q","voltage":"24 V","dcp10Id":"TBX-24PW0002"},{"id":"RTU-IPMS2018","name":"UNIDAD TERMINAL REMOTA 2018","kind":"consumidor","local":"1-153-5-L","voltage":"24 V","dcp10Id":"RTU-SICP2018"},{"id":"TBX-24PW0011","name":"CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"24 V","dcp10Id":"TBX-24PW0011"},{"id":"PSP-GMDS0007","name":"FUENTE DE ALIMENTACION","kind":"consumidor","local":"02-159-0-C","voltage":"24 V","dcp10Id":"PSP-GMDS0007"},{"id":"RTU-IPMS2019","name":"UNIDAD TERMINAL REMOTA 2019","kind":"consumidor","local":"3-151-2-T","voltage":"24 V","dcp10Id":"RTU-SICP2019"},{"id":"RTU-IPMS2025","name":"UNIDAD TERMINAL REMOTA 2025","kind":"consumidor","local":"02-156-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2025"},{"id":"RTU-IPMS2026","name":"UNIDAD TERMINAL REMOTA 2026","kind":"consumidor","local":"02-144-2-Q","voltage":"24 V","dcp10Id":"RTU-SICP2026"},{"id":"SPARE-SSB-24PW2203-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2203-6","spare":true},{"id":"BCU-DEGS0001","name":"UNIDAD DE CONTROL DEL PUENTE DESMAGNETIZACION","kind":"consumidor","local":"02-169-0-C","voltage":"24 V","dcp10Id":"BCU-DGS0001"},{"id":"CTP-BTHS0001","name":"UNIDAD DE SEÑALES DEL PUENTE + A250","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"24 V","dcp10Id":"CTP-HHM0001"},{"id":"RTU-IPMS2027","name":"UNIDAD TERMINAL REMOTA 2027","kind":"consumidor","local":"03-169-0-C","voltage":"24 V","dcp10Id":"RTU-SICP2027"},{"id":"SNS-LWSY0001","name":"SENSOR LWS310-FWD","kind":"consumidor","local":"03-000-1","voltage":"24 V","dcp10Id":"SNS-LWSY0001"},{"id":"SNS-LWSY0002","name":"SENSOR LWS310-2 PORT","kind":"consumidor","local":"02-000-4","voltage":"24 V","dcp10Id":"SNS-LWSY0002"},{"id":"SNS-LWSY0003","name":"SENSOR LWS310-3 STBD","kind":"consumidor","local":"02-000-3","voltage":"24 V","dcp10Id":"SNS-LWSY0003"},{"id":"SPARE-SSB-24PW2204-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2204-6","spare":true},{"id":"SSB-24PW2701","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"02-169-0-C","voltage":"24 V","dcp10Id":"SSB-24PW2701"},{"id":"SPARE-SSB-24PW2701-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2701-6","spare":true},{"id":"MSB-24PW0003","name":"24VDC SWITCHBOARD Nº3","kind":"cuadro_principal","local":"2-119-0-L","voltage":"24 V","dcp10Id":"MSB-24PW0003"},{"id":"MSB-24PW0004","name":"24VDC SWITCHBOARD Nº4","kind":"cuadro_principal","local":"4-119-0-E","voltage":"24 V","dcp10Id":"MSB-24PW0004"},{"id":"MSB-24PW0006","name":"24VDC SWITCHBOARD Nº6","kind":"cuadro_principal","local":"2-62-0-E","voltage":"24 V","dcp10Id":"MSB-24PW0006"},{"id":"SSB-24PW2301","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-131-3-L","voltage":"24 V","dcp10Id":"SSB-24PW2301"},{"id":"SSB-24PW2302","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"24 V","dcp10Id":"SSB-24PW2302"},{"id":"SSB-24PW2303","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-153-3-L","voltage":"24 V","dcp10Id":"SSB-24PW2303"},{"id":"PWP-GENS1003","name":"PANEL ALIMENTACIONES 24VDC DDGG Nº1 - ENGINE INTERFACE MODULE (EIM) DG N1 (EMERG)","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"PWP-GEN1003"},{"id":"PWP-GENS2003","name":"PANEL ALIMENTACIONES 24VDC DDGG Nº2 - ENGINE INTERFACE MODULE (EIM) DG N2 (EMERG)","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"PWP-GEN2003"},{"id":"PNL-MSB1000","name":"PANEL 0 CUADRO PRINCIPAL N-1","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"24 V","dcp10Id":"PNL-MSB1000"},{"id":"SPARE-MSB-24PW0003-10","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0003-10","spare":true},{"id":"RTU-IPMS2004","name":"UNIDAD TERMINAL REMOTA 2004","kind":"consumidor","local":"4-140-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2004"},{"id":"RTU-IPMS2005","name":"UNIDAD TERMINAL REMOTA 2005","kind":"consumidor","local":"4-140-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2005"},{"id":"TSC-LIDS0002","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-140-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0002"},{"id":"SPARE-SSB-24PW2301-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2301-6","spare":true},{"id":"SPARE-SSB-24PW2302-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2302-6","spare":true},{"id":"TBX-24PW0003","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"2-117-2-E","voltage":"24 V","dcp10Id":"TBX-24PW0003"},{"id":"RTU-IPMS2015","name":"UNIDAD TERMINAL REMOTA 2015","kind":"consumidor","local":"2-119-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2015"},{"id":"RTU-IPMS2016","name":"UNIDAD TERMINAL REMOTA 2016","kind":"consumidor","local":"2-119-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2016"},{"id":"RTU-IPMS2012","name":"UNIDAD TERMINAL REMOTA 2012","kind":"consumidor","local":"2-169-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2012"},{"id":"RTU-IPMS2013","name":"UNIDAD TERMINAL REMOTA 2013","kind":"consumidor","local":"2-153-2-L","voltage":"24 V","dcp10Id":"RTU-SICP2013"},{"id":"RTU-IPMS2014","name":"UNIDAD TERMINAL REMOTA 2014","kind":"consumidor","local":"2-153-3-L","voltage":"24 V","dcp10Id":"RTU-SICP2014"},{"id":"RTU-IPMS2002","name":"UNIDAD TERMINAL REMOTA 2002","kind":"consumidor","local":"4-153-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2002"},{"id":"TSC-LIDS0001","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-153-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0001"},{"id":"RTU-IPMS2001","name":"UNIDAD TERMINAL REMOTA 2001","kind":"consumidor","local":"4-166-1-T","voltage":"24 V","dcp10Id":"RTU-SICP2001"},{"id":"RTU-IPMS2008","name":"UNIDAD TERMINAL REMOTA 2008","kind":"consumidor","local":"3-151-2-T","voltage":"24 V","dcp10Id":"RTU-SICP2008"},{"id":"SPARE-SSB-24PW2303-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2303-6","spare":true},{"id":"MSB-24PW0005","name":"24VDC SWITCHBOARD Nº5","kind":"cuadro_principal","local":"2-83-01-L","voltage":"24 V","dcp10Id":"MSB-24PW0005"},{"id":"SSB-24PW2401","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"24 V","dcp10Id":"SSB-24PW2401"},{"id":"SSB-24PW2402","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"3-102-1-T","voltage":"24 V","dcp10Id":"SSB-24PW2402"},{"id":"SSB-24PW2403","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-158-0-C","voltage":"24 V","dcp10Id":"SSB-24PW2403"},{"id":"SPARE-MSB-24PW0004-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0004-6","spare":true},{"id":"TSC-LIDS0003","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0003"},{"id":"CBX-VEMS2007","name":"CAJA REPETIDORA SEÑAL VALVULA MTV-VEM2007","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"CBX-VEM2007"},{"id":"RTU-IPMS2006","name":"UNIDAD TERMINAL REMOTA 2006","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2006"},{"id":"RTU-IPMS2007","name":"UNIDAD TERMINAL REMOTA 2007","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2007"},{"id":"RTU-IPMS2010","name":"UNIDAD TERMINAL REMOTA 2010","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2010"},{"id":"RTU-IPMS2011","name":"UNIDAD TERMINAL REMOTA 2011","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"RTU-SICP2011"},{"id":"TBX-24PW0007","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0007"},{"id":"TBX-24PW0009","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0009"},{"id":"LOP-PROP0001","name":"PANEL OPERACIÓN LOCAL TURBINA GAS LM2500 (LOP)","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"GTLOP-PROP0001"},{"id":"FMT-FOSS0001","name":"CAUDALIMETRO COMBUSTIBLE TURBINA DE GAS","kind":"consumidor","local":"4-119-0-E","voltage":"24 V","dcp10Id":"FMT-FOSS0001"},{"id":"SPARE-SSB-24PW2401-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2401-6","spare":true},{"id":"RTU-IPMS2009","name":"UNIDAD TERMINAL REMOTA 2009","kind":"consumidor","local":"3-147-0-L","voltage":"24 V","dcp10Id":"RTU-SICP2009"},{"id":"SPARE-SSB-24PW2402-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2402-6","spare":true},{"id":"SPARE-SSB-24PW2403-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW2403-6","spare":true},{"id":"SSB-24PW3501","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"24 V","dcp10Id":"SSB-24PW3501"},{"id":"SSB-24PW3502","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"24 V","dcp10Id":"SSB-24PW3502"},{"id":"SSB-24PW3503","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"01-92-1-L","voltage":"24 V","dcp10Id":"SSB-24PW3503"},{"id":"SPARE-MSB-24PW0005-16","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0005-16","spare":true},{"id":"SPARE-SSB-24PW3501-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW3501-6","spare":true},{"id":"TSC-LIDS0004","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-97-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0004"},{"id":"RTU-IPMS3001","name":"UNIDAD TERMINAL REMOTA 3001","kind":"consumidor","local":"4-97-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3001"},{"id":"RTU-IPMS3002","name":"UNIDAD TERMINAL REMOTA 3002","kind":"consumidor","local":"4-97-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3002"},{"id":"TSC-LIDS0005","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0005"},{"id":"LOP-IPMS0001","name":"PANEL CONTROL LOCAL PROPULSIÓN ELÉCTRICA","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"LEPCP-SICP0001"},{"id":"RTU-IPMS3003","name":"UNIDAD TERMINAL REMOTA 3003","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3003"},{"id":"RTU-IPMS3004","name":"UNIDAD TERMINAL REMOTA 3004","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3004"},{"id":"RTU-IPMS3006","name":"UNIDAD TERMINAL REMOTA 3006","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"RTU-SICP3006"},{"id":"CBX-SWCS0001","name":"CAJA REPETIDORA SEÑAL VALVULAS MTV-SWCS0002-0003","kind":"consumidor","local":"4-83-0-E","voltage":"24 V","dcp10Id":"CBX-CAS0001"},{"id":"SPARE-SSB-24PW3502-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW3502-6","spare":true},{"id":"JBX-NRPT0003","name":"CAJA DE CONEXIÓN PARA REP. RUMBO","kind":"consumidor","local":"2-97-01-C","voltage":"24 V","dcp10Id":"JBX-NRPT0003"},{"id":"RPT-NDDS0006","name":"INDICADOR MULTIFUNCIÓN IMF #6","kind":"consumidor","local":"2-97-01-C","voltage":"24 V","dcp10Id":"RPT-NDDS0006"},{"id":"SNS-LWSY0004","name":"SENSOR LWS310-4 PORT","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0004"},{"id":"SNS-LWSY0005","name":"SENSOR LWS310-5 STBD","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0005"},{"id":"SNS-LWSY0006","name":"SENSOR LWS310-6 PORT","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0006"},{"id":"SNS-LWSY0007","name":"SENSOR LWS310-7 STBD","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0007"},{"id":"TBX-24PW0012","name":"CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN","kind":"cuadro_secundario","local":"1-97-01-L","voltage":"24 V","dcp10Id":"TBX-24PW0012"},{"id":"SPARE-SSB-24PW3503-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW3503-6","spare":true},{"id":"SSB-24PW4601","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"1-72-6-Q","voltage":"24 V","dcp10Id":"SSB-24PW4601"},{"id":"SSB-24PW4602","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4602"},{"id":"SSB-24PW4603","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4603"},{"id":"PWP-GENS3003","name":"PANEL ALIMENTACIONES 24VDC DDGG Nº3 - ENGINE INTERFACE MODULE (EIM) DG N3","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"PWP-GEN3003"},{"id":"PWP-GENS4003","name":"PANEL ALIMENTACIONES 24VDC DDGG Nº4 - ENGINE INTERFACE MODULE (EIM) DG N4","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"PWP-GEN4003"},{"id":"PNL-MSB2000","name":"PANEL 0 CUADRO PRINCIPAL N-2","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"24 V","dcp10Id":"PNL-MSB2000"},{"id":"SPARE-MSB-24PW0006-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0006-6","spare":true},{"id":"RTU-IPMS3011","name":"UNIDAD TERMINAL REMOTA 3011","kind":"consumidor","local":"2-83-2-T","voltage":"24 V","dcp10Id":"RTU-SICP3011"},{"id":"RTU-IPMS4015","name":"UNIDAD TERMINAL REMOTA 4015","kind":"consumidor","local":"1-62-2-Q","voltage":"24 V","dcp10Id":"RTU-SICP4015"},{"id":"RTU-IPMS4014","name":"UNIDAD TERMINAL REMOTA 4014","kind":"consumidor","local":"01-70-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4014"},{"id":"RTU-IPMS3014","name":"UNIDAD TERMINAL REMOTA 3014","kind":"consumidor","local":"02-97-0-Q","voltage":"24 V","dcp10Id":"RTU-SICP3014"},{"id":"RTU-IPMS4013","name":"UNIDAD TERMINAL REMOTA 4013","kind":"consumidor","local":"01-70-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4013"},{"id":"TBX-24PW0004","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"2-72-3-Q","voltage":"24 V","dcp10Id":"TBX-24PW0004"},{"id":"SPARE-SSB-24PW4601-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4601-6","spare":true},{"id":"RTU-IPMS3008","name":"UNIDAD TERMINAL REMOTA 3008","kind":"consumidor","local":"2-97-02-L","voltage":"24 V","dcp10Id":"RTU-SICP3008"},{"id":"RTU-IPMS3009","name":"UNIDAD TERMINAL REMOTA 3009","kind":"consumidor","local":"2-83-4-A","voltage":"24 V","dcp10Id":"RTU-SICP3009"},{"id":"RTU-IPMS3010","name":"UNIDAD TERMINAL REMOTA 3010","kind":"consumidor","local":"2-72-3-Q","voltage":"24 V","dcp10Id":"RTU-SICP3010"},{"id":"RPT-NDDS0010","name":"INDICADOR MULTIFUNCIÓN IMF #10","kind":"consumidor","local":"02-72-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0010"},{"id":"SPARE-SSB-24PW4602-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4602-6","spare":true},{"id":"TBX-24PW0008","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0008"},{"id":"TBX-24PW0010","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0010"},{"id":"SPARE-SSB-24PW4603-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4603-6","spare":true},{"id":"MSB-24PW0007","name":"24VDC SWITCHBOARD Nº7","kind":"cuadro_principal","local":"2-62-0-E","voltage":"24 V","dcp10Id":"MSB-24PW0007"},{"id":"MSB-24PW0008","name":"24VDC SWITCHBOARD Nº8","kind":"cuadro_principal","local":"2-14-3-Q","voltage":"24 V","dcp10Id":"MSB-24PW0008"},{"id":"SSB-24PW4701","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4701"},{"id":"SSB-24PW4702","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"1-67-0-L","voltage":"24 V","dcp10Id":"SSB-24PW4702"},{"id":"SSB-24PW4703","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4703"},{"id":"SPARE-MSB-24PW0007-10","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0007-10","spare":true},{"id":"TSC-LIDS0006","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0006"},{"id":"CBX-VEMS4008","name":"CAJA REPETIDORA SEÑAL VALVULA MTV-VEMS4008","kind":"consumidor","local":"1-67-0-L","voltage":"24 V","dcp10Id":"CBX-VEM4008"},{"id":"RTU-IPMS4001","name":"UNIDAD TERMINAL REMOTA 4001","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"RTU-SICP4001"},{"id":"RTU-IPMS4002","name":"UNIDAD TERMINAL REMOTA 4002","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"RTU-SICP4002"},{"id":"SPARE-SSB-24PW4701-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4701-6","spare":true},{"id":"RTU-IPMS4008","name":"UNIDAD TERMINAL REMOTA 4008","kind":"consumidor","local":"2-46-1-A","voltage":"24 V","dcp10Id":"RTU-SICP4008"},{"id":"RTU-IPMS4011","name":"UNIDAD TERMINAL REMOTA 4011","kind":"consumidor","local":"1-67-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4011"},{"id":"RTU-IPMS4012","name":"UNIDAD TERMINAL REMOTA 4012","kind":"consumidor","local":"1-42-2-Q","voltage":"24 V","dcp10Id":"RTU-SICP4012"},{"id":"JBX-NRPT0004","name":"CAJA DE CONEXIÓN PARA REP. RUMBO","kind":"consumidor","local":"02-72-0-C","voltage":"24 V","dcp10Id":"JBX-NRPT0004"},{"id":"PLR-PLRS0004","name":"TAXÍMETRO SOPORTE CARDAN","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"PLR-PLRS0004"},{"id":"PLR-PLRS0005","name":"TAXÍMETRO SOPORTE CARDAN","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"PLR-PLRS0005"},{"id":"TBX-24PW0013","name":"CAJA DE CONEXIONES 24VDC - INDICADORES DE PRESIÓN","kind":"cuadro_secundario","local":"1-67-0-L","voltage":"24 V","dcp10Id":"TBX-24PW0013"},{"id":"SNS-LWSY0008","name":"SENSOR LWS310-8 PORT","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0008"},{"id":"SNS-LWSY0009","name":"SENSOR LWS310-9 STBD","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0009"},{"id":"SNS-LWSY0010","name":"SENSOR LWS310-AFT","kind":"consumidor","local":"02-000-5","voltage":"24 V","dcp10Id":"SNS-LWSY0010"},{"id":"SNS-LWSY0011","name":"SENSOR LWS500","kind":"consumidor","local":"03-000-6","voltage":"24 V","dcp10Id":"SNS-LWSY0011"},{"id":"CTP-ESRS0002","name":"PANEL DE RECEPCION DE SONIDO","kind":"cuadro_secundario","local":"02-72-0-C","voltage":"24 V","dcp10Id":"CTP-ESRS0002"},{"id":"SPARE-SSB-24PW4702-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4702-6","spare":true},{"id":"RPT-NDDS0004","name":"INDICADOR MULTIFUNCIÓN IMF #4","kind":"consumidor","local":"01-39-0-C","voltage":"24 V","dcp10Id":"RPT-NDDS0004"},{"id":"LCP-IPMS0001","name":"PANEL DE CONTROL DE VUELO","kind":"consumidor","local":"01-39-0-C","voltage":"24 V","dcp10Id":"LCP-SICP0001"},{"id":"RTU-IPMS4007","name":"UNIDAD TERMINAL REMOTA 4007","kind":"consumidor","local":"2-62-0-E","voltage":"24 V","dcp10Id":"RTU-SICP4007"},{"id":"TBX-24PW0005","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"2-62-0-E","voltage":"24 V","dcp10Id":"TBX-24PW0005"},{"id":"RTU-IPMS4003","name":"UNIDAD TERMINAL REMOTA 4003","kind":"consumidor","local":"4-62-0-E","voltage":"24 V","dcp10Id":"RTU-SICP4003"},{"id":"SPARE-SSB-24PW4703-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4703-6","spare":true},{"id":"SSB-24PW4801","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"24 V","dcp10Id":"SSB-24PW4801"},{"id":"SSB-24PW4802","name":"CUADRO SECUNDARIO 24VDC","kind":"cuadro_secundario","local":"3-7-0-E","voltage":"24 V","dcp10Id":"SSB-24PW4802"},{"id":"SPARE-MSB-24PW0008-16","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-MSB-24PW0008-16","spare":true},{"id":"RPT-NDDS0005","name":"INDICADOR MULTIFUNCIÓN IMF #5","kind":"consumidor","local":"1-000-1","voltage":"24 V","dcp10Id":"RPT-NDDS0005"},{"id":"RTU-IPMS4009","name":"UNIDAD TERMINAL REMOTA 4009","kind":"consumidor","local":"2-22-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4009"},{"id":"RTU-IPMS4010","name":"UNIDAD TERMINAL REMOTA 4010","kind":"consumidor","local":"2-22-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4010"},{"id":"RTU-IPMS4006","name":"UNIDAD TERMINAL REMOTA 4006","kind":"consumidor","local":"2-22-0-L","voltage":"24 V","dcp10Id":"RTU-SICP4006"},{"id":"TBX-24PW0006","name":"CAJA DE CONEXIONES 24VDC","kind":"cuadro_secundario","local":"2-14-3-Q","voltage":"24 V","dcp10Id":"TBX-24PW0006"},{"id":"SPARE-SSB-24PW4801-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4801-6","spare":true},{"id":"JBX-NRPT0001","name":"CAJA DE CONEXIÓN PARA REP. RUMBO","kind":"consumidor","local":"3-7-0-E","voltage":"24 V","dcp10Id":"JBX-NRPT0001"},{"id":"JBX-NRPT0002","name":"CAJA DE CONEXIÓN PARA REP. RUMBO","kind":"consumidor","local":"3-7-0-E","voltage":"24 V","dcp10Id":"JBX-NRPT0002"},{"id":"RPT-NDDS0009","name":"INDICADOR MULTIFUNCIÓN IMF #9","kind":"consumidor","local":"2-7-0-Q","voltage":"24 V","dcp10Id":"RPT-NDDS0009"},{"id":"TSC-LIDS0007","name":"PANTALLA TÁCTIL","kind":"consumidor","local":"3-13-0-E","voltage":"24 V","dcp10Id":"TSC-LIDS0007"},{"id":"SPARE-SSB-24PW4802-6","name":"RESPETO","kind":"consumidor","voltage":"24 V","dcp10Id":"SPARE-SSB-24PW4802-6","spare":true},{"id":"SSB-2LGS1101","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-196-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS1101"},{"id":"SSB-2LGS1102","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-171-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS1102"},{"id":"SPARE-SSB-2LGS1103-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1103-Q03","spare":true},{"id":"SPARE-SSB-2LGS1103-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1103-Q04","spare":true},{"id":"ISA-SSIN1601","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"3-1/2-191-0-T","voltage":"230 V","dcp10Id":"ISA-SSIN1601"},{"id":"ISA-SSIN1044","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-174-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1044"},{"id":"ISA-SSIN1605","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"1-199-2-M","voltage":"230 V","dcp10Id":"ISA-SSIN1605"},{"id":"ISA-SSIN1060","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"ISA-SSIN1060"},{"id":"ISA-SSIN1051","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-181-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1051"},{"id":"ISA-SSIN1050","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-181-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1050"},{"id":"ISA-SSIN1067","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-196-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN1067"},{"id":"ISA-SSIN1061","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-187-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1061"},{"id":"ISA-SSIN1071","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1071"},{"id":"ISA-SSIN1614","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1614"},{"id":"SPARE-SSB-2LGS1101-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1101-Q11","spare":true},{"id":"SPARE-SSB-2LGS1101-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1101-Q12","spare":true},{"id":"ISA-SSIN1584","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN1584"},{"id":"ISA-SSIN1031","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN1031"},{"id":"ISA-SSIN1022","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN1022"},{"id":"ISA-SSIN1030","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN1030"},{"id":"ISA-SSIN1036","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-208-01-A","voltage":"230 V","dcp10Id":"ISA-SSIN1036"},{"id":"ISA-SSIN1028","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN1028"},{"id":"ISA-SSIN1597","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"3-198-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN1597"},{"id":"ISA-SSIN1592","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"2-199-0-M","voltage":"230 V","dcp10Id":"ISA-SSIN1592"},{"id":"BTC-2ELG0001","name":"CARGADOR DE LINTERNAS","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"BTC-2ELG0001"},{"id":"SPARE-SSB-2LGS1102-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1102-Q10","spare":true},{"id":"SPARE-SSB-2LGS1102-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1102-Q11","spare":true},{"id":"SPARE-SSB-2LGS1102-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1102-Q12","spare":true},{"id":"JBX-2LGS0100","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-187-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0100"},{"id":"JBX-2LGS0101","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-174-2-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0101"},{"id":"JBX-2LGS0103","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-174-1-A","voltage":"230 V","dcp10Id":"JBX-2LGS0103"},{"id":"JBX-2LGS0104","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"4-203-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0104"},{"id":"JBX-2LGS0506","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-176-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0506"},{"id":"SPARE-SSB-2LGS1130-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1130-Q06","spare":true},{"id":"SPARE-SSB-2LGS1130-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1130-Q07","spare":true},{"id":"SPARE-SSB-2LGS1130-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1130-Q08","spare":true},{"id":"SPARE-SSB-2LGS1130-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS1130-Q09","spare":true},{"id":"SSB-2LGS2202","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS2202"},{"id":"SSB-2LGS2203","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-169-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS2203"},{"id":"SSB-2LGS2204","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS2204"},{"id":"SSB-2LGS2205","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"03-169-0-C","voltage":"230 V","dcp10Id":"SSB-2LGS2205"},{"id":"SPARE-SSB-2LGS2206-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2206-Q05","spare":true},{"id":"SPARE-SSB-2LGS2206-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2206-Q06","spare":true},{"id":"ISA-SSIN2044","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-137-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2044"},{"id":"ISA-SSIN2054","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2054"},{"id":"ISA-SSIN2072","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2072"},{"id":"ISA-SSIN2074","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-153-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2074"},{"id":"ISA-SSIN2109","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-153-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2109"},{"id":"ISA-SSIN2025","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-147-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2025"},{"id":"ISA-SSIN2002","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2002"},{"id":"ISA-SSIN2013","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2013"},{"id":"ISA-SSIN2097","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-143-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2097"},{"id":"SPARE-SSB-2LGS2202-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2202-Q10","spare":true},{"id":"SPARE-SSB-2LGS2202-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2202-Q11","spare":true},{"id":"SPARE-SSB-2LGS2202-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2202-Q12","spare":true},{"id":"ISA-SSIN2090","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2090"},{"id":"ISA-SSIN2084","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2084"},{"id":"ISA-SSIN2079","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-160-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2079"},{"id":"ISA-SSIN2037","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-165-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2037"},{"id":"ISA-SSIN2034","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-161-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2034"},{"id":"ISA-SSIN2016","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-160-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2016"},{"id":"ISA-SSIN2130","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2130"},{"id":"ISA-SSIN2120","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2120"},{"id":"ISA-SSIN2128","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2128"},{"id":"ISA-SSIN2817","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-161-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2817"},{"id":"ISA-SSIN2918","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"4-158-1-K","voltage":"230 V","dcp10Id":"ISA-SSIN2918"},{"id":"ISA-SSIN2916","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"4-160-2-K","voltage":"230 V","dcp10Id":"ISA-SSIN2916"},{"id":"BTC-2ELG0002","name":"CARGADOR DE LINTERNAS","kind":"consumidor","local":"2-169-4-A","voltage":"230 V","dcp10Id":"BTC-2ELG0002"},{"id":"SPARE-SSB-2LGS2203-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q14","spare":true},{"id":"SPARE-SSB-2LGS2203-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q15","spare":true},{"id":"SPARE-SSB-2LGS2203-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q16","spare":true},{"id":"SPARE-SSB-2LGS2203-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q17","spare":true},{"id":"SPARE-SSB-2LGS2203-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2203-Q18","spare":true},{"id":"ISA-SSIN2149","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2149"},{"id":"ISA-SSIN2148","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2148"},{"id":"ISA-SSIN2163","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2163"},{"id":"SPARE-SSB-2LGS2204-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2204-Q04","spare":true},{"id":"ISA-SSIN2142","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2142"},{"id":"ISA-SSIN2136","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-140-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2136"},{"id":"ISA-SSIN2183","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-144-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2183"},{"id":"ISA-SSIN2200","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2200"},{"id":"ISA-SSIN2193","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2193"},{"id":"ISA-SSIN2209","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2209"},{"id":"SPARE-SSB-2LGS2204-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2204-Q11","spare":true},{"id":"SPARE-SSB-2LGS2204-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2204-Q12","spare":true},{"id":"ISA-SSIN2216","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-156-2-C","voltage":"230 V","dcp10Id":"ISA-SSIN2216"},{"id":"ISA-SSIN2223","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2223"},{"id":"ISA-SSIN2330","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-169-2-E","voltage":"230 V","dcp10Id":"ISA-SSIN2330"},{"id":"ISA-SSIN2245","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2245"},{"id":"ISA-SSIN2441","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2441"},{"id":"ISA-SSIN2255","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"05-156-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2255"},{"id":"ISA-SSIN2263","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"06-155-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2263"},{"id":"ISA-SSIN2270","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"07-154-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2270"},{"id":"SPARE-SSB-2LGS2205-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2205-Q09","spare":true},{"id":"SPARE-SSB-2LGS2205-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2205-Q10","spare":true},{"id":"SPARE-SSB-2LGS2205-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2205-Q11","spare":true},{"id":"SPARE-SSB-2LGS2205-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2205-Q12","spare":true},{"id":"JBX-2LGS3017","name":"CAJA DE CONEXION","kind":"consumidor","local":"1-149-3-L","voltage":"230 V","dcp10Id":"JBX-2LGS3017"},{"id":"JBX-2LGS3020","name":"CAJA DE CONEXION","kind":"consumidor","local":"2-160-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3020"},{"id":"JBX-2LGS3041","name":"CAJA DE CONEXION","kind":"consumidor","local":"3-146-3-L","voltage":"230 V","dcp10Id":"JBX-2LGS3041"},{"id":"JBX-2LGS0274","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"JBX-2LGS0274"},{"id":"JBX-2LGS0122","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-153-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS0122"},{"id":"JBX-2LGS0132","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"JBX-2LGS0132"},{"id":"JBX-2LGS0140","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-140-1-T","voltage":"230 V","dcp10Id":"JBX-2LGS0140"},{"id":"JBX-2LGS3019","name":"CAJA DE CONEXION","kind":"consumidor","local":"1-161-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3019"},{"id":"JBX-2LGS0268","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"JBX-2LGS0268"},{"id":"JBX-2LGS0145","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"JBX-2LGS0145"},{"id":"JBX-2LGS3043","name":"CAJA DE CONEXION","kind":"consumidor","local":"3-161-3-L","voltage":"230 V","dcp10Id":"JBX-2LGS3043"},{"id":"JBX-2LGS0144","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"JBX-2LGS0144"},{"id":"JBX-2LGS0142","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0142"},{"id":"SPARE-SSB-2LGS2230-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q14","spare":true},{"id":"SPARE-SSB-2LGS2230-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q15","spare":true},{"id":"SPARE-SSB-2LGS2230-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q16","spare":true},{"id":"SPARE-SSB-2LGS2230-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q17","spare":true},{"id":"SPARE-SSB-2LGS2230-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2230-Q18","spare":true},{"id":"SSB-2LGS2301","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-153-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS2301"},{"id":"SSB-2LGS2302","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-131-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS2302"},{"id":"SSB-2LGS2303","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SSB-2LGS2303"},{"id":"SPARE-SSB-2LGS2304-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2304-Q04","spare":true},{"id":"SPARE-SSB-2LGS2304-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2304-Q05","spare":true},{"id":"ISA-SSIN2606","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2606"},{"id":"ISA-SSIN2616","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-4-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2616"},{"id":"ISA-SSIN2620","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-124-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2620"},{"id":"ISA-SSIN2622","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-125-1-A","voltage":"230 V","dcp10Id":"ISA-SSIN2622"},{"id":"ISA-SSIN2625","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-125-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2625"},{"id":"ISA-SSIN2631","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-131-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2631"},{"id":"ISA-SSIN2644","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2644"},{"id":"ISA-SSIN2640","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-120-4-L","voltage":"230 V","dcp10Id":"ISA-SSIN2640"},{"id":"ISA-SSIN2646","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-130-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2646"},{"id":"SPARE-SSB-2LGS2301-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2301-Q10","spare":true},{"id":"SPARE-SSB-2LGS2301-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2301-Q11","spare":true},{"id":"SPARE-SSB-2LGS2301-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2301-Q12","spare":true},{"id":"ISA-SSIN2548","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-131-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2548"},{"id":"ISA-SSIN2563","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-117-2-E","voltage":"230 V","dcp10Id":"ISA-SSIN2563"},{"id":"ISA-SSIN2586","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2586"},{"id":"ISA-SSIN2597","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2597"},{"id":"ISA-SSIN2557","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-116-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2557"},{"id":"ISA-SSIN2519","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-128-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2519"},{"id":"ISA-SSIN2522","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2522"},{"id":"ISA-SSIN2599","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2599"},{"id":"ISA-SSIN2926","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"3-1/2-123-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN2926"},{"id":"SPARE-SSB-2LGS2302-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2302-Q10","spare":true},{"id":"SPARE-SSB-2LGS2302-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2302-Q11","spare":true},{"id":"SPARE-SSB-2LGS2302-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2302-Q12","spare":true},{"id":"ISA-SSIN2535","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2535"},{"id":"ISA-SSIN2824","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2824"},{"id":"ISA-SSIN2504","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2504"},{"id":"ISA-SSIN2514","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2514"},{"id":"ISA-SSIN2569","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2569"},{"id":"ISA-SSIN2942","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2942"},{"id":"ISA-SSIN2933","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2933"},{"id":"ISA-SSIN2945","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2945"},{"id":"ISA-SSIN2932","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2932"},{"id":"TBX-GENS1005","name":"CAJA DE ALUMBRADO ENVUELTA DDGG Nº1","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"TBX-GEN1005"},{"id":"TBX-GENS2005","name":"CAJA DE ALUMBRADO ENVUELTA DDGG Nº2","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"TBX-GEN2005"},{"id":"SPARE-SSB-2LGS2303-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2303-Q12","spare":true},{"id":"JBX-2LGS3002","name":"CAJA DE CONEXION","kind":"consumidor","local":"01-123-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3002"},{"id":"JBX-2LGS0192","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0192"},{"id":"CUN-RCRS0001","name":"CUADRO CONTROL ALARMAS, TEMPERATURAS Y ALUMBRADO UN.FRIGORÍFICA PROVISIONES","kind":"cuadro_secundario","local":"3-131-01-L","voltage":"230 V","dcp10Id":"CUN-RFR0001"},{"id":"WAB-FSFE0001","name":"LAVABO (VESTUARIO COCINA)","kind":"consumidor","local":"2-128-1-Q","voltage":"230 V","dcp10Id":"WAB-FSFE0001"},{"id":"JBX-2LGS0190","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0190"},{"id":"JBX-2LGS0260","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-131-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0260"},{"id":"SPARE-SSB-2LGS2330-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2330-Q07","spare":true},{"id":"SPARE-SSB-2LGS2330-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2330-Q08","spare":true},{"id":"SPARE-SSB-2LGS2330-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS2330-Q09","spare":true},{"id":"SSB-2LGS3401","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"230 V","dcp10Id":"SSB-2LGS3401"},{"id":"SSB-2LGS3402","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-83-2-T","voltage":"230 V","dcp10Id":"SSB-2LGS3402"},{"id":"SSB-2LGS3403","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"230 V","dcp10Id":"SSB-2LGS3403"},{"id":"SPARE-SSB-2LGS3405-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3405-Q04","spare":true},{"id":"SPARE-SSB-2LGS3405-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3405-Q05","spare":true},{"id":"ISA-SSIN3049","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3049"},{"id":"ISA-SSIN3018","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3018"},{"id":"ISA-SSIN3044","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-97-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3044"},{"id":"SPARE-SSB-2LGS3401-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q04","spare":true},{"id":"SPARE-SSB-2LGS3401-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q05","spare":true},{"id":"SPARE-SSB-2LGS3401-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q06","spare":true},{"id":"SPARE-SSB-2LGS3401-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q07","spare":true},{"id":"SPARE-SSB-2LGS3401-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q08","spare":true},{"id":"SPARE-SSB-2LGS3401-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3401-Q09","spare":true},{"id":"ISA-SSIN3148","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3148"},{"id":"ISA-SSIN3142","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-97-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN3142"},{"id":"ISA-SSIN3117","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-97-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN3117"},{"id":"ISA-SSIN3065","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-72-8-L","voltage":"230 V","dcp10Id":"ISA-SSIN3065"},{"id":"ISA-SSIN3085","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"ISA-SSIN3085"},{"id":"ISA-SSIN3130","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-92-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN3130"},{"id":"ISA-SSIN3143","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-97-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN3143"},{"id":"ISA-SSIN3098","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3098"},{"id":"ISA-SSIN3068","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN3068"},{"id":"ISA-SSIN3087","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-01-C","voltage":"230 V","dcp10Id":"ISA-SSIN3087"},{"id":"ISA-SSIN3637","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-86-2-M","voltage":"230 V","dcp10Id":"ISA-SSIN3637"},{"id":"ISA-SSIN3640","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-86-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN3640"},{"id":"BTC-2ELG0003","name":"CARGADOR DE LINTERNAS","kind":"consumidor","local":"2-83-4-A","voltage":"230 V","dcp10Id":"BTC-2ELG0003"},{"id":"SPARE-SSB-2LGS3402-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3402-Q14","spare":true},{"id":"ISA-SSIN3095","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3095"},{"id":"SPARE-SSB-2LGS3402-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3402-Q16","spare":true},{"id":"SPARE-SSB-2LGS3402-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3402-Q17","spare":true},{"id":"SPARE-SSB-2LGS3402-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3402-Q18","spare":true},{"id":"ISA-SSIN3157","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3157"},{"id":"ISA-SSIN3001","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3001"},{"id":"ISA-SSIN3003","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3003"},{"id":"ISA-SSIN3029","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3029"},{"id":"SPARE-SSB-2LGS3403-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q05","spare":true},{"id":"SPARE-SSB-2LGS3403-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q06","spare":true},{"id":"SPARE-SSB-2LGS3403-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q07","spare":true},{"id":"SPARE-SSB-2LGS3403-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q08","spare":true},{"id":"SPARE-SSB-2LGS3403-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3403-Q09","spare":true},{"id":"JBX-2LGS3031","name":"CAJA DE CONEXION","kind":"consumidor","local":"2-72-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3031"},{"id":"JBX-2LGS3034","name":"CAJA DE CONEXION","kind":"consumidor","local":"2-78-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3034"},{"id":"JBX-2LGS0161","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-83-4-A","voltage":"230 V","dcp10Id":"JBX-2LGS0161"},{"id":"JBX-2LGS0154","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"3-97-2-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0154"},{"id":"JBX-2LGS0164","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-94-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0164"},{"id":"JBX-2LGS0168","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-92-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS0168"},{"id":"JBX-2LGS0220","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-86-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0220"},{"id":"JBX-2LGS0173","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-86-0-L","voltage":"230 V","dcp10Id":"JBX-2LGS0173"},{"id":"JBX-2LGS3004","name":"CAJA DE CONEXION","kind":"consumidor","local":"01-83-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3004"},{"id":"SPARE-SSB-2LGS3430-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3430-Q10","spare":true},{"id":"SPARE-SSB-2LGS3430-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3430-Q11","spare":true},{"id":"SPARE-SSB-2LGS3430-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS3430-Q12","spare":true},{"id":"SSB-2LGS4501","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4501"},{"id":"SSB-2LGS4502","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-62-2-L","voltage":"230 V","dcp10Id":"SSB-2LGS4502"},{"id":"SSB-2LGS4503","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"3-47-2-T","voltage":"230 V","dcp10Id":"SSB-2LGS4503"},{"id":"SPARE-SSB-2LGS4504-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4504-Q04","spare":true},{"id":"SPARE-SSB-2LGS4504-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4504-Q05","spare":true},{"id":"ISA-SSIN4096","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-47-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4096"},{"id":"ISA-SSIN4775","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-50-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4775"},{"id":"ISA-SSIN4107","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-72-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4107"},{"id":"ISA-SSIN4098","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-67-4-A","voltage":"230 V","dcp10Id":"ISA-SSIN4098"},{"id":"ISA-SSIN4108","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4108"},{"id":"ISA-SSIN4112","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-62-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4112"},{"id":"ISA-SSIN4115","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN4115"},{"id":"ISA-SSIN4075","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4075"},{"id":"ISA-SSIN4063","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4063"},{"id":"ISA-SSIN4062","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4062"},{"id":"ISA-SSIN4082","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4082"},{"id":"ISA-SSIN4081","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4081"},{"id":"ISA-SSIN4061","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4061"},{"id":"ISA-SSIN4773","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"1-67-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN4773"},{"id":"ISA-SSIN4619","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-68-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4619"},{"id":"SPARE-SSB-2LGS4501-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4501-Q16","spare":true},{"id":"SPARE-SSB-2LGS4501-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4501-Q17","spare":true},{"id":"SPARE-SSB-2LGS4501-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4501-Q18","spare":true},{"id":"ISA-SSIN4038","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-59-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4038"},{"id":"BTC-2ELG0004","name":"CARGADOR DE LINTERNAS","kind":"consumidor","local":"2-46-1-A","voltage":"230 V","dcp10Id":"BTC-2ELG0004"},{"id":"ISA-SSIN4055","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4055"},{"id":"ISA-SSIN4036","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-54-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4036"},{"id":"ISA-SSIN4033","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-46-1-A","voltage":"230 V","dcp10Id":"ISA-SSIN4033"},{"id":"SPARE-SSB-2LGS4502-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4502-Q06","spare":true},{"id":"SPARE-SSB-2LGS4502-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4502-Q07","spare":true},{"id":"SPARE-SSB-2LGS4502-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4502-Q08","spare":true},{"id":"SPARE-SSB-2LGS4502-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4502-Q09","spare":true},{"id":"ISA-SSIN4022","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4022"},{"id":"ISA-SSIN4027","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4027"},{"id":"ISA-SSIN4020","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4020"},{"id":"ISA-SSIN4003","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4003"},{"id":"ISA-SSIN4006","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4006"},{"id":"ISA-SSIN4008","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4008"},{"id":"TBX-GENS3005","name":"CAJA DE ALUMBRADO ENVUELTA DDGG Nº3","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"TBX-GEN3005"},{"id":"TBX-GENS4005","name":"CAJA DE ALUMBRADO ENVUELTA DDGG Nº4","kind":"cuadro_secundario","local":"4-62-0-E","voltage":"230 V","dcp10Id":"TBX-GEN4005"},{"id":"ISA-SSIN4394","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4394"},{"id":"ISA-SSIN4045","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4045"},{"id":"SPARE-SSB-2LGS4503-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4503-Q11","spare":true},{"id":"SPARE-SSB-2LGS4503-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4503-Q12","spare":true},{"id":"SSB-2LGS4530","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"SSB-2LGS4530"},{"id":"SSB-2LGS4531","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"SSB-2LGS4531"},{"id":"SSB-2LGS4532","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4532"},{"id":"SPARE-SSB-2LGS4533-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4533-Q04","spare":true},{"id":"SPARE-SSB-2LGS4533-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4533-Q05","spare":true},{"id":"LFL-2LGS1009","name":"PROYECTOR ROJO","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1009"},{"id":"LFL-2LGS1010","name":"PROYECTOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1010"},{"id":"LFL-2LGS1005","name":"PROYECTOR","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1005"},{"id":"LFL-2LGS1004","name":"PROYECTOR ROJO","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1004"},{"id":"SPARE-SSB-2LGS4530-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4530-Q05","spare":true},{"id":"SPARE-SSB-2LGS4530-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4530-Q06","spare":true},{"id":"LFL-2LGS1023","name":"PROYECTOR ROJO","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1023"},{"id":"LFL-2LGS1029","name":"PROYECTOR","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1029"},{"id":"LFL-2LGS1028","name":"PROYECTOR","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1028"},{"id":"LFL-2LGS1032","name":"PROYECTOR ROJO","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"LFL-2LGS1032"},{"id":"SPARE-SSB-2LGS4531-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4531-Q05","spare":true},{"id":"SPARE-SSB-2LGS4531-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4531-Q06","spare":true},{"id":"JBX-2LGS0185","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-46-1-A","voltage":"230 V","dcp10Id":"JBX-2LGS0185"},{"id":"JBX-2LGS3029","name":"CAJA DE CONEXION","kind":"consumidor","local":"2-50-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3029"},{"id":"JBX-2LGS0189","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGS0189"},{"id":"JBX-2LGS0193","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"JBX-2LGS0193"},{"id":"JBX-2LGS0280","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0280"},{"id":"JBX-2LGS0278","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS0278"},{"id":"SPARE-SSB-2LGS4532-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4532-Q07","spare":true},{"id":"SPARE-SSB-2LGS4532-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4532-Q08","spare":true},{"id":"SPARE-SSB-2LGS4532-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4532-Q09","spare":true},{"id":"SSB-2LGS4601","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4601"},{"id":"SSB-2LGS4602","name":"CUADRO SEC. ALUMBRADO NORMAL","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2LGS4602"},{"id":"SPARE-SSB-2LGS4603-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4603-Q03","spare":true},{"id":"SPARE-SSB-2LGS4603-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4603-Q04","spare":true},{"id":"ISA-SSIN4547","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4547"},{"id":"ISA-SSIN4558","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-14-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4558"},{"id":"ISA-SSIN4564","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4564"},{"id":"ISA-SSIN4609","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4609"},{"id":"ISA-SSIN4570","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-22-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4570"},{"id":"ISA-SSIN4503","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-5-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4503"},{"id":"SPARE-SSB-2LGS4601-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4601-Q07","spare":true},{"id":"SPARE-SSB-2LGS4601-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4601-Q08","spare":true},{"id":"SPARE-SSB-2LGS4601-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4601-Q09","spare":true},{"id":"ISA-SSIN4579","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-30-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4579"},{"id":"ISA-SSIN4581","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4581"},{"id":"ISA-SSIN4589","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-41-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4589"},{"id":"ISA-SSIN4530","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-31-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN4530"},{"id":"ISA-SSIN4533","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-36-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4533"},{"id":"ISA-SSIN4538","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-41-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN4538"},{"id":"SPARE-SSB-2LGS4602-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4602-Q07","spare":true},{"id":"SPARE-SSB-2LGS4602-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4602-Q08","spare":true},{"id":"SPARE-SSB-2LGS4602-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4602-Q09","spare":true},{"id":"JBX-2LGS3023","name":"CAJA DE CONEXION","kind":"consumidor","local":"2-19-4-L","voltage":"230 V","dcp10Id":"JBX-2LGS3023"},{"id":"JBX-2LGS3025","name":"CAJA DE CONEXION","kind":"consumidor","local":"2-30-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3025"},{"id":"JBX-2LGS3024","name":"CAJA DE CONEXION","kind":"consumidor","local":"2-30-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3024"},{"id":"JBX-2LGS3026","name":"CAJA DE CONEXION","kind":"consumidor","local":"2-30-5-L","voltage":"230 V","dcp10Id":"JBX-2LGS3026"},{"id":"JBX-2LGS3049","name":"CAJA DE CONEXION","kind":"consumidor","local":"3-36-2-L","voltage":"230 V","dcp10Id":"JBX-2LGS3049"},{"id":"JBX-2LGS3047","name":"CAJA DE CONEXION","kind":"consumidor","local":"3-31-4-L","voltage":"230 V","dcp10Id":"JBX-2LGS3047"},{"id":"JBX-2LGS3045","name":"CAJA DE CONEXION","kind":"consumidor","local":"3-31-3-L","voltage":"230 V","dcp10Id":"JBX-2LGS3045"},{"id":"JBX-2LGS3046","name":"CAJA DE CONEXION","kind":"consumidor","local":"3-31-0-L","voltage":"230 V","dcp10Id":"JBX-2LGS3046"},{"id":"JBX-2LGS3048","name":"CAJA DE CONEXION","kind":"consumidor","local":"3-36-1-L","voltage":"230 V","dcp10Id":"JBX-2LGS3048"},{"id":"SPARE-SSB-2LGS4630-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4630-Q10","spare":true},{"id":"SPARE-SSB-2LGS4630-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4630-Q11","spare":true},{"id":"SPARE-SSB-2LGS4630-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGS4630-Q12","spare":true},{"id":"SSB-2LGE1130","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"230 V","dcp10Id":"SSB-2LGE1130"},{"id":"JBX-2LGE0015","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0015"},{"id":"JBX-2LGE0016","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-187-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0016"},{"id":"JBX-2LGE0019","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0019"},{"id":"JBX-2LGE0020","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0020"},{"id":"SPARE-SSB-2LGE1130-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE1130-Q05","spare":true},{"id":"SPARE-SSB-2LGE1130-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE1130-Q06","spare":true},{"id":"TRF-2LGE2330","name":"TRANSFORMADOR DE AISLAMIENTO","kind":"conversion","local":"01-166-0-L","voltage":"230 V","dcp10Id":"TRF-2LGE2330"},{"id":"SSB-2LGE2332","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE2332"},{"id":"SPARE-SSB-2LGE2333-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2333-Q03","spare":true},{"id":"SPARE-SSB-2LGE2333-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2333-Q04","spare":true},{"id":"SSB-2LGE2330","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE2330"},{"id":"JBX-2LGE0025","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"JBX-2LGE0025"},{"id":"JBX-2LGE0026","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-116-4-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0026"},{"id":"JBX-2LGE0027","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-116-3-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0027"},{"id":"JBX-2LGE0028","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"01-125-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0028"},{"id":"SPARE-SSB-2LGE2330-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2330-Q05","spare":true},{"id":"JBX-2LGE0030","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-153-5-L","voltage":"230 V","dcp10Id":"JBX-2LGE0030"},{"id":"SPARE-SSB-2LGE2330-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2330-Q07","spare":true},{"id":"SPARE-SSB-2LGE2330-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2330-Q08","spare":true},{"id":"SPARE-SSB-2LGE2330-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2330-Q09","spare":true},{"id":"JBX-2LGE0003","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0003"},{"id":"JBX-2LGE0002","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0002"},{"id":"UPS-2LGE2001","name":"UPS ALUMBRADO EXTERIOR","kind":"conversion","local":"01-166-0-L","voltage":"230 V","dcp10Id":"UPS-2LGE2001"},{"id":"JBX-2LGE0009","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2LGE0009"},{"id":"JBX-2LGE0008","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"02-169-0-C","voltage":"230 V","dcp10Id":"JBX-2LGE0008"},{"id":"SPARE-SSB-2LGE2332-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2332-Q06","spare":true},{"id":"TRF-2LGE2430","name":"TRANSFORMADOR DE AISLAMIENTO","kind":"conversion","local":"1-125-0-L","voltage":"230 V","dcp10Id":"TRF-2LGE2430"},{"id":"SSB-2LGE4431","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE4431"},{"id":"SPARE-SSB-2LGE3433-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE3433-Q03","spare":true},{"id":"SPARE-SSB-2LGE3433-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE3433-Q04","spare":true},{"id":"SSB-2LGE2430","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE2430"},{"id":"JBX-2LGE0031","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0031"},{"id":"JBX-2LGE0032","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0032"},{"id":"JBX-2LGE0033","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-72-1-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0033"},{"id":"SPARE-SSB-2LGE2430-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2430-Q04","spare":true},{"id":"SPARE-SSB-2LGE2430-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2430-Q05","spare":true},{"id":"SPARE-SSB-2LGE2430-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE2430-Q06","spare":true},{"id":"JBX-2LGE0007","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"JBX-2LGE0007"},{"id":"JBX-2LGE0006","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"JBX-2LGE0006"},{"id":"UPS-2LGE4002","name":"UPS ALUMBRADO EXTERIOR","kind":"conversion","local":"01-47-0-L","voltage":"230 V","dcp10Id":"UPS-2LGE4002"},{"id":"JBX-2LGE0014","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0014"},{"id":"SPARE-SSB-2LGE4431-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE4431-Q05","spare":true},{"id":"SPARE-SSB-2LGE4431-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE4431-Q06","spare":true},{"id":"SSB-2LGE4630","name":"CUADRO SEC. ALUMBRADO EXTERIOR","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2LGE4630"},{"id":"JBX-2LGE0034","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"JBX-2LGE0034"},{"id":"SKT-2LGE0001","name":"TOMA ENCHUFE CON INTERRUPTOR","kind":"consumidor","local":"1-000-1","voltage":"230 V","dcp10Id":"SKT-2LGE0001"},{"id":"SKT-2LGE0002","name":"TOMA ENCHUFE CON INTERRUPTOR","kind":"consumidor","local":"1-000-1","voltage":"230 V","dcp10Id":"SKT-2LGE0002"},{"id":"JBX-2LGE0010","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2LGE0010"},{"id":"JBX-2LGE0011","name":"CAJA DE CONEXIONES","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"JBX-2LGE0011"},{"id":"SPARE-SSB-2LGE4630-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2LGE4630-Q06","spare":true},{"id":"SSB-2ELG1302","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"1-187-3-L","voltage":"230 V","dcp10Id":"SSB-2ELG1302"},{"id":"SSB-2ELG1303","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-187-1-L","voltage":"230 V","dcp10Id":"SSB-2ELG1303"},{"id":"SPARE-SSB-2ELG1301-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1301-Q03","spare":true},{"id":"SPARE-SSB-2ELG1301-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1301-Q04","spare":true},{"id":"ISA-SSIN1552","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-183-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1552"},{"id":"ISA-SSIN1551","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-183-0-M","voltage":"230 V","dcp10Id":"ISA-SSIN1551"},{"id":"ISA-SSIN1544","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-176-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN1544"},{"id":"ISA-SSIN1554","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-187-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN1554"},{"id":"ISA-SSIN1589","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-190-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1589"},{"id":"ISA-SSIN1564","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-232-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1564"},{"id":"ISA-SSIN1541","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-174-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1541"},{"id":"ISA-SSIN1547","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-176-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1547"},{"id":"ISA-SSIN1555","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-187-2-C","voltage":"230 V","dcp10Id":"ISA-SSIN1555"},{"id":"SPARE-SSB-2ELG1302-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1302-Q10","spare":true},{"id":"SPARE-SSB-2ELG1302-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1302-Q11","spare":true},{"id":"ISA-SSIN1608","name":"NODO BASICO NOEM SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-169-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1608"},{"id":"ISA-SSIN1586","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"3-198-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN1586"},{"id":"ISA-SSIN1590","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"2-199-0-M","voltage":"230 V","dcp10Id":"ISA-SSIN1590"},{"id":"ISA-SSIN1530","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN1530"},{"id":"ISA-SSIN1532","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN1532"},{"id":"ISA-SSIN1531","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-187-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN1531"},{"id":"ISA-SSIN1534","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-203-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN1534"},{"id":"ISA-SSIN1524","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-176-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN1524"},{"id":"ISA-SSIN1513","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-183-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN1513"},{"id":"SPARE-SSB-2ELG1303-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1303-Q09","spare":true},{"id":"SPARE-SSB-2ELG1303-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1303-Q10","spare":true},{"id":"SPARE-SSB-2ELG1303-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1303-Q11","spare":true},{"id":"SPARE-SSB-2ELG1303-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG1303-Q12","spare":true},{"id":"SSB-2ELG2502","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-153-2-L","voltage":"230 V","dcp10Id":"SSB-2ELG2502"},{"id":"SSB-2ELG2503","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-169-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG2503"},{"id":"SSB-2ELG2504","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"01-166-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG2504"},{"id":"SSB-2ELG2505","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"03-158-1-C","voltage":"230 V","dcp10Id":"SSB-2ELG2505"},{"id":"SPARE-SSB-2ELG2506-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2506-Q05","spare":true},{"id":"SPARE-SSB-2ELG2506-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2506-Q06","spare":true},{"id":"ISA-SSIN2333","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-137-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2333"},{"id":"ISA-SSIN2352","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-153-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2352"},{"id":"ISA-SSIN2339","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-145-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2339"},{"id":"ISA-SSIN2346","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-153-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2346"},{"id":"ISA-SSIN2314","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-139-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2314"},{"id":"ISA-SSIN2302","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-140-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2302"},{"id":"ISA-SSIN2307","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-153-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2307"},{"id":"ISA-SSIN2374","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-151-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN2374"},{"id":"ISA-SSIN2371","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-148-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2371"},{"id":"ISA-SSIN2376","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-153-5-L","voltage":"230 V","dcp10Id":"ISA-SSIN2376"},{"id":"SPARE-SSB-2ELG2502-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2502-Q11","spare":true},{"id":"SPARE-SSB-2ELG2502-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2502-Q12","spare":true},{"id":"ISA-SSIN2360","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2360"},{"id":"ISA-SSIN2357","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2357"},{"id":"ISA-SSIN2354","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-160-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2354"},{"id":"ISA-SSIN2325","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-161-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2325"},{"id":"ISA-SSIN2326","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-161-01-L","voltage":"230 V","dcp10Id":"ISA-SSIN2326"},{"id":"ISA-SSIN2309","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-158-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2309"},{"id":"ISA-SSIN2910","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"4-160-2-K","voltage":"230 V","dcp10Id":"ISA-SSIN2910"},{"id":"ISA-SSIN2911","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"4-158-1-K","voltage":"230 V","dcp10Id":"ISA-SSIN2911"},{"id":"ISA-SSIN2394","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2394"},{"id":"ISA-SSIN2388","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2388"},{"id":"ISA-SSIN2386","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-163-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2386"},{"id":"ISA-SSIN2393","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-169-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2393"},{"id":"ISA-SSIN2358","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-169-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN2358"},{"id":"SPARE-SSB-2ELG2503-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q14","spare":true},{"id":"SPARE-SSB-2ELG2503-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q15","spare":true},{"id":"SPARE-SSB-2ELG2503-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q16","spare":true},{"id":"SPARE-SSB-2ELG2503-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q17","spare":true},{"id":"SPARE-SSB-2ELG2503-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2503-Q18","spare":true},{"id":"ISA-SSIN2407","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2407"},{"id":"ISA-SSIN2406","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-164-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2406"},{"id":"SPARE-SSB-2ELG2504-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q03","spare":true},{"id":"ISA-SSIN2418","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-169-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2418"},{"id":"ISA-SSIN2420","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-166-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2420"},{"id":"ISA-SSIN2402","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-145-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2402"},{"id":"ISA-SSIN2404","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-145-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2404"},{"id":"ISA-SSIN2450","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-159-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2450"},{"id":"ISA-SSIN2442","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-154-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2442"},{"id":"ISA-SSIN2446","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-144-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2446"},{"id":"ISA-SSIN2438","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-142-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN2438"},{"id":"ISA-SSIN2439","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-144-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2439"},{"id":"SPARE-SSB-2ELG2504-Q13","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q13","spare":true},{"id":"SPARE-SSB-2ELG2504-Q14","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q14","spare":true},{"id":"SPARE-SSB-2ELG2504-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q15","spare":true},{"id":"SPARE-SSB-2ELG2504-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q16","spare":true},{"id":"SPARE-SSB-2ELG2504-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q17","spare":true},{"id":"SPARE-SSB-2ELG2504-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2504-Q18","spare":true},{"id":"ISA-SSIN2455","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-154-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN2455"},{"id":"ISA-SSIN2464","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-169-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2464"},{"id":"ISA-SSIN2461","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"03-158-1-C","voltage":"230 V","dcp10Id":"ISA-SSIN2461"},{"id":"ISA-SSIN2914","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"03-160-2-M","voltage":"230 V","dcp10Id":"ISA-SSIN2914"},{"id":"ISA-SSIN2915","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"03-160-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN2915"},{"id":"ISA-SSIN2470","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"04-158-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2470"},{"id":"ISA-SSIN2475","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"05-156-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2475"},{"id":"ISA-SSIN2483","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"06-155-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN2483"},{"id":"ISA-SSIN2485","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"07-154-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2485"},{"id":"SPARE-SSB-2ELG2505-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2505-Q10","spare":true},{"id":"SPARE-SSB-2ELG2505-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2505-Q11","spare":true},{"id":"SPARE-SSB-2ELG2505-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2505-Q12","spare":true},{"id":"SSB-2ELG2101","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"1-125-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG2101"},{"id":"SSB-2ELG2102","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-131-3-L","voltage":"230 V","dcp10Id":"SSB-2ELG2102"},{"id":"SSB-2ELG2103","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"4-119-0-E","voltage":"230 V","dcp10Id":"SSB-2ELG2103"},{"id":"SPARE-SSB-2ELG2104-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2104-Q04","spare":true},{"id":"SPARE-SSB-2ELG2104-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2104-Q05","spare":true},{"id":"ISA-SSIN2774","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2774"},{"id":"ISA-SSIN2797","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-100-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN2797"},{"id":"ISA-SSIN2804","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-125-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2804"},{"id":"ISA-SSIN2979","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"1-125-3-M","voltage":"230 V","dcp10Id":"ISA-SSIN2979"},{"id":"ISA-SSIN2778","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-4-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2778"},{"id":"ISA-SSIN2785","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-125-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2785"},{"id":"ISA-SSIN2793","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-131-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN2793"},{"id":"ISA-SSIN2783","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-125-1-A","voltage":"230 V","dcp10Id":"ISA-SSIN2783"},{"id":"ISA-SSIN2795","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-131-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2795"},{"id":"SPARE-SSB-2ELG2101-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2101-Q10","spare":true},{"id":"SPARE-SSB-2ELG2101-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2101-Q11","spare":true},{"id":"SPARE-SSB-2ELG2101-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2101-Q12","spare":true},{"id":"ISA-SSIN2743","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-117-2-E","voltage":"230 V","dcp10Id":"ISA-SSIN2743"},{"id":"ISA-SSIN2756","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2756"},{"id":"ISA-SSIN2766","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-131-3-L","voltage":"230 V","dcp10Id":"ISA-SSIN2766"},{"id":"ISA-SSIN2753","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-124-3-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2753"},{"id":"ISA-SSIN2738","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-116-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2738"},{"id":"ISA-SSIN2731","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-128-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN2731"},{"id":"ISA-SSIN2715","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-131-01-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2715"},{"id":"ISA-SSIN2713","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-128-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN2713"},{"id":"ISA-SSIN2988","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-128-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN2988"},{"id":"SPARE-SSB-2ELG2102-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2102-Q10","spare":true},{"id":"SPARE-SSB-2ELG2102-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2102-Q11","spare":true},{"id":"SPARE-SSB-2ELG2102-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2102-Q12","spare":true},{"id":"ISA-SSIN2705","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2705"},{"id":"ISA-SSIN2703","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2703"},{"id":"ISA-SSIN2722","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2722"},{"id":"ISA-SSIN2721","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2721"},{"id":"ISA-SSIN2746","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-119-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN2746"},{"id":"ISA-SSIN2952","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2952"},{"id":"ISA-SSIN2967","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2967"},{"id":"ISA-SSIN2949","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2949"},{"id":"ISA-SSIN2935","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-116-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN2935"},{"id":"ISA-SSIN2719","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-99-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN2719"},{"id":"ISA-SSIN2720","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-102-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN2720"},{"id":"SPARE-SSB-2ELG2103-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG2103-Q12","spare":true},{"id":"SSB-2ELG3601","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"4-97-0-E","voltage":"230 V","dcp10Id":"SSB-2ELG3601"},{"id":"SSB-2ELG3602","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"01-97-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG3602"},{"id":"SSB-2ELG3603","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"4-83-0-E","voltage":"230 V","dcp10Id":"SSB-2ELG3603"},{"id":"SPARE-SSB-2ELG3604-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3604-Q04","spare":true},{"id":"SPARE-SSB-2ELG3604-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3604-Q05","spare":true},{"id":"ISA-SSIN3533","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3533"},{"id":"ISA-SSIN3531","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3531"},{"id":"ISA-SSIN3511","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3511"},{"id":"ISA-SSIN3534","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-97-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN3534"},{"id":"ISA-SSIN3501","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"5-86-0-T","voltage":"230 V","dcp10Id":"ISA-SSIN3501"},{"id":"ISA-SSIN3527","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-97-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3527"},{"id":"SPARE-SSB-2ELG3601-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3601-Q07","spare":true},{"id":"ISA-SSIN3526","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-89-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3526"},{"id":"SPARE-SSB-2ELG3601-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3601-Q09","spare":true},{"id":"ISA-SSIN3608","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-97-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3608"},{"id":"ISA-SSIN3590","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3590"},{"id":"ISA-SSIN3595","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-91-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3595"},{"id":"ISA-SSIN3568","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3568"},{"id":"ISA-SSIN3549","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-83-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3549"},{"id":"ISA-SSIN3631","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-86-2-M","voltage":"230 V","dcp10Id":"ISA-SSIN3631"},{"id":"ISA-SSIN3622","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-86-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN3622"},{"id":"ISA-SSIN3558","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-02-L","voltage":"230 V","dcp10Id":"ISA-SSIN3558"},{"id":"ISA-SSIN3618","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-86-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN3618"},{"id":"ISA-SSIN3572","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-91-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN3572"},{"id":"ISA-SSIN3567","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-97-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3567"},{"id":"ISA-SSIN3557","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-95-1-Q","voltage":"230 V","dcp10Id":"ISA-SSIN3557"},{"id":"ISA-SSIN3573","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-92-1-A","voltage":"230 V","dcp10Id":"ISA-SSIN3573"},{"id":"ISA-SSIN3582","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-97-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN3582"},{"id":"SPARE-SSB-2ELG3602-Q15","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3602-Q15","spare":true},{"id":"SPARE-SSB-2ELG3602-Q16","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3602-Q16","spare":true},{"id":"SPARE-SSB-2ELG3602-Q17","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3602-Q17","spare":true},{"id":"SPARE-SSB-2ELG3602-Q18","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3602-Q18","spare":true},{"id":"ISA-SSIN3518","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3518"},{"id":"ISA-SSIN3519","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3519"},{"id":"ISA-SSIN3504","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-83-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN3504"},{"id":"ISA-SSIN3516","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-64-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN3516"},{"id":"ISA-SSIN3517","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-69-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN3517"},{"id":"SPARE-SSB-2ELG3603-Q06","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3603-Q06","spare":true},{"id":"SPARE-SSB-2ELG3603-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3603-Q07","spare":true},{"id":"SPARE-SSB-2ELG3603-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3603-Q08","spare":true},{"id":"SPARE-SSB-2ELG3603-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG3603-Q09","spare":true},{"id":"SSB-2ELG4201","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"01-47-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4201"},{"id":"SSB-2ELG4202","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-59-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4202"},{"id":"SSB-2ELG4203","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"3-47-2-T","voltage":"230 V","dcp10Id":"SSB-2ELG4203"},{"id":"SPARE-SSB-2ELG4204-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4204-Q04","spare":true},{"id":"SPARE-SSB-2ELG4204-Q05","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4204-Q05","spare":true},{"id":"ISA-SSIN4368","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-47-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4368"},{"id":"ISA-SSIN4371","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"01-70-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4371"},{"id":"ISA-SSIN4369","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-64-4-T","voltage":"230 V","dcp10Id":"ISA-SSIN4369"},{"id":"ISA-SSIN4770","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"01-67-2-G","voltage":"230 V","dcp10Id":"ISA-SSIN4770"},{"id":"ISA-SSIN4378","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-47-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4378"},{"id":"ISA-SSIN4382","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"02-72-0-C","voltage":"230 V","dcp10Id":"ISA-SSIN4382"},{"id":"ISA-SSIN4772","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-50-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4772"},{"id":"ISA-SSIN4774","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-68-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4774"},{"id":"ISA-SSIN4776","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"02-56-1-M","voltage":"230 V","dcp10Id":"ISA-SSIN4776"},{"id":"SPARE-SSB-2ELG4201-Q10","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4201-Q10","spare":true},{"id":"SPARE-SSB-2ELG4201-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4201-Q11","spare":true},{"id":"SPARE-SSB-2ELG4201-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4201-Q12","spare":true},{"id":"ISA-SSIN4323","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-47-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN4323"},{"id":"ISA-SSIN4339","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-62-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4339"},{"id":"ISA-SSIN4325","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-54-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4325"},{"id":"ISA-SSIN4336","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4336"},{"id":"ISA-SSIN4343","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-47-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4343"},{"id":"ISA-SSIN4350","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-67-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4350"},{"id":"ISA-SSIN4345","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-62-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4345"},{"id":"ISA-SSIN4352","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-68-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4352"},{"id":"ISA-SSIN4355","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-72-6-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4355"},{"id":"ISA-SSIN4771","name":"NODO BASICO SERVICIOS INTEGRADOS EX","kind":"consumidor","local":"1-67-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN4771"},{"id":"SPARE-SSB-2ELG4202-Q11","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4202-Q11","spare":true},{"id":"SPARE-SSB-2ELG4202-Q12","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4202-Q12","spare":true},{"id":"ISA-SSIN4310","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-47-2-T","voltage":"230 V","dcp10Id":"ISA-SSIN4310"},{"id":"ISA-SSIN4313","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4313"},{"id":"ISA-SSIN4314","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4314"},{"id":"ISA-SSIN4778","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"1-57-2-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4778"},{"id":"ISA-SSIN4330","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4330"},{"id":"ISA-SSIN4302","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4302"},{"id":"ISA-SSIN4309","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-44-1-T","voltage":"230 V","dcp10Id":"ISA-SSIN4309"},{"id":"ISA-SSIN4308","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"4-62-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4308"},{"id":"SPARE-SSB-2ELG4203-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4203-Q09","spare":true},{"id":"SSB-2ELG4401","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-22-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4401"},{"id":"SSB-2ELG4402","name":"CUADRO SEC. ALUMBRADO EMERGENCIA","kind":"cuadro_secundario","local":"2-41-0-L","voltage":"230 V","dcp10Id":"SSB-2ELG4402"},{"id":"SPARE-SSB-2ELG4403-Q03","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4403-Q03","spare":true},{"id":"SPARE-SSB-2ELG4403-Q04","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4403-Q04","spare":true},{"id":"ISA-SSIN4745","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-14-2-A","voltage":"230 V","dcp10Id":"ISA-SSIN4745"},{"id":"ISA-SSIN4714","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-22-0-A","voltage":"230 V","dcp10Id":"ISA-SSIN4714"},{"id":"ISA-SSIN4709","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-13-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4709"},{"id":"ISA-SSIN4730","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-7-0-Q","voltage":"230 V","dcp10Id":"ISA-SSIN4730"},{"id":"ISA-SSIN4737","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-7-0-E","voltage":"230 V","dcp10Id":"ISA-SSIN4737"},{"id":"ISA-SSIN4754","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-22-4-L","voltage":"230 V","dcp10Id":"ISA-SSIN4754"},{"id":"ISA-SSIN4747","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-22-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4747"},{"id":"SPARE-SSB-2ELG4401-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4401-Q08","spare":true},{"id":"SPARE-SSB-2ELG4401-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4401-Q09","spare":true},{"id":"ISA-SSIN4769","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-41-1-L","voltage":"230 V","dcp10Id":"ISA-SSIN4769"},{"id":"ISA-SSIN4726","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-41-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4726"},{"id":"ISA-SSIN4720","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-31-2-L","voltage":"230 V","dcp10Id":"ISA-SSIN4720"},{"id":"ISA-SSIN4722","name":"NODO MAESTRO SERVICIOS INTEGRADOS","kind":"consumidor","local":"3-36-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4722"},{"id":"ISA-SSIN4758","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-30-4-L","voltage":"230 V","dcp10Id":"ISA-SSIN4758"},{"id":"ISA-SSIN4763","name":"NODO BASICO SERVICIOS INTEGRADOS","kind":"consumidor","local":"2-41-0-L","voltage":"230 V","dcp10Id":"ISA-SSIN4763"},{"id":"SPARE-SSB-2ELG4402-Q07","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4402-Q07","spare":true},{"id":"SPARE-SSB-2ELG4402-Q08","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4402-Q08","spare":true},{"id":"SPARE-SSB-2ELG4402-Q09","name":"RESPETO","kind":"consumidor","voltage":"230 V","dcp10Id":"SPARE-SSB-2ELG4402-Q09","spare":true},{"id":"MSB-6PWS0001","name":"CUADRO PRINCIPAL N-1 (barra 690V)","kind":"cuadro_principal","local":"2-117-2-E","localName":"LOCAL CUADRO PRINCIPAL PROA (V)","voltage":"690 V","virtual":true,"dcp10Id":"MSB-6PWS0001"},{"id":"MSB-6PWS0002","name":"CUADRO PRINCIPAL N-2 (barra 690V)","kind":"cuadro_principal","local":"2-62-0-E","localName":"LOCAL CUADRO PRINCIPAL POPA (V)","voltage":"690 V","virtual":true,"dcp10Id":"MSB-6PWS0002"},{"id":"BUS-LCS-4PWS0001-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0001-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0001-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0001-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0001-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0001-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0001-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0001-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0002-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0002-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0002-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0002-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0002-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0002-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0002-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0002-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0003-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0003-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0003-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0003-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0003-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0003-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0003-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0003-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0004-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0004-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0004-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0004-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0004-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0004-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0004-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0004-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0005-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0005-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0005-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0005-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0005-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0005-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0005-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0005-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0006-440-VM","name":"Barra 440 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0006-440-VM","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0006-440-NV","name":"Barra 440 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0006-440-NV","voltage":"440 V","virtual":true},{"id":"BUS-LCS-4PWS0006-230-VM","name":"Barra 230 V · VM","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0006-230-VM","voltage":"230 V","virtual":true},{"id":"BUS-LCS-4PWS0006-230-NV","name":"Barra 230 V · NV","kind":"cuadro_secundario","dcp10Id":"BUS-LCS-4PWS0006-230-NV","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS1101","name":"Barra SSB-4PWS1101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1101","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1103","name":"Barra SSB-4PWS1103","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1103","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1104","name":"Barra SSB-4PWS1104","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1104","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1131","name":"Barra SSB-4PWS1131","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1131","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1132","name":"Barra SSB-4PWS1132","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1132","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1160","name":"Barra SSB-4PWS1160","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1160","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1161","name":"Barra SSB-4PWS1161","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1161","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1162","name":"Barra SSB-4PWS1162","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1162","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1430","name":"Barra SSB-4PWS1430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1430","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1130","name":"Barra SSB-4PWS1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS1130","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS1130-115","name":"Barra 115 V SSB-4PWS1130 (tras TRF-HMSS0001)","kind":"cuadro_secundario","local":"3-203-0-Q","dcp10Id":"BUS-SSB-4PWS1130-115","voltage":"115 V","virtual":true},{"id":"BUS-SSB-4PWS2431","name":"Barra SSB-4PWS2431","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2431","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2431-115","name":"Barra 115 V SSB-4PWS2431 (tras TRF-SSMS0001)","kind":"cuadro_secundario","local":"03-158-1-C","dcp10Id":"BUS-SSB-4PWS2431-115","voltage":"115 V","virtual":true},{"id":"BUS-SSB-2PWS1101","name":"Barra SSB-2PWS1101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1101","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1102","name":"Barra SSB-2PWS1102","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1102","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1130","name":"Barra SSB-2PWS1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1130","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1161","name":"Barra SSB-2PWS1161","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1161","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1110","name":"Barra SSB-2PWS1110","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1110","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1111","name":"Barra SSB-2PWS1111","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1111","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1112","name":"Barra SSB-2PWS1112","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1112","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS1103","name":"Barra SSB-2LGS1103","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS1103","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2104","name":"Barra SSB-2ELG2104","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2104","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS1130","name":"Barra SSB-2LGS1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS1130","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS1101","name":"Barra SSB-2LGS1101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS1101","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS1102","name":"Barra SSB-2LGS1102","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS1102","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2101","name":"Barra SSB-2ELG2101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2101","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2102","name":"Barra SSB-2ELG2102","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2102","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2103","name":"Barra SSB-2ELG2103","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2103","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE1130","name":"Barra SSB-2LGE1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE1130","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS2201","name":"Barra SSB-4PWS2201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2201","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2202","name":"Barra SSB-4PWS2202","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2202","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2203","name":"Barra SSB-4PWS2203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2203","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2204","name":"Barra SSB-4PWS2204","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2204","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2206","name":"Barra SSB-4PWS2206","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2206","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2230","name":"Barra SSB-4PWS2230","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2230","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2260","name":"Barra SSB-4PWS2260","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2260","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2261","name":"Barra SSB-4PWS2261","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2261","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2263","name":"Barra SSB-4PWS2263","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2263","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2231","name":"Barra SSB-4PWS2231","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2231","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2232","name":"Barra SSB-4PWS2232","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2232","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2430","name":"Barra SSB-4PWS2430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2430","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS2201","name":"Barra SSB-2PWS2201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2201","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2203","name":"Barra SSB-2PWS2203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2203","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2205","name":"Barra SSB-2PWS2205","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2205","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2207","name":"Barra SSB-2PWS2207","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2207","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2230","name":"Barra SSB-2PWS2230","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2230","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2231","name":"Barra SSB-2PWS2231","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2231","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2232","name":"Barra SSB-2PWS2232","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2232","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2233","name":"Barra SSB-2PWS2233","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2233","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2234","name":"Barra SSB-2PWS2234","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2234","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2235","name":"Barra SSB-2PWS2235","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2235","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2236","name":"Barra SSB-2PWS2236","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2236","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2261","name":"Barra SSB-2PWS2261","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2261","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2262","name":"Barra SSB-2PWS2262","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2262","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2210","name":"Barra SSB-2PWS2210","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2210","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2206","name":"Barra SSB-2LGS2206","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2206","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4204","name":"Barra SSB-2ELG4204","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4204","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2230","name":"Barra SSB-2LGS2230","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2230","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2202","name":"Barra SSB-2LGS2202","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2202","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2203","name":"Barra SSB-2LGS2203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2203","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2204","name":"Barra SSB-2LGS2204","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2204","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2205","name":"Barra SSB-2LGS2205","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2205","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4201","name":"Barra SSB-2ELG4201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4201","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4202","name":"Barra SSB-2ELG4202","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4202","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4203","name":"Barra SSB-2ELG4203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4203","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS2301","name":"Barra SSB-4PWS2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2301","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2302","name":"Barra SSB-4PWS2302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2302","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2303","name":"Barra SSB-4PWS2303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2303","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2305","name":"Barra SSB-4PWS2305","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2305","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2330","name":"Barra SSB-4PWS2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2330","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2331","name":"Barra SSB-4PWS2331","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2331","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2332","name":"Barra SSB-4PWS2332","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2332","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2360","name":"Barra SSB-4PWS2360","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2360","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2361","name":"Barra SSB-4PWS2361","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2361","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2362","name":"Barra SSB-4PWS2362","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2362","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2363","name":"Barra SSB-4PWS2363","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2363","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2364","name":"Barra SSB-4PWS2364","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2364","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2365","name":"Barra SSB-4PWS2365","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2365","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS2366","name":"Barra SSB-4PWS2366","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS2366","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4532","name":"Barra SSB-4PWS4532","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4532","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS2301","name":"Barra SSB-2PWS2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2301","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2302","name":"Barra SSB-2PWS2302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2302","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2304","name":"Barra SSB-2PWS2304","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2304","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2306","name":"Barra SSB-2PWS2306","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2306","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2330","name":"Barra SSB-2PWS2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2330","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2331","name":"Barra SSB-2PWS2331","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2331","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2361","name":"Barra SSB-2PWS2361","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2361","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2362","name":"Barra SSB-2PWS2362","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2362","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2312","name":"Barra SSB-2PWS2312","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2312","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2313","name":"Barra SSB-2PWS2313","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2313","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3405","name":"Barra SSB-2PWS3405","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3405","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2314","name":"Barra SSB-2PWS2314","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2314","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2305","name":"Barra SSB-2PWS2305","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2305","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3301","name":"Barra SSB-2PWS3301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3301","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2303","name":"Barra SSB-2PWS2303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2303","voltage":"230 V","virtual":true},{"id":"BUS-SSB-MEFE0002","name":"Barra SSB-MEFE0002","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-MEFE0002","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2310","name":"Barra SSB-2PWS2310","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2310","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2311","name":"Barra SSB-2PWS2311","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2311","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2307","name":"Barra SSB-2PWS2307","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2307","voltage":"230 V","virtual":true},{"id":"BUS-SSB-MEFE0003","name":"Barra SSB-MEFE0003","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-MEFE0003","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2304","name":"Barra SSB-2LGS2304","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2304","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG1301","name":"Barra SSB-2ELG1301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG1301","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE2333","name":"Barra SSB-2LGE2333","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE2333","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2330","name":"Barra SSB-2LGS2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2330","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2301","name":"Barra SSB-2LGS2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2301","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2302","name":"Barra SSB-2LGS2302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2302","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS2303","name":"Barra SSB-2LGS2303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS2303","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG1302","name":"Barra SSB-2ELG1302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG1302","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG1303","name":"Barra SSB-2ELG1303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG1303","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE2332","name":"Barra SSB-2LGE2332","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE2332","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE2330","name":"Barra SSB-2LGE2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE2330","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE2430","name":"Barra SSB-2LGE2430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE2430","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS3401","name":"Barra SSB-4PWS3401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3401","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3403","name":"Barra SSB-4PWS3403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3403","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3405","name":"Barra SSB-4PWS3405","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3405","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3432","name":"Barra SSB-4PWS3432","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3432","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3433","name":"Barra SSB-4PWS3433","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3433","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3460","name":"Barra SSB-4PWS3460","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3460","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3461","name":"Barra SSB-4PWS3461","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3461","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS3462","name":"Barra SSB-4PWS3462","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS3462","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS2401","name":"Barra SSB-2PWS2401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2401","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3401","name":"Barra SSB-2PWS3401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3401","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3402","name":"Barra SSB-2PWS3402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3402","voltage":"230 V","virtual":true},{"id":"BUS-SSB-MEFE0001","name":"Barra SSB-MEFE0001","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-MEFE0001","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3404","name":"Barra SSB-2PWS3404","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3404","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2410","name":"Barra SSB-2PWS2410","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2410","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2430","name":"Barra SSB-2PWS2430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2430","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2431","name":"Barra SSB-2PWS2431","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2431","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2432","name":"Barra SSB-2PWS2432","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2432","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3430","name":"Barra SSB-2PWS3430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3430","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3431","name":"Barra SSB-2PWS3431","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3431","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3461","name":"Barra SSB-2PWS3461","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3461","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3406","name":"Barra SSB-2PWS3406","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3406","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3410","name":"Barra SSB-2PWS3410","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3410","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3413","name":"Barra SSB-2PWS3413","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3413","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3411","name":"Barra SSB-2PWS3411","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3411","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3412","name":"Barra SSB-2PWS3412","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3412","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2402","name":"Barra SSB-2PWS2402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2402","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2403","name":"Barra SSB-2PWS2403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2403","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3405","name":"Barra SSB-2LGS3405","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3405","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4403","name":"Barra SSB-2ELG4403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4403","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE3433","name":"Barra SSB-2LGE3433","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE3433","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3430","name":"Barra SSB-2LGS3430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3430","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3401","name":"Barra SSB-2LGS3401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3401","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3402","name":"Barra SSB-2LGS3402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3402","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS3403","name":"Barra SSB-2LGS3403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS3403","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4401","name":"Barra SSB-2ELG4401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4401","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG4402","name":"Barra SSB-2ELG4402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG4402","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE4431","name":"Barra SSB-2LGE4431","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE4431","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS4501","name":"Barra SSB-4PWS4501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4501","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4502","name":"Barra SSB-4PWS4502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4502","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4503","name":"Barra SSB-4PWS4503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4503","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4504","name":"Barra SSB-4PWS4504","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4504","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4530","name":"Barra SSB-4PWS4530","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4530","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4531","name":"Barra SSB-4PWS4531","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4531","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4560","name":"Barra SSB-4PWS4560","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4560","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4561","name":"Barra SSB-4PWS4561","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4561","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS4501","name":"Barra SSB-2PWS4501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4501","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4502","name":"Barra SSB-2PWS4502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4502","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4530","name":"Barra SSB-2PWS4530","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4530","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4561","name":"Barra SSB-2PWS4561","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4561","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4510","name":"Barra SSB-2PWS4510","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4510","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4511","name":"Barra SSB-2PWS4511","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4511","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4512","name":"Barra SSB-2PWS4512","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4512","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4503","name":"Barra SSB-2PWS4503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4503","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4504","name":"Barra SSB-2LGS4504","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4504","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG3604","name":"Barra SSB-2ELG3604","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG3604","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4533","name":"Barra SSB-2LGS4533","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4533","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4501","name":"Barra SSB-2LGS4501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4501","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4502","name":"Barra SSB-2LGS4502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4502","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4503","name":"Barra SSB-2LGS4503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4503","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG3601","name":"Barra SSB-2ELG3601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG3601","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG3602","name":"Barra SSB-2ELG3602","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG3602","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG3603","name":"Barra SSB-2ELG3603","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG3603","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4530","name":"Barra SSB-2LGS4530","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4530","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4531","name":"Barra SSB-2LGS4531","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4531","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4532","name":"Barra SSB-2LGS4532","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4532","voltage":"230 V","virtual":true},{"id":"BUS-SSB-4PWS4601","name":"Barra SSB-4PWS4601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4601","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4602","name":"Barra SSB-4PWS4602","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4602","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4630","name":"Barra SSB-4PWS4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4630","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4631","name":"Barra SSB-4PWS4631","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4631","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4632","name":"Barra SSB-4PWS4632","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4632","voltage":"440 V","virtual":true},{"id":"BUS-SSB-4PWS4660","name":"Barra SSB-4PWS4660","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-4PWS4660","voltage":"440 V","virtual":true},{"id":"BUS-SSB-2PWS4601","name":"Barra SSB-2PWS4601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4601","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4630","name":"Barra SSB-2PWS4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4630","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4661","name":"Barra SSB-2PWS4661","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4661","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4610","name":"Barra SSB-2PWS4610","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4610","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4603","name":"Barra SSB-2LGS4603","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4603","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2506","name":"Barra SSB-2ELG2506","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2506","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4630","name":"Barra SSB-2LGS4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4630","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4601","name":"Barra SSB-2LGS4601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4601","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGS4602","name":"Barra SSB-2LGS4602","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGS4602","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2502","name":"Barra SSB-2ELG2502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2502","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2503","name":"Barra SSB-2ELG2503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2503","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2504","name":"Barra SSB-2ELG2504","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2504","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2ELG2505","name":"Barra SSB-2ELG2505","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2ELG2505","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2LGE4630","name":"Barra SSB-2LGE4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2LGE4630","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS1160","name":"Barra SSB-2PWS1160","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS1160","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2260","name":"Barra SSB-2PWS2260","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2260","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2360","name":"Barra SSB-2PWS2360","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2360","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3460","name":"Barra SSB-2PWS3460","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3460","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4531","name":"Barra SSB-2PWS4531","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4531","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4560","name":"Barra SSB-2PWS4560","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4560","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4660","name":"Barra SSB-2PWS4660","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4660","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2363","name":"Barra SSB-2PWS2363","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2363","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2263","name":"Barra SSB-2PWS2263","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2263","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2264","name":"Barra SSB-2PWS2264","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2264","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2265","name":"Barra SSB-2PWS2265","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2265","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2365","name":"Barra SSB-2PWS2365","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2365","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2366","name":"Barra SSB-2PWS2366","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2366","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS3462","name":"Barra SSB-2PWS3462","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS3462","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2364","name":"Barra SSB-2PWS2364","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2364","voltage":"230 V","virtual":true},{"id":"BUS-SSB-1PWS1130","name":"Barra SSB-1PWS1130","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS1130","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2230","name":"Barra SSB-1PWS2230","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2230","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS3430","name":"Barra SSB-1PWS3430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS3430","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS4630","name":"Barra SSB-1PWS4630","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS4630","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2201","name":"Barra SSB-1PWS2201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2201","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2231","name":"Barra SSB-1PWS2231","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2231","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2232","name":"Barra SSB-1PWS2232","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2232","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2430","name":"Barra SSB-1PWS2430","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2430","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2301","name":"Barra SSB-1PWS2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2301","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS2330","name":"Barra SSB-1PWS2330","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS2330","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS4532","name":"Barra SSB-1PWS4532","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS4532","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS4501","name":"Barra SSB-1PWS4501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS4501","voltage":"115 V","virtual":true},{"id":"BUS-SSB-1PWS4530","name":"Barra SSB-1PWS4530","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-1PWS4530","voltage":"115 V","virtual":true},{"id":"BUS-SSB-24PW1101","name":"Barra SSB-24PW1101","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW1101","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW1102","name":"Barra SSB-24PW1102","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW1102","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2201","name":"Barra SSB-24PW2201","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2201","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2202","name":"Barra SSB-24PW2202","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2202","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2203","name":"Barra SSB-24PW2203","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2203","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2204","name":"Barra SSB-24PW2204","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2204","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2701","name":"Barra SSB-24PW2701","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2701","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2301","name":"Barra SSB-24PW2301","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2301","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2302","name":"Barra SSB-24PW2302","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2302","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2303","name":"Barra SSB-24PW2303","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2303","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2401","name":"Barra SSB-24PW2401","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2401","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2402","name":"Barra SSB-24PW2402","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2402","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW2403","name":"Barra SSB-24PW2403","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW2403","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW3501","name":"Barra SSB-24PW3501","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW3501","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW3502","name":"Barra SSB-24PW3502","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW3502","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW3503","name":"Barra SSB-24PW3503","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW3503","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4601","name":"Barra SSB-24PW4601","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4601","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4602","name":"Barra SSB-24PW4602","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4602","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4603","name":"Barra SSB-24PW4603","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4603","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4701","name":"Barra SSB-24PW4701","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4701","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4702","name":"Barra SSB-24PW4702","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4702","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4703","name":"Barra SSB-24PW4703","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4703","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4801","name":"Barra SSB-24PW4801","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4801","voltage":"24 V","virtual":true},{"id":"BUS-SSB-24PW4802","name":"Barra SSB-24PW4802","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-24PW4802","voltage":"24 V","virtual":true},{"id":"BUS-SSB-2PWS2209-S1","name":"SALIDAS 1 (Sin conmutador)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-S1","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2209-S2","name":"SALIDAS 2 (Con conmutador, sin UPS)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-S2","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2209-S3","name":"SALIDAS 3 (Con conmutador y UPS)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-S3","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2209-Q03","name":"Barra Q03 (SALIDAS 1)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-Q03","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS2209-QA","name":"Tras QA (ALT)","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS2209-QA","voltage":"230 V","virtual":true},{"id":"BUS-SSB-2PWS4531-SKT","name":"Barra enchufes SSB-2PWS4531","kind":"cuadro_secundario","dcp10Id":"BUS-SSB-2PWS4531-SKT","voltage":"230 V","virtual":true},{"id":"UPS-SSB-2PWS2209","name":"UPS interna SSB-2PWS2209","kind":"conversion","voltage":"230 V","local":"02-169-0-C","dcp10Id":"UPS-SSB-2PWS2209"},{"id":"LAP-HMSS0002","name":"PORTABLE COMPUTER FOR MAINTENANCE (PCM)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"PRE-MFRS0002","name":"RADAR DATA PROCESSOR NO. 2","kind":"consumidor","voltage":"440","spare":false,"virtual":false},{"id":"PRE-MFRS0001","name":"RADAR DATA PROCESSOR NO. 1","kind":"consumidor","voltage":"440","spare":false,"virtual":false},{"id":"LCP-SSMS0001","name":"LAUNCH CONTROL PANEL (LCP)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"WEL-WOFE0001","name":"MAQUINA SOLDAR TALLER GENERAL","kind":"consumidor","voltage":"440","spare":false,"virtual":false},{"id":"PNL-ACO1001","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO1002","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO1003","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO1004","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO1006","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1507","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0001 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0001"},{"id":"SKT-2PWS1513","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0026 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0026"},{"id":"SKT-2PWS1500","name":"ENCHUFE (VS) - RED CCTV (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1510","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0023 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0023"},{"id":"CTP-CSSS0007","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0012","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0014","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0057","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0034","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1501","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0118 Y DSP-CCMN0065)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0118"},{"id":"SKT-2PWS1502","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0122 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0122"},{"id":"SKT-2PWS1504","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0119 Y DSP-CCMN0066)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0119"},{"id":"SKT-2PWS1505","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0120 Y DSP-CCMN0067)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0120"},{"id":"SKT-2PWS1506","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0036 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0036"},{"id":"CTP-CSSS0059","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0058","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0015","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1511","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0124 Y DSP-CCMN0069)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0124"},{"id":"SEL-CCMN0047","name":"KVM 4 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0121","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS1014","name":"CAJA DE CONEXIÓN","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1001","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1002","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1003","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1004","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1007","name":"ENCHUFE 230 V (NV) USO GENÉRICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1006","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS1021","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1008","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1009","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1005","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1015","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1036","name":"ENCHUFE (NV) USO GENÉRICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS1024","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1012","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS1026","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","localName":"PAÑOL TROZO REPARACIÓN N-2F","spare":false,"virtual":false},{"id":"SKT-2PWS1023","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","localName":"PASILLO","spare":false,"virtual":false},{"id":"SKT-2PWS1024","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","localName":"PASILLO","spare":false,"virtual":false},{"id":"SKT-2PWS1026","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1027","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1031","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1032","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1034","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1035","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1057","name":"ENCHUFE (NV)- DWC-FSFE0001","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0001"},{"id":"JBX-2PWS1032","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WKS-WOFE0001","name":"ESTACIÓN PARA TRABAJOS ELECTRÓNICOS VIRTUALBENCH (TALLER ELECTRÓNICA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2640","name":"ENCHUFE DOBLE (VS) - RED CCTV (CPU-CCTV0003 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCTV0003"},{"id":"SKT-2PWS2552","name":"ENCHUFE DOBLE (VS) - RED CCTV (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS2555","name":"ENCHUFE DOBLE (VS) - RED CCTV (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS2549","name":"ENCHUFE DOBLE (VS) - RED CCTV (SCV-CCMN0013 Y VDU-CCTV0003)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SCV-CCMN0013"},{"id":"PRE-ICCS0002","name":"TERMINAL MONITORIZA. Y CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LSR-ICCS0006","name":"TERMINAL DE EXTENSION TACTICO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2558","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0009 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0009"},{"id":"SKT-2PWS2559","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0010 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0010"},{"id":"SKT-2PWS2560","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0011 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0011"},{"id":"SKT-2PWS2561","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0012 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0012"},{"id":"SKT-2PWS2564","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0013 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0013"},{"id":"SKT-2PWS2575","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0014 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0014"},{"id":"SKT-2PWS2576","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0015 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0015"},{"id":"ICB-NBQ2001","name":"CAJA CONEXIÓN INTERFACE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2229","name":"ENCHUFE SIMPLE (VS)- ASOCIADO A LAP-NBQ0001 PC-Táctico","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: LAP-NBQ0001"},{"id":"PNL-ACO2002","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO2003","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2156","name":"CAJA DE CONEXIÓN (VS) - ASOCIADO A DSP-CCTV0025 (d &gt; 15m)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2642","name":"ENCHUFE DOBLE (VS) - RED CCTV (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS2527","name":"ENCHUFE DOBLE (VS) - RED CCTV (SCV-CCMN0012 Y VDU-CCTV0001)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SCV-CCMN0012"},{"id":"SKT-2PWS2538","name":"ENCHUFE DOBLE (VS) - RED CCTV (SCV-CCMN0011 Y VDU-CCTV0002)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SCV-CCMN0011"},{"id":"JBX-CCTV0002","name":"CAJA DOMO EXTERIOR - TVC-CCTV0003","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0009","name":"CAJA DOMO EXTERIOR - TVC-CCTV0009","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0010","name":"CAJA DOMO EXTERIOR - TVC-CCTV0010","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2232","name":"ENCHUFE SIMPLE (VS) - BTC-GMDS0001","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BTC-GMDS0001"},{"id":"SKT-2PWS2233","name":"ENCHUFE SIMPLE (VS) - BTC-GMDS0002","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2234","name":"ENCHUFE SIMPLE (VS) - BTC-GMDS0003","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0003","name":"CAJA DOMO EXTERIOR - TVC-CCTV0003","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0004","name":"CAJA DOMO EXTERIOR - TVC-CCTV0004","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0028","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0032","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0046","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0063","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCU-RNAV0003","name":"CAJA CONVERTIDORA DE BLANKING Nº1","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCU-RNAV0004","name":"CAJA CONVERTIDORA DE BLANKING Nº2","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCU-RNAV0005","name":"CAJA CONVERTIDORA DE BLANKING Nº3","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LAP-HMSS0001","name":"PORTABLE COMPUTER UNIT (PCU)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0051","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0052","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0053","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0054","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0055","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0056","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2146","name":"CAJA DE CONEXIÓN - WALL DISPLAY","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TEE-GFCS0001","name":"MAINTENANCE TERMINAL (TAMD)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0018","name":"MONITOR 1-9","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0027","name":"MONITOR 2-9","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2142","name":"CAJA DE CONEXIÓN - SISTEMA SCOMBA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PRE-CCSY0001","name":"ENCHUFE DOBLE (VS) - SISTEMA SCOMBA (PRE-CCSY0001 Y DSP-CCSY0001)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0007","name":"PANTALLA PRESENTACIÓN SCOMBA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0008","name":"PANTALLA PRESENTACIÓN SCOMBA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0002","name":"PANTALLA PRESENTACIÓN SCOMBA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0003","name":"PANTALLA PRESENTACIÓN SCOMBA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0004","name":"PANTALLA PRESENTACIÓN SCOMBA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0005","name":"PANTALLA PRESENTACIÓN SCOMBA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0006","name":"PANTALLA PRESENTACIÓN SCOMBA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0001","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0062","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TEE-IFFS0001","name":"CONJUNTO DE PRUEBAS TST-5420M","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0017","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0021","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0024","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0025","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TEE-QPDS0001","name":"MAINTENANCE/CONFIGURATION PC","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PSP-ARRS0001","name":"POWER SUPPLY 28 VDC","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0005","name":"CAJA ADUANA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CYDS0005","name":"ENCHUFE DOBLE (VM) - RED CIBERSEGURIDAD (ITU-CYDS0005 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0019","name":"CONVERTIDOR IMPRESORA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0020","name":"CONVERTIDOR IMPRESORA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0007","name":"CAJA MAJIIC","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LAP-CCSY0004","name":"ENCHUFE SIMPLE (VM) - LAP-CCSY0004","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2186","name":"ENCHUFE SIMPLE (VM) - MANTENIMIENTO SISTEMA DORNA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2187","name":"ENCHUFE SIMPLE (VM) - MANTENIMIENTO SISTEMA DORNA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2235","name":"ENCHUFE SIMPLE (VM) - EQUIPO TELEMETRÍA VLS","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CSL-LRAD0001","name":"PUESTO DE CONTROL (PORTATIL)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ELU-QPDS0001","name":"CALIBRATION UNIT PORT","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2151","name":"CAJA DE CONEXIÓN (VM) - ASOCIADO A CPU-CCMN0002 Y DSP-CCMN0002 (d &gt; 15m)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0009","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0009 Y DSP-CCMN0007)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0004","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0004 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0006","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0006 Y DSP-CCMN0005)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0003","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0003 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0012","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0012 Y DSP-CCMN0008)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0013","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0013 Y DSP-CCMN0009)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0005","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0005 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0015","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0015 Y DSP-CCMN0014)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0016","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0016 Y DSP-CCMN0015)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2528","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"CPU-CCMN0019","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0019 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0007","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0007 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TAB-OFFE0013","name":"MESA REUNIONES LOCAL MANDO EMBARCADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0009","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0009 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0028","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0028 Y DSP-CCMN0016)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0011","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0011 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0030","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0030 Y DSP-CCMN0017)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0012","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0012 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0042","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0042 Y DSP-CCMN0023)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0044","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0044 Y SEL-CCMN0017))","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0045","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0045 Y DSP-CCMN0024)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0047","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0047 Y DSP-CCMN0025)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0033","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0033 Y CPU-CCMN0035)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0014","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0014 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0037","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0037 Y DSP-CCMN0021)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0017","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0017 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0050","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0050 Y DSP-CCMN0026)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0039","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0039 Y DSP-CCMN0022)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0041","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0041 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2664","name":"ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"CPU-CCMN0054","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0054 Y DSP-CCMN0029)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0055","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0055 Y DSP-CCMN0030)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0021","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0021 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2597","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"CPU-CCMN0064","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0064 Y DSP-CCMN0033)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0063","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0063 Y DSP-CCMN0032)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0125","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0125 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0126","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0126 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0127","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0127 Y DSP-CCMN0072)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0128","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0128 Y DSP-CCMN0073)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0131","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0131 Y DSP-CCMN0074)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0132","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0132 Y DSP-CCMN0075)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0135","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0135 Y DSP-CCMN0076)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0136","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0136 Y DSP-CCMN0077)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0139","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0139 Y DSP-CCMN0078)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0039","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0039 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0140","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0140 Y DSP-CCMN0079)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0141","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0141 Y DSP-CCMN0080)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0144","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0144 Y DSP-CCMN0081)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0145","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0145 Y DSP-CCMN0082)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0148","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0148 Y DSP-CCMN0083)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0149","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0149 Y DSP-CCMN0084)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0002","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0002 Y CPU-CCMN0008)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0003","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0003 Y CPU-CCMN0010)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0015","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0015 Y CPU-CCMN0038)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0016","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0016 Y CPU-CCMN0040)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0012","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0012 Y CPU-CCMN0031)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0011","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0011 Y CPU-CCMN0029)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCV-CCMN0002","name":"ENCHUFE DOBLE (VM) - RED ROJA (SCV-CCMN0002 Y PTR-CCMN0008)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCV-CCMN0004","name":"ENCHUFE DOBLE (VM) - RED ROJA (SCV-CCMN0004 Y PTR-CCMN0016)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0020","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0020 Y CPU-CCMN0051)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0034","name":"ENCHUFE DOBLE (VM) - RED ROJA (CPU-CCMN0034 Y CPU-CCMN0036)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0018","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0018 Y CPU-CCMN0046)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0019","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0019 Y CPU-CCMN0048)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0024","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0024 Y CPU-CCMN0060)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2596","name":"ENCHUFE DOBLE (VM) - RED ROJA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SEL-CCMN0027","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0027 Y CPU-CCMN0065)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCV-CCMN0007","name":"ENCHUFE DOBLE (VM) - RED ROJA (SCV-CCMN0007 Y PTR-CCMN0022)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0050","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0050 Y CPU-CCMN0133)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0048","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0048 Y CPU-CCMN0129)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0049","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0049 Y CPU-CCMN0130)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2585","name":"ENCHUFE DOBLE (VM) - RED ROJA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS2587","name":"ENCHUFE DOBLE (VM) - RED ROJA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SEL-CCMN0023","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0023 Y CPU-CCMN0059)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCV-CCMN0006","name":"ENCHUFE DOBLE (VM) - RED ROJA (SCV-CCMN0006 Y PTR-CCMN0020)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0004","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0004 Y CPU-CCMN0014)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2521","name":"ENCHUFE DOBLE (VM) - RED ROJA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SEL-CCMN0010","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0010 Y CPU-CCMN0017)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0009","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0009 Y CPU-CCMN0018)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0051","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0051 Y CPU-CCMN0134)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0052","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0052 Y CPU-CCMN0137)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0053","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0053 Y CPU-CCMN0138)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0054","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0054 Y CPU-CCMN0142)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0056","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0056 Y CPU-CCMN0146)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0057","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0057 Y CPU-CCMN0147)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0055","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0055 Y CPU-CCMN0143)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0058","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0058 Y CPU-CCMN0150)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0059","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0059 Y CPU-CCMN0151)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2648","name":"ENCHUFE SIMPLE (VM) - ASOCIADO A CPU-NDDS0001 Unidad Auxiliar Mmto. (UAM)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-NDDS0001"},{"id":"JBX-2PWS2147","name":"CAJA DE CONEXIÓN - WALL DISPLAY","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"RFR-FSFE0004","name":"FRIGORIFICO SALA ESTAR SUBOFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MCW-FSFE0003","name":"MICROONDAS SALA ESTAR SUBOFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"COF-FSFE0003","name":"MAQUINA CAFE SALA ESTAR SUBOFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2602","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0012 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0012"},{"id":"SKT-2PWS2603","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0013 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0013"},{"id":"BRT-FSFE0006","name":"TOSTADORA SALA ESTAR SUBOFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2544","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0001 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0001"},{"id":"SKT-2PWS2548","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0002 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0002"},{"id":"SKT-2PWS2162","name":"ENCHUFE DOBLE (NV) - BTC-XCOM007 Y BTC-XCOM0008","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BTC-XCOM0007"},{"id":"SKT-2PWS2163","name":"ENCHUFE DOBLE (NV) - BTC-XCOM009 Y BTC-XCOM0010","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BTC-XCOM0009"},{"id":"SKT-2PWS2164","name":"ENCHUFE DOBLE (NV) - BTC-XCOM011 Y BTC-XCOM0012","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BTC-XCOM0011"},{"id":"SKT-2PWS2639","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0014 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0014"},{"id":"SKT-2PWS2612","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0015 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0015"},{"id":"SKT-2PWS2617","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0016 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0016"},{"id":"SKT-2PWS2622","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0017 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0017"},{"id":"SKT-2PWS2629","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0033 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0033"},{"id":"SKT-2PWS2634","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0034 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0034"},{"id":"MCW-FSFE0004","name":"MICROONDAS REPOSTERIA COMTE Y JEFE FLOT.","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2165","name":"ENCHUFE DOBLE (NV) - BTC-XCOM001 Y BTC-XCOM0002","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BTC-XCOM0001"},{"id":"SKT-2PWS2166","name":"ENCHUFE DOBLE (NV) - BTC-XCOM003 Y BTC-XCOM0004","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BTC-XCOM0003"},{"id":"SKT-2PWS2167","name":"ENCHUFE DOBLE (NV) - BTC-XCOM005 Y BTC-XCOM0006","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BTC-XCOM0005"},{"id":"RFR-FSFE0005","name":"FRIGORIFICO REPOSTERIA COMTE Y JEFE FLOT.","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BRT-FSFE0007","name":"TOSTADOR REPOSTERIA COMTE Y JEFE FLOT.","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2604","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0018 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0018"},{"id":"SKT-2PWS2606","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0019 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0019"},{"id":"FOL-SHAS0006","name":"TRANSPALETA ELECTRICA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FOL-SHAS0007","name":"TRANSPALETA ELECTRICA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2025","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0017","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2026","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0011","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2032","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2033","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2027","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0010","name":"GPO SIMPLE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2030","name":"GPO DOBLE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2031","name":"GPO DOBLE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2026","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2027","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2028","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2029","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2034","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2035","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2036","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2037","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2038","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2039","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2040","name":"ENCHUFE DOBLE 230V (NV) - SHD-OFFE0008","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SHD-OFFE0008"},{"id":"SKT-2PWS2044","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2045","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2046","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2050","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2052","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2053","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2054","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2012","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2013","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2014","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2153","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2154","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2001","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2002","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2003","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2152","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2010","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2011","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2155","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2103","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2007","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2008","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2009","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2020","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2021","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2022","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2023","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2024","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2223","name":"ENCHUFE (NV)- DWC-FSFE0014","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0014"},{"id":"SKT-2PWS2015","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2016","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2017","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TAB-OFFE0004","name":"MESA REUNION","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2022","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0019","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2062","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2063","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2068","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2189","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2190","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2191","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2029","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0018","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2086","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2073","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2074","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2085","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2086","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2087","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2088","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2224","name":"ENCHUFE (NV)- DWC-FSFE0013","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0013"},{"id":"SKT-2PWS2089","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2090","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2091","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2092","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TAB-OFFE0003","name":"MESA DE REUNIONES CENTRO DE COMUNICACIONES (CECOM)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2106","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2107","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2100","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2101","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2217","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2112","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2113","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2109","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2110","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2103","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2104","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2115","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2116","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3018","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2218","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2219","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2220","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2221","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2134","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2135","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2097","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2028","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0020","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2094","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2095","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2098","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2099","name":"ENCHUFE DOBLE 230V (NV) - SHD-OFFE0007","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SHD-OFFE0007"},{"id":"JBX-2PWS2105","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2122","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2123","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2156","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2106","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2125","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2126","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2140","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2141","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2142","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2143","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2225","name":"ENCHUFE DOBLE (NV)- DWC-FSFE0016 Y SPARE","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0016"},{"id":"SKT-2PWS2146","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2147","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2148","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2149","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CDG0001","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CDG0002","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3206","name":"CAJA DE CONEXIÓN SIFONES TURBINA DE GAS (COMBUSTIÓN)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-ART0001","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-ART0002","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTR-GEN0001","name":"BATERÍA N1 ARRANQUE DDGG BUQUE MUERTO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DHR-ASE0001","name":"DESHIDRATADOR AIRE SECO EQS. ELECTRONICOS N-1","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0011","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0012","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0009","name":"VVA BOL.MOTOR. CL.II GR.A RES.FUE. DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0010","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3533","name":"ENCHUFE DOBLE (VS) - RED CCTV (VDU-CCTV0004 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: VDU-CCTV0004"},{"id":"SKT-2PWS3548","name":"ENCHUFE DOBLE (VS) - RED CCTV (VDU-CCTV0005 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: VDU-CCTV0005"},{"id":"MTV-ARE0001","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-ARE0002","name":"VVA MARIPOSA MOTORIZADA WAFER DN150","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0004","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0005","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0006","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0001","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0002","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0041","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DRT0042","name":"VVA MARIP. MOTOR. AC.NOD LUG DFM DN100","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DAG0001","name":"VVA BOL.MOT.AC.FUN. CL.III GR.A DN40","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MTV-DAG0002","name":"VVA BOL.MOT.AC.FUN. CL.III GR.A DN40","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"STE-MEFE0003","name":"ESTERILIZADOR PORTATIL (BIBLIOTECA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3538","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0159 Y DSP-CCMN0089)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0159"},{"id":"SKT-2PWS3540","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0161 Y DSP-CCMN0091)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0161"},{"id":"SKT-2PWS3541","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0162 Y DSP-CCMN0092)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0162"},{"id":"SKT-2PWS3550","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"CTP-SMBC0006","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0007","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0008","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0023","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0024","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0020","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0028","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0009","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0016","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0036","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0037","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0038","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0039","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3500","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0066 Y DSP-CCMN0034)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3502","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0067 Y DSP-CCMN0035)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0067"},{"id":"SKT-2PWS3506","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0069 Y DSP-CCMN0037)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0069"},{"id":"SKT-2PWS3507","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0070 Y DSP-CCMN0038)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0070"},{"id":"SKT-2PWS3508","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0073 Y DSP-CCMN0039)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0073"},{"id":"SKT-2PWS3511","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0074 Y DSP-CCMN0040)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0074"},{"id":"SKT-2PWS3514","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0075 Y DSP-CCMN0041)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0075"},{"id":"SKT-2PWS3516","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0076 Y DSP-CCMN0042)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0076"},{"id":"SKT-2PWS3518","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0027 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0027"},{"id":"SKT-2PWS3512","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0080 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0080"},{"id":"SKT-2PWS3504","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0068 Y DSP-CCMN0036)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0068"},{"id":"SKT-2PWS3510","name":"ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS3505","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0023 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0023"},{"id":"SKT-2PWS3521","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0081 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0081"},{"id":"SKT-2PWS3523","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0082 Y DSP-CCMN0044)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0082"},{"id":"SKT-2PWS3549","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS3526","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0085 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0085"},{"id":"SKT-2PWS3528","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0086 Y DSP-CCMN0046)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0086"},{"id":"SKT-2PWS3542","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0163 Y DSP-CCMN0093)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0163"},{"id":"SKT-2PWS3543","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0164 Y DSP-CCMN0094)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0164"},{"id":"SKT-2PWS3544","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0158 Y DSP-CCMN0088)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0158"},{"id":"SKT-2PWS3545","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0043 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0043"},{"id":"SKT-2PWS3501","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0028 Y CPU-CCMN0071)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0028"},{"id":"SKT-2PWS3503","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0029 Y CPU-CCMN0072)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0029"},{"id":"SKT-2PWS3509","name":"ENCHUFE DOBLE (VM) - RED ROJA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS3513","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0032 Y CPU-CCMN0077)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0032"},{"id":"SKT-2PWS3515","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0030 Y CPU-CCMN0078)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0030"},{"id":"SKT-2PWS3517","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0031 Y CPU-CCMN0079)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0031"},{"id":"SKT-2PWS3519","name":"ENCHUFE DOBLE (VM) - RED ROJA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS3522","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0033 Y CPU-CCMN0083)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0033"},{"id":"SKT-2PWS3524","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0034 Y CPU-CCMN0084)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0034"},{"id":"SKT-2PWS3527","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0035 Y CPU-CCMN0087)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0035"},{"id":"SKT-2PWS3529","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0036 Y CPU-CCMN0088)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0036"},{"id":"SKT-2PWS3160","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3161","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3157","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3158","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3151","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3152","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3145","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3146","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3148","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3149","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3154","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3155","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3133","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3134","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3131","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3132","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3141","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3142","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3111","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3112","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3114","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3115","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3018","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3019","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3022","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3023","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2012","name":"CALENTADORES ASEOS NO MODULARES (CALENTADOR DE TORRE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3214","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3215","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2031","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0012","name":"BATERIA LAVABOS (3-139-1-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3217","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3218","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"UME-LAUE0003","name":"PLANCHA MANUAL DE VAPOR (LAVANDERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"UME-LAUE0004","name":"PLANCHA MANUAL DE VAPOR (LAVANDERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3001","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3002","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3531","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0022 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0022"},{"id":"SKT-2PWS3532","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0023 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0023"},{"id":"SKT-2PWS3534","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0024 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0024"},{"id":"SKT-2PWS3546","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0028 Y LSR-TVSY0007)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0028"},{"id":"SKT-2PWS3547","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0029 Y LSR-TVSY0008)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0029"},{"id":"SKT-2PWS3535","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0025 Y LSR-TVSY0009)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0025"},{"id":"SKT-2PWS3536","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0026 Y LSR-TVSY0010)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0026"},{"id":"SKT-2PWS3537","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0027 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0027"},{"id":"SKT-2PWS3520","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0003 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0003"},{"id":"SKT-2PWS3525","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0004 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0004"},{"id":"SKT-2PWS3530","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0005 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0005"},{"id":"SKT-2PWS3196","name":"ENCHUFE SIMPLE (NV) - SLE-FSFE0001","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SLE-FSFE0001"},{"id":"SKT-2PWS3197","name":"ENCHUFE SIMPLE (NV) - SLE-FSFE0002","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SLE-FSFE0002"},{"id":"SKT-2PWS3198","name":"ENCHUFE SIMPLE (NV) - ELS-FSFE0001","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: ELS-FSFE0001"},{"id":"SKT-2PWS3199","name":"ENCHUFE SIMPLE (NV) - ELS-FSFE0002","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: ELS-FSFE0002"},{"id":"SKT-2PWS3206","name":"ENCHUFE SIMPLE (NV) - BRT-FSFE0004","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BRT-FSFE0004"},{"id":"SKT-2PWS3211","name":"ENCHUFE SIMPLE (NV) - VEM-FSFE0007","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: VEM-FSFE0007"},{"id":"JBX-2PWS3137","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3005","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3006","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3007","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3008","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BRT-FSFE0003","name":"TOSTADOR COMEDOR OFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"RFR-FSFE0001","name":"FRIGORIFICO REPOSTERIA OFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BRT-FSFE0001","name":"TOSTADOR REPOSTERIA OFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"VEM-FSFE0002","name":"DISPENSADOR CAFE COMEDOR OFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MCW-FSFE0001","name":"MICROONDAS REPOSTERIA OFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3101","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3016","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3017","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3160","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3028","name":"ENCHUFE DOBLE 230 V (NV) - SHD-OFFE0001","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SHD-OFFE0001"},{"id":"SKT-2PWS3029","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3030","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3031","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3103","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3037","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3038","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3039","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3040","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3188","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3043","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3044","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3046","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3104","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3049","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3050","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3051","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3163","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3054","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3055","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3056","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3057","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3111","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3062","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3189","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3133","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3070","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3071","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3191","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3073","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3074","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3075","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3076","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3078","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3079","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3080","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3081","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3083","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3084","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3227","name":"ENCHUFE (NV)- DWC-FSFE0017","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0017"},{"id":"JBX-2PWS3180","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3092","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3093","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3140","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3224","name":"ENCHUFE (NV)- DWC-FSFE0006","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0006"},{"id":"SKT-2PWS3098","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3099","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3142","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3102","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3103","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3128","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3106","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3107","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3108","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3123","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3223","name":"ENCHUFE (NV)- DWC-FSFE0007","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0007"},{"id":"SKT-2PWS3118","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3119","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3181","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3126","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3127","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3125","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3136","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3137","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3138","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3144","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3165","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3166","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3148","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3225","name":"ENCHUFE (NV)- DWC-FSFE0002","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0002"},{"id":"SKT-2PWS3173","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3174","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3152","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3179","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3183","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3184","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DHR-ASE0002","name":"DESHIDRATADOR AIRE SECO EQS. ELECTRONICOS N-2","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCTV0001","name":"CPU PUESTO DE CONTROL CCTV","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0005","name":"MONITOR CPU CCTV","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SICP0001","name":"PANTALLA MURAL CCC","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO3001","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO3002","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"RXU-MEFE0001","name":"UNIDAD MOVIL DE RAYOS X (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"STE-MEFE0001","name":"ESTERILIZADOR CON PUERTA DE PERSIANA Y CAJONES EXTRAIBLES (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"STE-MEFE0002","name":"ESTERILIZADOR MICROCLAVE (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-MEFE0005","name":"RFR-MEFE0001 FRIGORIFICOBAJO MESETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: RFR-MEFE0001"},{"id":"SKT-MEFE0011","name":"RFR-MEFE0002 ARMARIO REFRIGERADOR PARA MEDICAMENTOS Y VACUNAS","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: RFR-MEFE0002"},{"id":"SKT-MEFE0009","name":"UME-MEFE0010 ANALIZADOR AUTOMÁTICO DE BIOQUÍMICA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: UME-MEFE0010"},{"id":"SKT-MEFE0045","name":"ENCHUFE EQUIPOS DE TELEMEDICINA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-MEFE0033","name":"BNK-MEFE0005 CAMA DE HOSPITALCON BANDEJA PLEGABLE","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BNK-MEFE0005"},{"id":"SKT-MEFE0034","name":"BNK-MEFE0006 CAMA DE HOSPITALCON BANDEJA PLEGABLE","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BNK-MEFE0006"},{"id":"SKT-MEFE0044","name":"ENCHUFE EQUIPOS DE TELEMEDICINA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-MEFE0003","name":"XRD-MEFE0002 NEGATOSCOPIO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: XRD-MEFE0002"},{"id":"SKT-MEFE0002","name":"LIF-MEFE0001 LÁMPARA DE MAMPARO ARTICULADA CON LUPA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: LIF-MEFE0001"},{"id":"SKT-MEFE0001","name":"LFF-MEFE0005 APARATO DE ALUMBRADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: LFF-MEFE0005"},{"id":"BNK-MEFE0007","name":"CAMA DE HOSPITALCON BANDEJA PLEGABLE (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0004","name":"GENERADOR DE OXIGENO SIMPLE (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0011","name":"GENERADOR DE OXIGENO SIMPLE (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0005","name":"GENERADOR DE OXIGENO SIMPLE (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0012","name":"GENERADOR DE OXIGENO SIMPLE (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0006","name":"GENERADOR DE OXIGENO SIMPLE (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0013","name":"GENERADOR DE OXIGENO SIMPLE (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-MEFE0017","name":"DSP-MEFE0001 (UPS) MONITOR DE SIGNOS VITALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-MEFE0001"},{"id":"SKT-MEFE0018","name":"DSP-MEFE0002 (UPS) MONITOR DE SIGNOS VITALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-MEFE0002"},{"id":"SKT-MEFE0029","name":"SSP-MEFE0004 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SSP-MEFE0004"},{"id":"SKT-MEFE0030","name":"SSP-MEFE0005 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SSP-MEFE0005"},{"id":"SKT-MEFE0021","name":"EQR-MEFE0007 (UPS) RESPIRADOR AUTOMÁTICO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: EQR-MEFE0007"},{"id":"SKT-MEFE0022","name":"EQR-MEFE0008 (UPS) RESPIRADOR AUTOMÁTICO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: EQR-MEFE0008"},{"id":"SKT-MEFE0019","name":"DSP-MEFE0003 (UPS) MONITOR DE SIGNOS VITALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-MEFE0003"},{"id":"SKT-MEFE0020","name":"DSP-MEFE0004 (UPS) MONITOR DE SIGNOS VITALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-MEFE0004"},{"id":"SKT-MEFE0031","name":"SSP-MEFE0006 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SSP-MEFE0006"},{"id":"SKT-MEFE0032","name":"SSP-MEFE0007 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SSP-MEFE0007"},{"id":"SKT-MEFE0023","name":"EQR-MEFE0009 (UPS) RESPIRADOR AUTOMÁTICO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: EQR-MEFE0009"},{"id":"SKT-MEFE0024","name":"EQR-MEFE0010 (UPS) RESPIRADOR AUTOMÁTICO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: EQR-MEFE0010"},{"id":"SKT-MEFE0035","name":"DSP-MEFE0005 (UPS) MONITOR DE SIGNOS VITALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-MEFE0005"},{"id":"SKT-MEFE0037","name":"EQR-MEFE0002 (UPS) RESPIRADOR AUTOMÁTICO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: EQR-MEFE0002"},{"id":"SKT-MEFE0041","name":"SSP-MEFE0002 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SSP-MEFE0002"},{"id":"SKT-MEFE0036","name":"DSP-MEFE0006 (UPS) MONITOR DE SIGNOS VITALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-MEFE0006"},{"id":"SKT-MEFE0038","name":"EQR-MEFE0003 (UPS) RESPIRADOR AUTOMÁTICO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: EQR-MEFE0003"},{"id":"SKT-MEFE0042","name":"SSP-MEFE0003 (UPS) EQUIPO ASPIRADOR DE SECRECCIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SSP-MEFE0003"},{"id":"UME-MEFE0004","name":"BISTURI ELECTROCOAGULADOR (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BNK-MEFE0002","name":"MESA DE OPERACIONES (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SSP-MEFE0001","name":"EQUIPO ASPIRADOR DE SECRECCIONES (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0001","name":"GENERADOR DE OXIGENO SIMPLE 1 PACIENTE (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-MEFE0008","name":"MONITOR SIGNOS VITALES (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PCIN-SICP0004","name":"TOMA CONEXIÓN PORTÁTIL 04","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PCIN-SICP0005","name":"TOMA CONEXIÓN PORTÁTIL 05","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PCIN-SICP0010","name":"TOMA CONEXIÓN PORTÁTIL 10","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0007","name":"CAJA DOMO EXTERIOR - TVC-CCTV0007","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0008","name":"CAJA DOMO EXTERIOR - TVC-CCTV0008","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4563","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0028 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0028"},{"id":"SKT-2PWS4111","name":"ENCHUFE DOBLE (VM) - PTR-GDIG0001 Y FIT-GDIG0005","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-GDIG0001"},{"id":"SKT-2PWS4112","name":"ENCHUFE DOBLE (VM) - PTR-GDIG0002 Y FIT-GDIG0006","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-GDIG0002"},{"id":"RPT-VDSS0003","name":"ETHERNET REPEATER","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0003","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0004","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0005","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0009","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0010","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0011","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0012","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0013","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0014","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0048","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0061","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0065","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0010","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0011","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0066","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0035","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0044","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0045","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0040","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0041","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0042","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0043","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4117","name":"ENCHUFE SIMPLE (VM) - DSP-CSSS0001","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CSSS0001"},{"id":"JBX-2PWS4079","name":"CAJA DE CONEXIONES - PC's RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4521","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0104 Y DSP-CCMN0057)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0104"},{"id":"SKT-2PWS4523","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0105 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0105"},{"id":"SKT-2PWS4575","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS4537","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0116 Y DSP-CCMN0064)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0116"},{"id":"JBX-2PWS4059","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4501","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0089 Y DSP-CCMN0047)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0089"},{"id":"SKT-2PWS4576","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0090 Y DSP-CCMN0048)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0090"},{"id":"SKT-2PWS4504","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0091 Y DSP-CCMN0049)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0091"},{"id":"SKT-2PWS4505","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0028 Y PTR-CCMN0029)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0028"},{"id":"JBX-2PWS4057","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4512","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0094 Y DSP-CCMN0052)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0094"},{"id":"SKT-2PWS4577","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0095 Y DSP-CCMN0053)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0095"},{"id":"SKT-2PWS4514","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0096 Y DSP-CCMN0054)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0096"},{"id":"SKT-2PWS4515","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0031 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0031"},{"id":"SKT-2PWS4539","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0152 Y DSP-CCMN0085)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0152"},{"id":"SKT-2PWS4540","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0153 Y DSP-CCMN0086)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0153"},{"id":"SKT-2PWS4543","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0041 Y CPU-CCMN0155)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0041"},{"id":"SKT-2PWS4541","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0189 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0189"},{"id":"SKT-2PWS4584","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0188 Y DSP-CCMN0113)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0188"},{"id":"JBX-2PWS4063","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4546","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0166 Y DSP-CCMN0096)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS4547","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0168 Y DSP-CCMN0097)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0168"},{"id":"SKT-2PWS4548","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0045 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0045"},{"id":"SKT-2PWS4581","name":"ENCHUFE DOBLE (VM) - RED CIBERSEGURIDAD (ITU-CYDS0001 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: ITU-CYDS0001"},{"id":"JBX-2PWS4065","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4558","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0174 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0174"},{"id":"SKT-2PWS4560","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0175 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0175"},{"id":"SKT-2PWS4562","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0176 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0176"},{"id":"SKT-2PWS4570","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0187 Y DSP-CCMN0112)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0187"},{"id":"SKT-2PWS4571","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS4542","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0060 Y CPU-CCMN0154)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0060"},{"id":"SKT-2PWS4582","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0067 Y CPU-CCMN0192)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0067"},{"id":"SKT-2PWS4583","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0067 Y CPU-CCMN0192)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS4502","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0037 Y CPU-CCMN0092)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0037"},{"id":"SKT-2PWS4507","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0038 Y CPU-CCMN0099)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0038"},{"id":"SKT-2PWS4511","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0039 Y CPU-CCMN0097)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0039"},{"id":"SKT-2PWS4517","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0040 Y CPU-CCMN0102)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0040"},{"id":"SKT-2PWS4519","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0041 Y CPU-CCMN0103)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0041"},{"id":"SKT-2PWS4522","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0042 Y CPU-CCMN0106)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0042"},{"id":"SKT-2PWS4524","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0043 Y CPU-CCMN0107)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0043"},{"id":"SKT-2PWS4528","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0045 Y CPU-CCMN0113)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0045"},{"id":"SKT-2PWS4530","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0044 Y CPU-CCMN0114)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0044"},{"id":"SKT-2PWS4535","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0066 Y CPU-CCMN0191)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0066"},{"id":"SKT-2PWS4585","name":"ENCHUFE DOBLE (VM) - RED ROJA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS4538","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0046 Y CPU-CCMN0117)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0046"},{"id":"SKT-2PWS4545","name":"ENCHUFE DOBLE (VM) - RED ROJA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS4550","name":"ENCHUFE DOBLE (VM) - RED ROJA (SEL-CCMN0063 Y CPU-CCMN0172)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SEL-CCMN0063"},{"id":"SKT-2PWS4118","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4119","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4120","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4121","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL3017","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0009","name":"BATERIA LAVABOS 1 PILETA ASEO (01-86-2-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4080","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4081","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4084","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4085","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4078","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4079","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL3009","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0005","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL3008","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0006","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4057","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4058","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4060","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4061","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4063","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4064","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4066","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4067","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4069","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4070","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4072","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4073","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL3001","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0013","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TRM-GYME0001","name":"CINTA DE CORRER (GIMNASIO 01-97-2-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4115","name":"ENCHUFE DOBLE (NV) - BIC-GYME0001 Y BIC-GYME0003","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BIC-GYME0001"},{"id":"SKT-2PWS4116","name":"ENCHUFE DOBLE (NV) - BIC-GYME0002 Y BIC-GYME0004","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BIC-GYME0002"},{"id":"TRM-GYME0002","name":"CINTA DE CORRER (GIMNASIO 01-97-2-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4002","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4033","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4029","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4030","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4035","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4009","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4037","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4105","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4023","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4024","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4106","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4038","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4033","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4034","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4025","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4037","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4038","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4043","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4020","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4021","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4020","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4097","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4098","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4099","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4040","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4124","name":"ENCHUFE (NV)- DWC-FSFE0008","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0008"},{"id":"SKT-2PWS4019","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4025","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4026","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4109","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4014","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4015","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4016","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4017","name":"ENCHUFE DOBLE 230V (NV) - SHD-OFFE0005","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SHD-OFFE0005"},{"id":"SKT-2PWS4018","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4026","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4022","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4010","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4011","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4008","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4123","name":"ENCHUFE DOBLE (NV)- DWC-FSFE0010 Y SPARE","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0010"},{"id":"SKT-2PWS4103","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4104","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4005","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4041","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4042","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4043","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4044","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4003","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4075","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4076","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4077","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4011","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4122","name":"ENCHUFE DOBLE (NV)- DWC-FSFE0015 Y SPARE","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0015"},{"id":"SKT-2PWS4035","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4036","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4041","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4048","name":"ENCHUFE DOBLE 230V (NV) - HD-OFFE0002","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SHD-OFFE0002"},{"id":"SKT-2PWS4049","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4050","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4051","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4052","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CDG0003","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CDG0004","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5063","name":"ENCHUFE SIMPLE (VS) - BATERÍA DE ARRANQUE BUQUE MUERTO","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: BTR-GEN0002"},{"id":"PCIN-SICP0002","name":"TOMA CONEXIÓN PORTÁTIL 02","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PCIN-SICP0012","name":"TOMA DE CONEXIÓN A TIERRA N-2","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5512","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0027 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0027"},{"id":"ICB-NBQ4001","name":"CAJA CONEXIÓN INTERFACE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0005","name":"CAJA DOMO EXTERIOR - TVC-CCTV0005","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0006","name":"CAJA DOMO EXTERIOR - TVC-CCTV0006","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-CCTV0011","name":"CAJA DOMO EXTERIOR - TVC-CCTV0011","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SICP0002","name":"MONITOR SICP PUENTE AUXILIAR","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0016","name":"MONITOR CCTV","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO4001","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO4002","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PNL-ACO4003","name":"PANEL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0003","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0004","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0005","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0026","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0027","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5068","name":"ENCHUFE SIMPLE (VM) - EQUIPO TELEMETRÍA VLS","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS5069","name":"ENCHUFE SIMPLE (VM) - EQUIPO TELEMETRÍA VLS","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5514","name":"ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS5509","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0180 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0180"},{"id":"SKT-2PWS5511","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0181 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0181"},{"id":"SKT-2PWS5513","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0190 Y DSP-CCMN0115)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0190"},{"id":"SKT-2PWS5504","name":"ENCHUFE DOBLE (VM) - EQUIPOS PUESTO GUARDIA","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS5507","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"CTP-SMBC0015","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0016","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0025","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-SMBC0026","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5010","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5027","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5043","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5044","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5008","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5020","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5021","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5000","name":"CAJA DE CONEXIÓN","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5015","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5016","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5017","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5004","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5007","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3028","name":"CAJA DE CONEXION ASEO MODULAR","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5054","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5055","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5029","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5030","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5024","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5040","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5041","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5042","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5019","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5065","name":"ENCHUFE (NV)- DWC-FSFE0003","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0003"},{"id":"SKT-2PWS5046","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5047","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5021","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5050","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5051","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5018","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5056","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5057","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5058","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5031","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5032","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5061","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5508","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0020 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0020"},{"id":"SKT-2PWS5510","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0021 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0021"},{"id":"DSP-CCTV0006","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0049","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0050","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CTP-CSSS0067","name":"PANEL DE CONTROL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0064","name":"KVM 4 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0185","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6502","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0182 Y DSP-CCMN0109)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0182"},{"id":"SKT-2PWS6503","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0186 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0186"},{"id":"JBX-2PWS6031","name":"CAJA DE CONEXIÓN - PC'S RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6505","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0183 Y DSP-CCMN0110)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0183"},{"id":"SKT-2PWS6506","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS6507","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0184 Y DSP-CCMN0111)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0184"},{"id":"SKT-2PWS6508","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0050 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0050"},{"id":"LAP-GDIG0001","name":"PORTÁTIL ADUANA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6020","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6021","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6039","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6040","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6022","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6023","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6037","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6038","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6025","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6026","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6044","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6045","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0003","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0004","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6047","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6048","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6050","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6051","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6067","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6068","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6056","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6057","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6063","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6064","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6089","name":"ENCHUFE DOBLE (NV)- DWC-FSFE0009 Y SPARE","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0009"},{"id":"SKT-2PWS6001","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6002","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6003","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6004","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6005","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6006","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6007","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6008","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS6028","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6011","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6012","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6017","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6018","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6019","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6075","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS6003","name":"CAJA DE CONEXIONES - ASOCIADO A SKT-2PWS6009 (d &gt; 15m)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6028","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6029","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6030","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6031","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6032","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6033","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6034","name":"ENCHUFE DOBLE 230 V (NV) - SHD-OFFE0004","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SHD-OFFE0004"},{"id":"SKT-2PWS6074","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6035","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6041","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6042","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6043","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6053","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6054","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6055","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS6005","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6078","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6079","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS6030","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6060","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6061","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS6025","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6070","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6071","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL4008","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6086","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6087","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6510","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0043 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0043"},{"id":"SKT-2PWS6500","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0031 Y LSR-TVSY0011)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6501","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0032 Y LSR-TVSY0012)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0032"},{"id":"RFR-FSFE0002","name":"FRIGORIFICO SALA ESTAR CABOS 1ª","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"MCW-FSFE0002","name":"MICROONDAS SALA ESTAR CABOS 1ª","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"COF-FSFE0002","name":"MAQUINA CAFE SALA ESTAR CABOS 1ª","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BRT-FSFE0002","name":"TOSTADORA SALA ESTAR CABOS 1ª","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ELU-UTSY0001","name":"UWT ELECTRONIC UNIT (UWT-EU)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"PRE-LAMS0001","name":"RECEIVER-TRANSMITTER PROCESSOR GROUP (UNIT 1)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"RCK-UAVS0001","name":"TRANSPORTABLE GROUND CONTROL STATION (ASO-D)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"ANT-UAVS0001","name":"DIRECTIONAL ANTENNA UAV (PORT)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"ANT-UAVS0002","name":"DIRECTIONAL ANTENNA UAV (STBD)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"PRE-MFRS0003","name":"SIGNAL DATA PROCESSOR","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"RCK-MFRS0002","name":"COMPUTER SIGNAL GENERATOR-SYNCHRONIZER NO. 2","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"RCK-MFRS0006","name":"CONTROL MONITORING UNIT NO. 2","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"RCK-MFRS0001","name":"COMPUTER SIGNAL GENERATOR-SYNCHRONIZER NO. 1","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"RCK-MFRS0005","name":"CONTROL MONITORING UNIT NO. 1","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"ICB-TLSY0002","name":"TORPEDO TUBE TERMINAL BOX [W/ XFMR] (PORT)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"ICB-TLSY0001","name":"TORPEDO TUBE TERMINAL BOX [W/ XFMR] (STBD)","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"SKT-1PWS0001","name":"ENCHUFE CON INTERRUPTOR IP 56 TOMA MONOFÁSICA","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"SKT-1PWS0002","name":"ENCHUFE CON INTERRUPTOR IP 56 TOMA MONOFÁSICA","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"SKT-1PWS0003","name":"ENCHUFE CON INTERRUPTOR IP 56 TOMA MONOFÁSICA","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"LCH-UAVS0001","name":"SUPERWEDGE LAUNCHER","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"BST-UAVS0001","name":"SKYHOOK RECOVERY STATION","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"CBX-HMA0001","name":"EQUIPO MOVIMIENTO AERONAVES - CARGADOR BATERIAS","kind":"consumidor","voltage":"115","spare":false,"virtual":false},{"id":"TET-6PWS1001","name":"TRANSMISOR TEMPERATURA TRAFO Nº1 (AB)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS1002","name":"TRANSMISOR TEMPERATURA TRAFO Nº1 (BC)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS1003","name":"TRANSMISOR TEMPERATURA TRAFO Nº1 (CA)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS2001","name":"TRANSMISOR TEMPERATURA TRAFO Nº2 (AB)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS2002","name":"TRANSMISOR TEMPERATURA TRAFO Nº2 (BC)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS2003","name":"TRANSMISOR TEMPERATURA TRAFO Nº2 (CA)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBQ2001","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD2001","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBCD2002","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD2002","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBCD2003","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD2003","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBCD2004","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI1 MARCA DPI-NBCD2004","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBQ2005","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD2005","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS3001","name":"TRANSMISOR TEMPERATURA TRAFO Nº3 (AB)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS3002","name":"TRANSMISOR TEMPERATURA TRAFO Nº3 (BC)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS3003","name":"TRANSMISOR TEMPERATURA TRAFO Nº3 (CA)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"CTP-DMG0001","name":"PANEL DE CONTROL BEM500 - CAUDALIMETROS COMBUSTIBLE","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"CTP-DMG0002","name":"PANEL DE CONTROL BEM500 - CAUDALIMETROS COMBUSTIBLE","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBQ3002","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD3002","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBCD3003","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD3003","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBQ3005","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD3005","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS4001","name":"TRANSMISOR TEMPERATURA TRAFO Nº4 (AB)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS4002","name":"TRANSMISOR TEMPERATURA TRAFO Nº4 (BC)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS4003","name":"TRANSMISOR TEMPERATURA TRAFO Nº4 (CA)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"CTP-DMG0003","name":"PANEL DE CONTROL BEM500 - CAUDALIMETROS COMBUSTIBLE","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"CTP-DMG0004","name":"PANEL DE CONTROL BEM500 - CAUDALIMETROS COMBUSTIBLE","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBQ3001","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI MARCA DPI-NBCD3001","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DPI-NBQ3004","name":"INDICADOR DE PRESIÓN DIFERENCIAL DPI1 MARCA DPI-NBCD3004","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS5001","name":"TRANSMISOR TEMPERATURA TRAFO Nº5 (AB)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS5002","name":"TRANSMISOR TEMPERATURA TRAFO Nº5 (BC)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS5003","name":"TRANSMISOR TEMPERATURA TRAFO Nº5 (CA)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS6001","name":"TRANSMISOR TEMPERATURA TRAFO Nº6 (AB)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS6002","name":"TRANSMISOR TEMPERATURA TRAFO Nº6 (BC)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"TET-6PWS6003","name":"TRANSMISOR TEMPERATURA TRAFO Nº6 (CA)","kind":"consumidor","voltage":"24","spare":false,"virtual":false},{"id":"DSP-CCTV0001","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0026","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0023","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0118","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0065","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0122","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0119","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0066","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0120","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0067","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0036","name":"IMPRESORA A3 COLOR MFP GRANDE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0124","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0069","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1013","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1014","name":"ENCHUFE DOBLE 230V (NV) - SHD-OFFE0006","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SHD-OFFE0006"},{"id":"SKT-2PWS1010","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1011","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1056","name":"ENCHUFE (NV)- DWC-FSFE0012","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0012"},{"id":"SKT-2PWS1016","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1017","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS1025","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","localName":"PASILLO","spare":false,"virtual":false},{"id":"SKT-2PWS1019","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","localName":"PAÑOL TROZO REPARACIÓN N-2F","spare":false,"virtual":false},{"id":"SKT-2PWS1020","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","localName":"PAÑOL TROZO REPARACIÓN N-2F","spare":false,"virtual":false},{"id":"DWC-FSFE0001","name":"FUENTE FRIA CAMARA BOMBAS","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCTV0003","name":"CPU PUESTO DE CONTROL CCTV","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCV-CCMN0013","name":"CONVERSOR DE MEDIOS FO/RJ45","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"VDU-CCTV0003","name":"EQUIPO VTC SALA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0009","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0010","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0011","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0012","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0013","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0014","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0015","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LAP-NBQ0001","name":"Servidor RADS Tipo 1","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2647","name":"ENCHUFE DOBLE (VS) - RED CCTV (DSP-CCTV0025 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DSP-CCTV0025"},{"id":"SCV-CCMN0012","name":"CONVERSOR DE MEDIOS FO/RJ45","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"VDU-CCTV0001","name":"EQUIPO VTC SALA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SCV-CCMN0011","name":"CONVERSOR DE MEDIOS FO/RJ45","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"VDU-CCTV0002","name":"EQUIPO VTC SALA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-GMDS0001","name":"CARGADOR PORTATIL","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0019","name":"MONITOR 2-1","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0020","name":"MONITOR 2-2","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0021","name":"MONITOR 2-3","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0022","name":"MONITOR 2-4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0014","name":"MONITOR 1-5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0015","name":"MONITOR 1-6","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0016","name":"MONITOR 1-7","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0017","name":"MONITOR 1-8","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0006","name":"CAJA MAJIIC","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LAP-CCSY0003","name":"ENCHUFE SIMPLE (VM) - LAP-CCSY0003","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CYDS0006","name":"ENCHUFE DOBLE (VM) - RED CIBERSEGURIDAD (ITU-CYDS0006 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0003","name":"CAJA VIDEO 2IP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0009","name":"CAJA VIDEO 2IP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0011","name":"CAJA VIDEO 2IP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0012","name":"CAJA VIDEO 2IP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0013","name":"CAJA VIDEO 2IP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CCSY0014","name":"CAJA VIDEO 2IP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0001","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0001 Y DSP-CCMN0001)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2152","name":"CAJA DE CONEXIÓN (VM) - ASOCIADO A SKT-2PWS2502 Y SKT-2PWS2503 (d &gt; 15m)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0002","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0002 Y DSP-CCMN0002)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-NDDS0001","name":"UNIDAD AUXILIAR DE MANTENIMIENTO (UAM)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0023","name":"MONITOR 2-5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0024","name":"MONITOR 2-6","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0025","name":"MONITOR 2-7","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0026","name":"MONITOR 2-8","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0010","name":"MONITOR 1-1","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0011","name":"MONITOR 1-2","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0012","name":"MONITOR 1-3","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-SDSY0013","name":"MONITOR 1-4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0012","name":"TV LED 55","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0013","name":"TV LED 55","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0001","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0002","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0007","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0008","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0009","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0010","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0011","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0012","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0014","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0015","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0016","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0017","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0033","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0034","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0001","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0002","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0003","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0004","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0005","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTC-XCOM0006","name":"CARGADOR SIMPLE SIRDEE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0018","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0019","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SHD-OFFE0008","name":"DESTRUCTORA DE DOCUMENTOS LOCAL MANDO EMBARCADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2004","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2005","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2006","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0014","name":"FUENTE FRIA PASILLO BABOR (POPA DEL PUENTE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2079","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2080","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0013","name":"FUENTE FRIA PASILLO BABOR (01-142-2-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2128","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2129","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TUH-CAL2021","name":"CALENTADORES ASEOS NO MODULARES (CONVECTOR)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"WAB-SANI0016","name":"BATERIA LAVABOS 1 PILETA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2118","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2119","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2120","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SHD-OFFE0007","name":"TRITURADORA DE PAPEL KOBRA 400HS CLASE A. OFICINA PUBLICACIONES RESERVADAS.","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2121","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2157","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS2107","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2158","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0016","name":"FUENTE FRIA SALA DE ESTAR SUBOFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CTG0001","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CTG0002","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CTG0003","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CTG0004","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CTG0005","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CTG0006","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CTG0007","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-CTG0008","name":"SIFON CALEFACTADO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"VDU-CCTV0004","name":"EQUIPO VTC SALA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"VDU-CCTV0005","name":"EQUIPO VTC SALA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0159","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0089","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0161","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0091","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0162","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0092","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0067","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0035","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0069","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0037","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0070","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0038","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0073","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0039","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0074","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0040","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0075","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0041","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0076","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0042","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0027","name":"IMPRESORA LASER A3 COLOR MFP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0080","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0068","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0036","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0023","name":"IMPRESORA LASER A4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0081","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0082","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0044","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0085","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0086","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0046","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0163","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0093","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0164","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0094","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0158","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0088","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0043","name":"IMPRESORA LASER A4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0028","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0071","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0029","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0072","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0032","name":"KVM 4 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0077","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0030","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0078","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0031","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0079","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0033","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0083","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0034","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0084","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0035","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0087","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0036","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0088","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0022","name":"TV LED 65","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0023","name":"TV LED 43","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0024","name":"TV LED 43","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0028","name":"TV LED 65","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LSR-TVSY0007","name":"BARRA SONIDO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0029","name":"TV LED 43","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LSR-TVSY0008","name":"BARRA SONIDO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0025","name":"TV LED 65","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LSR-TVSY0009","name":"BARRA SONIDO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0026","name":"TV LED 65","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LSR-TVSY0010","name":"BARRA SONIDO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0027","name":"TV LED 43","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0003","name":"TV LED 43","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0004","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0005","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SLE-FSFE0001","name":"CORTAFIAMBRE COCINA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SLE-FSFE0002","name":"SIERRA DE CONGELADOS COCINA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ELS-FSFE0001","name":"BASCULA PANADERIA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ELS-FSFE0002","name":"BASCULA COCINA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BRT-FSFE0004","name":"TOSTADOR COMEDOR SUBOFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"VEM-FSFE0007","name":"DISPENSADOR CAFE COMEDOR SUBOFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3011","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3012","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3102","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3015","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3032","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3033","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3034","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3187","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SHD-OFFE0001","name":"TRITURADORA DOCUMENTOS OFICINA SERVICIO SISTEMA COMBATE (01-131-0-Q)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3036","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3042","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3052","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3053","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3058","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3059","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3226","name":"ENCHUFE DOBLE (NV)- DWC-FSFE0011 Y SPARE","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0011"},{"id":"SKT-2PWS3061","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3110","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3066","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3067","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3068","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3069","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0017","name":"FUENTE FRIA ( BIBLIOTECA/SALA REUNIONES/ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3095","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3096","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3100","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3101","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0006","name":"FUENTE FRIA CAMARA MAQUINAS PROA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3104","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3105","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3110","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3124","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3120","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3121","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3192","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0007","name":"FUENTE FRIA PASILLO 2ª CUBIERTA (FRENTE COMEDOR SUBOFICIALES)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3122","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3124","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3125","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS3127","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3144","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3169","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3170","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3177","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3178","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0002","name":"FUENTE FRIA CAMARA MAQUINAS AUXILIARES N-1","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3185","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3186","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"RFR-MEFE0001","name":"FRIGORIFICOBAJO MESETA (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"RFR-MEFE0002","name":"ARMARIO REFRIGERADOR PARA MEDICAMENTOS Y VACUNAS (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"UME-MEFE0010","name":"ANALIZADOR AUTOMÁTICO DE BIOQUÍMICA (ENFERMERIA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BNK-MEFE0005","name":"CAMA DE HOSPITALCON BANDEJA PLEGABLE (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BNK-MEFE0006","name":"CAMA DE HOSPITAL CON BANDEJA PLEGABLE (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"XRD-MEFE0002","name":"NEGATOSCOPIO (CONSULTA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LIF-MEFE0001","name":"LÁMPARA DE MAMPARO ARTICULADA CON LUPA (CONSULTA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LFF-MEFE0005","name":"APARATO DE ALUMBRADO (CONSULTA)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-MEFE0001","name":"MONITOR DE SIGNOS VITALES (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-MEFE0002","name":"MONITOR DE SIGNOS VITALES (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SSP-MEFE0004","name":"EQUIPO ASPIRADOR DE SECRECIONES (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SSP-MEFE0005","name":"EQUIPO ASPIRADOR DE SECRECIONES (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0007","name":"RESPIRADOR AUTOMÁTICO (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0008","name":"RESPIRADOR AUTOMÁTICO (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-MEFE0003","name":"MONITOR DE SIGNOS VITALES (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-MEFE0004","name":"MONITOR DE SIGNOS VITALES (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SSP-MEFE0006","name":"EQUIPO ASPIRADOR DE SECRECIONES (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SSP-MEFE0007","name":"EQUIPO ASPIRADOR DE SECRECIONES (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0009","name":"RESPIRADOR AUTOMÁTICO (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0010","name":"RESPIRADOR AUTOMÁTICO (HOSPITAL INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-MEFE0005","name":"MONITOR DE SIGNOS VITALES (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0002","name":"RESPIRADOR AUTOMÁTICO (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SSP-MEFE0002","name":"EQUIPO ASPIRADOR DE SECRECCIONES (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-MEFE0006","name":"MONITOR DE SIGNOS VITALES (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"EQR-MEFE0003","name":"RESPIRADOR AUTOMÁTICO (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SSP-MEFE0003","name":"EQUIPO ASPIRADOR DE SECRECCIONES (HOSPITAL NO INFECCIOSOS)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0028","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-GDIG0001","name":"Reserva de espacio Impresora 3D (Gemelo Digital) #1","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-GDIG0005","name":"Armario calefactado para conservación de material de impresión 3D","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-GDIG0002","name":"Reserva de espacio Impresora 3D (Gemelo Digital) #2","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"FIT-GDIG0006","name":"ARMARIO SECADOR","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CSSS0001","name":"MONITOR SERVIDOR CSSS","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4516","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0100 Y DSP-CCMN0055)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0100"},{"id":"SKT-2PWS4518","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0101 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0101"},{"id":"SKT-2PWS4574","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"SKT-2PWS4510","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0093 Y DSP-CCMN0051)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0093"},{"id":"CPU-CCMN0104","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0057","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0105","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0116","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0064","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4506","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0098 Y DSP-CCMN0050)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0098"},{"id":"SKT-2PWS4508","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0030 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0030"},{"id":"CPU-CCMN0089","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0047","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0090","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0048","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0091","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0049","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0028","name":"IMPRESORA LASER A4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0029","name":"IMPRESORA LASER A3 COLOR MFP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4060","name":"CAJA DE CONEXIONES - PC'S RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4526","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0108 Y DSP-CCMN0059)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0108"},{"id":"SKT-2PWS4534","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0112 Y DSP-CCMN0063)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0112"},{"id":"SKT-2PWS4527","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0115 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0115"},{"id":"SKT-2PWS4536","name":"ENCHUFE DOBLE (VM) - RED NEGRA (SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado"},{"id":"CPU-CCMN0094","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0052","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0095","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0053","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0096","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0054","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0031","name":"IMPRESORA LASER A4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0152","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0085","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0153","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0086","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0041","name":"IMPRESORA LASER A4 MFP","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0155","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0189","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0188","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0113","name":"PANTALLA RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4549","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0169 Y DSP-CCMN0098)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0169"},{"id":"SKT-2PWS4552","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0170 Y DSP-CCMN0099)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0170"},{"id":"SKT-2PWS4554","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0171 Y DSP-CCMN0100)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0171"},{"id":"SKT-2PWS4556","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0047 Y PTR-CCMN0048)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0047"},{"id":"SKT-2PWS4553","name":"ENCHUFE DOBLE (VM) - RED MULTI (CPU-CCMN0173 Y SEL-CCMN0065)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0173"},{"id":"SKT-2PWS4555","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0046 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0046"},{"id":"CPU-CCMN0168","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0097","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0045","name":"IMPRESORA LASER A4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"ITU-CYDS0001","name":"ADUANA PLATAFORMA#1","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4565","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0177 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0177"},{"id":"SKT-2PWS4567","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0178 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0178"},{"id":"SKT-2PWS4569","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPT-CCMN0179 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0179"},{"id":"CPU-CCMN0174","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0175","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0176","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0187","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0112","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0060","name":"KVM 4 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0154","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0067","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0192","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0037","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0092","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0038","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0099","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0039","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0097","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0040","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0102","name":"PC RED ROJA","kind":"consumidor","voltage":"230","sp