are":false,"virtual":false},{"id":"SEL-CCMN0041","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0103","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0042","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0106","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0043","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0107","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0045","name":"KVM 4 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0113","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0044","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0114","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0066","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0191","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0046","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0117","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0063","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0172","name":"PC RED ROJA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BIC-GYME0001","name":"BICICLETA ESTATICA (GIMNASIO 01-97-2-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BIC-GYME0003","name":"BICICLETA ELIPTICA (GIMNASIO 01-97-2-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BIC-GYME0002","name":"BICICLETA ELIPTICA (GIMNASIO 01-97-2-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BIC-GYME0004","name":"BICICLETA ESTATICA (GIMNASIO 01-97-2-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4072","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4503","name":"ENCHUFE DOBLE (VM) - RED TVSY (TVR-TVSY0007 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0007"},{"id":"SKT-2PWS4500","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0006 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4513","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0008 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0008"},{"id":"SKT-2PWS4578","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0041 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0041"},{"id":"SKT-2PWS4579","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0042 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0042"},{"id":"SKT-2PWS4027","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4028","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4084","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4006","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4007","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4004","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4005","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4125","name":"ENCHUFE (NV)- DWC-FSFE0005","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0005"},{"id":"SKT-2PWS4126","name":"ENCHUFE (NV)- DWC-FSFE0004","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: DWC-FSFE0004"},{"id":"SKT-2PWS4031","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4032","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4053","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4054","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4107","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4108","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4100","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4101","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4102","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4001","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4002","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0008","name":"FUENTE FRIA PASILLO 2ª CUBIERTA (FRENTE TALLER GENERAL)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SHD-OFFE0005","name":"TRITURADORA DOCUMENTOS OFICINA SERVICIO ENERGIA Y PROPULSION (2-92-1-Q)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4012","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4014","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4092","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4093","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0010","name":"FUENTE FRIA PASILLO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4045","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4046","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4047","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4127","name":"ENCHUFE DOBLE 230V (NV) - HD-OFFE0003","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: SHD-OFFE0003"},{"id":"SKT-2PWS4088","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4094","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4095","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4096","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0015","name":"FUENTE FRIA GIMNASIO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4055","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4056","name":"ENCHUFE DOBLE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SHD-OFFE0002","name":"TRITURADORA DOCUMENTOS OFICINA UNAEMB (01-95-0-Q)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"BTR-GEN0002","name":"BATERIA N2 ARRANQUE DDGG BUQUE MUERTO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCTV0027","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0180","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0181","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0190","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0115","name":"PANTALLA NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5024","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5025","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5026","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5059","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5022","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5023","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5060","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS5002","name":"CAJA DE CONEXIÓN (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5013","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5010","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5011","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5033","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5034","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5038","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5039","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5048","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5049","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0003","name":"FUENTE FRIA CAMARA DIESEL GENERADORES DE POPA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5052","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5053","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5036","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5037","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0020","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0021","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0182","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0109","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0186","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0183","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0110","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0184","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0111","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0050","name":"IMPRESORA A3 COLOR MFP GRANDE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0009","name":"FUENTE FRIA SALA ESTAR CABOS 1ª","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6076","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6077","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6009","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SHD-OFFE0004","name":"TRITURADORA DOCUMENTOS OFICINA SERVICIO APROVISIONAMIENTO (2-22-1-Q)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6014","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6015","name":"ENCHUFE 230 V (NV) USO GENERICO IP 56","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6059","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6066","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6072","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS6073","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0043","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0032","name":"TV LED 55","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"LSR-TVSY0012","name":"BARRA SONIDO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SHD-OFFE0006","name":"TRITURADOR DOCUMENTOS (OFICINA SERVICIO CONTROL BUQUE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0012","name":"FUENTE FRIA (PASILLO 1-187-4-L)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS1021","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","localName":"PASILLO","spare":false,"virtual":false},{"id":"SKT-2PWS1022","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","localName":"PASILLO","spare":false,"virtual":false},{"id":"DSP-CCTV0025","name":"MONITOR 22","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0003","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0003 Y DSP-CCMN0003)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0001","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0001 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS2159","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3026","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0011","name":"FUENTE FRIA CAMARA OFICIALES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3072","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3123","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3128","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3129","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3193","name":"ENCHUFE 230 V (NV) USO GENERICO IP 44","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3139","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS3140","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0100","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0055","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0101","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0093","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0051","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0098","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0050","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0030","name":"IMPRESORA LASER A4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4529","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0109 Y DSP-CCMN0060)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0109"},{"id":"SKT-2PWS4531","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0110 Y DSP-CCMN0061)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0110"},{"id":"SKT-2PWS4533","name":"ENCHUFE DOBLE (VM) - RED NEGRA (CPU-CCMN0111 Y DSP-CCMN0062)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: CPU-CCMN0111"},{"id":"SKT-2PWS4532","name":"ENCHUFE DOBLE (VM) - RED NEGRA (PTR-CCMN0032 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: PTR-CCMN0032"},{"id":"CPU-CCMN0108","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0059","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0112","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0063","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0115","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0169","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0098","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0170","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0099","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0171","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0100","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0047","name":"IMPRESORA A3 COLOR MFP GRANDE","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0048","name":"PLOTTER A0","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0173","name":"PC RED SAPZO","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SEL-CCMN0065","name":"KVM 2 ENTRADAS / 1 SALIDA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0046","name":"IMPRESORA LASER A4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0177","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0178","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0179","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4073","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4564","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0035 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0035"},{"id":"SKT-2PWS4566","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0039 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0039"},{"id":"SKT-2PWS4568","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0040 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0040"},{"id":"TVR-TVSY0007","name":"TV LED 43","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0008","name":"TV LED 43","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0041","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0042","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4008","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0005","name":"FUENTE FRIA CAMARA REDUCTORES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DWC-FSFE0004","name":"FUENTE FRIA CAMARA MAQUINAS DE POPA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4090","name":"ENCHUFE GENERICO (NV)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SHD-OFFE0003","name":"TRITURADORA DOCUMENTOS OFICINA CENTRAL (01-81-2-Q)","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS5018","name":"ENCHUFE DOBLE 230 V (NV) USO GENERICO IP 20","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0109","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0060","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0110","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0061","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"CPU-CCMN0111","name":"PC RED NEGRA","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"DSP-CCMN0062","name":"MONITOR 21,5","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"PTR-CCMN0032","name":"IMPRESORA LASER A4","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"JBX-2PWS4086","name":"CAJA DE CONEXIONES","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4551","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0030 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0030"},{"id":"SKT-2PWS4557","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0036 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0036"},{"id":"SKT-2PWS4559","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0037 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0037"},{"id":"SKT-2PWS4561","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0038 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0038"},{"id":"TVR-TVSY0035","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0039","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0040","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"SKT-2PWS4509","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0009 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0009"},{"id":"SKT-2PWS4520","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0010 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0010"},{"id":"SKT-2PWS4525","name":"ENCHUFE DOBLE (NV) - RED TVSY (TVR-TVSY0011 Y SPARE)","kind":"consumidor","voltage":"230","spare":false,"virtual":false,"description":"Dedicado: TVR-TVSY0011"},{"id":"TVR-TVSY0030","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0036","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0037","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0038","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0009","name":"TV LED 32","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0010","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"TVR-TVSY0011","name":"TV LED 27","kind":"consumidor","voltage":"230","spare":false,"virtual":false},{"id":"RLP-VLSY0001","name":"PANEL, LAUNCH ENABLE, REMOTE","kind":"consumidor","voltage":"115","spare":false,"virtual":false}],"circuits":[{"id":"xls-00001","excelRow":8,"circuitRef":"MSB-6PWS0001-QG1A","name":"SDG-GENS0001 → PNL-MSB1001A","originId":"SDG-GENS0001","destinationId":"PNL-MSB1001A","lineType":"normal","service":"VS","protectionName":"QG1A","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":38,"cableWeightKg":2537.64},{"id":"xls-00002","excelRow":9,"circuitRef":"MSB-6PWS0001-QG1B","name":"SDG-GENS0002 → PNL-MSB1001B","originId":"SDG-GENS0002","destinationId":"PNL-MSB1001B","lineType":"normal","service":"VS","protectionName":"QG1B","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":38,"cableWeightKg":2537.64},{"id":"xls-00003","excelRow":10,"circuitRef":"MSB-6PWS0002-QG2A","name":"SDG-GENS0003 → PNL-MSB2001A","originId":"SDG-GENS0003","destinationId":"PNL-MSB2001A","lineType":"normal","service":"VS","protectionName":"QG2A","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":12,"cableWeightKg":801.36},{"id":"xls-00004","excelRow":11,"circuitRef":"MSB-6PWS0002-QG2B","name":"SDG-GENS0004 → PNL-MSB2001B","originId":"SDG-GENS0004","destinationId":"PNL-MSB2001B","lineType":"normal","service":"VS","protectionName":"QG2B","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":12,"cableWeightKg":801.36},{"id":"xls-00005","excelRow":23,"circuitRef":"MSB-6PWS0001-Q1A01","name":"PNL-MSB1002A → STA-BTHS0003","originId":"PNL-MSB1002A","destinationId":"STA-BTHS0003","lineType":"normal","service":"VM","protectionName":"Q1A01","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":920.305829,"qKVAr":454.559496,"sKVA":1026.443937,"ibA":858.866207,"pnKW":880.3,"voltage":"690 V","parallelCables":5,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":62.6861,"cableWeightKg":1235.2296},{"id":"xls-00006","excelRow":24,"circuitRef":"MSB-6PWS0001-Q1A02","name":"PNL-MSB1003A → CWP-CHWS0001","originId":"PNL-MSB1003A","destinationId":"CWP-CHWS0001","lineType":"normal","service":"VM","protectionName":"Q1A02","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":55.3447,"cableWeightKg":334.281988},{"id":"xls-00007","excelRow":25,"circuitRef":"MSB-6PWS0001-Q1A03","name":"PNL-MSB1003A → CCM-6PWS0003","originId":"PNL-MSB1003A","destinationId":"CCM-6PWS0003","lineType":"normal","service":"VS","protectionName":"Q1A03","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":108.816281,"qKVAr":64.793668,"sKVA":126.645973,"ibA":105.969691,"pnKW":100.18,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":41.71,"cableWeightKg":199.45722},{"id":"xls-00008","excelRow":26,"circuitRef":"MSB-6PWS0001-Q1A04","name":"PNL-MSB1003A → CCM-6PWS0008","originId":"PNL-MSB1003A","destinationId":"CCM-6PWS0008","lineType":"alternativa","service":"VS","protectionName":"Q1A04","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":61.190255,"qKVAr":35.867736,"sKVA":70.927722,"ibA":59.348028,"pnKW":56.06,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":78.21,"cableWeightKg":374.00022},{"id":"xls-00009","excelRow":27,"circuitRef":"MSB-6PWS0001-Q1A05","name":"PNL-MSB1003A → PWP-FPUS0002","originId":"PNL-MSB1003A","destinationId":"PWP-FPUS0002","lineType":"alternativa","service":"VS","protectionName":"Q1A05","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":76,"cableWeightKg":181.716},{"id":"xls-00010","excelRow":28,"circuitRef":"MSB-6PWS0001-Q1A06","name":"PNL-MSB1004A → ABT-6PWS0001","originId":"PNL-MSB1004A","destinationId":"ABT-6PWS0001","lineType":"normal","service":"VS","protectionName":"Q1A06","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":76.01,"cableWeightKg":1172.30223},{"id":"xls-00011","excelRow":29,"circuitRef":"MSB-6PWS0001-Q1A07","name":"PNL-MSB1004A → ABT-6PWS0006","originId":"PNL-MSB1004A","destinationId":"ABT-6PWS0006","lineType":"alternativa","service":"VS","protectionName":"Q1A07","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":111.58,"cableWeightKg":1720.89834},{"id":"xls-00012","excelRow":30,"circuitRef":"MSB-6PWS0001-Q1A08","name":"PNL-MSB1004A → SPARE-PNL-MSB1004A-Q1A08","originId":"PNL-MSB1004A","destinationId":"SPARE-PNL-MSB1004A-Q1A08","lineType":"normal","service":null,"protectionName":"Q1A08","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00013","excelRow":31,"circuitRef":"MSB-6PWS0001-Q1A09","name":"PNL-MSB1005A → STA-SWFS0001","originId":"PNL-MSB1005A","destinationId":"STA-SWFS0001","lineType":"normal","service":"VS","protectionName":"Q1A09","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":64.9928,"cableWeightKg":204.012399},{"id":"xls-00014","excelRow":32,"circuitRef":"MSB-6PWS0001-Q1A10","name":"PNL-MSB1005A → STA-SWFS0005","originId":"PNL-MSB1005A","destinationId":"STA-SWFS0005","lineType":"alternativa","service":"VS","protectionName":"Q1A10","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":76,"cableWeightKg":238.564},{"id":"xls-00015","excelRow":33,"circuitRef":"MSB-6PWS0001-Q1A11","name":"PNL-MSB1005A → STA-WMTS0001","originId":"PNL-MSB1005A","destinationId":"STA-WMTS0001","lineType":"normal","service":"VS","protectionName":"Q1A11","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":170.108696,"qKVAr":105.423901,"sKVA":200.127877,"ibA":167.454904,"pnKW":156.5,"voltage":"690 V","parallelCables":1,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":54.6275,"cableWeightKg":280.839978},{"id":"xls-00016","excelRow":34,"circuitRef":"MSB-6PWS0001-Q1A12","name":"PNL-MSB1005A → STA-WMTS0002","originId":"PNL-MSB1005A","destinationId":"STA-WMTS0002","lineType":"alternativa","service":"VS","protectionName":"Q1A12","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":170.108696,"qKVAr":105.423901,"sKVA":200.127877,"ibA":167.454904,"pnKW":156.5,"voltage":"690 V","parallelCables":1,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":85,"cableWeightKg":436.985},{"id":"xls-00017","excelRow":35,"circuitRef":"MSB-6PWS0001-Q1A13","name":"PNL-MSB1006A → ABT-6PWS0002","originId":"PNL-MSB1006A","destinationId":"ABT-6PWS0002","lineType":"normal","service":"VS","protectionName":"Q1A13","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":47.68,"cableWeightKg":1470.73728},{"id":"xls-00018","excelRow":36,"circuitRef":"MSB-6PWS0001-Q1A14","name":"PNL-MSB1007A → ABT-6PWS0005","originId":"PNL-MSB1007A","destinationId":"ABT-6PWS0005","lineType":"alternativa","service":"VS","protectionName":"Q1A14","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":69.05,"cableWeightKg":1064.95815},{"id":"xls-00019","excelRow":37,"circuitRef":"MSB-6PWS0001-Q1A15","name":"PNL-MSB1007A → SPARE-PNL-MSB1007A-Q1A15","originId":"PNL-MSB1007A","destinationId":"SPARE-PNL-MSB1007A-Q1A15","lineType":"normal","service":null,"protectionName":"Q1A15","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00020","excelRow":38,"circuitRef":"MSB-6PWS0001-Q1A16","name":"PNL-MSB1007A → STA-SWFS0004","originId":"PNL-MSB1007A","destinationId":"STA-SWFS0004","lineType":"alternativa","service":"VS","protectionName":"Q1A16","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":61,"cableWeightKg":191.479},{"id":"xls-00021","excelRow":39,"circuitRef":"MSB-6PWS0001-Q1A17","name":"PNL-MSB1007A → ABT-PROP0001","originId":"PNL-MSB1007A","destinationId":"ABT-PROP0001","lineType":"normal","service":"VS","protectionName":"Q1A17","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":156.8,"qKVAr":31.839598,"sKVA":160,"ibA":133.878323,"pnKW":156.8,"voltage":"690 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":114.76},{"id":"xls-00022","excelRow":40,"circuitRef":"MSB-6PWS0001-Q1A18","name":"PNL-MSB1008A → VFD-PROP0001","originId":"PNL-MSB1008A","destinationId":"VFD-PROP0001","lineType":"alternativa","service":"VS","protectionName":"Q1A18","protectionModel":"MTZ2 40 H3 M5.0X","protectionCurrentA":4000,"pKWe":3859.864224,"qKVAr":0,"sKVA":3859.864224,"ibA":3229.70094,"pnKW":3400,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"VFD-P2RI-10-3PX","cableLengthM":40.0107,"cableWeightKg":3839.346751},{"id":"xls-00023","excelRow":41,"circuitRef":"MSB-6PWS0001-Q1A19","name":"PNL-MSB1009A → CWP-CHWS0003","originId":"PNL-MSB1009A","destinationId":"CWP-CHWS0003","lineType":"alternativa","service":"VM","protectionName":"Q1A19","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":76,"cableWeightKg":459.04},{"id":"xls-00024","excelRow":42,"circuitRef":"MSB-6PWS0001-Q1A20","name":"PNL-MSB1009A → CCM-6PWS0005","originId":"PNL-MSB1009A","destinationId":"CCM-6PWS0005","lineType":"normal","service":"VS","protectionName":"Q1A20","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":220.122537,"qKVAr":91.339025,"sKVA":238.320685,"ibA":199.412336,"pnKW":207.87,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":55.46,"cableWeightKg":265.20972},{"id":"xls-00025","excelRow":43,"circuitRef":"MSB-6PWS0001-Q1A21","name":"PNL-MSB1009A → CCM-6PWS0007","originId":"PNL-MSB1009A","destinationId":"CCM-6PWS0007","lineType":"alternativa","service":"VS","protectionName":"Q1A21","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":228.544542,"qKVAr":133.697263,"sKVA":264.778333,"ibA":221.550495,"pnKW":208.75,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":42.15,"cableWeightKg":254.586},{"id":"xls-00026","excelRow":55,"circuitRef":"MSB-6PWS0001-QT1B","name":"PNL-MSB1008B → PNL-MSB2008A","originId":"PNL-MSB1008B","destinationId":"PNL-MSB2008A","lineType":"normal","service":"VS","protectionName":"QT1B","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":17,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":60.6,"cableWeightKg":3822.042},{"id":"xls-00027","excelRow":56,"circuitRef":"MSB-6PWS0001-Q1B01","name":"PNL-MSB1002B → VFD-PROP0002","originId":"PNL-MSB1002B","destinationId":"VFD-PROP0002","lineType":"normal","service":"VS","protectionName":"Q1B01","protectionModel":"MTZ2 40 H3 M5.0X","protectionCurrentA":4000,"pKWe":3859.864224,"qKVAr":0,"sKVA":3859.864224,"ibA":3229.70094,"pnKW":3400,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"VFD-P2RI-10-3PX","cableLengthM":56.6339,"cableWeightKg":5434.475776},{"id":"xls-00028","excelRow":57,"circuitRef":"MSB-6PWS0001-Q1B02","name":"PNL-MSB1003B → CCM-6PWS0006","originId":"PNL-MSB1003B","destinationId":"CCM-6PWS0006","lineType":"normal","service":"VS","protectionName":"Q1B02","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":221.803061,"qKVAr":129.007113,"sKVA":256.591958,"ibA":214.700632,"pnKW":202.55,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":41.71,"cableWeightKg":251.9284},{"id":"xls-00029","excelRow":58,"circuitRef":"MSB-6PWS0001-Q1B03","name":"PNL-MSB1003B → CWP-CHWS0002","originId":"PNL-MSB1003B","destinationId":"CWP-CHWS0002","lineType":"alternativa","service":"VM","protectionName":"Q1B03","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":61,"cableWeightKg":368.44},{"id":"xls-00030","excelRow":59,"circuitRef":"MSB-6PWS0001-Q1B04","name":"PNL-MSB1003B → SBT-6PWS0002","originId":"PNL-MSB1003B","destinationId":"SBT-6PWS0002","lineType":"alternativa","service":"VM","protectionName":"Q1B04","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":77.19,"cableWeightKg":369.12258},{"id":"xls-00031","excelRow":60,"circuitRef":"MSB-6PWS0001-Q1B05","name":"PNL-MSB1003B → SPARE-PNL-MSB1003B-Q1B05","originId":"PNL-MSB1003B","destinationId":"SPARE-PNL-MSB1003B-Q1B05","lineType":"normal","service":null,"protectionName":"Q1B05","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00032","excelRow":61,"circuitRef":"MSB-6PWS0001-Q1B06","name":"PNL-MSB1004B → ABT-6PWS0004","originId":"PNL-MSB1004B","destinationId":"ABT-6PWS0004","lineType":"alternativa","service":"VS","protectionName":"Q1B06","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":66.37,"cableWeightKg":2047.24902},{"id":"xls-00033","excelRow":62,"circuitRef":"MSB-6PWS0001-Q1B07","name":"PNL-MSB1005B → CCM-6PWS0009","originId":"PNL-MSB1005B","destinationId":"CCM-6PWS0009","lineType":"alternativa","service":"VS","protectionName":"Q1B07","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":51.48,"qKVAr":28.594473,"sKVA":58.88832,"ibA":49.274185,"pnKW":51.48,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":93.87,"cableWeightKg":448.88634},{"id":"xls-00034","excelRow":63,"circuitRef":"MSB-6PWS0001-Q1B08","name":"PNL-MSB1005B → SSB-6PWS0001","originId":"PNL-MSB1005B","destinationId":"SSB-6PWS0001","lineType":"alternativa","service":"VS","protectionName":"Q1B08","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":120.412949,"qKVAr":72.570053,"sKVA":140.590508,"ibA":117.637634,"pnKW":112.75,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":66.56,"cableWeightKg":318.28992},{"id":"xls-00035","excelRow":64,"circuitRef":"MSB-6PWS0001-Q1B09","name":"PNL-MSB1005B → SBT-6PWS0001","originId":"PNL-MSB1005B","destinationId":"SBT-6PWS0001","lineType":"normal","service":"VM","protectionName":"Q1B09","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":61.87,"cableWeightKg":295.86234},{"id":"xls-00036","excelRow":65,"circuitRef":"MSB-6PWS0001-Q1B10","name":"PNL-MSB1005B → HTR-HPWS0001","originId":"PNL-MSB1005B","destinationId":"HTR-HPWS0001","lineType":"alternativa","service":"NV","protectionName":"Q1B10","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":88.9,"qKVAr":12.667564,"sKVA":89.79798,"ibA":75.137519,"pnKW":88.9,"voltage":"690 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":47.01,"cableWeightKg":80.24607},{"id":"xls-00037","excelRow":66,"circuitRef":"MSB-6PWS0001-Q1B11","name":"PNL-MSB1006B → ABT-6PWS0003","originId":"PNL-MSB1006B","destinationId":"ABT-6PWS0003","lineType":"normal","service":"VS","protectionName":"Q1B11","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":20.38,"cableWeightKg":628.64148},{"id":"xls-00038","excelRow":67,"circuitRef":"MSB-6PWS0001-Q1B12","name":"PNL-MSB1007B → CCM-6PWS0004","originId":"PNL-MSB1007B","destinationId":"CCM-6PWS0004","lineType":"alternativa","service":"VS","protectionName":"Q1B12","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":186.558659,"qKVAr":76.51464,"sKVA":201.639835,"ibA":168.720019,"pnKW":175.17,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":32.44,"cableWeightKg":155.12808},{"id":"xls-00039","excelRow":68,"circuitRef":"MSB-6PWS0001-Q1B13","name":"PNL-MSB1007B → SPARE-PNL-MSB1007B-Q1B13","originId":"PNL-MSB1007B","destinationId":"SPARE-PNL-MSB1007B-Q1B13","lineType":"normal","service":null,"protectionName":"Q1B13","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00040","excelRow":69,"circuitRef":"MSB-6PWS0001-Q1B14","name":"PNL-MSB1007B → STA-SWFS0002","originId":"PNL-MSB1007B","destinationId":"STA-SWFS0002","lineType":"normal","service":"VS","protectionName":"Q1B14","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":59.2728,"cableWeightKg":186.057319},{"id":"xls-00041","excelRow":70,"circuitRef":"MSB-6PWS0001-Q1B15","name":"PNL-MSB1007B → STA-SWFS0003","originId":"PNL-MSB1007B","destinationId":"STA-SWFS0003","lineType":"alternativa","service":"VS","protectionName":"Q1B15","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":62,"cableWeightKg":194.618},{"id":"xls-00042","excelRow":71,"circuitRef":"MSB-6PWS0001-Q1B16","name":"PNL-MSB1009B → CCM-6PWS0001","originId":"PNL-MSB1009B","destinationId":"CCM-6PWS0001","lineType":"normal","service":"VS","protectionName":"Q1B16","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":64.662043,"qKVAr":39.676992,"sKVA":75.864639,"ibA":63.478942,"pnKW":59.68,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":39.24,"cableWeightKg":187.64568},{"id":"xls-00043","excelRow":72,"circuitRef":"MSB-6PWS0001-Q1B17","name":"PNL-MSB1009B → CCM-6PWS0002","originId":"PNL-MSB1009B","destinationId":"CCM-6PWS0002","lineType":"normal","service":"VS","protectionName":"Q1B17","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":115.475385,"qKVAr":34.016065,"sKVA":120.381299,"ibA":100.727791,"pnKW":110.73,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":18.55,"cableWeightKg":88.7061},{"id":"xls-00044","excelRow":73,"circuitRef":"MSB-6PWS0001-Q1B18","name":"PNL-MSB1009B → SSB-6PWS0002","originId":"PNL-MSB1009B","destinationId":"SSB-6PWS0002","lineType":"normal","service":"VS","protectionName":"Q1B18","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":192.45596,"qKVAr":117.218301,"sKVA":225.342909,"ibA":188.553317,"pnKW":179.75,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":33.81,"cableWeightKg":161.67942},{"id":"xls-00045","excelRow":74,"circuitRef":"MSB-6PWS0001-Q1B19","name":"PNL-MSB1009B → PWP-FPUS0001","originId":"PNL-MSB1009B","destinationId":"PWP-FPUS0001","lineType":"normal","service":"VS","protectionName":"Q1B19","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":90.858},{"id":"xls-00046","excelRow":86,"circuitRef":"MSB-6PWS0002-QT2A","name":"PNL-MSB2008A → PNL-MSB1008B","originId":"PNL-MSB2008A","destinationId":"PNL-MSB1008B","lineType":"normal","service":"VS","protectionName":"QT2A","protectionModel":"MTZ2 40 H2 M5.0X","protectionCurrentA":4000,"pKWe":2923,"qKVAr":2192.25,"sKVA":3653.75,"ibA":3057.237023,"pnKW":2923,"voltage":"690 V","parallelCables":17,"cableSection":"120","cableType":"P2RI-10-3X","cableLengthM":53.5,"cableWeightKg":3374.245},{"id":"xls-00047","excelRow":87,"circuitRef":"MSB-6PWS0002-Q2A01","name":"PNL-MSB2002A → ABT-6PWS0003","originId":"PNL-MSB2002A","destinationId":"ABT-6PWS0003","lineType":"alternativa","service":"VS","protectionName":"Q2A01","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":81.18,"cableWeightKg":2504.07828},{"id":"xls-00048","excelRow":88,"circuitRef":"MSB-6PWS0002-Q2A02","name":"PNL-MSB2003A → CCM-6PWS0002","originId":"PNL-MSB2003A","destinationId":"CCM-6PWS0002","lineType":"alternativa","service":"VS","protectionName":"Q2A02","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":115.475385,"qKVAr":34.016065,"sKVA":120.381299,"ibA":100.727791,"pnKW":110.73,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":80.88,"cableWeightKg":386.76816},{"id":"xls-00049","excelRow":89,"circuitRef":"MSB-6PWS0002-Q2A03","name":"PNL-MSB2003A → SSB-6PWS0001","originId":"PNL-MSB2003A","destinationId":"SSB-6PWS0001","lineType":"normal","service":"VS","protectionName":"Q2A03","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":120.412949,"qKVAr":72.570053,"sKVA":140.590508,"ibA":117.637634,"pnKW":112.75,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":85.78,"cableWeightKg":410.19996},{"id":"xls-00050","excelRow":90,"circuitRef":"MSB-6PWS0002-Q2A04","name":"PNL-MSB2003A → SBT-6PWS0002","originId":"PNL-MSB2003A","destinationId":"SBT-6PWS0002","lineType":"normal","service":"VM","protectionName":"Q2A04","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":18.76,"cableWeightKg":89.71032},{"id":"xls-00051","excelRow":91,"circuitRef":"MSB-6PWS0002-Q2A05","name":"PNL-MSB2003A → STA-SWFS0002","originId":"PNL-MSB2003A","destinationId":"STA-SWFS0002","lineType":"alternativa","service":"VS","protectionName":"Q2A05","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":101.2675,"cableWeightKg":317.878682},{"id":"xls-00052","excelRow":92,"circuitRef":"MSB-6PWS0002-Q2A06","name":"PNL-MSB2004A → VFD-PROP0001","originId":"PNL-MSB2004A","destinationId":"VFD-PROP0001","lineType":"normal","service":"VS","protectionName":"Q2A06","protectionModel":"MTZ2 40 H3 M5.0X","protectionCurrentA":4000,"pKWe":3859.864224,"qKVAr":0,"sKVA":3859.864224,"ibA":3229.70094,"pnKW":3400,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"VFD-P2RI-10-3PX","cableLengthM":13.3676,"cableWeightKg":1282.728161},{"id":"xls-00053","excelRow":93,"circuitRef":"MSB-6PWS0002-Q2A07","name":"PNL-MSB2005A → CCM-6PWS0001","originId":"PNL-MSB2005A","destinationId":"CCM-6PWS0001","lineType":"alternativa","service":"VS","protectionName":"Q2A07","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":64.662043,"qKVAr":39.676992,"sKVA":75.864639,"ibA":63.478942,"pnKW":59.68,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":81.97,"cableWeightKg":391.98054},{"id":"xls-00054","excelRow":94,"circuitRef":"MSB-6PWS0002-Q2A08","name":"PNL-MSB2005A → SPARE-PNL-MSB2005A-Q2A08","originId":"PNL-MSB2005A","destinationId":"SPARE-PNL-MSB2005A-Q2A08","lineType":"normal","service":null,"protectionName":"Q2A08","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00055","excelRow":95,"circuitRef":"MSB-6PWS0002-Q2A09","name":"PNL-MSB2005A → STA-SWFS0003","originId":"PNL-MSB2005A","destinationId":"STA-SWFS0003","lineType":"normal","service":"VS","protectionName":"Q2A09","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":93.4762,"cableWeightKg":293.421792},{"id":"xls-00056","excelRow":96,"circuitRef":"MSB-6PWS0002-Q2A10","name":"PNL-MSB2005A → PWP-FPUS0002","originId":"PNL-MSB2005A","destinationId":"PWP-FPUS0002","lineType":"normal","service":"VS","protectionName":"Q2A10","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":28.692},{"id":"xls-00057","excelRow":97,"circuitRef":"MSB-6PWS0002-Q2A11","name":"PNL-MSB2006A → ABT-6PWS0004","originId":"PNL-MSB2006A","destinationId":"ABT-6PWS0004","lineType":"normal","service":"VS","protectionName":"Q2A11","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":11.63,"cableWeightKg":358.73898},{"id":"xls-00058","excelRow":98,"circuitRef":"MSB-6PWS0002-Q2A12","name":"PNL-MSB2007A → CCM-6PWS0007","originId":"PNL-MSB2007A","destinationId":"CCM-6PWS0007","lineType":"normal","service":"VS","protectionName":"Q2A12","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":228.544542,"qKVAr":133.697263,"sKVA":264.778333,"ibA":221.550495,"pnKW":208.75,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":29.97,"cableWeightKg":181.0188},{"id":"xls-00059","excelRow":99,"circuitRef":"MSB-6PWS0002-Q2A13","name":"PNL-MSB2007A → CWP-CHWS0002","originId":"PNL-MSB2007A","destinationId":"CWP-CHWS0002","lineType":"normal","service":"VM","protectionName":"Q2A13","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":169.12},{"id":"xls-00060","excelRow":100,"circuitRef":"MSB-6PWS0002-Q2A14","name":"PNL-MSB2007A → SBT-6PWS0001","originId":"PNL-MSB2007A","destinationId":"SBT-6PWS0001","lineType":"alternativa","service":"VM","protectionName":"Q2A14","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":77.91,"cableWeightKg":372.56562},{"id":"xls-00061","excelRow":101,"circuitRef":"MSB-6PWS0002-Q2A15","name":"PNL-MSB2007A → SPARE-PNL-MSB2007A-Q2A15","originId":"PNL-MSB2007A","destinationId":"SPARE-PNL-MSB2007A-Q2A15","lineType":"normal","service":null,"protectionName":"Q2A15","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00062","excelRow":102,"circuitRef":"MSB-6PWS0002-Q2A16","name":"PNL-MSB2009A → CCM-6PWS0005","originId":"PNL-MSB2009A","destinationId":"CCM-6PWS0005","lineType":"alternativa","service":"VS","protectionName":"Q2A16","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":220.122537,"qKVAr":91.339025,"sKVA":238.320685,"ibA":199.412336,"pnKW":207.87,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":32.21,"cableWeightKg":154.02822},{"id":"xls-00063","excelRow":103,"circuitRef":"MSB-6PWS0002-Q2A17","name":"PNL-MSB2009A → CCM-6PWS0009","originId":"PNL-MSB2009A","destinationId":"CCM-6PWS0009","lineType":"normal","service":"VS","protectionName":"Q2A17","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":56.183102,"qKVAr":31.206802,"sKVA":64.26823,"ibA":53.775768,"pnKW":51.48,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":32.37,"cableWeightKg":154.79334},{"id":"xls-00064","excelRow":104,"circuitRef":"MSB-6PWS0002-Q2A18","name":"PNL-MSB2009A → SSB-6PWS0002","originId":"PNL-MSB2009A","destinationId":"SSB-6PWS0002","lineType":"alternativa","service":"VS","protectionName":"Q2A18","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":192.45596,"qKVAr":117.218301,"sKVA":225.342909,"ibA":188.553317,"pnKW":179.75,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":109.48,"cableWeightKg":523.53336},{"id":"xls-00065","excelRow":105,"circuitRef":"MSB-6PWS0002-Q2A19","name":"PNL-MSB2009A → STA-SIDD0001","originId":"PNL-MSB2009A","destinationId":"STA-SIDD0001","lineType":"normal","service":"VM","protectionName":"Q2A19","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":72.043011,"qKVAr":44.648248,"sKVA":84.756483,"ibA":70.919099,"pnKW":67,"voltage":"690 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PFX","cableLengthM":33.34,"cableWeightKg":59.31186},{"id":"xls-00066","excelRow":117,"circuitRef":"MSB-6PWS0002-Q2B01","name":"PNL-MSB2002B → VFD-PROP0002","originId":"PNL-MSB2002B","destinationId":"VFD-PROP0002","lineType":"alternativa","service":"VS","protectionName":"Q2B01","protectionModel":"MTZ2 40 H3 M5.0X","protectionCurrentA":4000,"pKWe":3859.864224,"qKVAr":0,"sKVA":3859.864224,"ibA":3229.70094,"pnKW":3400,"voltage":"690 V","parallelCables":18,"cableSection":"120","cableType":"VFD-P2RI-10-3PX","cableLengthM":12.5239,"cableWeightKg":1201.768396},{"id":"xls-00067","excelRow":118,"circuitRef":"MSB-6PWS0002-Q2B02","name":"PNL-MSB2003B → CCM-6PWS0003","originId":"PNL-MSB2003B","destinationId":"CCM-6PWS0003","lineType":"alternativa","service":"VS","protectionName":"Q2B02","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":108.816281,"qKVAr":64.793668,"sKVA":126.645973,"ibA":105.969691,"pnKW":100.18,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":73.88,"cableWeightKg":353.29416},{"id":"xls-00068","excelRow":119,"circuitRef":"MSB-6PWS0002-Q2B03","name":"PNL-MSB2003B → STA-SWFS0001","originId":"PNL-MSB2003B","destinationId":"STA-SWFS0001","lineType":"alternativa","service":"VS","protectionName":"Q2B03","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":111.1499,"cableWeightKg":348.899536},{"id":"xls-00069","excelRow":120,"circuitRef":"MSB-6PWS0002-Q2B04","name":"PNL-MSB2003B → STA-WMTS0001","originId":"PNL-MSB2003B","destinationId":"STA-WMTS0001","lineType":"alternativa","service":"VS","protectionName":"Q2B04","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":170.108696,"qKVAr":105.423901,"sKVA":200.127877,"ibA":167.454904,"pnKW":156.5,"voltage":"690 V","parallelCables":1,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":109.5626,"cableWeightKg":563.261327},{"id":"xls-00070","excelRow":121,"circuitRef":"MSB-6PWS0002-Q2B05","name":"PNL-MSB2003B → HTR-HPWS0002","originId":"PNL-MSB2003B","destinationId":"HTR-HPWS0002","lineType":"alternativa","service":"NV","protectionName":"Q2B05","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":88.9,"qKVAr":12.667564,"sKVA":89.79798,"ibA":75.137519,"pnKW":88.9,"voltage":"690 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":20.484},{"id":"xls-00071","excelRow":122,"circuitRef":"MSB-6PWS0002-Q2B06","name":"PNL-MSB2004B → STA-BTHS0003","originId":"PNL-MSB2004B","destinationId":"STA-BTHS0003","lineType":"alternativa","service":"VM","protectionName":"Q2B06","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":920.305829,"qKVAr":454.559496,"sKVA":1026.443937,"ibA":858.866207,"pnKW":880.3,"voltage":"690 V","parallelCables":5,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":107.1954,"cableWeightKg":2112.285357},{"id":"xls-00072","excelRow":123,"circuitRef":"MSB-6PWS0002-Q2B07","name":"PNL-MSB2005B → CCM-6PWS0006","originId":"PNL-MSB2005B","destinationId":"CCM-6PWS0006","lineType":"alternativa","service":"VS","protectionName":"Q2B07","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":221.803061,"qKVAr":129.007113,"sKVA":256.591958,"ibA":214.700632,"pnKW":202.55,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":40.12,"cableWeightKg":242.3248},{"id":"xls-00073","excelRow":124,"circuitRef":"MSB-6PWS0002-Q2B08","name":"PNL-MSB2005B → CWP-CHWS0001","originId":"PNL-MSB2005B","destinationId":"CWP-CHWS0001","lineType":"alternativa","service":"VM","protectionName":"Q2B08","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":102.8746,"cableWeightKg":621.362584},{"id":"xls-00074","excelRow":125,"circuitRef":"MSB-6PWS0002-Q2B09","name":"PNL-MSB2005B → CWP-CHWS0003","originId":"PNL-MSB2005B","destinationId":"CWP-CHWS0003","lineType":"normal","service":"VM","protectionName":"Q2B09","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":325,"qKVAr":117.959249,"sKVA":345.744681,"ibA":289.298238,"pnKW":305.5,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":72.48},{"id":"xls-00075","excelRow":126,"circuitRef":"MSB-6PWS0002-Q2B10","name":"PNL-MSB2005B → ABT-PROP0001","originId":"PNL-MSB2005B","destinationId":"ABT-PROP0001","lineType":"alternativa","service":"VS","protectionName":"Q2B10","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":156.8,"qKVAr":31.839598,"sKVA":160,"ibA":133.878323,"pnKW":156.8,"voltage":"690 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":54,"cableWeightKg":163.08},{"id":"xls-00076","excelRow":127,"circuitRef":"MSB-6PWS0002-Q2B11","name":"PNL-MSB2006B → ABT-6PWS0002","originId":"PNL-MSB2006B","destinationId":"ABT-6PWS0002","lineType":"alternativa","service":"VS","protectionName":"Q2B11","protectionModel":"MTZ2 12 L1 M5.0X","protectionCurrentA":1250,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1066.842889,"pnKW":1083.75,"voltage":"690 V","parallelCables":6,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":93.85,"cableWeightKg":2894.8971},{"id":"xls-00077","excelRow":128,"circuitRef":"MSB-6PWS0002-Q2B12","name":"PNL-MSB2007B → CCM-6PWS0004","originId":"PNL-MSB2007B","destinationId":"CCM-6PWS0004","lineType":"normal","service":"VS","protectionName":"Q2B12","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":186.558659,"qKVAr":76.51464,"sKVA":201.639835,"ibA":168.720019,"pnKW":175.17,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":34.32,"cableWeightKg":164.11824},{"id":"xls-00078","excelRow":129,"circuitRef":"MSB-6PWS0002-Q2B13","name":"PNL-MSB2007B → CCM-6PWS0008","originId":"PNL-MSB2007B","destinationId":"CCM-6PWS0008","lineType":"normal","service":"VS","protectionName":"Q2B13","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":61.190255,"qKVAr":35.867736,"sKVA":70.927722,"ibA":59.348028,"pnKW":56.06,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":31.94,"cableWeightKg":152.73708},{"id":"xls-00079","excelRow":130,"circuitRef":"MSB-6PWS0002-Q2B14","name":"PNL-MSB2007B → STA-SWFS0004","originId":"PNL-MSB2007B","destinationId":"STA-SWFS0004","lineType":"normal","service":"VS","protectionName":"Q2B14","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":28,"cableWeightKg":87.892},{"id":"xls-00080","excelRow":131,"circuitRef":"MSB-6PWS0002-Q2B15","name":"PNL-MSB2007B → STA-WMTS0002","originId":"PNL-MSB2007B","destinationId":"STA-WMTS0002","lineType":"normal","service":"VS","protectionName":"Q2B15","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":170.108696,"qKVAr":105.423901,"sKVA":200.127877,"ibA":167.454904,"pnKW":156.5,"voltage":"690 V","parallelCables":1,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":22,"cableWeightKg":113.102},{"id":"xls-00081","excelRow":132,"circuitRef":"MSB-6PWS0002-Q2B16","name":"PNL-MSB2008B → ABT-6PWS0001","originId":"PNL-MSB2008B","destinationId":"ABT-6PWS0001","lineType":"alternativa","service":"VS","protectionName":"Q2B16","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":111.82,"cableWeightKg":1724.59986},{"id":"xls-00082","excelRow":133,"circuitRef":"MSB-6PWS0002-Q2B17","name":"PNL-MSB2008B → ABT-6PWS0006","originId":"PNL-MSB2008B","destinationId":"ABT-6PWS0006","lineType":"normal","service":"VS","protectionName":"Q2B17","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":60.38,"cableWeightKg":931.24074},{"id":"xls-00083","excelRow":134,"circuitRef":"MSB-6PWS0002-Q2B18","name":"PNL-MSB2008B → SPARE-PNL-MSB2008B-Q2B18","originId":"PNL-MSB2008B","destinationId":"SPARE-PNL-MSB2008B-Q2B18","lineType":"normal","service":null,"protectionName":"Q2B18","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00084","excelRow":135,"circuitRef":"MSB-6PWS0002-Q2B19","name":"PNL-MSB2009B → ABT-6PWS0005","originId":"PNL-MSB2009B","destinationId":"ABT-6PWS0005","lineType":"normal","service":"VS","protectionName":"Q2B19","protectionModel":"NSX 630 HB2 M5.3E","protectionCurrentA":630,"pKWe":561,"qKVAr":347.676574,"sKVA":660,"ibA":552.248084,"pnKW":561,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2FI-10-3PX","cableLengthM":11.3,"cableWeightKg":174.2799},{"id":"xls-00085","excelRow":136,"circuitRef":"MSB-6PWS0002-Q2B20","name":"PNL-MSB2009B → SPARE-PNL-MSB2009B-Q2B20","originId":"PNL-MSB2009B","destinationId":"SPARE-PNL-MSB2009B-Q2B20","lineType":"normal","service":null,"protectionName":"Q2B20","protectionModel":"NSX 400 HB2 M5.3E","protectionCurrentA":400,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00086","excelRow":137,"circuitRef":"MSB-6PWS0002-Q2B21","name":"PNL-MSB2009B → STA-SWFS0005","originId":"PNL-MSB2009B","destinationId":"STA-SWFS0005","lineType":"normal","service":"VS","protectionName":"Q2B21","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":119.029584,"qKVAr":16.960797,"sKVA":120.231903,"ibA":100.602785,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2FI-10-3PX","cableLengthM":12,"cableWeightKg":37.668},{"id":"xls-00087","excelRow":138,"circuitRef":"MSB-6PWS0002-Q2B22","name":"PNL-MSB2009B → PWP-FPUS0001","originId":"PNL-MSB2009B","destinationId":"PWP-FPUS0001","lineType":"alternativa","service":"VS","protectionName":"Q2B22","protectionModel":"NSX 250 HB2 M5.2E","protectionCurrentA":250,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":54,"cableWeightKg":129.114},{"id":"xls-00088","excelRow":156,"circuitRef":"SSB-6PWS0001-4Q1","name":"SSB-6PWS0001 → STA-ANCS0001","originId":"SSB-6PWS0001","destinationId":"STA-ANCS0001","lineType":"normal","service":"VM","protectionName":"Q1","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":43.817204,"qKVAr":23.094089,"sKVA":49.530641,"ibA":41.444244,"pnKW":40.75,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":74.64,"cableWeightKg":62.47368},{"id":"xls-00089","excelRow":157,"circuitRef":"SSB-6PWS0001-4Q2","name":"SSB-6PWS0001 → STA-BOHS0001","originId":"SSB-6PWS0001","destinationId":"STA-BOHS0001","lineType":"normal","service":"VS","protectionName":"Q2","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":38.297872,"qKVAr":24.737982,"sKVA":45.592705,"ibA":38.149218,"pnKW":36,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":41.52,"cableWeightKg":36.57912},{"id":"xls-00090","excelRow":158,"circuitRef":"SSB-6PWS0001-4Q3","name":"SSB-6PWS0001 → STA-BOHS0002","originId":"SSB-6PWS0001","destinationId":"STA-BOHS0002","lineType":"alternativa","service":"VS","protectionName":"Q3","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":38.297872,"qKVAr":24.737982,"sKVA":45.592705,"ibA":38.149218,"pnKW":36,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":63.32,"cableWeightKg":55.78492},{"id":"xls-00091","excelRow":159,"circuitRef":"SSB-6PWS0001-4Q4","name":"SSB-6PWS0001 → SPARE-SSB-6PWS0001-Q4","originId":"SSB-6PWS0001","destinationId":"SPARE-SSB-6PWS0001-Q4","lineType":"normal","service":null,"protectionName":"Q4","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":15,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00092","excelRow":177,"circuitRef":"SSB-6PWS0002-4Q1","name":"SSB-6PWS0002 → STA-ANCS0002","originId":"SSB-6PWS0002","destinationId":"STA-ANCS0002","lineType":"normal","service":"VM","protectionName":"Q1","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":43.817204,"qKVAr":23.094089,"sKVA":49.530641,"ibA":41.444244,"pnKW":40.75,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":78.15,"cableWeightKg":65.41155},{"id":"xls-00093","excelRow":178,"circuitRef":"SSB-6PWS0002-4Q2","name":"SSB-6PWS0002 → STA-BOHS0002","originId":"SSB-6PWS0002","destinationId":"STA-BOHS0002","lineType":"normal","service":"VS","protectionName":"Q2","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":38.297872,"qKVAr":24.737982,"sKVA":45.592705,"ibA":38.149218,"pnKW":36,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":51.32,"cableWeightKg":45.21292},{"id":"xls-00094","excelRow":179,"circuitRef":"SSB-6PWS0002-4Q3","name":"SSB-6PWS0002 → STA-BOHS0001","originId":"SSB-6PWS0002","destinationId":"STA-BOHS0001","lineType":"alternativa","service":"VS","protectionName":"Q3","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":38.297872,"qKVAr":24.737982,"sKVA":45.592705,"ibA":38.149218,"pnKW":36,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":56.21,"cableWeightKg":49.52101},{"id":"xls-00095","excelRow":180,"circuitRef":"SSB-6PWS0002-4Q4","name":"SSB-6PWS0002 → STA-SIDD0001","originId":"SSB-6PWS0002","destinationId":"STA-SIDD0001","lineType":"alternativa","service":"VM","protectionName":"Q4","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":72.043011,"qKVAr":44.648248,"sKVA":84.756483,"ibA":70.919099,"pnKW":67,"voltage":"690 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PFX","cableLengthM":92.01,"cableWeightKg":163.68579},{"id":"xls-00096","excelRow":181,"circuitRef":"SSB-6PWS0002-4Q5","name":"SSB-6PWS0002 → SPARE-SSB-6PWS0002-Q5","originId":"SSB-6PWS0002","destinationId":"SPARE-SSB-6PWS0002-Q5","lineType":"normal","service":null,"protectionName":"Q5","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":15,"voltage":"690 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00097","excelRow":199,"circuitRef":"CCM-6PWS0001-01","name":"CCM-6PWS0001 → PMP-FFTS0001","originId":"CCM-6PWS0001","destinationId":"PMP-FFTS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":8.62069,"qKVAr":4.652955,"sKVA":9.796238,"ibA":8.1969,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00098","excelRow":200,"circuitRef":"CCM-6PWS0001-02","name":"CCM-6PWS0001 → PMP-FFTS0002","originId":"CCM-6PWS0001","destinationId":"PMP-FFTS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":8.62069,"qKVAr":4.652955,"sKVA":9.796238,"ibA":8.1969,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00099","excelRow":201,"circuitRef":"CCM-6PWS0001-03","name":"CCM-6PWS0001 → PMP-FOST0001","originId":"CCM-6PWS0001","destinationId":"PMP-FOST0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.55814,"qKVAr":1.852061,"sKVA":3.158197,"ibA":2.642588,"pnKW":2.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00100","excelRow":202,"circuitRef":"CCM-6PWS0001-04","name":"CCM-6PWS0001 → FAN-VEMS2003","originId":"CCM-6PWS0001","destinationId":"FAN-VEMS2003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.530249,"qKVAr":1.107881,"sKVA":1.889196,"ibA":1.580765,"pnKW":1.29,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00101","excelRow":203,"circuitRef":"CCM-6PWS0001-06","name":"CCM-6PWS0001 → FAN-VEMS2004","originId":"CCM-6PWS0001","destinationId":"FAN-VEMS2004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00102","excelRow":204,"circuitRef":"CCM-6PWS0001-08","name":"CCM-6PWS0001 → SWF-VEMS2002","originId":"CCM-6PWS0001","destinationId":"SWF-VEMS2002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":0.647059,"qKVAr":0.468463,"sKVA":0.798838,"ibA":0.668419,"pnKW":0.55,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00103","excelRow":205,"circuitRef":"CCM-6PWS0001-09","name":"CCM-6PWS0001 → BWT-BALS0001","originId":"CCM-6PWS0001","destinationId":"BWT-BALS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.3,"qKVAr":6.975,"sKVA":11.625,"ibA":9.727097,"pnKW":9.3,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00104","excelRow":206,"circuitRef":"CCM-6PWS0001-10","name":"CCM-6PWS0001 → PMP-BALS0001","originId":"CCM-6PWS0001","destinationId":"PMP-BALS0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":8.241758,"qKVAr":5.107783,"sKVA":9.696186,"ibA":8.113182,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00105","excelRow":207,"circuitRef":"CCM-6PWS0001-11","name":"CCM-6PWS0001 → UHE-HTSM2002","originId":"CCM-6PWS0001","destinationId":"UHE-HTSM2002","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":1.859421,"pnKW":2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00106","excelRow":208,"circuitRef":"CCM-6PWS0001-12","name":"CCM-6PWS0001 → CTP-BLWD0001","originId":"CCM-6PWS0001","destinationId":"CTP-BLWD0001","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":7.977011,"qKVAr":5.15264,"sKVA":9.496442,"ibA":7.946049,"pnKW":6.94,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00107","excelRow":209,"circuitRef":"CCM-6PWS0001-13","name":"CCM-6PWS0001 → PMP-RWTS0001","originId":"CCM-6PWS0001","destinationId":"PMP-RWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4.390244,"qKVAr":2.249189,"sKVA":4.932858,"ibA":4.127518,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00108","excelRow":210,"circuitRef":"CCM-6PWS0001-14","name":"CCM-6PWS0001 → PMP-RWTS0002","originId":"CCM-6PWS0001","destinationId":"PMP-RWTS0002","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4.390244,"qKVAr":2.249189,"sKVA":4.932858,"ibA":4.127518,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00109","excelRow":211,"circuitRef":"CCM-6PWS0001-15","name":"CCM-6PWS0001 → PMP-OWTS0001","originId":"CCM-6PWS0001","destinationId":"PMP-OWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.619048,"qKVAr":1.896158,"sKVA":3.233392,"ibA":2.705507,"pnKW":2.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00110","excelRow":212,"circuitRef":"CCM-6PWS0001-16","name":"CCM-6PWS0001 → PMP-OWTS0002","originId":"CCM-6PWS0001","destinationId":"PMP-OWTS0002","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.619048,"qKVAr":1.896158,"sKVA":3.233392,"ibA":2.705507,"pnKW":2.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00111","excelRow":213,"circuitRef":"CCM-6PWS0001-17","name":"CCM-6PWS0001 → LCP-OWTS0001","originId":"CCM-6PWS0001","destinationId":"LCP-OWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":3.35,"qKVAr":2.5125,"sKVA":4.1875,"ibA":3.503847,"pnKW":3.35,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00112","excelRow":214,"circuitRef":"CCM-6PWS0001-18","name":"CCM-6PWS0001 → CTP-FWTS0006","originId":"CCM-6PWS0001","destinationId":"CTP-FWTS0006","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":12.35,"qKVAr":5.981378,"sKVA":13.722222,"ibA":11.481926,"pnKW":12.35,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00113","excelRow":215,"circuitRef":"CCM-6PWS0001-19","name":"CCM-6PWS0001 → SPARE-CCM-6PWS0001-Q19","originId":"CCM-6PWS0001","destinationId":"SPARE-CCM-6PWS0001-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00114","excelRow":216,"circuitRef":"CCM-6PWS0001-20","name":"CCM-6PWS0001 → SPARE-CCM-6PWS0001-Q20","originId":"CCM-6PWS0001","destinationId":"SPARE-CCM-6PWS0001-Q20","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00115","excelRow":234,"circuitRef":"CCM-6PWS0002-01","name":"CCM-6PWS0002 → HTR-FOSS0001","originId":"CCM-6PWS0002","destinationId":"HTR-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":54,"qKVAr":0,"sKVA":54,"ibA":45.183934,"pnKW":54,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00116","excelRow":235,"circuitRef":"CCM-6PWS0002-02","name":"CCM-6PWS0002 → PMP-FOSS0001","originId":"CCM-6PWS0002","destinationId":"PMP-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.797468,"qKVAr":2.551914,"sKVA":4.575263,"ibA":3.828303,"pnKW":3,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00117","excelRow":236,"circuitRef":"CCM-6PWS0002-03","name":"CCM-6PWS0002 → FAN-GTCA0001","originId":"CCM-6PWS0002","destinationId":"FAN-GTCA0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":10.879121,"qKVAr":6.165482,"sKVA":12.504737,"ibA":10.463207,"pnKW":9.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00118","excelRow":237,"circuitRef":"CCM-6PWS0002-04","name":"CCM-6PWS0002 → CTP-GENS2001","originId":"CCM-6PWS0002","destinationId":"CTP-GENS2001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":13,"qKVAr":7.713747,"sKVA":15.116279,"ibA":12.648388,"pnKW":13,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00119","excelRow":238,"circuitRef":"CCM-6PWS0002-05","name":"CCM-6PWS0002 → FAN-VEMS2006","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2006","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.619217,"qKVAr":3.015804,"sKVA":7.273865,"ibA":6.08633,"pnKW":5.58,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00120","excelRow":239,"circuitRef":"CCM-6PWS0002-06","name":"CCM-6PWS0002 → FAN-VEMS2006","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2006","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.590361,"qKVAr":0.770247,"sKVA":1.767068,"ibA":1.478576,"pnKW":1.32,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00121","excelRow":240,"circuitRef":"CCM-6PWS0002-07","name":"CCM-6PWS0002 → FAN-VEMS2007","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2007","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":8.171429,"qKVAr":4.630962,"sKVA":9.392447,"ibA":7.859031,"pnKW":7.15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00122","excelRow":241,"circuitRef":"CCM-6PWS0002-08","name":"CCM-6PWS0002 → FAN-VEMS2007","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2007","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.375152,"qKVAr":2.42314,"sKVA":3.393075,"ibA":2.83912,"pnKW":1.95,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00123","excelRow":242,"circuitRef":"CCM-6PWS0002-09","name":"CCM-6PWS0002 → CTP-GENS2003","originId":"CCM-6PWS0002","destinationId":"CTP-GENS2003","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.2,"qKVAr":4.455763,"sKVA":10.222222,"ibA":8.553337,"pnKW":9.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00124","excelRow":243,"circuitRef":"CCM-6PWS0002-12","name":"CCM-6PWS0002 → UHE-HTSM2004","originId":"CCM-6PWS0002","destinationId":"UHE-HTSM2004","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00125","excelRow":244,"circuitRef":"CCM-6PWS0002-13","name":"CCM-6PWS0002 → PMP-DGFS0002","originId":"CCM-6PWS0002","destinationId":"PMP-DGFS0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00126","excelRow":245,"circuitRef":"CCM-6PWS0002-14","name":"CCM-6PWS0002 → FAN-VEMS2009","originId":"CCM-6PWS0002","destinationId":"FAN-VEMS2009","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00127","excelRow":246,"circuitRef":"CCM-6PWS0002-15","name":"CCM-6PWS0002 → PMP-CWDS0001","originId":"CCM-6PWS0002","destinationId":"PMP-CWDS0001","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.807229,"qKVAr":1.167355,"sKVA":2.151463,"ibA":1.800214,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00128","excelRow":247,"circuitRef":"CCM-6PWS0002-16","name":"CCM-6PWS0002 → SPARE-CCM-6PWS0002-Q16","originId":"CCM-6PWS0002","destinationId":"SPARE-CCM-6PWS0002-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00129","excelRow":248,"circuitRef":"CCM-6PWS0002-17","name":"CCM-6PWS0002 → SPARE-CCM-6PWS0002-Q17","originId":"CCM-6PWS0002","destinationId":"SPARE-CCM-6PWS0002-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00130","excelRow":249,"circuitRef":"CCM-6PWS0002-18","name":"CCM-6PWS0002 → SPARE-CCM-6PWS0002-Q18","originId":"CCM-6PWS0002","destinationId":"SPARE-CCM-6PWS0002-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00131","excelRow":267,"circuitRef":"CCM-6PWS0003-01","name":"CCM-6PWS0003 → PMP-FOSS0002","originId":"CCM-6PWS0003","destinationId":"PMP-FOSS0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.797468,"qKVAr":2.551914,"sKVA":4.575263,"ibA":3.828303,"pnKW":3,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00132","excelRow":268,"circuitRef":"CCM-6PWS0003-02","name":"CCM-6PWS0003 → CTP-GENS1001","originId":"CCM-6PWS0003","destinationId":"CTP-GENS1001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":13,"qKVAr":7.713747,"sKVA":15.116279,"ibA":12.648388,"pnKW":13,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00133","excelRow":269,"circuitRef":"CCM-6PWS0003-03","name":"CCM-6PWS0003 → FAN-VEMS2005","originId":"CCM-6PWS0003","destinationId":"FAN-VEMS2005","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.263345,"qKVAr":2.853664,"sKVA":6.882797,"ibA":5.759108,"pnKW":5.28,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00134","excelRow":270,"circuitRef":"CCM-6PWS0003-04","name":"CCM-6PWS0003 → FAN-VEMS2005","originId":"CCM-6PWS0003","destinationId":"FAN-VEMS2005","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.590361,"qKVAr":0.770247,"sKVA":1.767068,"ibA":1.478576,"pnKW":1.32,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00135","excelRow":271,"circuitRef":"CCM-6PWS0003-05","name":"CCM-6PWS0003 → CTU-HPAS0001","originId":"CCM-6PWS0003","destinationId":"CTU-HPAS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":25,"qKVAr":14.834129,"sKVA":29.069767,"ibA":24.323823,"pnKW":23,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00136","excelRow":272,"circuitRef":"CCM-6PWS0003-06","name":"CCM-6PWS0003 → CTU-LPAS0001","originId":"CCM-6PWS0003","destinationId":"CTU-LPAS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":32.715376,"qKVAr":20.275169,"sKVA":38.488678,"ibA":32.204998,"pnKW":30,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00137","excelRow":273,"circuitRef":"CCM-6PWS0003-07","name":"CCM-6PWS0003 → CTP-RCRS0002","originId":"CCM-6PWS0003","destinationId":"CTP-RCRS0002","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":3.777778,"qKVAr":2.833333,"sKVA":4.722222,"ibA":3.95127,"pnKW":3.4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00138","excelRow":274,"circuitRef":"CCM-6PWS0003-08","name":"CCM-6PWS0003 → PMP-DOTS0001","originId":"CCM-6PWS0003","destinationId":"PMP-DOTS0001","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.352601,"qKVAr":2.34013,"sKVA":4.088538,"ibA":3.421041,"pnKW":2.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00139","excelRow":275,"circuitRef":"CCM-6PWS0003-10","name":"CCM-6PWS0003 → UHE-HTSM2003","originId":"CCM-6PWS0003","destinationId":"UHE-HTSM2003","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00140","excelRow":276,"circuitRef":"CCM-6PWS0003-11","name":"CCM-6PWS0003 → PMP-DGFS0001","originId":"CCM-6PWS0003","destinationId":"PMP-DGFS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00141","excelRow":277,"circuitRef":"CCM-6PWS0003-12","name":"CCM-6PWS0003 → FAN-VEMS2008","originId":"CCM-6PWS0003","destinationId":"FAN-VEMS2008","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00142","excelRow":278,"circuitRef":"CCM-6PWS0003-13","name":"CCM-6PWS0003 → CTP-GENS1003","originId":"CCM-6PWS0003","destinationId":"CTP-GENS1003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.2,"qKVAr":4.455763,"sKVA":10.222222,"ibA":8.553337,"pnKW":9.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00143","excelRow":279,"circuitRef":"CCM-6PWS0003-14","name":"CCM-6PWS0003 → PMP-OFTS0001","originId":"CCM-6PWS0003","destinationId":"PMP-OFTS0001","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00144","excelRow":280,"circuitRef":"CCM-6PWS0003-15","name":"CCM-6PWS0003 → PMP-FATS0001","originId":"CCM-6PWS0003","destinationId":"PMP-FATS0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00145","excelRow":281,"circuitRef":"CCM-6PWS0003-16","name":"CCM-6PWS0003 → SPARE-CCM-6PWS0003-Q16","originId":"CCM-6PWS0003","destinationId":"SPARE-CCM-6PWS0003-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00146","excelRow":282,"circuitRef":"CCM-6PWS0003-17","name":"CCM-6PWS0003 → SPARE-CCM-6PWS0003-Q17","originId":"CCM-6PWS0003","destinationId":"SPARE-CCM-6PWS0003-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00147","excelRow":300,"circuitRef":"CCM-6PWS0004-01","name":"CCM-6PWS0004 → UPS-PROP0001","originId":"CCM-6PWS0004","destinationId":"UPS-PROP0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":21.5,"qKVAr":0,"sKVA":21.5,"ibA":17.9899,"pnKW":21.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00148","excelRow":301,"circuitRef":"CCM-6PWS0004-02","name":"CCM-6PWS0004 → CCM-PROP0002","originId":"CCM-6PWS0004","destinationId":"CCM-PROP0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":33.57438,"qKVAr":6.817569,"sKVA":34.259572,"ibA":28.666338,"pnKW":32.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00149","excelRow":302,"circuitRef":"CCM-6PWS0004-03","name":"CCM-6PWS0004 → UPS-PROP0003","originId":"CCM-6PWS0004","destinationId":"UPS-PROP0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":8.5,"qKVAr":0,"sKVA":8.5,"ibA":7.112286,"pnKW":8.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00150","excelRow":303,"circuitRef":"CCM-6PWS0004-04","name":"CCM-6PWS0004 → PMP-SWCS0002","originId":"CCM-6PWS0004","destinationId":"PMP-SWCS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":50,"pKWe":20.786517,"qKVAr":11.219373,"sKVA":23.621042,"ibA":19.764659,"pnKW":18.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00151","excelRow":304,"circuitRef":"CCM-6PWS0004-05","name":"CCM-6PWS0004 → FAN-VEMS3001","originId":"CCM-6PWS0004","destinationId":"FAN-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":10.355913,"qKVAr":3.403824,"sKVA":10.900961,"ibA":9.121265,"pnKW":9.02,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00152","excelRow":305,"circuitRef":"CCM-6PWS0004-06","name":"CCM-6PWS0004 → FAN-VEMS3001","originId":"CCM-6PWS0004","destinationId":"FAN-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.762557,"qKVAr":1.258658,"sKVA":3.035777,"ibA":2.540155,"pnKW":2.42,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00153","excelRow":306,"circuitRef":"CCM-6PWS0004-07","name":"CCM-6PWS0004 → FAN-VEMS3002","originId":"CCM-6PWS0004","destinationId":"FAN-VEMS3002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.790123,"qKVAr":2.464486,"sKVA":7.223536,"ibA":6.044218,"pnKW":6.05,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00154","excelRow":307,"circuitRef":"CCM-6PWS0004-08","name":"CCM-6PWS0004 → FAN-VEMS3002","originId":"CCM-6PWS0004","destinationId":"FAN-VEMS3002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.821192,"qKVAr":0.933024,"sKVA":2.046283,"ibA":1.712206,"pnKW":1.65,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00155","excelRow":308,"circuitRef":"CCM-6PWS0004-09","name":"CCM-6PWS0004 → SWF-VEMS3001","originId":"CCM-6PWS0004","destinationId":"SWF-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.956044,"qKVAr":2.451736,"sKVA":4.654169,"ibA":3.894327,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00156","excelRow":309,"circuitRef":"CCM-6PWS0004-10","name":"CCM-6PWS0004 → CTP-FWPS0002","originId":"CCM-6PWS0004","destinationId":"CTP-FWPS0002","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":28.386004,"qKVAr":20.615318,"sKVA":35.08214,"ibA":29.354613,"pnKW":26.2,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00157","excelRow":310,"circuitRef":"CCM-6PWS0004-11","name":"CCM-6PWS0004 → STA-FSTA0002","originId":"CCM-6PWS0004","destinationId":"STA-FSTA0002","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":48.709677,"qKVAr":27.605046,"sKVA":55.988135,"ibA":46.847485,"pnKW":45.3,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00158","excelRow":311,"circuitRef":"CCM-6PWS0004-12","name":"CCM-6PWS0004 → UHE-HTSM3001","originId":"CCM-6PWS0004","destinationId":"UHE-HTSM3001","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":1.859421,"pnKW":2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00159","excelRow":312,"circuitRef":"CCM-6PWS0004-13","name":"CCM-6PWS0004 → UHE-HTSM3004","originId":"CCM-6PWS0004","destinationId":"UHE-HTSM3004","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":1.859421,"pnKW":2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00160","excelRow":313,"circuitRef":"CCM-6PWS0004-14","name":"CCM-6PWS0004 → SWF-VEMS3001","originId":"CCM-6PWS0004","destinationId":"SWF-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.285714,"qKVAr":1.311691,"sKVA":1.836735,"ibA":1.536869,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00161","excelRow":314,"circuitRef":"CCM-6PWS0004-15","name":"CCM-6PWS0004 → SPARE-CCM-6PWS0004-Q15","originId":"CCM-6PWS0004","destinationId":"SPARE-CCM-6PWS0004-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00162","excelRow":315,"circuitRef":"CCM-6PWS0004-16","name":"CCM-6PWS0004 → SPARE-CCM-6PWS0004-Q16","originId":"CCM-6PWS0004","destinationId":"SPARE-CCM-6PWS0004-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00163","excelRow":333,"circuitRef":"CCM-6PWS0005-01","name":"CCM-6PWS0005 → CCM-PROP0001","originId":"CCM-6PWS0005","destinationId":"CCM-PROP0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":48.895899,"qKVAr":16.586065,"sKVA":51.632417,"ibA":43.202884,"pnKW":46.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00164","excelRow":334,"circuitRef":"CCM-6PWS0005-02","name":"CCM-6PWS0005 → UPS-PROP0002","originId":"CCM-6PWS0005","destinationId":"UPS-PROP0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":8.5,"qKVAr":0,"sKVA":8.5,"ibA":7.112286,"pnKW":8.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00165","excelRow":335,"circuitRef":"CCM-6PWS0005-03","name":"CCM-6PWS0005 → CCM-PROP0003","originId":"CCM-6PWS0005","destinationId":"CCM-PROP0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":33.57438,"qKVAr":6.817569,"sKVA":34.259572,"ibA":28.666338,"pnKW":32.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00166","excelRow":336,"circuitRef":"CCM-6PWS0005-04","name":"CCM-6PWS0005 → PMP-SWCS0001","originId":"CCM-6PWS0005","destinationId":"PMP-SWCS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":50,"pKWe":20.786517,"qKVAr":11.219373,"sKVA":23.621042,"ibA":19.764659,"pnKW":18.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00167","excelRow":337,"circuitRef":"CCM-6PWS0005-05","name":"CCM-6PWS0005 → PUR-OFTS0001","originId":"CCM-6PWS0005","destinationId":"PUR-OFTS0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":29.484346,"qKVAr":7.01596,"sKVA":30.307595,"ibA":25.359563,"pnKW":28.87,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00168","excelRow":338,"circuitRef":"CCM-6PWS0005-06","name":"CCM-6PWS0005 → PMP-OFTS0003","originId":"CCM-6PWS0005","destinationId":"PMP-OFTS0003","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00169","excelRow":339,"circuitRef":"CCM-6PWS0005-07","name":"CCM-6PWS0005 → CTP-FWPS0001","originId":"CCM-6PWS0005","destinationId":"CTP-FWPS0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":28.386004,"qKVAr":20.615318,"sKVA":35.08214,"ibA":29.354613,"pnKW":26.2,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00170","excelRow":340,"circuitRef":"CCM-6PWS0005-08","name":"CCM-6PWS0005 → STA-FSTA0001","originId":"CCM-6PWS0005","destinationId":"STA-FSTA0001","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":48.709677,"qKVAr":27.605046,"sKVA":55.988135,"ibA":46.847485,"pnKW":45.3,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00171","excelRow":341,"circuitRef":"CCM-6PWS0005-09","name":"CCM-6PWS0005 → SPARE-CCM-6PWS0005-Q09","originId":"CCM-6PWS0005","destinationId":"SPARE-CCM-6PWS0005-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00172","excelRow":342,"circuitRef":"CCM-6PWS0005-10","name":"CCM-6PWS0005 → SPARE-CCM-6PWS0005-Q10","originId":"CCM-6PWS0005","destinationId":"SPARE-CCM-6PWS0005-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00173","excelRow":360,"circuitRef":"CCM-6PWS0006-01","name":"CCM-6PWS0006 → PMP-SWCS0004","originId":"CCM-6PWS0006","destinationId":"PMP-SWCS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":50,"pKWe":20.786517,"qKVAr":11.219373,"sKVA":23.621042,"ibA":19.764659,"pnKW":18.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00174","excelRow":361,"circuitRef":"CCM-6PWS0006-02","name":"CCM-6PWS0006 → STA-PHOS1002","originId":"CCM-6PWS0006","destinationId":"STA-PHOS1002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":57.065217,"qKVAr":33.860512,"sKVA":66.354904,"ibA":55.521771,"pnKW":52.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00175","excelRow":362,"circuitRef":"CCM-6PWS0006-03","name":"CCM-6PWS0006 → STA-PHOS2001","originId":"CCM-6PWS0006","destinationId":"STA-PHOS2001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":57.065217,"qKVAr":33.860512,"sKVA":66.354904,"ibA":55.521771,"pnKW":52.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00176","excelRow":363,"circuitRef":"CCM-6PWS0006-04","name":"CCM-6PWS0006 → STA-PHOS2003","originId":"CCM-6PWS0006","destinationId":"STA-PHOS2003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.886364,"qKVAr":6.900724,"sKVA":12.056541,"ibA":10.088184,"pnKW":8.7,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00177","excelRow":364,"circuitRef":"CCM-6PWS0006-05","name":"CCM-6PWS0006 → STA-PHOS2004","originId":"CCM-6PWS0006","destinationId":"STA-PHOS2004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":14.065934,"qKVAr":8.346235,"sKVA":16.355737,"ibA":13.685492,"pnKW":12.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00178","excelRow":365,"circuitRef":"CCM-6PWS0006-06","name":"CCM-6PWS0006 → TNK-PHOS0002","originId":"CCM-6PWS0006","destinationId":"TNK-PHOS0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":1.9,"qKVAr":0,"sKVA":1.9,"ibA":1.589805,"pnKW":1.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":16.188},{"id":"xls-00179","excelRow":366,"circuitRef":"CCM-6PWS0006-07","name":"CCM-6PWS0006 → PMP-RGLS0002","originId":"CCM-6PWS0006","destinationId":"PMP-RGLS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.321839,"qKVAr":4.741379,"sKVA":7.902299,"ibA":6.612166,"pnKW":5.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00180","excelRow":367,"circuitRef":"CCM-6PWS0006-08","name":"CCM-6PWS0006 → FAN-VEMS3004","originId":"CCM-6PWS0006","destinationId":"FAN-VEMS3004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":7.52809,"qKVAr":2.732332,"sKVA":8.008606,"ibA":6.701117,"pnKW":6.7,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00181","excelRow":368,"circuitRef":"CCM-6PWS0006-09","name":"CCM-6PWS0006 → FAN-VEMS3004","originId":"CCM-6PWS0006","destinationId":"FAN-VEMS3004","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.980198,"qKVAr":1.014486,"sKVA":2.224942,"ibA":1.861697,"pnKW":1.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00182","excelRow":369,"circuitRef":"CCM-6PWS0006-10","name":"CCM-6PWS0006 → FAN-VEMS3006","originId":"CCM-6PWS0006","destinationId":"FAN-VEMS3006","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":5.696203,"qKVAr":2.758797,"sKVA":6.329114,"ibA":5.29582,"pnKW":4.95,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00183","excelRow":370,"circuitRef":"CCM-6PWS0006-11","name":"CCM-6PWS0006 → FAN-VEMS3006","originId":"CCM-6PWS0006","destinationId":"FAN-VEMS3006","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.470231,"qKVAr":1.336334,"sKVA":1.986798,"ibA":1.662433,"pnKW":1.21,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00184","excelRow":371,"circuitRef":"CCM-6PWS0006-12","name":"CCM-6PWS0006 → CTU-HPAS0002","originId":"CCM-6PWS0006","destinationId":"CTU-HPAS0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":25,"qKVAr":14.834129,"sKVA":29.069767,"ibA":24.323823,"pnKW":23,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00185","excelRow":372,"circuitRef":"CCM-6PWS0006-13","name":"CCM-6PWS0006 → PMP-OFTS0004","originId":"CCM-6PWS0006","destinationId":"PMP-OFTS0004","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00186","excelRow":373,"circuitRef":"CCM-6PWS0006-14","name":"CCM-6PWS0006 → PMP-FWPS0002","originId":"CCM-6PWS0006","destinationId":"PMP-FWPS0002","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.894737,"qKVAr":4.684462,"sKVA":9.179927,"ibA":7.681207,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00187","excelRow":374,"circuitRef":"CCM-6PWS0006-15","name":"CCM-6PWS0006 → UHE-HTSM3003","originId":"CCM-6PWS0006","destinationId":"UHE-HTSM3003","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00188","excelRow":375,"circuitRef":"CCM-6PWS0006-16","name":"CCM-6PWS0006 → PMP-CWDS0002","originId":"CCM-6PWS0006","destinationId":"PMP-CWDS0002","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.807229,"qKVAr":1.167355,"sKVA":2.151463,"ibA":1.800214,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00189","excelRow":376,"circuitRef":"CCM-6PWS0006-17","name":"CCM-6PWS0006 → SPARE-CCM-6PWS0006-Q17","originId":"CCM-6PWS0006","destinationId":"SPARE-CCM-6PWS0006-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00190","excelRow":377,"circuitRef":"CCM-6PWS0006-18","name":"CCM-6PWS0006 → SPARE-CCM-6PWS0006-Q18","originId":"CCM-6PWS0006","destinationId":"SPARE-CCM-6PWS0006-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00191","excelRow":378,"circuitRef":"CCM-6PWS0006-19","name":"CCM-6PWS0006 → SPARE-CCM-6PWS0006-Q19","originId":"CCM-6PWS0006","destinationId":"SPARE-CCM-6PWS0006-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00192","excelRow":396,"circuitRef":"CCM-6PWS0007-01","name":"CCM-6PWS0007 → PMP-SWCS0003","originId":"CCM-6PWS0007","destinationId":"PMP-SWCS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":50,"pKWe":20.786517,"qKVAr":11.219373,"sKVA":23.621042,"ibA":19.764659,"pnKW":18.5,"voltage":"690 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00193","excelRow":397,"circuitRef":"CCM-6PWS0007-02","name":"CCM-6PWS0007 → STA-PHOS2002","originId":"CCM-6PWS0007","destinationId":"STA-PHOS2002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":57.065217,"qKVAr":33.860512,"sKVA":66.354904,"ibA":55.521771,"pnKW":52.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00194","excelRow":398,"circuitRef":"CCM-6PWS0007-03","name":"CCM-6PWS0007 → STA-PHOS1001","originId":"CCM-6PWS0007","destinationId":"STA-PHOS1001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":57.065217,"qKVAr":33.860512,"sKVA":66.354904,"ibA":55.521771,"pnKW":52.5,"voltage":"690 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":12.53},{"id":"xls-00195","excelRow":399,"circuitRef":"CCM-6PWS0007-04","name":"CCM-6PWS0007 → STA-PHOS1003","originId":"CCM-6PWS0007","destinationId":"STA-PHOS1003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.886364,"qKVAr":6.900724,"sKVA":12.056541,"ibA":10.088184,"pnKW":8.7,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00196","excelRow":400,"circuitRef":"CCM-6PWS0007-05","name":"CCM-6PWS0007 → STA-PHOS1004","originId":"CCM-6PWS0007","destinationId":"STA-PHOS1004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":14.065934,"qKVAr":8.346235,"sKVA":16.355737,"ibA":13.685492,"pnKW":12.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00197","excelRow":401,"circuitRef":"CCM-6PWS0007-06","name":"CCM-6PWS0007 → TNK-PHOS0001","originId":"CCM-6PWS0007","destinationId":"TNK-PHOS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":1.9,"qKVAr":0,"sKVA":1.9,"ibA":1.589805,"pnKW":1.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":41,"cableWeightKg":17.466},{"id":"xls-00198","excelRow":402,"circuitRef":"CCM-6PWS0007-07","name":"CCM-6PWS0007 → PMP-RGLS0001","originId":"CCM-6PWS0007","destinationId":"PMP-RGLS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":6.321839,"qKVAr":4.741379,"sKVA":7.902299,"ibA":6.612166,"pnKW":5.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00199","excelRow":403,"circuitRef":"CCM-6PWS0007-08","name":"CCM-6PWS0007 → FAN-VEMS3003","originId":"CCM-6PWS0007","destinationId":"FAN-VEMS3003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":7.52809,"qKVAr":2.732332,"sKVA":8.008606,"ibA":6.701117,"pnKW":6.7,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00200","excelRow":404,"circuitRef":"CCM-6PWS0007-09","name":"CCM-6PWS0007 → FAN-VEMS3003","originId":"CCM-6PWS0007","destinationId":"FAN-VEMS3003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.980198,"qKVAr":1.014486,"sKVA":2.224942,"ibA":1.861697,"pnKW":1.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00201","excelRow":405,"circuitRef":"CCM-6PWS0007-10","name":"CCM-6PWS0007 → FAN-VEMS3005","originId":"CCM-6PWS0007","destinationId":"FAN-VEMS3005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":5.696203,"qKVAr":2.758797,"sKVA":6.329114,"ibA":5.29582,"pnKW":4.95,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00202","excelRow":406,"circuitRef":"CCM-6PWS0007-11","name":"CCM-6PWS0007 → FAN-VEMS3005","originId":"CCM-6PWS0007","destinationId":"FAN-VEMS3005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.470231,"qKVAr":1.336334,"sKVA":1.986798,"ibA":1.662433,"pnKW":1.21,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00203","excelRow":407,"circuitRef":"CCM-6PWS0007-12","name":"CCM-6PWS0007 → CTU-LPAS0002","originId":"CCM-6PWS0007","destinationId":"CTU-LPAS0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":100,"pKWe":32.715376,"qKVAr":20.275169,"sKVA":38.488678,"ibA":32.204998,"pnKW":30,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00204","excelRow":408,"circuitRef":"CCM-6PWS0007-13","name":"CCM-6PWS0007 → PMP-FWPS0001","originId":"CCM-6PWS0007","destinationId":"PMP-FWPS0001","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.894737,"qKVAr":4.684462,"sKVA":9.179927,"ibA":7.681207,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00205","excelRow":409,"circuitRef":"CCM-6PWS0007-15","name":"CCM-6PWS0007 → PMP-OWTS0003","originId":"CCM-6PWS0007","destinationId":"PMP-OWTS0003","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":2.619048,"qKVAr":1.896158,"sKVA":3.233392,"ibA":2.705507,"pnKW":2.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00206","excelRow":410,"circuitRef":"CCM-6PWS0007-16","name":"CCM-6PWS0007 → UHE-HTSM3002","originId":"CCM-6PWS0007","destinationId":"UHE-HTSM3002","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00207","excelRow":411,"circuitRef":"CCM-6PWS0007-17","name":"CCM-6PWS0007 → SPARE-CCM-6PWS0007-Q17","originId":"CCM-6PWS0007","destinationId":"SPARE-CCM-6PWS0007-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":7.5,"qKVAr":5.625,"sKVA":9.375,"ibA":7.844433,"pnKW":7.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00208","excelRow":412,"circuitRef":"CCM-6PWS0007-18","name":"CCM-6PWS0007 → SPARE-CCM-6PWS0007-Q18","originId":"CCM-6PWS0007","destinationId":"SPARE-CCM-6PWS0007-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00209","excelRow":413,"circuitRef":"CCM-6PWS0007-19","name":"CCM-6PWS0007 → SPARE-CCM-6PWS0007-Q19","originId":"CCM-6PWS0007","destinationId":"SPARE-CCM-6PWS0007-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00210","excelRow":431,"circuitRef":"CCM-6PWS0008-01","name":"CCM-6PWS0008 → CTP-GENS4001","originId":"CCM-6PWS0008","destinationId":"CTP-GENS4001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":13,"qKVAr":7.713747,"sKVA":15.116279,"ibA":12.648388,"pnKW":13,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00211","excelRow":432,"circuitRef":"CCM-6PWS0008-02","name":"CCM-6PWS0008 → FAN-VEMS4002","originId":"CCM-6PWS0008","destinationId":"FAN-VEMS4002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":5.122235,"qKVAr":2.182063,"sKVA":5.567647,"ibA":4.65867,"pnKW":4.4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00212","excelRow":433,"circuitRef":"CCM-6PWS0008-03","name":"CCM-6PWS0008 → FAN-VEMS4002","originId":"CCM-6PWS0008","destinationId":"FAN-VEMS4002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.380176,"qKVAr":0.707085,"sKVA":1.550759,"ibA":1.297581,"pnKW":1.1,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00213","excelRow":434,"circuitRef":"CCM-6PWS0008-04","name":"CCM-6PWS0008 → PMP-OFTS0002","originId":"CCM-6PWS0008","destinationId":"PMP-OFTS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00214","excelRow":435,"circuitRef":"CCM-6PWS0008-05","name":"CCM-6PWS0008 → CTP-DWTS0002","originId":"CCM-6PWS0008","destinationId":"CTP-DWTS0002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":1.533333,"qKVAr":0.990435,"sKVA":1.825397,"ibA":1.527382,"pnKW":1.38,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00215","excelRow":436,"circuitRef":"CCM-6PWS0008-07","name":"CCM-6PWS0008 → PMP-RWTS0005","originId":"CCM-6PWS0008","destinationId":"PMP-RWTS0005","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00216","excelRow":437,"circuitRef":"CCM-6PWS0008-08","name":"CCM-6PWS0008 → PMP-RWTS0003","originId":"CCM-6PWS0008","destinationId":"PMP-RWTS0003","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4.390244,"qKVAr":2.249189,"sKVA":4.932858,"ibA":4.127518,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00217","excelRow":438,"circuitRef":"CCM-6PWS0008-09","name":"CCM-6PWS0008 → SEW-RWTS0001","originId":"CCM-6PWS0008","destinationId":"SEW-RWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":16.372093,"qKVAr":11.002113,"sKVA":19.725413,"ibA":16.505033,"pnKW":14.08,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39},{"id":"xls-00218","excelRow":439,"circuitRef":"CCM-6PWS0008-10","name":"CCM-6PWS0008 → UHE-HTSM4002","originId":"CCM-6PWS0008","destinationId":"UHE-HTSM4002","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00219","excelRow":440,"circuitRef":"CCM-6PWS0008-11","name":"CCM-6PWS0008 → PMP-DGFS0006","originId":"CCM-6PWS0008","destinationId":"PMP-DGFS0006","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00220","excelRow":441,"circuitRef":"CCM-6PWS0008-12","name":"CCM-6PWS0008 → FAN-VEMS4005","originId":"CCM-6PWS0008","destinationId":"FAN-VEMS4005","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00221","excelRow":442,"circuitRef":"CCM-6PWS0008-13","name":"CCM-6PWS0008 → CTP-GENS4003","originId":"CCM-6PWS0008","destinationId":"CTP-GENS4003","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.2,"qKVAr":4.455763,"sKVA":10.222222,"ibA":8.553337,"pnKW":9.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00222","excelRow":443,"circuitRef":"CCM-6PWS0008-14","name":"CCM-6PWS0008 → SPARE-CCM-6PWS0008-Q14","originId":"CCM-6PWS0008","destinationId":"SPARE-CCM-6PWS0008-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00223","excelRow":444,"circuitRef":"CCM-6PWS0008-15","name":"CCM-6PWS0008 → SPARE-CCM-6PWS0008-Q15","originId":"CCM-6PWS0008","destinationId":"SPARE-CCM-6PWS0008-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00224","excelRow":462,"circuitRef":"CCM-6PWS0009-01","name":"CCM-6PWS0009 → CTP-GENS3001","originId":"CCM-6PWS0009","destinationId":"CTP-GENS3001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":13,"qKVAr":7.713747,"sKVA":15.116279,"ibA":12.648388,"pnKW":13,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00225","excelRow":463,"circuitRef":"CCM-6PWS0009-02","name":"CCM-6PWS0009 → FAN-VEMS4001","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":5.122235,"qKVAr":2.182063,"sKVA":5.567647,"ibA":4.65867,"pnKW":4.4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00226","excelRow":464,"circuitRef":"CCM-6PWS0009-03","name":"CCM-6PWS0009 → FAN-VEMS4001","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.380176,"qKVAr":0.707085,"sKVA":1.550759,"ibA":1.297581,"pnKW":1.1,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00227","excelRow":465,"circuitRef":"CCM-6PWS0009-04","name":"CCM-6PWS0009 → FAN-VEMS4003","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"TESYS-U 32A","protectionCurrentA":32,"pKWe":7.030303,"qKVAr":3.404931,"sKVA":7.811448,"ibA":6.536147,"pnKW":5.8,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00228","excelRow":466,"circuitRef":"CCM-6PWS0009-05","name":"CCM-6PWS0009 → FAN-VEMS4003","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":1.80072,"qKVAr":0.922536,"sKVA":2.023281,"ibA":1.692959,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00229","excelRow":467,"circuitRef":"CCM-6PWS0009-06","name":"CCM-6PWS0009 → CTP-DWTS0001","originId":"CCM-6PWS0009","destinationId":"CTP-DWTS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":1.533333,"qKVAr":0.990435,"sKVA":1.825397,"ibA":1.527382,"pnKW":1.38,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00230","excelRow":468,"circuitRef":"CCM-6PWS0009-07","name":"CCM-6PWS0009 → CTP-DWTS0003","originId":"CCM-6PWS0009","destinationId":"CTP-DWTS0003","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":2.76775,"qKVAr":2.075812,"sKVA":3.459687,"ibA":2.894857,"pnKW":2.3,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00231","excelRow":469,"circuitRef":"CCM-6PWS0009-08","name":"CCM-6PWS0009 → PMP-RWTS0006","originId":"CCM-6PWS0009","destinationId":"PMP-RWTS0006","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.785714,"qKVAr":1.479694,"sKVA":2.319109,"ibA":1.940491,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00232","excelRow":470,"circuitRef":"CCM-6PWS0009-09","name":"CCM-6PWS0009 → PMP-RWTS0004","originId":"CCM-6PWS0009","destinationId":"PMP-RWTS0004","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4.390244,"qKVAr":2.249189,"sKVA":4.932858,"ibA":4.127518,"pnKW":3.6,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00233","excelRow":471,"circuitRef":"CCM-6PWS0009-10","name":"CCM-6PWS0009 → UHE-HTSM4001","originId":"CCM-6PWS0009","destinationId":"UHE-HTSM4001","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":4.648553,"pnKW":5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00234","excelRow":472,"circuitRef":"CCM-6PWS0009-11","name":"CCM-6PWS0009 → PMP-DGFS0005","originId":"CCM-6PWS0009","destinationId":"PMP-DGFS0005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.923077,"qKVAr":1.141087,"sKVA":2.236136,"ibA":1.871063,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00235","excelRow":473,"circuitRef":"CCM-6PWS0009-12","name":"CCM-6PWS0009 → FAN-VEMS4004","originId":"CCM-6PWS0009","destinationId":"FAN-VEMS4004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"TESYS-U 12A","protectionCurrentA":5,"pKWe":1.077844,"qKVAr":0.75234,"sKVA":1.314444,"ibA":1.099847,"pnKW":0.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00236","excelRow":474,"circuitRef":"CCM-6PWS0009-13","name":"CCM-6PWS0009 → PMP-DOTS0002","originId":"CCM-6PWS0009","destinationId":"PMP-DOTS0002","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":3.352601,"qKVAr":2.34013,"sKVA":4.088538,"ibA":3.421041,"pnKW":2.9,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00237","excelRow":475,"circuitRef":"CCM-6PWS0009-14","name":"CCM-6PWS0009 → CTP-GENS3003","originId":"CCM-6PWS0009","destinationId":"CTP-GENS3003","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":9.2,"qKVAr":4.455763,"sKVA":10.222222,"ibA":8.553337,"pnKW":9.2,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00238","excelRow":476,"circuitRef":"CCM-6PWS0009-15","name":"CCM-6PWS0009 → SPARE-CCM-6PWS0009-Q15","originId":"CCM-6PWS0009","destinationId":"SPARE-CCM-6PWS0009-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"TESYS-U 12A","protectionCurrentA":12,"pKWe":4,"qKVAr":3,"sKVA":5,"ibA":4.183698,"pnKW":4,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00239","excelRow":477,"circuitRef":"CCM-6PWS0009-16","name":"CCM-6PWS0009 → SPARE-CCM-6PWS0009-Q16","originId":"CCM-6PWS0009","destinationId":"SPARE-CCM-6PWS0009-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"NSX 100 HB1 M2.2","protectionCurrentA":40,"pKWe":15,"qKVAr":11.25,"sKVA":18.75,"ibA":15.688866,"pnKW":15,"voltage":"690 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":6.39,"spare":true},{"id":"xls-00240","excelRow":495,"circuitRef":"SBT-6PWS0001-01","name":"SBT-6PWS0001 → SCV-4SFS0001","originId":"SBT-6PWS0001","destinationId":"SCV-4SFS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":8.74,"cableWeightKg":41.79468},{"id":"xls-00241","excelRow":513,"circuitRef":"SBT-6PWS0002-01","name":"SBT-6PWS0002 → SCV-4SFS0002","originId":"SBT-6PWS0002","destinationId":"SCV-4SFS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":271.73913,"qKVAr":0.001118,"sKVA":271.73913,"ibA":227.37487,"pnKW":250,"voltage":"690 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":9.68,"cableWeightKg":46.28976},{"id":"xls-00242","excelRow":531,"circuitRef":"ABT-6PWS0001-01","name":"ABT-6PWS0001 → TRF-6PWS0001","originId":"ABT-6PWS0001","destinationId":"TRF-6PWS0001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":9.65,"cableWeightKg":58.7299},{"id":"xls-00243","excelRow":532,"circuitRef":"ABT-6PWS0001-02","name":"ABT-6PWS0001 → TRF-6PWS0001","originId":"ABT-6PWS0001","destinationId":"TRF-6PWS0001","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":9.65,"cableWeightKg":58.7299,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00244","excelRow":533,"circuitRef":"ABT-6PWS0001-03","name":"ABT-6PWS0001 → TRF-6PWS0001","originId":"ABT-6PWS0001","destinationId":"TRF-6PWS0001","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":9.65,"cableWeightKg":58.7299,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00245","excelRow":551,"circuitRef":"ABT-6PWS0002-01","name":"ABT-6PWS0002 → TRF-6PWS0002","originId":"ABT-6PWS0002","destinationId":"TRF-6PWS0002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":9.18,"cableWeightKg":102.06324},{"id":"xls-00246","excelRow":552,"circuitRef":"ABT-6PWS0002-02","name":"ABT-6PWS0002 → TRF-6PWS0002","originId":"ABT-6PWS0002","destinationId":"TRF-6PWS0002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":9.18,"cableWeightKg":102.06324,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00247","excelRow":553,"circuitRef":"ABT-6PWS0002-03","name":"ABT-6PWS0002 → TRF-6PWS0002","originId":"ABT-6PWS0002","destinationId":"TRF-6PWS0002","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":9.18,"cableWeightKg":102.06324,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00248","excelRow":571,"circuitRef":"ABT-6PWS0003-01","name":"ABT-6PWS0003 → TRF-6PWS0003","originId":"ABT-6PWS0003","destinationId":"TRF-6PWS0003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.97,"cableWeightKg":121.96446},{"id":"xls-00249","excelRow":572,"circuitRef":"ABT-6PWS0003-02","name":"ABT-6PWS0003 → TRF-6PWS0003","originId":"ABT-6PWS0003","destinationId":"TRF-6PWS0003","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.97,"cableWeightKg":121.96446,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00250","excelRow":573,"circuitRef":"ABT-6PWS0003-03","name":"ABT-6PWS0003 → TRF-6PWS0003","originId":"ABT-6PWS0003","destinationId":"TRF-6PWS0003","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.97,"cableWeightKg":121.96446,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00251","excelRow":591,"circuitRef":"ABT-6PWS0004-01","name":"ABT-6PWS0004 → TRF-6PWS0004","originId":"ABT-6PWS0004","destinationId":"TRF-6PWS0004","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":12.75,"cableWeightKg":141.7545},{"id":"xls-00252","excelRow":592,"circuitRef":"ABT-6PWS0004-02","name":"ABT-6PWS0004 → TRF-6PWS0004","originId":"ABT-6PWS0004","destinationId":"TRF-6PWS0004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":12.75,"cableWeightKg":141.7545,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00253","excelRow":593,"circuitRef":"ABT-6PWS0004-03","name":"ABT-6PWS0004 → TRF-6PWS0004","originId":"ABT-6PWS0004","destinationId":"TRF-6PWS0004","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":615.942029,"pnKW":361.25,"voltage":"690 V","parallelCables":3,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":12.75,"cableWeightKg":141.7545,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00254","excelRow":611,"circuitRef":"ABT-6PWS0005-01","name":"ABT-6PWS0005 → TRF-6PWS0005","originId":"ABT-6PWS0005","destinationId":"TRF-6PWS0005","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":8.21,"cableWeightKg":49.96606},{"id":"xls-00255","excelRow":612,"circuitRef":"ABT-6PWS0005-02","name":"ABT-6PWS0005 → TRF-6PWS0005","originId":"ABT-6PWS0005","destinationId":"TRF-6PWS0005","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":8.21,"cableWeightKg":49.96606,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00256","excelRow":613,"circuitRef":"ABT-6PWS0005-03","name":"ABT-6PWS0005 → TRF-6PWS0005","originId":"ABT-6PWS0005","destinationId":"TRF-6PWS0005","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":8.21,"cableWeightKg":49.96606,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00257","excelRow":631,"circuitRef":"ABT-6PWS0006-01","name":"ABT-6PWS0006 → TRF-6PWS0006","originId":"ABT-6PWS0006","destinationId":"TRF-6PWS0006","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.58,"cableWeightKg":76.56188},{"id":"xls-00258","excelRow":632,"circuitRef":"ABT-6PWS0006-02","name":"ABT-6PWS0006 → TRF-6PWS0006","originId":"ABT-6PWS0006","destinationId":"TRF-6PWS0006","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.58,"cableWeightKg":76.56188,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00259","excelRow":633,"circuitRef":"ABT-6PWS0006-03","name":"ABT-6PWS0006 → TRF-6PWS0006","originId":"ABT-6PWS0006","destinationId":"TRF-6PWS0006","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":187,"qKVAr":115.892191,"sKVA":220,"ibA":318.84058,"pnKW":187,"voltage":"690 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.58,"cableWeightKg":76.56188,"virtual":true,"notes":"Fase ABT→TRF (banco)"},{"id":"xls-00260","excelRow":651,"circuitRef":"ABT-PRP0001-01","name":"ABT-PROP0001 → TRF-PROP0001","originId":"ABT-PROP0001","destinationId":"TRF-PROP0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":156.8,"qKVAr":31.839598,"sKVA":160,"ibA":133.878323,"pnKW":156.8,"voltage":"690 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":30.2},{"id":"xls-00261","excelRow":669,"circuitRef":"PWP-DPU0001-01","name":"PWP-FPUS0001 → PUR-FPUS0001","originId":"PWP-FPUS0001","destinationId":"PUR-FPUS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":23.91},{"id":"xls-00262","excelRow":687,"circuitRef":"PWP-DPU0002-01","name":"PWP-FPUS0002 → PUR-FPUS0002","originId":"PWP-FPUS0002","destinationId":"PUR-FPUS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":104.242424,"qKVAr":20.955654,"sKVA":106.327901,"ibA":88.968757,"pnKW":103.2,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":23.91},{"id":"xls-00263","excelRow":705,"circuitRef":"STA-HHM0003-01","name":"STA-BTHS0003 → THR-BTHS0001","originId":"STA-BTHS0003","destinationId":"THR-BTHS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":885.416667,"qKVAr":435.467917,"sKVA":986.709167,"ibA":825.618555,"pnKW":850,"voltage":"690 V","parallelCables":12,"cableSection":"95","cableType":"FLEX-P2RI-10-1X","cableLengthM":15,"cableWeightKg":200.7},{"id":"xls-00264","excelRow":706,"circuitRef":"STA-HHM0003-02","name":"STA-BTHS0003 → STA-BTHS0001","originId":"STA-BTHS0003","destinationId":"STA-BTHS0001","lineType":"normal","service":"VM","protectionName":"02","protectionCurrentA":null,"pKWe":16.551724,"qKVAr":8.924318,"sKVA":18.804335,"ibA":15.734331,"pnKW":14.4,"voltage":"690 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00265","excelRow":707,"circuitRef":"STA-HHM0003-03","name":"STA-BTHS0003 → STA-BTHS0002","originId":"STA-BTHS0003","destinationId":"STA-BTHS0002","lineType":"normal","service":"VM","protectionName":"03","protectionCurrentA":null,"pKWe":16.551724,"qKVAr":8.924318,"sKVA":18.804335,"ibA":15.734331,"pnKW":14.4,"voltage":"690 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00266","excelRow":708,"circuitRef":"STA-HHM0003-04","name":"STA-BTHS0003 → STA-BTHS0004","originId":"STA-BTHS0003","destinationId":"STA-BTHS0004","lineType":"normal","service":"VM","protectionName":"04","protectionCurrentA":null,"pKWe":1.785714,"qKVAr":1.242943,"sKVA":2.175703,"ibA":1.820496,"pnKW":1.5,"voltage":"690 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":2.91},{"id":"xls-00267","excelRow":726,"circuitRef":"VFD-PRP0001-01","name":"VFD-PROP0001 → EDU-PROP0001","originId":"VFD-PROP0001","destinationId":"EDU-PROP0001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1839.229687,"qKVAr":1332.681187,"sKVA":2271.300286,"ibA":1900.486712,"pnKW":1700,"voltage":"690 V","parallelCables":11,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":650.265},{"id":"xls-00268","excelRow":727,"circuitRef":"VFD-PRP0001-02","name":"VFD-PROP0001 → EDU-PROP0001","originId":"VFD-PROP0001","destinationId":"EDU-PROP0001","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1839.229687,"qKVAr":1332.681187,"sKVA":2271.300286,"ibA":1900.486712,"pnKW":1700,"voltage":"690 V","parallelCables":11,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":650.265},{"id":"xls-00269","excelRow":745,"circuitRef":"VFD-PRP0002-01","name":"VFD-PROP0002 → EDU-PROP0002","originId":"VFD-PROP0002","destinationId":"EDU-PROP0002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1839.229687,"qKVAr":1332.681187,"sKVA":2271.300286,"ibA":1900.486712,"pnKW":1700,"voltage":"690 V","parallelCables":11,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":650.265},{"id":"xls-00270","excelRow":746,"circuitRef":"VFD-PRP0002-02","name":"VFD-PROP0002 → EDU-PROP0002","originId":"VFD-PROP0002","destinationId":"EDU-PROP0002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1839.229687,"qKVAr":1332.681187,"sKVA":2271.300286,"ibA":1900.486712,"pnKW":1700,"voltage":"690 V","parallelCables":11,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":650.265},{"id":"xls-00271","excelRow":758,"circuitRef":"STA-ANCS0001-01","name":"STA-ANCS0001 → WND-ANCS0001","originId":"STA-ANCS0001","destinationId":"WND-ANCS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":43.817204,"qKVAr":23.094089,"sKVA":49.530641,"ibA":41.444244,"pnKW":40.75,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":22.599},{"id":"xls-00272","excelRow":770,"circuitRef":"STA-ANCS0002-01","name":"STA-ANCS0002 → WND-ANCS0002","originId":"STA-ANCS0002","destinationId":"WND-ANCS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":43.817204,"qKVAr":23.094089,"sKVA":49.530641,"ibA":41.444244,"pnKW":40.75,"voltage":"690 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":22.599},{"id":"xls-00273","excelRow":788,"circuitRef":"STA-CIS0001-01","name":"STA-SWFS0001 → PMP-SWFS0001","originId":"STA-SWFS0001","destinationId":"PMP-SWFS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00274","excelRow":806,"circuitRef":"STA-CIS0002-01","name":"STA-SWFS0002 → PMP-SWFS0002","originId":"STA-SWFS0002","destinationId":"PMP-SWFS0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00275","excelRow":824,"circuitRef":"STA-CIS0003-01","name":"STA-SWFS0003 → PMP-SWFS0003","originId":"STA-SWFS0003","destinationId":"PMP-SWFS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00276","excelRow":842,"circuitRef":"STA-CIS0004-01","name":"STA-SWFS0004 → PMP-SWFS0004","originId":"STA-SWFS0004","destinationId":"PMP-SWFS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00277","excelRow":860,"circuitRef":"STA-CIS0005-01","name":"STA-SWFS0005 → PMP-SWFS0005","originId":"STA-SWFS0005","destinationId":"PMP-SWFS0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NSX 250 HB1 MA150","protectionCurrentA":250,"pKWe":116.648993,"qKVAr":69.215448,"sKVA":135.638363,"ibA":113.493979,"pnKW":110,"voltage":"690 V","parallelCables":1,"cableSection":"70","cableType":"VFD-P2FI-10-3PX","cableLengthM":10,"cableWeightKg":35.2},{"id":"xls-00278","excelRow":11,"circuitRef":"TRF-6PWS0001-11","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":74.93532,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00279","excelRow":12,"circuitRef":"TRF-6PWS0001-12","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":74.93532,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00280","excelRow":13,"circuitRef":"TRF-6PWS0001-13","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":74.93532,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00281","excelRow":25,"circuitRef":"LCS-4PWS0001-QVS-440","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 10 H1 M5.0 X","protectionCurrentA":1000,"pKWe":484.5,"qKVAr":300.266132,"sKVA":570,"ibA":747.931031,"pnKW":484.5,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-00282","excelRow":26,"circuitRef":"CPNE-0003","name":"LCS-4PWS0001 → TBX-CPNE0001","originId":"LCS-4PWS0001","destinationId":"TBX-CPNE0001","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":38,"cableWeightKg":null},{"id":"xls-00283","excelRow":27,"circuitRef":"LCS-4PWS0001-1Q01","name":"LCS-4PWS0001 → SSB-4PWS1101","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1101","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":27.473684,"qKVAr":16.613849,"sKVA":32.106437,"ibA":42.128773,"pnKW":27,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":17.7,"cableWeightKg":40.2144},{"id":"xls-00284","excelRow":28,"circuitRef":"LCS-4PWS0001-1Q02","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-1Q02","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-1Q02","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00285","excelRow":29,"circuitRef":"LCS-4PWS0001-1Q03","name":"LCS-4PWS0001 → SSB-4PWS1103","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1103","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":21.199514,"qKVAr":16.427233,"sKVA":26.819272,"ibA":35.191168,"pnKW":19.278133,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":29.67,"cableWeightKg":26.13927},{"id":"xls-00286","excelRow":30,"circuitRef":"LCS-4PWS0001-1Q04","name":"LCS-4PWS0001 → SSB-4PWS1104","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1104","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":26.178458,"qKVAr":23.806817,"sKVA":35.384688,"ibA":46.430362,"pnKW":21.78,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":27.62,"cableWeightKg":34.60786},{"id":"xls-00287","excelRow":31,"circuitRef":"LCS-4PWS0001-1Q05","name":"LCS-4PWS0001 → FAC-VENT1001","originId":"LCS-4PWS0001","destinationId":"FAC-VENT1001","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":35.655508,"qKVAr":15.337704,"sKVA":38.814436,"ibA":50.930739,"pnKW":34.2,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":18,"cableWeightKg":30.726},{"id":"xls-00288","excelRow":32,"circuitRef":"LCS-4PWS0001-1Q06","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-1Q06","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-1Q06","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00289","excelRow":33,"circuitRef":"LCS-4PWS0001-QVM_440","name":"LCS-4PWS0001 → BUS-LCS-4PWS0001-440-VM","originId":"LCS-4PWS0001","destinationId":"BUS-LCS-4PWS0001-440-VM","lineType":"normal","service":"VM","protectionName":"QVM-440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":255.138658,"qKVAr":143.030317,"sKVA":292.495139,"ibA":383.800335,"pnKW":252.945,"voltage":"440 V","parallelCables":3,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-00290","excelRow":34,"circuitRef":"LCS-4PWS0001-2Q01","name":"LCS-4PWS0001 → ABT-4PWS0001","originId":"LCS-4PWS0001","destinationId":"ABT-4PWS0001","lineType":"alternativa","service":"VM","protectionName":"2Q01","protectionModel":"NSX 250 F M.2.2","protectionCurrentA":250,"pKWe":56.3,"qKVAr":19.010494,"sKVA":59.422966,"ibA":77.972421,"pnKW":56.3,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":18.01,"cableWeightKg":54.3902},{"id":"xls-00291","excelRow":35,"circuitRef":"LCS-4PWS0001-2Q02","name":"LCS-4PWS0001 → ABT-4PWS0002","originId":"LCS-4PWS0001","destinationId":"ABT-4PWS0002","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 F M.2.2","protectionCurrentA":250,"pKWe":125.4,"qKVAr":61.052805,"sKVA":139.472596,"ibA":183.01032,"pnKW":125.4,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":46.54,"cableWeightKg":222.55428},{"id":"xls-00292","excelRow":36,"circuitRef":"LCS-4PWS0001-2Q03","name":"LCS-4PWS0001 → RCK-GUNS0003","originId":"LCS-4PWS0001","destinationId":"RCK-GUNS0003","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 250 F M.2.2","protectionCurrentA":250,"pKWe":100,"qKVAr":75,"sKVA":125,"ibA":164.019963,"pnKW":100,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"MGSGO 4X","cableLengthM":35,"cableWeightKg":192.5},{"id":"xls-00293","excelRow":37,"circuitRef":"LCS-4PWS0001-2Q04","name":"LCS-4PWS0001 → SSB-4PWS1131","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1131","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":21.5,"qKVAr":4.930262,"sKVA":22.058048,"ibA":28.943682,"pnKW":21.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":41.53,"cableWeightKg":70.89171},{"id":"xls-00294","excelRow":38,"circuitRef":"LCS-4PWS0001-2Q05","name":"LCS-4PWS0001 → SSB-4PWS1132","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1132","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":21.283797,"qKVAr":14.335463,"sKVA":25.661363,"ibA":33.671806,"pnKW":18.15,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":60.79,"cableWeightKg":76.16987},{"id":"xls-00295","excelRow":39,"circuitRef":"LCS-4PWS0001-2Q06","name":"LCS-4PWS0001 → TRF-4PWS1130","originId":"LCS-4PWS0001","destinationId":"TRF-4PWS1130","lineType":"normal","service":"VM","protectionName":"2Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":40,"qKVAr":30,"sKVA":50,"ibA":65.607985,"pnKW":40,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":41.53,"cableWeightKg":52.07862},{"id":"xls-00296","excelRow":40,"circuitRef":"LCS-4PWS0001-2Q07","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-2Q07","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-2Q07","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00297","excelRow":41,"circuitRef":"LCS-4PWS0001-2Q08","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-2Q08","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-2Q08","lineType":"normal","service":"VM","protectionName":"2Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00298","excelRow":42,"circuitRef":"LCS-4PWS0001-QNV_440","name":"LCS-4PWS0001 → BUS-LCS-4PWS0001-440-NV","originId":"LCS-4PWS0001","destinationId":"BUS-LCS-4PWS0001-440-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":78.388926,"qKVAr":18.396104,"sKVA":80.518572,"ibA":105.653225,"pnKW":76.552,"voltage":"440 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-00299","excelRow":43,"circuitRef":"LCS-4PWS0001-3Q01","name":"LCS-4PWS0001 → TRF-4PWS1160","originId":"LCS-4PWS0001","destinationId":"TRF-4PWS1160","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":29.1,"cableWeightKg":24.3567},{"id":"xls-00300","excelRow":44,"circuitRef":"LCS-4PWS0001-3Q02","name":"LCS-4PWS0001 → SSB-4PWS1160","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1160","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":3.4,"qKVAr":2.55,"sKVA":4.25,"ibA":5.576679,"pnKW":3.4,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":32.88,"cableWeightKg":27.52056},{"id":"xls-00301","excelRow":45,"circuitRef":"LCS-4PWS0001-3Q03","name":"LCS-4PWS0001 → SSB-4PWS1161","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1161","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":66.736015,"qKVAr":4.520411,"sKVA":66.888937,"ibA":87.768967,"pnKW":65.46,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":43.02,"cableWeightKg":102.86082},{"id":"xls-00302","excelRow":46,"circuitRef":"LCS-4PWS0001-3Q04","name":"LCS-4PWS0001 → SSB-4PWS1162","originId":"LCS-4PWS0001","destinationId":"SSB-4PWS1162","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":29.848165,"qKVAr":10.209738,"sKVA":31.546025,"ibA":41.393422,"pnKW":28.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":19.96,"cableWeightKg":34.07172},{"id":"xls-00303","excelRow":47,"circuitRef":"LCS-4PWS0001-3Q05","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-3Q05","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-3Q05","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00304","excelRow":48,"circuitRef":"LCS-4PWS0001-3Q06","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-3Q06","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-3Q06","lineType":"alternativa","service":"NV","protectionName":"3Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00305","excelRow":60,"circuitRef":"SSB-4PWS1101-Q01","name":"SSB-4PWS1101 → RCT-24PW0001","originId":"SSB-4PWS1101","destinationId":"RCT-24PW0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":25.64,"cableWeightKg":7.58944},{"id":"xls-00306","excelRow":61,"circuitRef":"SSB-4PWS1101-Q02","name":"SSB-4PWS1101 → SKT-4PWS0017","originId":"SSB-4PWS1101","destinationId":"SKT-4PWS0017","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":35.49,"cableWeightKg":21.54243},{"id":"xls-00307","excelRow":62,"circuitRef":"SSB-4PWS1101-Q03","name":"SSB-4PWS1101 → SKT-4PWS0018","originId":"SSB-4PWS1101","destinationId":"SKT-4PWS0018","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":42.69,"cableWeightKg":25.91283},{"id":"xls-00308","excelRow":63,"circuitRef":"SSB-4PWS1101-Q04","name":"SSB-4PWS1101 → SKT-4PWS0019","originId":"SSB-4PWS1101","destinationId":"SKT-4PWS0019","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":60.06,"cableWeightKg":36.45642},{"id":"xls-00309","excelRow":64,"circuitRef":"SSB-4PWS1101-Q05","name":"SSB-4PWS1101 → SPARE-SSB-4PWS1101-Q05","originId":"SSB-4PWS1101","destinationId":"SPARE-SSB-4PWS1101-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00310","excelRow":65,"circuitRef":"SSB-4PWS1101-Q06","name":"SSB-4PWS1101 → SPARE-SSB-4PWS1101-Q06","originId":"SSB-4PWS1101","destinationId":"SPARE-SSB-4PWS1101-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00311","excelRow":77,"circuitRef":"SSB-4PWS1103-Q01","name":"SSB-4PWS1103 → CCM-VEMS1001","originId":"SSB-4PWS1103","destinationId":"CCM-VEMS1001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.928359,"qKVAr":2.980852,"sKVA":4.931276,"ibA":6.470622,"pnKW":3.34,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00312","excelRow":78,"circuitRef":"SSB-4PWS1103-Q02","name":"SSB-4PWS1103 → CCM-VEMS1002","originId":"SSB-4PWS1103","destinationId":"CCM-VEMS1002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.329469,"qKVAr":2.366151,"sKVA":4.08461,"ibA":5.35966,"pnKW":2.84,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00313","excelRow":79,"circuitRef":"SSB-4PWS1103-Q03","name":"SSB-4PWS1103 → FUP-ACON1006","originId":"SSB-4PWS1103","destinationId":"FUP-ACON1006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":4.613553,"qKVAr":4.08413,"sKVA":6.161573,"ibA":8.084968,"pnKW":3.77,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00314","excelRow":80,"circuitRef":"SSB-4PWS1103-Q04","name":"SSB-4PWS1103 → MAV-SWFS0001","originId":"SSB-4PWS1103","destinationId":"MAV-SWFS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":10,"cableWeightKg":2.96},{"id":"xls-00315","excelRow":81,"circuitRef":"SSB-4PWS1103-Q05","name":"SSB-4PWS1103 → MAV-SWFS0007","originId":"SSB-4PWS1103","destinationId":"MAV-SWFS0007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":10,"cableWeightKg":2.96},{"id":"xls-00316","excelRow":82,"circuitRef":"SSB-4PWS1103-Q06","name":"SSB-4PWS1103 → MAV-SWFS0029","originId":"SSB-4PWS1103","destinationId":"MAV-SWFS0029","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":20,"cableWeightKg":5.92},{"id":"xls-00317","excelRow":83,"circuitRef":"SSB-4PWS1103-Q07","name":"SSB-4PWS1103 → SPARE-SSB-4PWS1103-Q07","originId":"SSB-4PWS1103","destinationId":"SPARE-SSB-4PWS1103-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00318","excelRow":84,"circuitRef":"SSB-4PWS1103-Q08","name":"SSB-4PWS1103 → SPARE-SSB-4PWS1103-Q08","originId":"SSB-4PWS1103","destinationId":"SPARE-SSB-4PWS1103-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00319","excelRow":96,"circuitRef":"SSB-4PWS1104-Q01","name":"SSB-4PWS1104 → FCP-ACON1001","originId":"SSB-4PWS1104","destinationId":"FCP-ACON1001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.845145,"qKVAr":3.732885,"sKVA":5.359065,"ibA":7.031949,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00320","excelRow":97,"circuitRef":"SSB-4PWS1104-Q02","name":"SSB-4PWS1104 → FCP-ACON1002","originId":"SSB-4PWS1104","destinationId":"FCP-ACON1002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00321","excelRow":98,"circuitRef":"SSB-4PWS1104-Q03","name":"SSB-4PWS1104 → FCP-ACON1003","originId":"SSB-4PWS1104","destinationId":"FCP-ACON1003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":6.588},{"id":"xls-00322","excelRow":99,"circuitRef":"SSB-4PWS1104-Q04","name":"SSB-4PWS1104 → FUP-ACON1001","originId":"SSB-4PWS1104","destinationId":"FUP-ACON1001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":54,"cableWeightKg":13.176},{"id":"xls-00323","excelRow":100,"circuitRef":"SSB-4PWS1104-Q05","name":"SSB-4PWS1104 → FUP-ACON1002","originId":"SSB-4PWS1104","destinationId":"FUP-ACON1002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":48,"cableWeightKg":11.712},{"id":"xls-00324","excelRow":101,"circuitRef":"SSB-4PWS1104-Q06","name":"SSB-4PWS1104 → FUP-ACON1003","originId":"SSB-4PWS1104","destinationId":"FUP-ACON1003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":9.575092,"qKVAr":9.145911,"sKVA":13.241226,"ibA":17.374603,"pnKW":7.64,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":10.35},{"id":"xls-00325","excelRow":102,"circuitRef":"SSB-4PWS1104-Q07","name":"SSB-4PWS1104 → FUP-ACON1005","originId":"SSB-4PWS1104","destinationId":"FUP-ACON1005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00326","excelRow":103,"circuitRef":"SSB-4PWS1104-Q08","name":"SSB-4PWS1104 → UCP-ACON1001","originId":"SSB-4PWS1104","destinationId":"UCP-ACON1001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00327","excelRow":104,"circuitRef":"SSB-4PWS1104-Q09","name":"SSB-4PWS1104 → SPARE-SSB-4PWS1104-Q09","originId":"SSB-4PWS1104","destinationId":"SPARE-SSB-4PWS1104-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00328","excelRow":105,"circuitRef":"SSB-4PWS1104-Q10","name":"SSB-4PWS1104 → SPARE-SSB-4PWS1104-Q10","originId":"SSB-4PWS1104","destinationId":"SPARE-SSB-4PWS1104-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00329","excelRow":123,"circuitRef":"ABT-4PWS0002-01","name":"ABT-4PWS0002 → SSB-4PWS1130","originId":"ABT-4PWS0002","destinationId":"SSB-4PWS1130","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 250 NA","protectionCurrentA":250,"pKWe":125.4,"qKVAr":61.052805,"sKVA":139.472596,"ibA":183.01032,"pnKW":125.4,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":5.39,"cableWeightKg":25.77498},{"id":"xls-00330","excelRow":135,"circuitRef":"SSB-4PWS1130-Q01","name":"SSB-4PWS1130 → XMT-HMSS0001","originId":"SSB-4PWS1130","destinationId":"XMT-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":58.5,"qKVAr":28.332843,"sKVA":65,"ibA":85.290381,"pnKW":58.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":13.68,"cableWeightKg":23.35176},{"id":"xls-00331","excelRow":136,"circuitRef":"SSB-4PWS1130-Q02","name":"SSB-4PWS1130 → XMT-HMSS0002","originId":"SSB-4PWS1130","destinationId":"XMT-HMSS0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":58.5,"qKVAr":28.332843,"sKVA":65,"ibA":85.290381,"pnKW":58.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":12.6,"cableWeightKg":21.5082},{"id":"xls-00332","excelRow":137,"circuitRef":"SSB-4PWS1130-Q03","name":"SSB-4PWS1130 → UPS-HMSS0001","originId":"SSB-4PWS1130","destinationId":"UPS-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":7.2,"qKVAr":3.487119,"sKVA":8,"ibA":18.181818,"pnKW":7.2,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":13.94,"cableWeightKg":5.00446},{"id":"xls-00333","excelRow":138,"circuitRef":"SSB-4PWS1130-Q03-01","name":"UPS-HMSS0001 → XMT-HMSS0001","originId":"UPS-HMSS0001","destinationId":"XMT-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q03-01","protectionModel":"iC60 N - 50C","protectionCurrentA":50,"pKWe":5,"qKVAr":2.421611,"sKVA":5.555556,"ibA":48.309179,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":22.88,"cableWeightKg":11.64592},{"id":"xls-00334","excelRow":139,"circuitRef":"SSB-4PWS1130-Q03-02","name":"UPS-HMSS0001 → XMT-HMSS0002","originId":"UPS-HMSS0001","destinationId":"XMT-HMSS0002","lineType":"normal","service":"VM","protectionName":"Q03-02","protectionModel":"iC60 N - 32C","protectionCurrentA":32,"pKWe":3,"qKVAr":1.452966,"sKVA":3.333333,"ibA":28.985507,"pnKW":2.7,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":21.85,"cableWeightKg":7.84415},{"id":"xls-00335","excelRow":140,"circuitRef":"SSB-4PWS1130-Q04","name":"SSB-4PWS1130 → TRF-HMSS0001","originId":"SSB-4PWS1130","destinationId":"TRF-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":3.409091,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":0.5,"cableWeightKg":0.1065},{"id":"xls-00336","excelRow":141,"circuitRef":"SSB-4PWS1130-Q04-01","name":"TRF-HMSS0001 → SSB-4PWS1130","originId":"TRF-HMSS0001","destinationId":"SSB-4PWS1130","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":13.043478,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":0.5,"cableWeightKg":0.1065},{"id":"xls-00337","excelRow":142,"circuitRef":"SSB-4PWS1130-Q51","name":"SSB-4PWS1130 → XMT-HMSS0001","originId":"SSB-4PWS1130","destinationId":"XMT-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q51","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":2.608696,"pnKW":0.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.68,"cableWeightKg":2.91384},{"id":"xls-00338","excelRow":143,"circuitRef":"SSB-4PWS1130-Q52","name":"SSB-4PWS1130 → XMT-HMSS0002","originId":"SSB-4PWS1130","destinationId":"XMT-HMSS0002","lineType":"normal","service":"VM","protectionName":"Q52","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":2.608696,"pnKW":0.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.6,"cableWeightKg":2.6838},{"id":"xls-00339","excelRow":144,"circuitRef":"SSB-4PWS1130-Q53","name":"SSB-4PWS1130 → SKT-1PWS0007","originId":"SSB-4PWS1130","destinationId":"SKT-1PWS0007","lineType":"normal","service":"VM","protectionName":"Q53","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":1.73913,"pnKW":0.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":56.26,"cableWeightKg":13.72744},{"id":"xls-00340","excelRow":145,"circuitRef":"SSB-4PWS1130-Q54","name":"SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q54","originId":"SSB-4PWS1130","destinationId":"SPARE-SSB-4PWS1130-Q54","lineType":"normal","service":"VM","protectionName":"Q54","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00341","excelRow":146,"circuitRef":"SSB-4PWS1130-Q05","name":"SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q05","originId":"SSB-4PWS1130","destinationId":"SPARE-SSB-4PWS1130-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00342","excelRow":147,"circuitRef":"SSB-4PWS1130-Q06","name":"SSB-4PWS1130 → SPARE-SSB-4PWS1130-Q06","originId":"SSB-4PWS1130","destinationId":"SPARE-SSB-4PWS1130-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00343","excelRow":159,"circuitRef":"SSB-4PWS1131-Q01","name":"SSB-4PWS1131 → RCK-GUNS0003","originId":"SSB-4PWS1131","destinationId":"RCK-GUNS0003","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6.5,"qKVAr":0,"sKVA":6.5,"ibA":8.529038,"pnKW":6.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"MGSGO 4X","cableLengthM":22.28,"cableWeightKg":11.5856},{"id":"xls-00344","excelRow":160,"circuitRef":"SSB-4PWS1131-Q02","name":"SSB-4PWS1131 → CTP-WHSS0001","originId":"SSB-4PWS1131","destinationId":"CTP-WHSS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15,"qKVAr":4.930262,"sKVA":15.789474,"ibA":20.718311,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":56.37,"cableWeightKg":34.21659},{"id":"xls-00345","excelRow":161,"circuitRef":"SSB-4PWS1131-Q03","name":"SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q03","originId":"SSB-4PWS1131","destinationId":"SPARE-SSB-4PWS1131-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00346","excelRow":162,"circuitRef":"SSB-4PWS1131-Q04","name":"SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q04","originId":"SSB-4PWS1131","destinationId":"SPARE-SSB-4PWS1131-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00347","excelRow":163,"circuitRef":"SSB-4PWS1131-Q05","name":"SSB-4PWS1131 → SPARE-SSB-4PWS1131-Q05","originId":"SSB-4PWS1131","destinationId":"SPARE-SSB-4PWS1131-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00348","excelRow":175,"circuitRef":"SSB-4PWS1132-Q01","name":"SSB-4PWS1132 → STA-STCL0001","originId":"SSB-4PWS1132","destinationId":"STA-STCL0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":10.93897,"qKVAr":7.383697,"sKVA":13.197729,"ibA":17.317528,"pnKW":9.15,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2FI-10-3PX","cableLengthM":22.7,"cableWeightKg":10.3058},{"id":"xls-00349","excelRow":176,"circuitRef":"SSB-4PWS1132-Q02","name":"SSB-4PWS1132 → STA-RASS0001","originId":"SSB-4PWS1132","destinationId":"STA-RASS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":46.83,"cableWeightKg":19.94958},{"id":"xls-00350","excelRow":177,"circuitRef":"SSB-4PWS1132-Q03","name":"SSB-4PWS1132 → SPARE-SSB-4PWS1132-Q03","originId":"SSB-4PWS1132","destinationId":"SPARE-SSB-4PWS1132-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 H - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00351","excelRow":178,"circuitRef":"SSB-4PWS1132-Q04","name":"SSB-4PWS1132 → SPARE-SSB-4PWS1132-Q04","originId":"SSB-4PWS1132","destinationId":"SPARE-SSB-4PWS1132-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 H - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00352","excelRow":196,"circuitRef":"ABT-4PWS0001-01","name":"ABT-4PWS0001 → SSB-4PWS1430","originId":"ABT-4PWS0001","destinationId":"SSB-4PWS1430","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 250 NA","protectionCurrentA":250,"pKWe":56.3,"qKVAr":19.010494,"sKVA":59.422966,"ibA":77.972421,"pnKW":56.3,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":18.09,"cableWeightKg":54.6318},{"id":"xls-00353","excelRow":208,"circuitRef":"SSB-4PWS1430-Q01","name":"SSB-4PWS1430 → LCH-VLSY0001","originId":"SSB-4PWS1430","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":55.1,"qKVAr":18.110494,"sKVA":58,"ibA":76.105263,"pnKW":55.1,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-200","cableLengthM":19.82,"cableWeightKg":90.977765},{"id":"xls-00354","excelRow":209,"circuitRef":"SSB-4PWS1430-Q02","name":"SSB-4PWS1430 → TRF-VLSY0001","originId":"SSB-4PWS1430","destinationId":"TRF-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":3.409091,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-00355","excelRow":210,"circuitRef":"SSB-4PWS1430-Q02-01","name":"TRF-VLSY0001 → VLC-VLSY0001","originId":"TRF-VLSY0001","destinationId":"VLC-VLSY0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":1.2,"qKVAr":0.743693,"sKVA":1.411765,"ibA":12.276215,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableType":"LSDSGU-9","cableLengthM":10,"cableWeightKg":2.886544},{"id":"xls-00356","excelRow":211,"circuitRef":"SSB-4PWS1430-Q03","name":"SSB-4PWS1430 → SPARE-SSB-4PWS1430-Q03","originId":"SSB-4PWS1430","destinationId":"SPARE-SSB-4PWS1430-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00357","excelRow":212,"circuitRef":"SSB-4PWS1430-Q04","name":"SSB-4PWS1430 → SPARE-SSB-4PWS1430-Q04","originId":"SSB-4PWS1430","destinationId":"SPARE-SSB-4PWS1430-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00358","excelRow":224,"circuitRef":"SSB-4PWS1160-Q01","name":"SSB-4PWS1160 → GRM-WOFE0002","originId":"SSB-4PWS1160","destinationId":"GRM-WOFE0002","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":1.96824,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":14.67,"cableWeightKg":5.06115},{"id":"xls-00359","excelRow":225,"circuitRef":"SSB-4PWS1160-Q02","name":"SSB-4PWS1160 → DRM-WOFE0002","originId":"SSB-4PWS1160","destinationId":"DRM-WOFE0002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":2.2,"qKVAr":1.65,"sKVA":2.75,"ibA":3.608439,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":8.8,"cableWeightKg":3.036},{"id":"xls-00360","excelRow":226,"circuitRef":"SSB-4PWS1160-Q03","name":"SSB-4PWS1160 → SPARE-SSB-4PWS1160-Q03","originId":"SSB-4PWS1160","destinationId":"SPARE-SSB-4PWS1160-Q03","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00361","excelRow":227,"circuitRef":"SSB-4PWS1160-Q04","name":"SSB-4PWS1160 → SPARE-SSB-4PWS1160-Q04","originId":"SSB-4PWS1160","destinationId":"SPARE-SSB-4PWS1160-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00362","excelRow":239,"circuitRef":"SSB-4PWS1161-Q01","name":"SSB-4PWS1161 → FAC-VENT1002","originId":"SSB-4PWS1161","destinationId":"FAC-VENT1002","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":19.88046,"qKVAr":2.798377,"sKVA":20.076444,"ibA":26.3435,"pnKW":18.96,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":58,"cableWeightKg":72.674},{"id":"xls-00363","excelRow":240,"circuitRef":"SSB-4PWS1161-Q02","name":"SSB-4PWS1161 → FCP-ACON1001","originId":"SSB-4PWS1161","destinationId":"FCP-ACON1001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":9.5,"qKVAr":0,"sKVA":9.5,"ibA":12.465517,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00364","excelRow":241,"circuitRef":"SSB-4PWS1161-Q03","name":"SSB-4PWS1161 → FCP-ACON1002","originId":"SSB-4PWS1161","destinationId":"FCP-ACON1002","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":6.8,"qKVAr":0,"sKVA":6.8,"ibA":8.922686,"pnKW":6.8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":11.385},{"id":"xls-00365","excelRow":242,"circuitRef":"SSB-4PWS1161-Q04","name":"SSB-4PWS1161 → FCP-ACON1003","originId":"SSB-4PWS1161","destinationId":"FCP-ACON1003","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":8,"qKVAr":0,"sKVA":8,"ibA":10.497278,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":4.14},{"id":"xls-00366","excelRow":243,"circuitRef":"SSB-4PWS1161-Q05","name":"SSB-4PWS1161 → PHP-HTSM1001","originId":"SSB-4PWS1161","destinationId":"PHP-HTSM1001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":19,"qKVAr":0,"sKVA":19,"ibA":24.931034,"pnKW":19,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":60,"cableWeightKg":36.42},{"id":"xls-00367","excelRow":244,"circuitRef":"SSB-4PWS1161-Q06","name":"SSB-4PWS1161 → PWC-CATP0001","originId":"SSB-4PWS1161","destinationId":"PWC-CATP0001","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42.67,"cableWeightKg":10.41148},{"id":"xls-00368","excelRow":245,"circuitRef":"SSB-4PWS1161-Q07","name":"SSB-4PWS1161 → PWC-CATP0002","originId":"SSB-4PWS1161","destinationId":"PWC-CATP0002","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":39.81,"cableWeightKg":9.71364},{"id":"xls-00369","excelRow":246,"circuitRef":"SSB-4PWS1161-Q08","name":"SSB-4PWS1161 → SPARE-SSB-4PWS1161-Q08","originId":"SSB-4PWS1161","destinationId":"SPARE-SSB-4PWS1161-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00370","excelRow":247,"circuitRef":"SSB-4PWS1161-Q09","name":"SSB-4PWS1161 → SPARE-SSB-4PWS1161-Q09","originId":"SSB-4PWS1161","destinationId":"SPARE-SSB-4PWS1161-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00371","excelRow":259,"circuitRef":"SSB-4PWS1162-Q01","name":"SSB-4PWS1162 → CCM-VEMS1001","originId":"SSB-4PWS1162","destinationId":"CCM-VEMS1001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":39,"cableWeightKg":9.516},{"id":"xls-00372","excelRow":260,"circuitRef":"SSB-4PWS1162-Q02","name":"SSB-4PWS1162 → CCM-VEMS1002","originId":"SSB-4PWS1162","destinationId":"CCM-VEMS1002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":44,"cableWeightKg":10.736},{"id":"xls-00373","excelRow":261,"circuitRef":"SSB-4PWS1162-Q03","name":"SSB-4PWS1162 → PHP-HTSM1002","originId":"SSB-4PWS1162","destinationId":"PHP-HTSM1002","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":6.5,"qKVAr":0,"sKVA":6.5,"ibA":8.529038,"pnKW":6.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":58,"cableWeightKg":20.01},{"id":"xls-00374","excelRow":262,"circuitRef":"SSB-4PWS1162-Q04","name":"SSB-4PWS1162 → PHP-HTSM1003","originId":"SSB-4PWS1162","destinationId":"PHP-HTSM1003","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":6,"qKVAr":0,"sKVA":6,"ibA":7.872958,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":55,"cableWeightKg":18.975},{"id":"xls-00375","excelRow":263,"circuitRef":"SSB-4PWS1162-Q05","name":"SSB-4PWS1162 → CTU-HPAS0003","originId":"SSB-4PWS1162","destinationId":"CTU-HPAS0003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":13.348165,"qKVAr":8.272449,"sKVA":15.703723,"ibA":20.605793,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":20.638},{"id":"xls-00376","excelRow":264,"circuitRef":"SSB-4PWS1162-Q06","name":"SSB-4PWS1162 → SPARE-SSB-4PWS1162-Q06","originId":"SSB-4PWS1162","destinationId":"SPARE-SSB-4PWS1162-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00377","excelRow":265,"circuitRef":"SSB-4PWS1162-Q07","name":"SSB-4PWS1162 → SPARE-SSB-4PWS1162-Q07","originId":"SSB-4PWS1162","destinationId":"SPARE-SSB-4PWS1162-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00378","excelRow":283,"circuitRef":"CCM-VEM1001-01","name":"CCM-VEMS1001 → SWF-VEMS1001","originId":"CCM-VEMS1001","destinationId":"SWF-VEMS1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.752941,"qKVAr":0.54512,"sKVA":0.929557,"ibA":1.219727,"pnKW":0.64,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00379","excelRow":284,"circuitRef":"CCM-VEM1001-02","name":"CCM-VEMS1001 → FAN-VEMS1001","originId":"CCM-VEMS1001","destinationId":"FAN-VEMS1001","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.105263,"qKVAr":1.744481,"sKVA":2.734108,"ibA":3.587586,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00380","excelRow":285,"circuitRef":"CCM-VEM1001-03","name":"CCM-VEMS1001 → FAN-VEMS1002","originId":"CCM-VEMS1001","destinationId":"FAN-VEMS1002","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00381","excelRow":287,"circuitRef":"CCM-VEM1001-04","name":"CCM-VEMS1001 → UHE-HTSM1001","originId":"CCM-VEMS1001","destinationId":"UHE-HTSM1001","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00382","excelRow":305,"circuitRef":"CCM-VEM1002-01","name":"CCM-VEMS1002 → SWF-VEMS1002","originId":"CCM-VEMS1002","destinationId":"SWF-VEMS1002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.752941,"qKVAr":0.54512,"sKVA":0.929557,"ibA":1.219727,"pnKW":0.64,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00383","excelRow":306,"circuitRef":"CCM-VEM1002-02","name":"CCM-VEMS1002 → FAN-VEMS1003","originId":"CCM-VEMS1002","destinationId":"FAN-VEMS1003","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.506373,"qKVAr":1.12978,"sKVA":1.882966,"ibA":2.470753,"pnKW":1.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00384","excelRow":307,"circuitRef":"CCM-VEM1002-03","name":"CCM-VEMS1002 → FAN-VEMS1004","originId":"CCM-VEMS1002","destinationId":"FAN-VEMS1004","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00385","excelRow":309,"circuitRef":"CCM-VEM1002-04","name":"CCM-VEMS1002 → UHE-HTSM1002","originId":"CCM-VEMS1002","destinationId":"UHE-HTSM1002","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00386","excelRow":321,"circuitRef":"FAC-VEN1001-01","name":"FAC-VENT1001 → FAN-VENT1001","originId":"FAC-VENT1001","destinationId":"FAN-VENT1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.105263,"qKVAr":1.744481,"sKVA":2.734108,"ibA":3.587586,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00387","excelRow":322,"circuitRef":"FAC-VEN1001-02","name":"FAC-VENT1001 → FAN-VENT1004","originId":"FAC-VENT1001","destinationId":"FAN-VENT1004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00388","excelRow":323,"circuitRef":"FAC-VEN1001-03","name":"FAC-VENT1001 → FAN-VENT1005","originId":"FAC-VENT1001","destinationId":"FAN-VENT1005","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00389","excelRow":324,"circuitRef":"FAC-VEN1001-04","name":"FAC-VENT1001 → FAN-VENT1006","originId":"FAC-VENT1001","destinationId":"FAN-VENT1006","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.752336,"qKVAr":0.993095,"sKVA":2.01418,"ibA":2.642926,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00390","excelRow":325,"circuitRef":"FAC-VEN1001-05","name":"FAC-VENT1001 → FAN-VENT1007","originId":"FAC-VENT1001","destinationId":"FAN-VENT1007","lineType":"normal","service":"VS","protectionName":"05","protectionCurrentA":null,"pKWe":1.752336,"qKVAr":0.993095,"sKVA":2.01418,"ibA":2.642926,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00391","excelRow":326,"circuitRef":"FAC-VEN1001-06","name":"FAC-VENT1001 → FAN-VENT1008","originId":"FAC-VENT1001","destinationId":"FAN-VENT1008","lineType":"normal","service":"VS","protectionName":"06","protectionCurrentA":null,"pKWe":2.105263,"qKVAr":1.744481,"sKVA":2.734108,"ibA":3.587586,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00392","excelRow":327,"circuitRef":"FAC-VEN1001-07","name":"FAC-VENT1001 → UFN-NBCD1001","originId":"FAC-VENT1001","destinationId":"UFN-NBCD1001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 N - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00393","excelRow":328,"circuitRef":"FAC-VEN1001-08","name":"FAC-VENT1001 → UFN-NBCD1002","originId":"FAC-VENT1001","destinationId":"UFN-NBCD1002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 N - 20C","protectionCurrentA":20,"pKWe":12,"qKVAr":3.944209,"sKVA":12.631579,"ibA":16.574649,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00394","excelRow":340,"circuitRef":"FAC-VEN1002-01","name":"FAC-VENT1002 → FAN-VENT1002","originId":"FAC-VENT1002","destinationId":"FAN-VENT1002","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":3.54023,"qKVAr":1.399188,"sKVA":3.806699,"ibA":4.994997,"pnKW":3.08,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00395","excelRow":341,"circuitRef":"FAC-VEN1002-02","name":"FAC-VENT1002 → RHE-HTSM1001","originId":"FAC-VENT1002","destinationId":"RHE-HTSM1001","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":77,"cableWeightKg":26.565},{"id":"xls-00396","excelRow":342,"circuitRef":"FAC-VEN1002-03","name":"FAC-VENT1002 → RHE-HTSM1002","originId":"FAC-VENT1002","destinationId":"RHE-HTSM1002","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":6,"qKVAr":0,"sKVA":6,"ibA":7.872958,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":58,"cableWeightKg":24.708},{"id":"xls-00397","excelRow":343,"circuitRef":"FAC-VEN1002-04","name":"FAC-VENT1002 → RHE-HTSM1006","originId":"FAC-VENT1002","destinationId":"RHE-HTSM1006","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":55,"cableWeightKg":18.975},{"id":"xls-00398","excelRow":344,"circuitRef":"FAC-VEN1002-05","name":"FAC-VENT1002 → RHE-HTSM1007","originId":"FAC-VENT1002","destinationId":"RHE-HTSM1007","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":55,"cableWeightKg":18.975},{"id":"xls-00399","excelRow":345,"circuitRef":"FAC-VEN1002-06","name":"FAC-VENT1002 → FAN-VENT1003","originId":"FAC-VENT1002","destinationId":"FAN-VENT1003","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":3.54023,"qKVAr":1.399188,"sKVA":3.806699,"ibA":4.994997,"pnKW":3.08,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00400","excelRow":346,"circuitRef":"FAC-VEN1002-07","name":"FAC-VENT1002 → FAN-VENT1002","originId":"FAC-VENT1002","destinationId":"FAN-VENT1002","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":0.899533,"qKVAr":0.509789,"sKVA":1.033946,"ibA":1.356702,"pnKW":0.77,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00401","excelRow":347,"circuitRef":"FAC-VEN1002-08","name":"FAC-VENT1002 → FAN-VENT1003","originId":"FAC-VENT1002","destinationId":"FAN-VENT1003","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":0.899533,"qKVAr":0.509789,"sKVA":1.033946,"ibA":1.356702,"pnKW":0.77,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00402","excelRow":365,"circuitRef":"FCP-ACO1001-01","name":"FCP-ACON1001 → FCO-ACON1001","originId":"FCP-ACON1001","destinationId":"FCO-ACON1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":6.588},{"id":"xls-00403","excelRow":366,"circuitRef":"FCP-ACO1001-02","name":"FCP-ACON1001 → UCO-ACON1002","originId":"FCP-ACON1001","destinationId":"UCO-ACON1002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00404","excelRow":368,"circuitRef":"FCP-ACO1001-03","name":"FCP-ACON1001 → RHE-HTSM1009","originId":"FCP-ACON1001","destinationId":"RHE-HTSM1009","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":9.5,"qKVAr":0,"sKVA":9.5,"ibA":12.465517,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00405","excelRow":386,"circuitRef":"FCP-ACO1002-01","name":"FCP-ACON1002 → FCO-ACON1002","originId":"FCP-ACON1002","destinationId":"FCO-ACON1002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00406","excelRow":388,"circuitRef":"FCP-ACO1002-02","name":"FCP-ACON1002 → RHE-HTSM1003","originId":"FCP-ACON1002","destinationId":"RHE-HTSM1003","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00407","excelRow":389,"circuitRef":"FCP-ACO1002-03","name":"FCP-ACON1002 → RHE-HTSM1004","originId":"FCP-ACON1002","destinationId":"RHE-HTSM1004","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00408","excelRow":390,"circuitRef":"FCP-ACO1002-04","name":"FCP-ACON1002 → RHE-HTSM1005","originId":"FCP-ACON1002","destinationId":"RHE-HTSM1005","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00409","excelRow":408,"circuitRef":"FCP-ACO1003-01","name":"FCP-ACON1003 → FCO-ACON1003","originId":"FCP-ACON1003","destinationId":"FCO-ACON1003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00410","excelRow":410,"circuitRef":"FCP-ACO1003-02","name":"FCP-ACON1003 → RHE-HTSM1008","originId":"FCP-ACON1003","destinationId":"RHE-HTSM1008","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":8,"qKVAr":0,"sKVA":8,"ibA":10.497278,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00411","excelRow":422,"circuitRef":"FUP-ACO1001-01","name":"FUP-ACON1001 → FCU-ACON1001","originId":"FUP-ACON1001","destinationId":"FCU-ACON1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00412","excelRow":434,"circuitRef":"FUP-ACO1002-01","name":"FUP-ACON1002 → FCU-ACON1002","originId":"FUP-ACON1002","destinationId":"FCU-ACON1002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00413","excelRow":446,"circuitRef":"FUP-ACO1003-01","name":"FUP-ACON1003 → FCU-ACON1003","originId":"FUP-ACON1003","destinationId":"FCU-ACON1003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00414","excelRow":447,"circuitRef":"FUP-ACO1003-02","name":"FUP-ACON1003 → FCU-ACON1004","originId":"FUP-ACON1003","destinationId":"FCU-ACON1004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00415","excelRow":448,"circuitRef":"FUP-ACO1003-03","name":"FUP-ACON1003 → FCU-ACON1008","originId":"FUP-ACON1003","destinationId":"FCU-ACON1008","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":8.052},{"id":"xls-00416","excelRow":460,"circuitRef":"FUP-ACO1005-01","name":"FUP-ACON1005 → FCU-ACON1005","originId":"FUP-ACON1005","destinationId":"FCU-ACON1005","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00417","excelRow":472,"circuitRef":"FUP-ACO1006-01","name":"FUP-ACON1006 → FCU-ACON1006","originId":"FUP-ACON1006","destinationId":"FCU-ACON1006","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":9.272},{"id":"xls-00418","excelRow":473,"circuitRef":"FUP-ACO1006-02","name":"FUP-ACON1006 → FCU-ACON1007","originId":"FUP-ACON1006","destinationId":"FCU-ACON1007","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":14,"cableWeightKg":3.416},{"id":"xls-00419","excelRow":485,"circuitRef":"UCP-ACO1001-01","name":"UCP-ACON1001 → UCO-ACON1001","originId":"UCP-ACON1001","destinationId":"UCO-ACON1001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00420","excelRow":497,"circuitRef":"TRF-6PWS0002-11","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":280.5,"qKVAr":173.838287,"sKVA":330,"ibA":750,"pnKW":280.5,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":175.52024,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00421","excelRow":498,"circuitRef":"TRF-6PWS0002-12","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":280.5,"qKVAr":173.838287,"sKVA":330,"ibA":750,"pnKW":280.5,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":175.52024,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00422","excelRow":499,"circuitRef":"TRF-6PWS0002-13","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":280.5,"qKVAr":173.838287,"sKVA":330,"ibA":750,"pnKW":280.5,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":175.52024,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00423","excelRow":511,"circuitRef":"LCS-4PWS0002-QVS-440","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":841.5,"qKVAr":521.514861,"sKVA":990,"ibA":1299.038106,"pnKW":841.5,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-00424","excelRow":512,"circuitRef":"CPNE-0011","name":"LCS-4PWS0002 → TBX-CPNE0004","originId":"LCS-4PWS0002","destinationId":"TBX-CPNE0004","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":25,"cableWeightKg":null},{"id":"xls-00425","excelRow":513,"circuitRef":"LCS-4PWS0002-1Q01","name":"LCS-4PWS0002 → SSB-4PWS2201","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2201","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":25.597368,"qKVAr":11.215199,"sKVA":27.946484,"ibA":36.67025,"pnKW":24.65,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":29.51,"cableWeightKg":38.18594},{"id":"xls-00426","excelRow":514,"circuitRef":"LCS-4PWS0002-1Q02","name":"LCS-4PWS0002 → SSB-4PWS2202","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2202","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":10.92233,"qKVAr":10.31593,"sKVA":15.023838,"ibA":19.713675,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":32.82,"cableWeightKg":27.47034},{"id":"xls-00427","excelRow":515,"circuitRef":"LCS-4PWS0002-1Q03","name":"LCS-4PWS0002 → SSB-4PWS2203","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2203","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":63,"qKVAr":39.043893,"sKVA":74.117647,"ibA":97.25419,"pnKW":63,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":57.93,"cableWeightKg":138.51063},{"id":"xls-00428","excelRow":516,"circuitRef":"LCS-4PWS0002-1Q04","name":"LCS-4PWS0002 → SSB-4PWS2204","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2204","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":62.367695,"qKVAr":48.661507,"sKVA":79.105447,"ibA":103.798979,"pnKW":57.7,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":31.68,"cableWeightKg":95.6736},{"id":"xls-00429","excelRow":517,"circuitRef":"LCS-4PWS0002-1Q05","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-1Q05","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-1Q05","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00430","excelRow":518,"circuitRef":"LCS-4PWS0002-1Q06","name":"LCS-4PWS0002 → SSB-4PWS2206","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2206","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":19.2,"qKVAr":14.081187,"sKVA":23.810078,"ibA":31.242625,"pnKW":19.2,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":69.42,"cableWeightKg":118.49994},{"id":"xls-00431","excelRow":519,"circuitRef":"LCS-4PWS0002-1Q07","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-1Q07","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-1Q07","lineType":"normal","service":"VS","protectionName":"1Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00432","excelRow":520,"circuitRef":"LCS-4PWS0002-QVM_440","name":"LCS-4PWS0002 → BUS-LCS-4PWS0002-440-VM","originId":"LCS-4PWS0002","destinationId":"BUS-LCS-4PWS0002-440-VM","lineType":"normal","service":"VM","protectionName":"QVM-440","protectionModel":"MTZ1 10 H2 M5.0 X","protectionCurrentA":1000,"pKWe":521.556,"qKVAr":216.004271,"sKVA":564.51617,"ibA":740.73537,"pnKW":521.556,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-00433","excelRow":521,"circuitRef":"LCS-4PWS0002-2Q01","name":"LCS-4PWS0002 → TRF-4PWS2230","originId":"LCS-4PWS0002","destinationId":"TRF-4PWS2230","lineType":"normal","service":"VM","protectionName":"2Q01","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":78.729582,"pnKW":48,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":52.38,"cableWeightKg":125.24058},{"id":"xls-00434","excelRow":522,"circuitRef":"LCS-4PWS0002-2Q02","name":"LCS-4PWS0002 → SSB-4PWS2230","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2230","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":121.58,"qKVAr":47.224246,"sKVA":130.42939,"ibA":171.14419,"pnKW":121.58,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":44.08,"cableWeightKg":210.79056},{"id":"xls-00435","excelRow":523,"circuitRef":"LCS-4PWS0002-2Q03","name":"LCS-4PWS0002 → PSP-REWS0001","originId":"LCS-4PWS0002","destinationId":"PSP-REWS0001","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":57,"qKVAr":18.734994,"sKVA":60,"ibA":78.729582,"pnKW":57,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-4PFX","cableLengthM":60.73,"cableWeightKg":138.82878},{"id":"xls-00436","excelRow":524,"circuitRef":"LCS-4PWS0002-2Q04","name":"LCS-4PWS0002 → SBT-4PWS0002","originId":"LCS-4PWS0002","destinationId":"SBT-4PWS0002","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":380.25,"qKVAr":147.838518,"sKVA":407.978296,"ibA":535.33268,"pnKW":380.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":57.22,"cableWeightKg":691.2176},{"id":"xls-00437","excelRow":525,"circuitRef":"LCS-4PWS0002-2Q05","name":"LCS-4PWS0002 → SBT-4PWS0003","originId":"LCS-4PWS0002","destinationId":"SBT-4PWS0003","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":73.12,"cableWeightKg":124.81584},{"id":"xls-00438","excelRow":526,"circuitRef":"LCS-4PWS0002-2Q06","name":"LCS-4PWS0002 → SBT-4PWS0001","originId":"LCS-4PWS0002","destinationId":"SBT-4PWS0001","lineType":"alternativa","service":"VM","protectionName":"2Q06","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":364.25,"qKVAr":135.838518,"sKVA":388.754634,"ibA":510.108165,"pnKW":364.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":57.2,"cableWeightKg":690.976},{"id":"xls-00439","excelRow":527,"circuitRef":"LCS-4PWS0002-2Q07","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-2Q07","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-2Q07","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00440","excelRow":528,"circuitRef":"LCS-4PWS0002-2Q08","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-2Q08","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-2Q08","lineType":"normal","service":"VM","protectionName":"2Q08","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00441","excelRow":529,"circuitRef":"LCS-4PWS0002-QNV_440","name":"LCS-4PWS0002 → BUS-LCS-4PWS0002-440-NV","originId":"LCS-4PWS0002","destinationId":"BUS-LCS-4PWS0002-440-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-440","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":109.717962,"qKVAr":17.480795,"sKVA":111.101797,"ibA":145.783301,"pnKW":108.738,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-00442","excelRow":530,"circuitRef":"LCS-4PWS0002-3Q01","name":"LCS-4PWS0002 → SSB-4PWS2260","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2260","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":8.795556,"qKVAr":4.969494,"sKVA":10.10236,"ibA":13.255909,"pnKW":8.44,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":14.15,"cableWeightKg":11.84355},{"id":"xls-00443","excelRow":531,"circuitRef":"LCS-4PWS0002-3Q02","name":"LCS-4PWS0002 → TRF-4PWS2260","originId":"LCS-4PWS0002","destinationId":"TRF-4PWS2260","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":36.88,"cableWeightKg":30.86856},{"id":"xls-00444","excelRow":532,"circuitRef":"LCS-4PWS0002-3Q03","name":"LCS-4PWS0002 → SSB-4PWS2261","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2261","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":69.128294,"qKVAr":2.810999,"sKVA":69.185423,"ibA":90.782324,"pnKW":68.6,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":24.61,"cableWeightKg":58.84251},{"id":"xls-00445","excelRow":533,"circuitRef":"LCS-4PWS0002-3Q04","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q04","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-3Q04","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00446","excelRow":534,"circuitRef":"LCS-4PWS0002-3Q05","name":"LCS-4PWS0002 → SSB-4PWS2263","originId":"LCS-4PWS0002","destinationId":"SSB-4PWS2263","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":60.816096,"qKVAr":3.692071,"sKVA":60.928064,"ibA":79.94735,"pnKW":60.3,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":12.6,"cableWeightKg":21.5082},{"id":"xls-00447","excelRow":535,"circuitRef":"LCS-4PWS0002-3Q06","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q06","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-3Q06","lineType":"alternativa","service":"NV","protectionName":"3Q06","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00448","excelRow":536,"circuitRef":"LCS-4PWS0002-3Q07","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-3Q07","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-3Q07","lineType":"alternativa","service":"NV","protectionName":"3Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00449","excelRow":548,"circuitRef":"SSB-4PWS2201-Q01","name":"SSB-4PWS2201 → FFS-AFFF0001","originId":"SSB-4PWS2201","destinationId":"FFS-AFFF0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":6.65,"qKVAr":4.9875,"sKVA":8.3125,"ibA":10.907328,"pnKW":6.65,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":21,"cableWeightKg":6.216},{"id":"xls-00450","excelRow":549,"circuitRef":"SSB-4PWS2201-Q02","name":"SSB-4PWS2201 → RCT-24PW0002","originId":"SSB-4PWS2201","destinationId":"RCT-24PW0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":64.04,"cableWeightKg":18.95584},{"id":"xls-00451","excelRow":550,"circuitRef":"SSB-4PWS2201-Q03","name":"SSB-4PWS2201 → RCT-24PW0004","originId":"SSB-4PWS2201","destinationId":"RCT-24PW0004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":45.55,"cableWeightKg":13.4828},{"id":"xls-00452","excelRow":551,"circuitRef":"SSB-4PWS2201-Q04","name":"SSB-4PWS2201 → SPARE-SSB-4PWS2201-Q04","originId":"SSB-4PWS2201","destinationId":"SPARE-SSB-4PWS2201-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00453","excelRow":552,"circuitRef":"SSB-4PWS2201-Q05","name":"SSB-4PWS2201 → SPARE-SSB-4PWS2201-Q05","originId":"SSB-4PWS2201","destinationId":"SPARE-SSB-4PWS2201-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00454","excelRow":564,"circuitRef":"SSB-4PWS2202-Q01","name":"SSB-4PWS2202 → HPU-SIDD0001","originId":"SSB-4PWS2202","destinationId":"HPU-SIDD0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":5.461165,"qKVAr":5.157965,"sKVA":7.511919,"ibA":9.856837,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":6.92,"cableWeightKg":1.68848},{"id":"xls-00455","excelRow":565,"circuitRef":"SSB-4PWS2202-Q02","name":"SSB-4PWS2202 → HPU-SIDD0002","originId":"SSB-4PWS2202","destinationId":"HPU-SIDD0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":5.461165,"qKVAr":5.157965,"sKVA":7.511919,"ibA":9.856837,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28.19,"cableWeightKg":6.87836},{"id":"xls-00456","excelRow":566,"circuitRef":"SSB-4PWS2202-Q03","name":"SSB-4PWS2202 → SPARE-SSB-4PWS2202-Q03","originId":"SSB-4PWS2202","destinationId":"SPARE-SSB-4PWS2202-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00457","excelRow":567,"circuitRef":"SSB-4PWS2202-Q04","name":"SSB-4PWS2202 → SPARE-SSB-4PWS2202-Q04","originId":"SSB-4PWS2202","destinationId":"SPARE-SSB-4PWS2202-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00458","excelRow":579,"circuitRef":"SSB-4PWS2203-Q01","name":"SSB-4PWS2203 → RCK-XCOM0001","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.5,"qKVAr":2.78885,"sKVA":5.294118,"ibA":6.946728,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21.78,"cableWeightKg":5.31432},{"id":"xls-00459","excelRow":580,"circuitRef":"SSB-4PWS2203-Q02","name":"SSB-4PWS2203 → RCK-XCOM0003","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.5,"qKVAr":2.78885,"sKVA":5.294118,"ibA":6.946728,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24.14,"cableWeightKg":5.89016},{"id":"xls-00460","excelRow":581,"circuitRef":"SSB-4PWS2203-Q03","name":"SSB-4PWS2203 → RCK-XCOM0007","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0007","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26.89,"cableWeightKg":6.56116},{"id":"xls-00461","excelRow":582,"circuitRef":"SSB-4PWS2203-Q04","name":"SSB-4PWS2203 → RCK-XCOM0008","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0008","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25.86,"cableWeightKg":6.30984},{"id":"xls-00462","excelRow":583,"circuitRef":"SSB-4PWS2203-Q05","name":"SSB-4PWS2203 → RCK-XCOM0009","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0009","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25.09,"cableWeightKg":6.12196},{"id":"xls-00463","excelRow":584,"circuitRef":"SSB-4PWS2203-Q06","name":"SSB-4PWS2203 → RCK-XCOM0010","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0010","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24.92,"cableWeightKg":6.08048},{"id":"xls-00464","excelRow":585,"circuitRef":"SSB-4PWS2203-Q07","name":"SSB-4PWS2203 → RCK-XCOM0013","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0013","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24.92,"cableWeightKg":6.08048},{"id":"xls-00465","excelRow":586,"circuitRef":"SSB-4PWS2203-Q08","name":"SSB-4PWS2203 → RCK-XCOM0014","originId":"SSB-4PWS2203","destinationId":"RCK-XCOM0014","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9,"qKVAr":5.577699,"sKVA":10.588235,"ibA":13.893456,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24.89,"cableWeightKg":6.07316},{"id":"xls-00466","excelRow":587,"circuitRef":"SSB-4PWS2203-Q09","name":"SSB-4PWS2203 → SPARE-SSB-4PWS2203-Q09","originId":"SSB-4PWS2203","destinationId":"SPARE-SSB-4PWS2203-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00467","excelRow":588,"circuitRef":"SSB-4PWS2203-Q10","name":"SSB-4PWS2203 → SPARE-SSB-4PWS2203-Q10","originId":"SSB-4PWS2203","destinationId":"SPARE-SSB-4PWS2203-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00468","excelRow":600,"circuitRef":"SSB-4PWS2204-Q01","name":"SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q01","originId":"SSB-4PWS2204","destinationId":"SPARE-SSB-4PWS2204-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00469","excelRow":601,"circuitRef":"SSB-4PWS2204-Q02","name":"SSB-4PWS2204 → FCC-ACON2014","originId":"SSB-4PWS2204","destinationId":"FCC-ACON2014","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":12.58427,"qKVAr":11.993616,"sKVA":17.384207,"ibA":22.810856,"pnKW":11.2,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":6.07},{"id":"xls-00470","excelRow":602,"circuitRef":"SSB-4PWS2204-Q03","name":"SSB-4PWS2204 → FCP-ACON2018","originId":"SSB-4PWS2204","destinationId":"FCP-ACON2018","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-00471","excelRow":603,"circuitRef":"SSB-4PWS2204-Q04","name":"SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q04","originId":"SSB-4PWS2204","destinationId":"SPARE-SSB-4PWS2204-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00472","excelRow":604,"circuitRef":"SSB-4PWS2204-Q05","name":"SSB-4PWS2204 → UCP-ACON2001","originId":"SSB-4PWS2204","destinationId":"UCP-ACON2001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":37,"cableWeightKg":9.028},{"id":"xls-00473","excelRow":605,"circuitRef":"SSB-4PWS2204-Q06","name":"SSB-4PWS2204 → FCP-ACON2002","originId":"SSB-4PWS2204","destinationId":"FCP-ACON2002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":70,"cableWeightKg":17.08},{"id":"xls-00474","excelRow":606,"circuitRef":"SSB-4PWS2204-Q07","name":"SSB-4PWS2204 → FCC-ACON2021","originId":"SSB-4PWS2204","destinationId":"FCC-ACON2021","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":9.339425,"qKVAr":8.730294,"sKVA":12.784478,"ibA":16.775277,"pnKW":8.4,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":56,"cableWeightKg":19.32},{"id":"xls-00475","excelRow":607,"circuitRef":"SSB-4PWS2204-Q08","name":"SSB-4PWS2204 → FCC-ACON2024","originId":"SSB-4PWS2204","destinationId":"FCC-ACON2024","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":8.791209,"qKVAr":8.473432,"sKVA":12.210012,"ibA":16.021486,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":54,"cableWeightKg":18.63},{"id":"xls-00476","excelRow":608,"circuitRef":"SSB-4PWS2204-Q09","name":"SSB-4PWS2204 → FCC-ACON2026","originId":"SSB-4PWS2204","destinationId":"FCC-ACON2026","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":10.641573,"qKVAr":8.386741,"sKVA":13.549188,"ibA":17.778699,"pnKW":9.9,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":59,"cableWeightKg":25.134},{"id":"xls-00477","excelRow":609,"circuitRef":"SSB-4PWS2204-Q10","name":"SSB-4PWS2204 → UFN-NBCD2001","originId":"SSB-4PWS2204","destinationId":"UFN-NBCD2001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":44,"cableWeightKg":18.744},{"id":"xls-00478","excelRow":610,"circuitRef":"SSB-4PWS2204-Q11","name":"SSB-4PWS2204 → SPARE-SSB-4PWS2204-Q11","originId":"SSB-4PWS2204","destinationId":"SPARE-SSB-4PWS2204-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00479","excelRow":622,"circuitRef":"SSB-4PWS2206-Q01","name":"SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q01","originId":"SSB-4PWS2206","destinationId":"SPARE-SSB-4PWS2206-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00480","excelRow":623,"circuitRef":"SSB-4PWS2206-Q02","name":"SSB-4PWS2206 → TRF-4PWS2201","originId":"SSB-4PWS2206","destinationId":"TRF-4PWS2201","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 40D","protectionCurrentA":40,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":53.67,"cableWeightKg":44.92179},{"id":"xls-00481","excelRow":624,"circuitRef":"SSB-4PWS2206-Q03","name":"SSB-4PWS2206 → PSP-DLSY0001","originId":"SSB-4PWS2206","destinationId":"PSP-DLSY0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":22.15,"cableWeightKg":2.900233},{"id":"xls-00482","excelRow":625,"circuitRef":"SSB-4PWS2206-Q04","name":"SSB-4PWS2206 → PSP-DLSY0002","originId":"SSB-4PWS2206","destinationId":"PSP-DLSY0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":25.46,"cableWeightKg":3.333631},{"id":"xls-00483","excelRow":626,"circuitRef":"SSB-4PWS2206-Q05","name":"SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q05","originId":"SSB-4PWS2206","destinationId":"SPARE-SSB-4PWS2206-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00484","excelRow":627,"circuitRef":"SSB-4PWS2206-Q06","name":"SSB-4PWS2206 → SPARE-SSB-4PWS2206-Q06","originId":"SSB-4PWS2206","destinationId":"SPARE-SSB-4PWS2206-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00485","excelRow":639,"circuitRef":"SSB-4PWS2230-Q01","name":"SSB-4PWS2230 → CEM-MFRS0002","originId":"SSB-4PWS2230","destinationId":"CEM-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.34,"qKVAr":3.16857,"sKVA":6.209302,"ibA":8.147596,"pnKW":5.34,"voltage":"440 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":23.59,"cableWeightKg":4.562971},{"id":"xls-00486","excelRow":640,"circuitRef":"SSB-4PWS2230-Q02","name":"SSB-4PWS2230 → PWP-IRST0001","originId":"SSB-4PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.5,"qKVAr":1.8891,"sKVA":3.977273,"ibA":5.218817,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.47,"cableWeightKg":4.99468},{"id":"xls-00487","excelRow":641,"circuitRef":"SSB-4PWS2230-Q03","name":"SSB-4PWS2230 → PWP-CEWS0001","originId":"SSB-4PWS2230","destinationId":"PWP-CEWS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":9.5,"qKVAr":3.122499,"sKVA":10,"ibA":13.121597,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-4PX","cableLengthM":20.25,"cableWeightKg":20.75625},{"id":"xls-00488","excelRow":642,"circuitRef":"SSB-4PWS2230-Q04","name":"SSB-4PWS2230 → RCK-GFCS0003","originId":"SSB-4PWS2230","destinationId":"RCK-GFCS0003","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":16.2,"qKVAr":7.846018,"sKVA":18,"ibA":23.618875,"pnKW":16.2,"voltage":"440 V","parallelCables":1,"cableType":"Belden 29505X","cableLengthM":20,"cableWeightKg":24.133888},{"id":"xls-00489","excelRow":643,"circuitRef":"SSB-4PWS2230-Q05","name":"SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q05","originId":"SSB-4PWS2230","destinationId":"SPARE-SSB-4PWS2230-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00490","excelRow":644,"circuitRef":"SSB-4PWS2230-Q06","name":"SSB-4PWS2230 → CTP-DWCL0001","originId":"SSB-4PWS2230","destinationId":"CTP-DWCL0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.75,"qKVAr":1.3125,"sKVA":2.1875,"ibA":2.870349,"pnKW":1.75,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00491","excelRow":645,"circuitRef":"SSB-4PWS2230-Q07","name":"SSB-4PWS2230 → PSP-REWS0001","originId":"SSB-4PWS2230","destinationId":"PSP-REWS0001","lineType":"alternativa","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":12.35,"qKVAr":4.059249,"sKVA":13,"ibA":17.058076,"pnKW":12.35,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-4PX","cableLengthM":13.77,"cableWeightKg":10.29996},{"id":"xls-00492","excelRow":646,"circuitRef":"SSB-4PWS2230-Q08","name":"SSB-4PWS2230 → CUN-MFRS0002","originId":"SSB-4PWS2230","destinationId":"CUN-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":30.52,"qKVAr":10.031439,"sKVA":32.126316,"ibA":42.154857,"pnKW":30.52,"voltage":"440 V","parallelCables":1,"cableType":"DN-40294","cableLengthM":29.4,"cableWeightKg":54.680665},{"id":"xls-00493","excelRow":647,"circuitRef":"SSB-4PWS2230-Q09","name":"SSB-4PWS2230 → CUN-MFRS0003","originId":"SSB-4PWS2230","destinationId":"CUN-MFRS0003","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":30.52,"qKVAr":10.031439,"sKVA":32.126316,"ibA":42.154857,"pnKW":30.52,"voltage":"440 V","parallelCables":1,"cableType":"DN-40294","cableLengthM":32.84,"cableWeightKg":61.078675},{"id":"xls-00494","excelRow":648,"circuitRef":"SSB-4PWS2230-Q10","name":"SSB-4PWS2230 → PWC-WIND0001","originId":"SSB-4PWS2230","destinationId":"PWC-WIND0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":5.8,"qKVAr":2.809068,"sKVA":6.444444,"ibA":8.45614,"pnKW":5.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":28.75,"cableWeightKg":7.5325},{"id":"xls-00495","excelRow":649,"circuitRef":"SSB-4PWS2230-Q11","name":"SSB-4PWS2230 → PWC-WIND0002","originId":"SSB-4PWS2230","destinationId":"PWC-WIND0002","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":6.1,"qKVAr":2.954365,"sKVA":6.777778,"ibA":8.893527,"pnKW":6.1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":35.76,"cableWeightKg":9.36912},{"id":"xls-00496","excelRow":650,"circuitRef":"SSB-4PWS2230-Q12","name":"SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q12","originId":"SSB-4PWS2230","destinationId":"SPARE-SSB-4PWS2230-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00497","excelRow":651,"circuitRef":"SSB-4PWS2230-Q13","name":"SSB-4PWS2230 → SPARE-SSB-4PWS2230-Q13","originId":"SSB-4PWS2230","destinationId":"SPARE-SSB-4PWS2230-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00498","excelRow":669,"circuitRef":"SBT-4PWS0002-01","name":"SBT-4PWS0002 → SSB-4PWS2231","originId":"SBT-4PWS0002","destinationId":"SSB-4PWS2231","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 630","protectionCurrentA":630,"pKWe":380.25,"qKVAr":147.838518,"sKVA":407.978296,"ibA":535.33268,"pnKW":380.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":17.87,"cableWeightKg":215.8696},{"id":"xls-00499","excelRow":681,"circuitRef":"SSB-4PWS2231-Q01","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00500","excelRow":682,"circuitRef":"SSB-4PWS2231-Q02","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00501","excelRow":683,"circuitRef":"SSB-4PWS2231-Q03","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00502","excelRow":684,"circuitRef":"SSB-4PWS2231-Q04","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00503","excelRow":685,"circuitRef":"SSB-4PWS2231-Q05","name":"SSB-4PWS2231 → PSP-MFRS0001","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":15.28,"cableWeightKg":17.506145},{"id":"xls-00504","excelRow":686,"circuitRef":"SSB-4PWS2231-Q06","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00505","excelRow":687,"circuitRef":"SSB-4PWS2231-Q07","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00506","excelRow":688,"circuitRef":"SSB-4PWS2231-Q08","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00507","excelRow":689,"circuitRef":"SSB-4PWS2231-Q09","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00508","excelRow":690,"circuitRef":"SSB-4PWS2231-Q10","name":"SSB-4PWS2231 → PSP-MFRS0002","originId":"SSB-4PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":23.85,"cableWeightKg":27.324709},{"id":"xls-00509","excelRow":691,"circuitRef":"SSB-4PWS2231-Q11","name":"SSB-4PWS2231 → JBX-4PWS2001","originId":"SSB-4PWS2231","destinationId":"JBX-4PWS2001","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":14.25,"qKVAr":10.6875,"sKVA":17.8125,"ibA":23.372845,"pnKW":14.25,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":38.45,"cableWeightKg":23.33915},{"id":"xls-00510","excelRow":692,"circuitRef":"SSB-4PWS2231-Q12","name":"SSB-4PWS2231 → TRF-4PWS2231","originId":"SSB-4PWS2231","destinationId":"TRF-4PWS2231","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"NSXm 160 N TMD - 100D","protectionCurrentA":100,"pKWe":40,"qKVAr":30,"sKVA":50,"ibA":65.607985,"pnKW":40,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":5.72,"cableWeightKg":7.17288},{"id":"xls-00511","excelRow":693,"circuitRef":"SSB-4PWS2231-Q13","name":"SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q13","originId":"SSB-4PWS2231","destinationId":"SPARE-SSB-4PWS2231-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00512","excelRow":694,"circuitRef":"SSB-4PWS2231-Q14","name":"SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q14","originId":"SSB-4PWS2231","destinationId":"SPARE-SSB-4PWS2231-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00513","excelRow":695,"circuitRef":"SSB-4PWS2231-Q15","name":"SSB-4PWS2231 → SPARE-SSB-4PWS2231-Q15","originId":"SSB-4PWS2231","destinationId":"SPARE-SSB-4PWS2231-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00514","excelRow":713,"circuitRef":"SBT-4PWS0003-01","name":"SBT-4PWS0003 → SSB-4PWS2232","originId":"SBT-4PWS0003","destinationId":"SSB-4PWS2232","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 250","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":10.55,"cableWeightKg":18.00885},{"id":"xls-00515","excelRow":725,"circuitRef":"SSB-4PWS2232-Q01","name":"SSB-4PWS2232 → JBX-4PWS2002","originId":"SSB-4PWS2232","destinationId":"JBX-4PWS2002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":29,"qKVAr":17.972586,"sKVA":34.117647,"ibA":44.767802,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":6.25,"cableWeightKg":5.23125},{"id":"xls-00516","excelRow":726,"circuitRef":"SSB-4PWS2232-Q02","name":"SSB-4PWS2232 → TRF-4PWS2232","originId":"SSB-4PWS2232","destinationId":"TRF-4PWS2232","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6,"qKVAr":4.5,"sKVA":7.5,"ibA":9.841198,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":5.75,"cableWeightKg":1.403},{"id":"xls-00517","excelRow":727,"circuitRef":"SSB-4PWS2232-Q03","name":"SSB-4PWS2232 → SPARE-SSB-4PWS2232-Q03","originId":"SSB-4PWS2232","destinationId":"SPARE-SSB-4PWS2232-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00518","excelRow":728,"circuitRef":"SSB-4PWS2232-Q04","name":"SSB-4PWS2232 → SPARE-SSB-4PWS2232-Q04","originId":"SSB-4PWS2232","destinationId":"SPARE-SSB-4PWS2232-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00519","excelRow":746,"circuitRef":"SBT-4PWS0001-01","name":"SBT-4PWS0001 → SSB-4PWS2430","originId":"SBT-4PWS0001","destinationId":"SSB-4PWS2430","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 630","protectionCurrentA":630,"pKWe":364.25,"qKVAr":135.838518,"sKVA":388.754634,"ibA":510.108165,"pnKW":364.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":18.47,"cableWeightKg":223.1176},{"id":"xls-00520","excelRow":758,"circuitRef":"SSB-4PWS2430-Q01","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00521","excelRow":759,"circuitRef":"SSB-4PWS2430-Q02","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00522","excelRow":760,"circuitRef":"SSB-4PWS2430-Q03","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00523","excelRow":761,"circuitRef":"SSB-4PWS2430-Q04","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00524","excelRow":762,"circuitRef":"SSB-4PWS2430-Q05","name":"SSB-4PWS2430 → PSP-MFRS0002","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":21.44,"cableWeightKg":24.563596},{"id":"xls-00525","excelRow":763,"circuitRef":"SSB-4PWS2430-Q06","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00526","excelRow":764,"circuitRef":"SSB-4PWS2430-Q07","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00527","excelRow":765,"circuitRef":"SSB-4PWS2430-Q08","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00528","excelRow":766,"circuitRef":"SSB-4PWS2430-Q09","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00529","excelRow":767,"circuitRef":"SSB-4PWS2430-Q10","name":"SSB-4PWS2430 → PSP-MFRS0001","originId":"SSB-4PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":32.6,"qKVAr":10.715102,"sKVA":34.315789,"ibA":45.027796,"pnKW":32.6,"voltage":"440 V","parallelCables":1,"cableType":"SI04SC03T28-1","cableLengthM":14.52,"cableWeightKg":16.635421},{"id":"xls-00530","excelRow":768,"circuitRef":"SSB-4PWS2430-Q11","name":"SSB-4PWS2430 → JBX-4PWS4001","originId":"SSB-4PWS2430","destinationId":"JBX-4PWS4001","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":14.25,"qKVAr":10.6875,"sKVA":17.8125,"ibA":23.372845,"pnKW":14.25,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":35.72,"cableWeightKg":21.68204},{"id":"xls-00531","excelRow":769,"circuitRef":"SSB-4PWS2430-Q12","name":"SSB-4PWS2430 → TRF-4PWS2430","originId":"SSB-4PWS2430","destinationId":"TRF-4PWS2430","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":39.364791,"pnKW":24,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10.82,"cableWeightKg":9.05634},{"id":"xls-00532","excelRow":770,"circuitRef":"SSB-4PWS2430-Q13","name":"SSB-4PWS2430 → SPARE-SSB-4PWS2430-Q13","originId":"SSB-4PWS2430","destinationId":"SPARE-SSB-4PWS2430-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00533","excelRow":771,"circuitRef":"SSB-4PWS2430-Q14","name":"SSB-4PWS2430 → SPARE-SSB-4PWS2430-Q14","originId":"SSB-4PWS2430","destinationId":"SPARE-SSB-4PWS2430-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00534","excelRow":783,"circuitRef":"SSB-4PWS2431-Q01","name":"SSB-4PWS2431 → CUN-MFRS0001","originId":"SSB-4PWS2431","destinationId":"CUN-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":30.52,"qKVAr":10.031439,"sKVA":32.126316,"ibA":42.154857,"pnKW":30.52,"voltage":"440 V","parallelCables":1,"cableType":"DN-40294","cableLengthM":30.07,"cableWeightKg":55.926789},{"id":"xls-00535","excelRow":784,"circuitRef":"SSB-4PWS2431-Q02","name":"SSB-4PWS2431 → CUN-MFRS0004","originId":"SSB-4PWS2431","destinationId":"CUN-MFRS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":30.52,"qKVAr":10.031439,"sKVA":32.126316,"ibA":42.154857,"pnKW":30.52,"voltage":"440 V","parallelCables":1,"cableType":"DN-40294","cableLengthM":23.32,"cableWeightKg":43.372555},{"id":"xls-00536","excelRow":785,"circuitRef":"SSB-4PWS2431-Q03","name":"SSB-4PWS2431 → CEM-MFRS0002","originId":"SSB-4PWS2431","destinationId":"CEM-MFRS0002","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.34,"qKVAr":3.16857,"sKVA":6.209302,"ibA":8.147596,"pnKW":5.34,"voltage":"440 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":25.3,"cableWeightKg":4.893734},{"id":"xls-00537","excelRow":786,"circuitRef":"SSB-4PWS2431-Q04","name":"SSB-4PWS2431 → TRF-SSMS0001","originId":"SSB-4PWS2431","destinationId":"TRF-SSMS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":6.4,"qKVAr":0,"sKVA":6.4,"ibA":8.397822,"pnKW":6.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34.78,"cableWeightKg":8.48632},{"id":"xls-00538","excelRow":787,"circuitRef":"SSB-4PWS2431-Q05","name":"SSB-4PWS2431 → TRF-SSMS0003","originId":"SSB-4PWS2431","destinationId":"TRF-SSMS0003","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":2.272727,"pnKW":0.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":0.5,"cableWeightKg":0.1065},{"id":"xls-00539","excelRow":788,"circuitRef":"SSB-4PWS2431-Q05-01","name":"TRF-SSMS0001 → SSB-4PWS2431","originId":"TRF-SSMS0001","destinationId":"SSB-4PWS2431","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":8.695652,"pnKW":0.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":0.5,"cableWeightKg":0.1065},{"id":"xls-00540","excelRow":789,"circuitRef":"SSB-4PWS2431-Q51","name":"SSB-4PWS2431 → LOP-SSMS0001","originId":"SSB-4PWS2431","destinationId":"LOP-SSMS0001","lineType":"normal","service":"VM","protectionName":"Q51","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.434783,"pnKW":0.05,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.56,"cableWeightKg":9.70428},{"id":"xls-00541","excelRow":790,"circuitRef":"SSB-4PWS2431-Q52","name":"SSB-4PWS2431 → SKT-1PWS0008","originId":"SSB-4PWS2431","destinationId":"SKT-1PWS0008","lineType":"normal","service":"VM","protectionName":"Q52","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.913043,"pnKW":0.105,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":42.79,"cableWeightKg":10.44076},{"id":"xls-00542","excelRow":791,"circuitRef":"SSB-4PWS2431-Q53","name":"SSB-4PWS2431 → SKT-1PWS0009","originId":"SSB-4PWS2431","destinationId":"SKT-1PWS0009","lineType":"normal","service":"VM","protectionName":"Q53","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":1.304348,"pnKW":0.15,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":32.68,"cableWeightKg":7.97392},{"id":"xls-00543","excelRow":792,"circuitRef":"SSB-4PWS2431-Q54","name":"SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q54","originId":"SSB-4PWS2431","destinationId":"SPARE-SSB-4PWS2431-Q54","lineType":"normal","service":"VM","protectionName":"Q54","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00544","excelRow":793,"circuitRef":"SSB-4PWS2431-Q06","name":"SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q06","originId":"SSB-4PWS2431","destinationId":"SPARE-SSB-4PWS2431-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00545","excelRow":794,"circuitRef":"SSB-4PWS2431-Q07","name":"SSB-4PWS2431 → SPARE-SSB-4PWS2431-Q07","originId":"SSB-4PWS2431","destinationId":"SPARE-SSB-4PWS2431-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00546","excelRow":806,"circuitRef":"SSB-4PWS2260-Q01","name":"SSB-4PWS2260 → PWC-CATP0003","originId":"SSB-4PWS2260","destinationId":"PWC-CATP0003","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31.83,"cableWeightKg":7.76652},{"id":"xls-00547","excelRow":807,"circuitRef":"SSB-4PWS2260-Q02","name":"SSB-4PWS2260 → PWC-CATP0004","originId":"SSB-4PWS2260","destinationId":"PWC-CATP0004","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":49.86,"cableWeightKg":12.16584},{"id":"xls-00548","excelRow":808,"circuitRef":"SSB-4PWS2260-Q03","name":"SSB-4PWS2260 → DIW-FSFE0003","originId":"SSB-4PWS2260","destinationId":"DIW-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 L - 16C","protectionCurrentA":16,"pKWe":5.24,"qKVAr":3.24746,"sKVA":6.164706,"ibA":8.089079,"pnKW":5.24,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32.49,"cableWeightKg":7.92756},{"id":"xls-00549","excelRow":809,"circuitRef":"SSB-4PWS2260-Q04","name":"SSB-4PWS2260 → SPARE-SSB-4PWS2260-Q04","originId":"SSB-4PWS2260","destinationId":"SPARE-SSB-4PWS2260-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00550","excelRow":810,"circuitRef":"SSB-4PWS2260-Q05","name":"SSB-4PWS2260 → SPARE-SSB-4PWS2260-Q05","originId":"SSB-4PWS2260","destinationId":"SPARE-SSB-4PWS2260-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00551","excelRow":822,"circuitRef":"SSB-4PWS2261-Q01","name":"SSB-4PWS2261 → FCC-ACON2021","originId":"SSB-4PWS2261","destinationId":"FCC-ACON2021","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":13,"qKVAr":0,"sKVA":13,"ibA":17.058076,"pnKW":13,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":40,"cableWeightKg":13.8},{"id":"xls-00552","excelRow":823,"circuitRef":"SSB-4PWS2261-Q02","name":"SSB-4PWS2261 → FCP-ACON2018","originId":"SSB-4PWS2261","destinationId":"FCP-ACON2018","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":15.5,"qKVAr":0,"sKVA":15.5,"ibA":20.338475,"pnKW":15.5,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":11.502},{"id":"xls-00553","excelRow":824,"circuitRef":"SSB-4PWS2261-Q03","name":"SSB-4PWS2261 → FCP-ACON2020","originId":"SSB-4PWS2261","destinationId":"FCP-ACON2020","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":13.05814,"qKVAr":2.119747,"sKVA":13.229072,"ibA":17.358655,"pnKW":12.7,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":5.865},{"id":"xls-00554","excelRow":825,"circuitRef":"SSB-4PWS2261-Q04","name":"SSB-4PWS2261 → FCP-ACON2002","originId":"SSB-4PWS2261","destinationId":"FCP-ACON2002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":4.570155,"qKVAr":0.691252,"sKVA":4.622136,"ibA":6.064981,"pnKW":4.4,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":67,"cableWeightKg":23.115},{"id":"xls-00555","excelRow":826,"circuitRef":"SSB-4PWS2261-Q05","name":"SSB-4PWS2261 → HTR-HPWS0003","originId":"SSB-4PWS2261","destinationId":"HTR-HPWS0003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":20,"qKVAr":0,"sKVA":20,"ibA":26.243194,"pnKW":20,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":23.066},{"id":"xls-00556","excelRow":827,"circuitRef":"SSB-4PWS2261-Q06","name":"SSB-4PWS2261 → COF-FSFE0004","originId":"SSB-4PWS2261","destinationId":"COF-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":18.04,"cableWeightKg":4.40176},{"id":"xls-00557","excelRow":828,"circuitRef":"SSB-4PWS2261-Q07","name":"SSB-4PWS2261 → SPARE-SSB-4PWS2261-Q07","originId":"SSB-4PWS2261","destinationId":"SPARE-SSB-4PWS2261-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00558","excelRow":840,"circuitRef":"SSB-4PWS2263-Q01","name":"SSB-4PWS2263 → FCC-ACON2014","originId":"SSB-4PWS2263","destinationId":"FCC-ACON2014","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 50C","protectionCurrentA":50,"pKWe":28.1,"qKVAr":0,"sKVA":28.1,"ibA":36.871688,"pnKW":28.1,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":45,"cableWeightKg":37.665},{"id":"xls-00559","excelRow":841,"circuitRef":"SSB-4PWS2263-Q02","name":"SSB-4PWS2263 → FCP-ACON2011","originId":"SSB-4PWS2263","destinationId":"FCP-ACON2011","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":14.744186,"qKVAr":1.445282,"sKVA":14.814853,"ibA":19.439453,"pnKW":14.5,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":39,"cableWeightKg":16.614},{"id":"xls-00560","excelRow":842,"circuitRef":"SSB-4PWS2263-Q03","name":"SSB-4PWS2263 → FCP-ACON2012","originId":"SSB-4PWS2263","destinationId":"FCP-ACON2012","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":17.97191,"qKVAr":2.246789,"sKVA":18.111809,"ibA":23.765585,"pnKW":17.7,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":16.996},{"id":"xls-00561","excelRow":843,"circuitRef":"SSB-4PWS2263-Q04","name":"SSB-4PWS2263 → SPARE-SSB-4PWS2263-Q04","originId":"SSB-4PWS2263","destinationId":"SPARE-SSB-4PWS2263-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00562","excelRow":844,"circuitRef":"SSB-4PWS2263-Q05","name":"SSB-4PWS2263 → SPARE-SSB-4PWS2263-Q05","originId":"SSB-4PWS2263","destinationId":"SPARE-SSB-4PWS2263-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00563","excelRow":862,"circuitRef":"FCC-ACO2014-01","name":"FCC-ACON2014 → FCO-ACON2014","originId":"FCC-ACON2014","destinationId":"FCO-ACON2014","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00564","excelRow":863,"circuitRef":"FCC-ACO2014-02","name":"FCC-ACON2014 → FCO-ACON2015","originId":"FCC-ACON2014","destinationId":"FCO-ACON2015","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00565","excelRow":864,"circuitRef":"FCC-ACO2014-03","name":"FCC-ACON2014 → FCO-ACON2016","originId":"FCC-ACON2014","destinationId":"FCO-ACON2016","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00566","excelRow":865,"circuitRef":"FCC-ACO2014-04","name":"FCC-ACON2014 → FCO-ACON2017","originId":"FCC-ACON2014","destinationId":"FCO-ACON2017","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00567","excelRow":867,"circuitRef":"FCC-ACO2014-05","name":"FCC-ACON2014 → RHE-HTSM2041","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2041","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00568","excelRow":868,"circuitRef":"FCC-ACO2014-06","name":"FCC-ACON2014 → RHE-HTSM2042","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2042","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00569","excelRow":869,"circuitRef":"FCC-ACO2014-07","name":"FCC-ACON2014 → RHE-HTSM2043","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2043","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00570","excelRow":870,"circuitRef":"FCC-ACO2014-08","name":"FCC-ACON2014 → RHE-HTSM2044","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2044","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00571","excelRow":871,"circuitRef":"FCC-ACO2014-09","name":"FCC-ACON2014 → RHE-HTSM2045","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2045","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00572","excelRow":872,"circuitRef":"FCC-ACO2014-10","name":"FCC-ACON2014 → RHE-HTSM2039","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2039","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":4.5,"qKVAr":0,"sKVA":4.5,"ibA":5.904719,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25,"cableWeightKg":6.1},{"id":"xls-00573","excelRow":873,"circuitRef":"FCC-ACO2014-11","name":"FCC-ACON2014 → RHE-HTSM2053","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2053","lineType":"alternativa","service":"NV","protectionName":"11","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00574","excelRow":874,"circuitRef":"FCC-ACO2014-12","name":"FCC-ACON2014 → RHE-HTSM2054","originId":"FCC-ACON2014","destinationId":"RHE-HTSM2054","lineType":"alternativa","service":"NV","protectionName":"12","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":23,"cableWeightKg":5.612},{"id":"xls-00575","excelRow":892,"circuitRef":"FCC-ACO2021-01","name":"FCC-ACON2021 → FCO-ACON2021","originId":"FCC-ACON2021","destinationId":"FCO-ACON2021","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00576","excelRow":893,"circuitRef":"FCC-ACO2021-02","name":"FCC-ACON2021 → FCO-ACON2022","originId":"FCC-ACON2021","destinationId":"FCO-ACON2022","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00577","excelRow":894,"circuitRef":"FCC-ACO2021-03","name":"FCC-ACON2021 → FCO-ACON2023","originId":"FCC-ACON2021","destinationId":"FCO-ACON2023","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-00578","excelRow":896,"circuitRef":"FCC-ACO2021-04","name":"FCC-ACON2021 → RHE-HTSM2061","originId":"FCC-ACON2021","destinationId":"RHE-HTSM2061","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00579","excelRow":897,"circuitRef":"FCC-ACO2021-05","name":"FCC-ACON2021 → RHE-HTSM2062","originId":"FCC-ACON2021","destinationId":"RHE-HTSM2062","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00580","excelRow":898,"circuitRef":"FCC-ACO2021-06","name":"FCC-ACON2021 → RHE-HTSM2063","originId":"FCC-ACON2021","destinationId":"RHE-HTSM2063","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00581","excelRow":899,"circuitRef":"FCC-ACO2021-07","name":"FCC-ACON2021 → RHE-HTSM2064","originId":"FCC-ACON2021","destinationId":"RHE-HTSM2064","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00582","excelRow":911,"circuitRef":"FCC-ACO2024-01","name":"FCC-ACON2024 → FCO-ACON2024","originId":"FCC-ACON2024","destinationId":"FCO-ACON2024","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00583","excelRow":912,"circuitRef":"FCC-ACO2024-02","name":"FCC-ACON2024 → FCO-ACON2025","originId":"FCC-ACON2024","destinationId":"FCO-ACON2025","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00584","excelRow":924,"circuitRef":"FCC-ACO2026-01","name":"FCC-ACON2026 → FCO-ACON2026","originId":"FCC-ACON2026","destinationId":"FCO-ACON2026","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00585","excelRow":925,"circuitRef":"FCC-ACO2026-02","name":"FCC-ACON2026 → FCO-ACON2027","originId":"FCC-ACON2026","destinationId":"FCO-ACON2027","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00586","excelRow":926,"circuitRef":"FCC-ACO2026-03","name":"FCC-ACON2026 → HFU-ACON2001","originId":"FCC-ACON2026","destinationId":"HFU-ACON2001","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":3.9,"qKVAr":1.888856,"sKVA":4.333333,"ibA":5.686025,"pnKW":3.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00587","excelRow":944,"circuitRef":"FCP-ACO2002-01","name":"FCP-ACON2002 → FCO-ACON2002","originId":"FCP-ACON2002","destinationId":"FCO-ACON2002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":12,"cableWeightKg":2.928},{"id":"xls-00588","excelRow":946,"circuitRef":"FCP-ACO2002-02","name":"FCP-ACON2002 → FAN-ACON2001","originId":"FCP-ACON2002","destinationId":"FAN-ACON2001","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00589","excelRow":947,"circuitRef":"FCP-ACO2002-03","name":"FCP-ACON2002 → RHE-HTSM2072","originId":"FCP-ACON2002","destinationId":"RHE-HTSM2072","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00590","excelRow":959,"circuitRef":"FCP-ACO2011-01","name":"FCP-ACON2011 → FCO-ACON2011","originId":"FCP-ACON2011","destinationId":"FCO-ACON2011","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00591","excelRow":960,"circuitRef":"FCP-ACO2011-02","name":"FCP-ACON2011 → RHE-HTSM2019","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2019","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-00592","excelRow":961,"circuitRef":"FCP-ACO2011-03","name":"FCP-ACON2011 → RHE-HTSM2021","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2021","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-00593","excelRow":962,"circuitRef":"FCP-ACO2011-04","name":"FCP-ACON2011 → RHE-HTSM2022","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2022","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-00594","excelRow":963,"circuitRef":"FCP-ACO2011-05","name":"FCP-ACON2011 → RHE-HTSM2020","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2020","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00595","excelRow":964,"circuitRef":"FCP-ACO2011-06","name":"FCP-ACON2011 → RHE-HTSM2076","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2076","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00596","excelRow":965,"circuitRef":"FCP-ACO2011-07","name":"FCP-ACON2011 → RHE-HTSM2023","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2023","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00597","excelRow":966,"circuitRef":"FCP-ACO2011-08","name":"FCP-ACON2011 → RHE-HTSM2077","originId":"FCP-ACON2011","destinationId":"RHE-HTSM2077","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00598","excelRow":978,"circuitRef":"FCP-ACO2012-01","name":"FCP-ACON2012 → FCO-ACON2012","originId":"FCP-ACON2012","destinationId":"FCO-ACON2012","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00599","excelRow":979,"circuitRef":"FCP-ACO2012-02","name":"FCP-ACON2012 → RHE-HTSM2024","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2024","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00600","excelRow":980,"circuitRef":"FCP-ACO2012-03","name":"FCP-ACON2012 → RHE-HTSM2025","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2025","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00601","excelRow":981,"circuitRef":"FCP-ACO2012-04","name":"FCP-ACON2012 → RHE-HTSM2026","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2026","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00602","excelRow":982,"circuitRef":"FCP-ACO2012-05","name":"FCP-ACON2012 → RHE-HTSM2027","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2027","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00603","excelRow":983,"circuitRef":"FCP-ACO2012-06","name":"FCP-ACON2012 → RHE-HTSM2078","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2078","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00604","excelRow":984,"circuitRef":"FCP-ACO2012-07","name":"FCP-ACON2012 → RHE-HTSM2028","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2028","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00605","excelRow":985,"circuitRef":"FCP-ACO2012-08","name":"FCP-ACON2012 → RHE-HTSM2079","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2079","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00606","excelRow":986,"circuitRef":"FCP-ACO2012-09","name":"FCP-ACON2012 → RHE-HTSM2029","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2029","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00607","excelRow":987,"circuitRef":"FCP-ACO2012-10","name":"FCP-ACON2012 → RHE-HTSM2080","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2080","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00608","excelRow":988,"circuitRef":"FCP-ACO2012-11","name":"FCP-ACON2012 → RHE-HTSM2030","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2030","lineType":"alternativa","service":"NV","protectionName":"11","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00609","excelRow":989,"circuitRef":"FCP-ACO2012-12","name":"FCP-ACON2012 → RHE-HTSM2031","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2031","lineType":"alternativa","service":"NV","protectionName":"12","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00610","excelRow":990,"circuitRef":"FCP-ACO2012-13","name":"FCP-ACON2012 → RHE-HTSM2032","originId":"FCP-ACON2012","destinationId":"RHE-HTSM2032","lineType":"alternativa","service":"NV","protectionName":"13","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00611","excelRow":1008,"circuitRef":"FCP-ACO2018-01","name":"FCP-ACON2018 → FCO-ACON2018","originId":"FCP-ACON2018","destinationId":"FCO-ACON2018","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00612","excelRow":1010,"circuitRef":"FCP-ACO2018-02","name":"FCP-ACON2018 → RHE-HTSM2052","originId":"FCP-ACON2018","destinationId":"RHE-HTSM2052","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":13.5,"qKVAr":0,"sKVA":13.5,"ibA":17.714156,"pnKW":13.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":5.175},{"id":"xls-00613","excelRow":1011,"circuitRef":"FCP-ACO2018-03","name":"FCP-ACON2018 → RHE-HTSM2053","originId":"FCP-ACON2018","destinationId":"RHE-HTSM2053","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00614","excelRow":1023,"circuitRef":"FCP-ACO2020-01","name":"FCP-ACON2020 → FCO-ACON2020","originId":"FCP-ACON2020","destinationId":"FCO-ACON2020","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.55814,"qKVAr":2.119747,"sKVA":3.322259,"ibA":4.359335,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00615","excelRow":1024,"circuitRef":"FCP-ACO2020-02","name":"FCP-ACON2020 → RHE-HTSM2056","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2056","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00616","excelRow":1025,"circuitRef":"FCP-ACO2020-03","name":"FCP-ACON2020 → RHE-HTSM2057","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2057","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00617","excelRow":1026,"circuitRef":"FCP-ACO2020-04","name":"FCP-ACON2020 → RHE-HTSM2058","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2058","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00618","excelRow":1027,"circuitRef":"FCP-ACO2020-05","name":"FCP-ACON2020 → RHE-HTSM2059","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2059","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-00619","excelRow":1028,"circuitRef":"FCP-ACO2020-06","name":"FCP-ACON2020 → RHE-HTSM2060","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2060","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-00620","excelRow":1029,"circuitRef":"FCP-ACO2020-07","name":"FCP-ACON2020 → RHE-HTSM2082","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2082","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":4.148},{"id":"xls-00621","excelRow":1030,"circuitRef":"FCP-ACO2020-08","name":"FCP-ACON2020 → RHE-HTSM2083","originId":"FCP-ACON2020","destinationId":"RHE-HTSM2083","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":4.148},{"id":"xls-00622","excelRow":1042,"circuitRef":"UCP-ACO2001-01","name":"UCP-ACON2001 → UCO-ACON2001","originId":"UCP-ACON2001","destinationId":"UCO-ACON2001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00623","excelRow":1054,"circuitRef":"TRF-6PWS0003-11","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":184.1015,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00624","excelRow":1055,"circuitRef":"TRF-6PWS0003-12","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":184.1015,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00625","excelRow":1056,"circuitRef":"TRF-6PWS0003-13","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":184.1015,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00626","excelRow":1068,"circuitRef":"LCS-4PWS0003-QVS-440","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1673.003621,"pnKW":1083.75,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-00627","excelRow":1069,"circuitRef":"LCS-4PWS0003-QS1-440","name":"LCS-4PWS0003 → CSB-4PWS0001","originId":"LCS-4PWS0003","destinationId":"CSB-4PWS0001","lineType":"normal","service":"VS","protectionName":"QS1-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":975.491015,"qKVAr":731.618261,"sKVA":1219.363769,"ibA":1600,"pnKW":975.491015,"voltage":"440 V","parallelCables":10,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":21.26,"cableWeightKg":642.052},{"id":"xls-00628","excelRow":1070,"circuitRef":"CPNE-0012","name":"LCS-4PWS0003 → TBX-CPNE0004","originId":"LCS-4PWS0003","destinationId":"TBX-CPNE0004","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":26,"cableWeightKg":null},{"id":"xls-00629","excelRow":1071,"circuitRef":"LCS-4PWS0003-1Q01","name":"LCS-4PWS0003 → SSB-4PWS2301","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2301","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":52.123684,"qKVAr":35.101349,"sKVA":62.840936,"ibA":82.457343,"pnKW":51.65,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":12.55,"cableWeightKg":28.5136},{"id":"xls-00630","excelRow":1072,"circuitRef":"LCS-4PWS0003-1Q02","name":"LCS-4PWS0003 → SSB-4PWS2302","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2302","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":34.892232,"qKVAr":25.0991,"sKVA":42.981771,"ibA":56.398948,"pnKW":33.4,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":26.39,"cableWeightKg":45.04773},{"id":"xls-00631","excelRow":1073,"circuitRef":"LCS-4PWS0003-1Q03","name":"LCS-4PWS0003 → SSB-4PWS2303","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2303","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":20.618755,"qKVAr":15.464066,"sKVA":25.773444,"ibA":33.818875,"pnKW":20.618755,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":18.82,"cableWeightKg":32.12574},{"id":"xls-00632","excelRow":1074,"circuitRef":"LCS-4PWS0003-1Q04","name":"LCS-4PWS0003 → STA-STGE0002","originId":"LCS-4PWS0003","destinationId":"STA-STGE0002","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":32.258065,"qKVAr":19.991753,"sKVA":37.950664,"ibA":49.797332,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":90.21,"cableWeightKg":153.98847},{"id":"xls-00633","excelRow":1075,"circuitRef":"LCS-4PWS0003-1Q05","name":"LCS-4PWS0003 → STA-STGE0004","originId":"LCS-4PWS0003","destinationId":"STA-STGE0004","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":32.258065,"qKVAr":19.991753,"sKVA":37.950664,"ibA":49.797332,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":110.68,"cableWeightKg":188.93076},{"id":"xls-00634","excelRow":1076,"circuitRef":"LCS-4PWS0003-1Q06","name":"LCS-4PWS0003 → FAP-VENT2011","originId":"LCS-4PWS0003","destinationId":"FAP-VENT2011","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":42.470155,"qKVAr":14.298774,"sKVA":44.812598,"ibA":58.801285,"pnKW":42.3,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":44,"cableWeightKg":75.108},{"id":"xls-00635","excelRow":1077,"circuitRef":"LCS-4PWS0003-1Q07","name":"LCS-4PWS0003 → SSB-4PWS2305","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2305","lineType":"normal","service":"VS","protectionName":"1Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":19.050613,"qKVAr":15.89477,"sKVA":24.810675,"ibA":32.555567,"pnKW":16.838755,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":44.39,"cableWeightKg":39.10759},{"id":"xls-00636","excelRow":1078,"circuitRef":"LCS-4PWS0003-1Q08","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-1Q08","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-1Q08","lineType":"normal","service":"VS","protectionName":"1Q08","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00637","excelRow":1079,"circuitRef":"LCS-4PWS0003-1Q09","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-1Q09","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-1Q09","lineType":"normal","service":"VS","protectionName":"1Q09","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00638","excelRow":1080,"circuitRef":"LCS-4PWS0003-QVM_440","name":"LCS-4PWS0003 → BUS-LCS-4PWS0003-440-VM","originId":"LCS-4PWS0003","destinationId":"BUS-LCS-4PWS0003-440-VM","lineType":"normal","service":"VM","protectionName":"QVM-440","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":241.560437,"qKVAr":138.487994,"sKVA":278.442757,"ibA":365.361365,"pnKW":229.635,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-00639","excelRow":1081,"circuitRef":"LCS-4PWS0003-2Q01","name":"LCS-4PWS0003 → SSB-4PWS2330","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2330","lineType":"normal","service":"VM","protectionName":"2Q01","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":83.733133,"qKVAr":66.143151,"sKVA":106.705923,"ibA":140.015212,"pnKW":76,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":19.48,"cableWeightKg":58.8296},{"id":"xls-00640","excelRow":1082,"circuitRef":"LCS-4PWS0003-2Q02","name":"LCS-4PWS0003 → SSB-4PWS2331","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2331","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":50,"qKVAr":18.860523,"sKVA":53.438931,"ibA":70.120412,"pnKW":50,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":25.37,"cableWeightKg":43.30659},{"id":"xls-00641","excelRow":1083,"circuitRef":"LCS-4PWS0003-2Q03","name":"LCS-4PWS0003 → PWP-DEGS0001","originId":"LCS-4PWS0003","destinationId":"PWP-DEGS0001","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":66.5,"qKVAr":21.857493,"sKVA":70,"ibA":91.851179,"pnKW":66.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":64.866},{"id":"xls-00642","excelRow":1084,"circuitRef":"LCS-4PWS0003-2Q04","name":"LCS-4PWS0003 → CEM-MFRS0001","originId":"LCS-4PWS0003","destinationId":"CEM-MFRS0001","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":52.688172,"qKVAr":26.992951,"sKVA":59.200193,"ibA":77.680108,"pnKW":49,"voltage":"440 V","parallelCables":1,"cableType":"LS3OW-100","cableLengthM":50.87,"cableWeightKg":146.311857},{"id":"xls-00643","excelRow":1085,"circuitRef":"LCS-4PWS0003-2Q05","name":"LCS-4PWS0003 → SSB-4PWS2332","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2332","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":57.165033,"qKVAr":41.513287,"sKVA":70.648382,"ibA":92.701961,"pnKW":51.55,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":42.53,"cableWeightKg":128.4406},{"id":"xls-00644","excelRow":1086,"circuitRef":"LCS-4PWS0003-2Q06","name":"LCS-4PWS0003 → SBT-4PWS0004","originId":"LCS-4PWS0003","destinationId":"SBT-4PWS0004","lineType":"alternativa","service":"VM","protectionName":"2Q06","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":71.05,"cableWeightKg":121.28235},{"id":"xls-00645","excelRow":1087,"circuitRef":"LCS-4PWS0003-2Q07","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-2Q07","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-2Q07","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00646","excelRow":1088,"circuitRef":"LCS-4PWS0003-2Q08","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-2Q08","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-2Q08","lineType":"normal","service":"VM","protectionName":"2Q08","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00647","excelRow":1089,"circuitRef":"LCS-4PWS0003-QNV_440","name":"LCS-4PWS0003 → BUS-LCS-4PWS0003-440-NV","originId":"LCS-4PWS0003","destinationId":"BUS-LCS-4PWS0003-440-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-440","protectionModel":"MTZ1 10 H2 M5.0 X","protectionCurrentA":1000,"pKWe":499.856523,"qKVAr":132.540589,"sKVA":517.130111,"ibA":678.557293,"pnKW":493.3376,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-00648","excelRow":1090,"circuitRef":"LCS-4PWS0003-3Q01","name":"LCS-4PWS0003 → SSB-4PWS2360","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2360","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":28.111701,"qKVAr":8.897431,"sKVA":29.486132,"ibA":38.690514,"pnKW":27.2,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":39.03,"cableWeightKg":32.66811},{"id":"xls-00649","excelRow":1091,"circuitRef":"LCS-4PWS0003-3Q02","name":"LCS-4PWS0003 → TRF-4PWS2360","originId":"LCS-4PWS0003","destinationId":"TRF-4PWS2360","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":39.364791,"pnKW":24,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":34.79,"cableWeightKg":29.11923},{"id":"xls-00650","excelRow":1092,"circuitRef":"LCS-4PWS0003-3Q03","name":"LCS-4PWS0003 → SSB-4PWS2361","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2361","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":39.187778,"qKVAr":19.243975,"sKVA":43.657903,"ibA":57.286141,"pnKW":38.01,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":39.57,"cableWeightKg":67.54599},{"id":"xls-00651","excelRow":1093,"circuitRef":"LCS-4PWS0003-3Q04","name":"LCS-4PWS0003 → SSB-4PWS2362","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2362","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":51.17,"qKVAr":18.36881,"sKVA":54.367105,"ibA":71.338324,"pnKW":51.17,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":40.45,"cableWeightKg":69.04815},{"id":"xls-00652","excelRow":1094,"circuitRef":"LCS-4PWS0003-3Q05","name":"LCS-4PWS0003 → SSB-4PWS2363","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2363","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 400 H M2.3","protectionCurrentA":400,"pKWe":215.285714,"qKVAr":50.774038,"sKVA":221.192092,"ibA":290.23935,"pnKW":215,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":30.21,"cableWeightKg":216.69633},{"id":"xls-00653","excelRow":1095,"circuitRef":"LCS-4PWS0003-3Q06","name":"LCS-4PWS0003 → SSB-4PWS2364","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2364","lineType":"alternativa","service":"NV","protectionName":"3Q06","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":89.18,"qKVAr":29.312048,"sKVA":93.873684,"ibA":123.177266,"pnKW":89.18,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":25.46,"cableWeightKg":121.74972},{"id":"xls-00654","excelRow":1096,"circuitRef":"LCS-4PWS0003-3Q07","name":"LCS-4PWS0003 → SSB-4PWS2365","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2365","lineType":"alternativa","service":"NV","protectionName":"3Q07","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":134.073987,"qKVAr":28.779154,"sKVA":137.127946,"ibA":179.933765,"pnKW":129.108,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":26.79,"cableWeightKg":128.10978},{"id":"xls-00655","excelRow":1097,"circuitRef":"LCS-4PWS0003-3Q08","name":"LCS-4PWS0003 → SSB-4PWS2366","originId":"LCS-4PWS0003","destinationId":"SSB-4PWS2366","lineType":"alternativa","service":"NV","protectionName":"3Q08","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":133.071568,"qKVAr":15.968243,"sKVA":134.026217,"ibA":175.863801,"pnKW":131.1,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":64.69,"cableWeightKg":309.34758},{"id":"xls-00656","excelRow":1098,"circuitRef":"LCS-4PWS0003-3Q09","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-3Q09","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-3Q09","lineType":"normal","service":"VM","protectionName":"3Q09","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00657","excelRow":1099,"circuitRef":"LCS-4PWS0003-3Q10","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-3Q10","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-3Q10","lineType":"normal","service":"VM","protectionName":"3Q10","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00658","excelRow":1111,"circuitRef":"PRP-0025","name":"TRF-PROP0001 → STA-PROP0001","originId":"TRF-PROP0001","destinationId":"STA-PROP0001","lineType":"alternativa","service":"NV","protectionName":"0025","protectionCurrentA":null,"pKWe":156.8,"qKVAr":31.839598,"sKVA":160,"ibA":209.945552,"pnKW":156.8,"voltage":"440 V","parallelCables":1,"cableType":"LSFSGU-200","cableLengthM":10,"cableWeightKg":56.823254},{"id":"xls-00659","excelRow":1123,"circuitRef":"SSB-4PWS2301-Q01","name":"SSB-4PWS2301 → RCT-24PW0003","originId":"SSB-4PWS2301","destinationId":"RCT-24PW0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":31.1,"cableWeightKg":9.2056},{"id":"xls-00660","excelRow":1124,"circuitRef":"SSB-4PWS2301-Q02","name":"SSB-4PWS2301 → SKT-4PWS0010","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0010","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":18.52,"cableWeightKg":11.24164},{"id":"xls-00661","excelRow":1125,"circuitRef":"SSB-4PWS2301-Q03","name":"SSB-4PWS2301 → SKT-4PWS0012","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0012","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":37.88,"cableWeightKg":22.99316},{"id":"xls-00662","excelRow":1126,"circuitRef":"SSB-4PWS2301-Q04","name":"SSB-4PWS2301 → SKT-4PWS0013","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0013","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":39.35,"cableWeightKg":23.88545},{"id":"xls-00663","excelRow":1127,"circuitRef":"SSB-4PWS2301-Q05","name":"SSB-4PWS2301 → SKT-4PWS0015","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0015","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":31.44,"cableWeightKg":19.08408},{"id":"xls-00664","excelRow":1128,"circuitRef":"SSB-4PWS2301-Q06","name":"SSB-4PWS2301 → SKT-4PWS0016","originId":"SSB-4PWS2301","destinationId":"SKT-4PWS0016","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":50.21,"cableWeightKg":30.47747},{"id":"xls-00665","excelRow":1129,"circuitRef":"SSB-4PWS2301-Q07","name":"SSB-4PWS2301 → FFS-AFFF0001","originId":"SSB-4PWS2301","destinationId":"FFS-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":6.65,"qKVAr":4.9875,"sKVA":8.3125,"ibA":10.907328,"pnKW":6.65,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":28,"cableWeightKg":8.288},{"id":"xls-00666","excelRow":1130,"circuitRef":"SSB-4PWS2301-Q08","name":"SSB-4PWS2301 → SPARE-SSB-4PWS2301-Q08","originId":"SSB-4PWS2301","destinationId":"SPARE-SSB-4PWS2301-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00667","excelRow":1131,"circuitRef":"SSB-4PWS2301-Q09","name":"SSB-4PWS2301 → SPARE-SSB-4PWS2301-Q09","originId":"SSB-4PWS2301","destinationId":"SPARE-SSB-4PWS2301-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00668","excelRow":1143,"circuitRef":"SSB-4PWS2302-Q01","name":"SSB-4PWS2302 → FAC-VENT2002","originId":"SSB-4PWS2302","destinationId":"FAC-VENT2002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.151204,"qKVAr":3.233129,"sKVA":6.081778,"ibA":7.980264,"pnKW":4.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00669","excelRow":1144,"circuitRef":"SSB-4PWS2302-Q02","name":"SSB-4PWS2302 → FAC-VENT2014","originId":"SSB-4PWS2302","destinationId":"FAC-VENT2014","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6.145423,"qKVAr":3.548069,"sKVA":7.096127,"ibA":9.311252,"pnKW":5.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-00670","excelRow":1145,"circuitRef":"SSB-4PWS2302-Q03","name":"SSB-4PWS2302 → FCP-ACON2010","originId":"SSB-4PWS2302","destinationId":"FCP-ACON2010","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00671","excelRow":1146,"circuitRef":"SSB-4PWS2302-Q04","name":"SSB-4PWS2302 → TRF-4PWS2301","originId":"SSB-4PWS2302","destinationId":"TRF-4PWS2301","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 40D","protectionCurrentA":40,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":14.31,"cableWeightKg":11.97747},{"id":"xls-00672","excelRow":1147,"circuitRef":"SSB-4PWS2302-Q05","name":"SSB-4PWS2302 → PSP-DLSY0005","originId":"SSB-4PWS2302","destinationId":"PSP-DLSY0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":44.21,"cableWeightKg":5.788681},{"id":"xls-00673","excelRow":1148,"circuitRef":"SSB-4PWS2302-Q06","name":"SSB-4PWS2302 → PSP-DLSY0006","originId":"SSB-4PWS2302","destinationId":"PSP-DLSY0006","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":35.17,"cableWeightKg":4.60502},{"id":"xls-00674","excelRow":1149,"circuitRef":"SSB-4PWS2302-Q07","name":"SSB-4PWS2302 → SPARE-SSB-4PWS2302-Q07","originId":"SSB-4PWS2302","destinationId":"SPARE-SSB-4PWS2302-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00675","excelRow":1150,"circuitRef":"SSB-4PWS2302-Q08","name":"SSB-4PWS2302 → SPARE-SSB-4PWS2302-Q08","originId":"SSB-4PWS2302","destinationId":"SPARE-SSB-4PWS2302-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00676","excelRow":1162,"circuitRef":"SSB-4PWS2303-Q01","name":"SSB-4PWS2303 → SKT-4PWS0001","originId":"SSB-4PWS2303","destinationId":"SKT-4PWS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":14.82,"cableWeightKg":8.99574},{"id":"xls-00677","excelRow":1163,"circuitRef":"SSB-4PWS2303-Q02","name":"SSB-4PWS2303 → SKT-4PWS0022","originId":"SSB-4PWS2303","destinationId":"SKT-4PWS0022","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":16.51,"cableWeightKg":10.02157},{"id":"xls-00678","excelRow":1164,"circuitRef":"SSB-4PWS2303-Q03","name":"SSB-4PWS2303 → MAV-DGSW0001","originId":"SSB-4PWS2303","destinationId":"MAV-DGSW0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00679","excelRow":1165,"circuitRef":"SSB-4PWS2303-Q04","name":"SSB-4PWS2303 → MAV-DGSW0002","originId":"SSB-4PWS2303","destinationId":"MAV-DGSW0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00680","excelRow":1166,"circuitRef":"SSB-4PWS2303-Q05","name":"SSB-4PWS2303 → SPARE-SSB-4PWS2303-Q05","originId":"SSB-4PWS2303","destinationId":"SPARE-SSB-4PWS2303-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 32C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00681","excelRow":1167,"circuitRef":"SSB-4PWS2303-Q06","name":"SSB-4PWS2303 → SPARE-SSB-4PWS2303-Q06","originId":"SSB-4PWS2303","destinationId":"SPARE-SSB-4PWS2303-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 32C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00682","excelRow":1179,"circuitRef":"SSB-4PWS2305-Q01","name":"SSB-4PWS2305 → CCM-VEMS2001","originId":"SSB-4PWS2305","destinationId":"CCM-VEMS2001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 H - 16D","protectionCurrentA":16,"pKWe":5.045869,"qKVAr":4.017214,"sKVA":6.449713,"ibA":8.463054,"pnKW":4.36,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00683","excelRow":1180,"circuitRef":"SSB-4PWS2305-Q02","name":"SSB-4PWS2305 → FUP-ACON2001","originId":"SSB-4PWS2305","destinationId":"FUP-ACON2001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00684","excelRow":1181,"circuitRef":"SSB-4PWS2305-Q03","name":"SSB-4PWS2305 → FUP-ACON2003","originId":"SSB-4PWS2305","destinationId":"FUP-ACON2003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-00685","excelRow":1182,"circuitRef":"SSB-4PWS2305-Q04","name":"SSB-4PWS2305 → FUP-ACON2004","originId":"SSB-4PWS2305","destinationId":"FUP-ACON2004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-00686","excelRow":1183,"circuitRef":"SSB-4PWS2305-Q05","name":"SSB-4PWS2305 → UCP-ACON2002","originId":"SSB-4PWS2305","destinationId":"UCP-ACON2002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":0.775,"qKVAr":0.683486,"sKVA":1.033333,"ibA":1.355898,"pnKW":0.62,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":63,"cableWeightKg":15.372},{"id":"xls-00687","excelRow":1184,"circuitRef":"SSB-4PWS2305-Q06","name":"SSB-4PWS2305 → MAV-ASWS0003","originId":"SSB-4PWS2305","destinationId":"MAV-ASWS0003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00688","excelRow":1185,"circuitRef":"SSB-4PWS2305-Q07","name":"SSB-4PWS2305 → MAV-SWFS0011","originId":"SSB-4PWS2305","destinationId":"MAV-SWFS0011","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":32,"cableWeightKg":9.472},{"id":"xls-00689","excelRow":1186,"circuitRef":"SSB-4PWS2305-Q08","name":"SSB-4PWS2305 → SPARE-SSB-4PWS2305-Q08","originId":"SSB-4PWS2305","destinationId":"SPARE-SSB-4PWS2305-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00690","excelRow":1187,"circuitRef":"SSB-4PWS2305-Q09","name":"SSB-4PWS2305 → SPARE-SSB-4PWS2305-Q09","originId":"SSB-4PWS2305","destinationId":"SPARE-SSB-4PWS2305-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00691","excelRow":1199,"circuitRef":"SSB-4PWS2330-Q01","name":"SSB-4PWS2330 → STA-RASS0002","originId":"SSB-4PWS2330","destinationId":"STA-RASS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":49.96,"cableWeightKg":17.2362},{"id":"xls-00692","excelRow":1200,"circuitRef":"SSB-4PWS2330-Q02","name":"SSB-4PWS2330 → STA-RASS0003","originId":"SSB-4PWS2330","destinationId":"STA-RASS0003","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":49.16,"cableWeightKg":16.9602},{"id":"xls-00693","excelRow":1201,"circuitRef":"SSB-4PWS2330-Q03","name":"SSB-4PWS2330 → STA-RASS0006","originId":"SSB-4PWS2330","destinationId":"STA-RASS0006","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":31.521739,"qKVAr":26.119809,"sKVA":40.937324,"ibA":53.716306,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":49.86,"cableWeightKg":62.47458},{"id":"xls-00694","excelRow":1202,"circuitRef":"SSB-4PWS2330-Q04","name":"SSB-4PWS2330 → STA-RASS0007","originId":"SSB-4PWS2330","destinationId":"STA-RASS0007","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":31.521739,"qKVAr":26.119809,"sKVA":40.937324,"ibA":53.716306,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":51.67,"cableWeightKg":64.74251},{"id":"xls-00695","excelRow":1203,"circuitRef":"SSB-4PWS2330-Q05","name":"SSB-4PWS2330 → SPARE-SSB-4PWS2330-Q05","originId":"SSB-4PWS2330","destinationId":"SPARE-SSB-4PWS2330-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00696","excelRow":1204,"circuitRef":"SSB-4PWS2330-Q06","name":"SSB-4PWS2330 → SPARE-SSB-4PWS2330-Q06","originId":"SSB-4PWS2330","destinationId":"SPARE-SSB-4PWS2330-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00697","excelRow":1216,"circuitRef":"SSB-4PWS2331-Q01","name":"SSB-4PWS2331 → CTP-PREL0001","originId":"SSB-4PWS2331","destinationId":"CTP-PREL0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15,"qKVAr":4.930262,"sKVA":15.789474,"ibA":20.718311,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":41.35,"cableWeightKg":25.09945},{"id":"xls-00698","excelRow":1217,"circuitRef":"SSB-4PWS2331-Q02","name":"SSB-4PWS2331 → TRF-4PWS2330","originId":"SSB-4PWS2331","destinationId":"TRF-4PWS2330","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":5.95,"cableWeightKg":2.5347},{"id":"xls-00699","excelRow":1218,"circuitRef":"SSB-4PWS2331-Q03","name":"SSB-4PWS2331 → CTP-WHSS0001","originId":"SSB-4PWS2331","destinationId":"CTP-WHSS0001","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15,"qKVAr":4.930262,"sKVA":15.789474,"ibA":20.718311,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":87.6,"cableWeightKg":53.1732},{"id":"xls-00700","excelRow":1219,"circuitRef":"SSB-4PWS2331-Q04","name":"SSB-4PWS2331 → CTP-PROP0001","originId":"SSB-4PWS2331","destinationId":"CTP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":8,"qKVAr":0,"sKVA":8,"ibA":10.497278,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":37.84,"cableWeightKg":9.23296},{"id":"xls-00701","excelRow":1220,"circuitRef":"SSB-4PWS2331-Q05","name":"SSB-4PWS2331 → SPARE-SSB-4PWS2331-Q05","originId":"SSB-4PWS2331","destinationId":"SPARE-SSB-4PWS2331-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00702","excelRow":1221,"circuitRef":"SSB-4PWS2331-Q06","name":"SSB-4PWS2331 → SPARE-SSB-4PWS2331-Q06","originId":"SSB-4PWS2331","destinationId":"SPARE-SSB-4PWS2331-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00703","excelRow":1233,"circuitRef":"SSB-4PWS2332-Q01","name":"SSB-4PWS2332 → CTP-RCRS0001","originId":"SSB-4PWS2332","destinationId":"CTP-RCRS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 80D","protectionCurrentA":80,"pKWe":46.444444,"qKVAr":34.833333,"sKVA":58.055556,"ibA":76.178161,"pnKW":41.8,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":17.07},{"id":"xls-00704","excelRow":1234,"circuitRef":"SSB-4PWS2332-Q02","name":"SSB-4PWS2332 → STA-ASWS0001","originId":"SSB-4PWS2332","destinationId":"STA-ASWS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6.470588,"qKVAr":3.492454,"sKVA":7.352941,"ibA":9.648233,"pnKW":5.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":40,"cableWeightKg":9.76},{"id":"xls-00705","excelRow":1235,"circuitRef":"SSB-4PWS2332-Q03","name":"SSB-4PWS2332 → CTP-DWCH0001","originId":"SSB-4PWS2332","destinationId":"CTP-DWCH0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.25,"qKVAr":3.1875,"sKVA":5.3125,"ibA":6.970848,"pnKW":4.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":40,"cableWeightKg":9.76},{"id":"xls-00706","excelRow":1236,"circuitRef":"SSB-4PWS2332-Q04","name":"SSB-4PWS2332 → SPARE-SSB-4PWS2332-Q04","originId":"SSB-4PWS2332","destinationId":"SPARE-SSB-4PWS2332-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00707","excelRow":1237,"circuitRef":"SSB-4PWS2332-Q05","name":"SSB-4PWS2332 → SPARE-SSB-4PWS2332-Q05","originId":"SSB-4PWS2332","destinationId":"SPARE-SSB-4PWS2332-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00708","excelRow":1249,"circuitRef":"SSB-4PWS2360-Q01","name":"SSB-4PWS2360 → CCM-VEMS2001","originId":"SSB-4PWS2360","destinationId":"CCM-VEMS2001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":11,"cableWeightKg":2.684},{"id":"xls-00709","excelRow":1250,"circuitRef":"SSB-4PWS2360-Q02","name":"SSB-4PWS2360 → FCP-ACON2003","originId":"SSB-4PWS2360","destinationId":"FCP-ACON2003","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":10.248},{"id":"xls-00710","excelRow":1251,"circuitRef":"SSB-4PWS2360-Q03","name":"SSB-4PWS2360 → FCP-ACON2004","originId":"SSB-4PWS2360","destinationId":"FCP-ACON2004","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":13.22191,"qKVAr":2.246789,"sKVA":13.411449,"ibA":17.597963,"pnKW":12.95,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00711","excelRow":1252,"circuitRef":"SSB-4PWS2360-Q04","name":"SSB-4PWS2360 → FCP-ACON2005","originId":"SSB-4PWS2360","destinationId":"FCP-ACON2005","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 H - 16D","protectionCurrentA":16,"pKWe":8.494186,"qKVAr":1.445282,"sKVA":8.616266,"ibA":11.305917,"pnKW":8.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":44,"cableWeightKg":10.736},{"id":"xls-00712","excelRow":1253,"circuitRef":"SSB-4PWS2360-Q05","name":"SSB-4PWS2360 → SPARE-SSB-4PWS2360-Q05","originId":"SSB-4PWS2360","destinationId":"SPARE-SSB-4PWS2360-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00713","excelRow":1254,"circuitRef":"SSB-4PWS2360-Q06","name":"SSB-4PWS2360 → SPARE-SSB-4PWS2360-Q06","originId":"SSB-4PWS2360","destinationId":"SPARE-SSB-4PWS2360-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 H - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00714","excelRow":1266,"circuitRef":"SSB-4PWS2361-Q01","name":"SSB-4PWS2361 → CTP-FWTS0003","originId":"SSB-4PWS2361","destinationId":"CTP-FWTS0003","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":2.14,"qKVAr":1.605,"sKVA":2.675,"ibA":3.510027,"pnKW":2.14,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00715","excelRow":1267,"circuitRef":"SSB-4PWS2361-Q02","name":"SSB-4PWS2361 → CTP-FWTS0004","originId":"SSB-4PWS2361","destinationId":"CTP-FWTS0004","lineType":"normal","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":11.85,"qKVAr":8.8875,"sKVA":14.8125,"ibA":19.436366,"pnKW":11.85,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00716","excelRow":1268,"circuitRef":"SSB-4PWS2361-Q03","name":"SSB-4PWS2361 → CTP-FWTS0005","originId":"SSB-4PWS2361","destinationId":"CTP-FWTS0005","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.42,"qKVAr":0,"sKVA":13.42,"ibA":17.609183,"pnKW":13.42,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00717","excelRow":1269,"circuitRef":"SSB-4PWS2361-Q04","name":"SSB-4PWS2361 → SHC-FWTS0001","originId":"SSB-4PWS2361","destinationId":"SHC-FWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":8.944444,"qKVAr":6.921323,"sKVA":11.309633,"ibA":14.840045,"pnKW":8.05,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00718","excelRow":1270,"circuitRef":"SSB-4PWS2361-Q05","name":"SSB-4PWS2361 → SHD-FWTS0001","originId":"SSB-4PWS2361","destinationId":"SHD-FWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":2.833333,"qKVAr":1.830153,"sKVA":3.373016,"ibA":4.425936,"pnKW":2.55,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00719","excelRow":1271,"circuitRef":"SSB-4PWS2361-Q06","name":"SSB-4PWS2361 → SPARE-SSB-4PWS2361-Q06","originId":"SSB-4PWS2361","destinationId":"SPARE-SSB-4PWS2361-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00720","excelRow":1272,"circuitRef":"SSB-4PWS2361-Q07","name":"SSB-4PWS2361 → SPARE-SSB-4PWS2361-Q07","originId":"SSB-4PWS2361","destinationId":"SPARE-SSB-4PWS2361-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00721","excelRow":1284,"circuitRef":"SSB-4PWS2362-Q01","name":"SSB-4PWS2362 → OVN-FSFE0003","originId":"SSB-4PWS2362","destinationId":"OVN-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":14.5,"qKVAr":8.986293,"sKVA":17.058824,"ibA":22.383901,"pnKW":14.5,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":5.87,"cableWeightKg":3.56309},{"id":"xls-00722","excelRow":1285,"circuitRef":"SSB-4PWS2362-Q02","name":"SSB-4PWS2362 → COF-FSFE0001","originId":"SSB-4PWS2362","destinationId":"COF-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":55.49,"cableWeightKg":13.53956},{"id":"xls-00723","excelRow":1286,"circuitRef":"SSB-4PWS2362-Q03","name":"SSB-4PWS2362 → DIW-FSFE0004","originId":"SSB-4PWS2362","destinationId":"DIW-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":7.6,"qKVAr":4.710057,"sKVA":8.941176,"ibA":11.732251,"pnKW":7.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36.76,"cableWeightKg":8.96944},{"id":"xls-00724","excelRow":1287,"circuitRef":"SSB-4PWS2362-Q04","name":"SSB-4PWS2362 → CTP-FWTS0001","originId":"SSB-4PWS2362","destinationId":"CTP-FWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":1.9,"qKVAr":1.425,"sKVA":2.375,"ibA":3.116379,"pnKW":1.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00725","excelRow":1288,"circuitRef":"SSB-4PWS2362-Q05","name":"SSB-4PWS2362 → BAM-FSFE0001","originId":"SSB-4PWS2362","destinationId":"BAM-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30.82,"cableWeightKg":7.52008},{"id":"xls-00726","excelRow":1289,"circuitRef":"SSB-4PWS2362-Q06","name":"SSB-4PWS2362 → BAM-FSFE0002","originId":"SSB-4PWS2362","destinationId":"BAM-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":6.75,"qKVAr":0,"sKVA":6.75,"ibA":8.857078,"pnKW":6.75,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27.39,"cableWeightKg":6.68316},{"id":"xls-00727","excelRow":1290,"circuitRef":"SSB-4PWS2362-Q07","name":"SSB-4PWS2362 → BAM-FSFE0003","originId":"SSB-4PWS2362","destinationId":"BAM-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29.77,"cableWeightKg":7.26388},{"id":"xls-00728","excelRow":1291,"circuitRef":"SSB-4PWS2362-Q08","name":"SSB-4PWS2362 → VEM-FSFE0010","originId":"SSB-4PWS2362","destinationId":"VEM-FSFE0010","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":6.18,"qKVAr":0,"sKVA":6.18,"ibA":8.109147,"pnKW":6.18,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42.8,"cableWeightKg":10.4432},{"id":"xls-00729","excelRow":1292,"circuitRef":"SSB-4PWS2362-Q09","name":"SSB-4PWS2362 → DIW-FSFE0001","originId":"SSB-4PWS2362","destinationId":"DIW-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.24,"qKVAr":3.24746,"sKVA":6.164706,"ibA":8.089079,"pnKW":5.24,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43.38,"cableWeightKg":10.58472},{"id":"xls-00730","excelRow":1293,"circuitRef":"SSB-4PWS2362-Q10","name":"SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q10","originId":"SSB-4PWS2362","destinationId":"SPARE-SSB-4PWS2362-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00731","excelRow":1294,"circuitRef":"SSB-4PWS2362-Q11","name":"SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q11","originId":"SSB-4PWS2362","destinationId":"SPARE-SSB-4PWS2362-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00732","excelRow":1295,"circuitRef":"SSB-4PWS2362-Q12","name":"SSB-4PWS2362 → SPARE-SSB-4PWS2362-Q12","originId":"SSB-4PWS2362","destinationId":"SPARE-SSB-4PWS2362-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00733","excelRow":1307,"circuitRef":"SSB-4PWS2363-Q01","name":"SSB-4PWS2363 → EHP-FSFE0001","originId":"SSB-4PWS2363","destinationId":"EHP-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":17.5,"qKVAr":0,"sKVA":17.5,"ibA":22.962795,"pnKW":17.5,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":39.08,"cableWeightKg":23.72156},{"id":"xls-00734","excelRow":1308,"circuitRef":"SSB-4PWS2363-Q02","name":"SSB-4PWS2363 → KET-FSFE0001","originId":"SSB-4PWS2363","destinationId":"KET-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":0,"sKVA":18,"ibA":23.618875,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":16.59,"cableWeightKg":10.07013},{"id":"xls-00735","excelRow":1309,"circuitRef":"SSB-4PWS2363-Q03","name":"SSB-4PWS2363 → KET-FSFE0002","originId":"SSB-4PWS2363","destinationId":"KET-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":0,"sKVA":18,"ibA":23.618875,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":15.74,"cableWeightKg":9.55418},{"id":"xls-00736","excelRow":1310,"circuitRef":"SSB-4PWS2363-Q04","name":"SSB-4PWS2363 → EHP-FSFE0002","originId":"SSB-4PWS2363","destinationId":"EHP-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":15,"qKVAr":0,"sKVA":15,"ibA":19.682396,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":22.62,"cableWeightKg":9.63612},{"id":"xls-00737","excelRow":1311,"circuitRef":"SSB-4PWS2363-Q05","name":"SSB-4PWS2363 → FRY-FSFE0001","originId":"SSB-4PWS2363","destinationId":"FRY-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":36,"qKVAr":0,"sKVA":36,"ibA":47.237749,"pnKW":36,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":22.6,"cableWeightKg":28.3178},{"id":"xls-00738","excelRow":1312,"circuitRef":"SSB-4PWS2363-Q06","name":"SSB-4PWS2363 → FRY-FSFE0002","originId":"SSB-4PWS2363","destinationId":"FRY-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":0,"sKVA":18,"ibA":23.618875,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":21.85,"cableWeightKg":13.26295},{"id":"xls-00739","excelRow":1313,"circuitRef":"SSB-4PWS2363-Q07","name":"SSB-4PWS2363 → OVN-FSFE0001","originId":"SSB-4PWS2363","destinationId":"OVN-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18.6,"qKVAr":11.527245,"sKVA":21.882353,"ibA":28.713142,"pnKW":18.6,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":5.72,"cableWeightKg":3.47204},{"id":"xls-00740","excelRow":1314,"circuitRef":"SSB-4PWS2363-Q08","name":"SSB-4PWS2363 → CTP-FWTS0002","originId":"SSB-4PWS2363","destinationId":"CTP-FWTS0002","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.9,"qKVAr":1.425,"sKVA":2.375,"ibA":3.116379,"pnKW":1.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00741","excelRow":1315,"circuitRef":"SSB-4PWS2363-Q09","name":"SSB-4PWS2363 → EHP-FSFE0003","originId":"SSB-4PWS2363","destinationId":"EHP-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":15,"qKVAr":0,"sKVA":15,"ibA":19.682396,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":24.15,"cableWeightKg":10.2879},{"id":"xls-00742","excelRow":1316,"circuitRef":"SSB-4PWS2363-Q10","name":"SSB-4PWS2363 → EHP-FSFE0004","originId":"SSB-4PWS2363","destinationId":"EHP-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":7.5,"qKVAr":0,"sKVA":7.5,"ibA":9.841198,"pnKW":7.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":23.57,"cableWeightKg":5.75108},{"id":"xls-00743","excelRow":1317,"circuitRef":"SSB-4PWS2363-Q11","name":"SSB-4PWS2363 → CTP-DUMW0001","originId":"SSB-4PWS2363","destinationId":"CTP-DUMW0001","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.785714,"qKVAr":1.821793,"sKVA":2.55102,"ibA":3.347346,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35.62,"cableWeightKg":8.69128},{"id":"xls-00744","excelRow":1318,"circuitRef":"SSB-4PWS2363-Q12","name":"SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q12","originId":"SSB-4PWS2363","destinationId":"SPARE-SSB-4PWS2363-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00745","excelRow":1319,"circuitRef":"SSB-4PWS2363-Q13","name":"SSB-4PWS2363 → TRF-4PWS2361","originId":"SSB-4PWS2363","destinationId":"TRF-4PWS2361","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"NSXm 100 N TMD - 100D","protectionCurrentA":100,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":78.729582,"pnKW":48,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":5.52,"cableWeightKg":9.42264},{"id":"xls-00746","excelRow":1320,"circuitRef":"SSB-4PWS2363-Q14","name":"SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q14","originId":"SSB-4PWS2363","destinationId":"SPARE-SSB-4PWS2363-Q14","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00747","excelRow":1321,"circuitRef":"SSB-4PWS2363-Q15","name":"SSB-4PWS2363 → SPARE-SSB-4PWS2363-Q15","originId":"SSB-4PWS2363","destinationId":"SPARE-SSB-4PWS2363-Q15","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00748","excelRow":1333,"circuitRef":"SSB-4PWS2364-Q01","name":"SSB-4PWS2364 → WAM-LAUE0001","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.47,"qKVAr":1.797902,"sKVA":5.757895,"ibA":7.555277,"pnKW":5.47,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.24,"cableWeightKg":4.93856},{"id":"xls-00749","excelRow":1334,"circuitRef":"SSB-4PWS2364-Q02","name":"SSB-4PWS2364 → WAM-LAUE0001","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":1.840631,"sKVA":5.894737,"ibA":7.734836,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.24,"cableWeightKg":4.93856},{"id":"xls-00750","excelRow":1335,"circuitRef":"SSB-4PWS2364-Q03","name":"SSB-4PWS2364 → WAM-LAUE0002","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0002","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.47,"qKVAr":1.797902,"sKVA":5.757895,"ibA":7.555277,"pnKW":5.47,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21.14,"cableWeightKg":5.15816},{"id":"xls-00751","excelRow":1336,"circuitRef":"SSB-4PWS2364-Q04","name":"SSB-4PWS2364 → WAM-LAUE0002","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":1.840631,"sKVA":5.894737,"ibA":7.734836,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21.14,"cableWeightKg":5.15816},{"id":"xls-00752","excelRow":1337,"circuitRef":"SSB-4PWS2364-Q05","name":"SSB-4PWS2364 → WAM-LAUE0003","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 50C","protectionCurrentA":50,"pKWe":31,"qKVAr":10.189207,"sKVA":32.631579,"ibA":42.817843,"pnKW":31,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":23.44,"cableWeightKg":19.61928},{"id":"xls-00753","excelRow":1338,"circuitRef":"SSB-4PWS2364-Q06","name":"SSB-4PWS2364 → WAM-LAUE0004","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0004","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.47,"qKVAr":1.797902,"sKVA":5.757895,"ibA":7.555277,"pnKW":5.47,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":19.33,"cableWeightKg":4.71652},{"id":"xls-00754","excelRow":1339,"circuitRef":"SSB-4PWS2364-Q07","name":"SSB-4PWS2364 → WAM-LAUE0004","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0004","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":1.840631,"sKVA":5.894737,"ibA":7.734836,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":19.33,"cableWeightKg":4.71652},{"id":"xls-00755","excelRow":1340,"circuitRef":"SSB-4PWS2364-Q08","name":"SSB-4PWS2364 → WAM-LAUE0005","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0005","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.47,"qKVAr":1.797902,"sKVA":5.757895,"ibA":7.555277,"pnKW":5.47,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.1,"cableWeightKg":4.9044},{"id":"xls-00756","excelRow":1341,"circuitRef":"SSB-4PWS2364-Q09","name":"SSB-4PWS2364 → WAM-LAUE0005","originId":"SSB-4PWS2364","destinationId":"WAM-LAUE0005","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":1.840631,"sKVA":5.894737,"ibA":7.734836,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20.1,"cableWeightKg":4.9044},{"id":"xls-00757","excelRow":1342,"circuitRef":"SSB-4PWS2364-Q10","name":"SSB-4PWS2364 → AIM-LAUE0001","originId":"SSB-4PWS2364","destinationId":"AIM-LAUE0001","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.9,"qKVAr":4.568709,"sKVA":14.631579,"ibA":19.198968,"pnKW":13.9,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":18.82,"cableWeightKg":8.01732},{"id":"xls-00758","excelRow":1343,"circuitRef":"SSB-4PWS2364-Q11","name":"SSB-4PWS2364 → SPARE-SSB-4PWS2364-Q11","originId":"SSB-4PWS2364","destinationId":"SPARE-SSB-4PWS2364-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00759","excelRow":1344,"circuitRef":"SSB-4PWS2364-Q12","name":"SSB-4PWS2364 → SPARE-SSB-4PWS2364-Q12","originId":"SSB-4PWS2364","destinationId":"SPARE-SSB-4PWS2364-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 H - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00760","excelRow":1356,"circuitRef":"SSB-4PWS2365-Q01","name":"SSB-4PWS2365 → FAP-VENT2001","originId":"SSB-4PWS2365","destinationId":"FAP-VENT2001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":6.588},{"id":"xls-00761","excelRow":1357,"circuitRef":"SSB-4PWS2365-Q02","name":"SSB-4PWS2365 → FAC-VENT2003","originId":"SSB-4PWS2365","destinationId":"FAC-VENT2003","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 40D","protectionCurrentA":40,"pKWe":22.236927,"qKVAr":9.768992,"sKVA":24.288148,"ibA":31.869929,"pnKW":20.6,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":51,"cableWeightKg":42.687},{"id":"xls-00762","excelRow":1358,"circuitRef":"SSB-4PWS2365-Q03","name":"SSB-4PWS2365 → FAC-VENT2004","originId":"SSB-4PWS2365","destinationId":"FAC-VENT2004","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":14.260306,"qKVAr":9.701419,"sKVA":17.247431,"ibA":22.631384,"pnKW":12.7,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":47,"cableWeightKg":28.529},{"id":"xls-00763","excelRow":1359,"circuitRef":"SSB-4PWS2365-Q04","name":"SSB-4PWS2365 → FCP-ACON2010","originId":"SSB-4PWS2365","destinationId":"FCP-ACON2010","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":9.5,"qKVAr":0,"sKVA":9.5,"ibA":12.465517,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":8.97},{"id":"xls-00764","excelRow":1360,"circuitRef":"SSB-4PWS2365-Q05","name":"SSB-4PWS2365 → FCP-ACON2019","originId":"SSB-4PWS2365","destinationId":"FCP-ACON2019","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 20C","protectionCurrentA":20,"pKWe":12.97191,"qKVAr":2.246789,"sKVA":13.165049,"ibA":17.274647,"pnKW":12.7,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":47,"cableWeightKg":16.215},{"id":"xls-00765","excelRow":1361,"circuitRef":"SSB-4PWS2365-Q06","name":"SSB-4PWS2365 → FUP-ACON2002","originId":"SSB-4PWS2365","destinationId":"FUP-ACON2002","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-00766","excelRow":1362,"circuitRef":"SSB-4PWS2365-Q07","name":"SSB-4PWS2365 → PHP-HTSM2002","originId":"SSB-4PWS2365","destinationId":"PHP-HTSM2002","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 63C","protectionCurrentA":63,"pKWe":39,"qKVAr":0,"sKVA":39,"ibA":51.174228,"pnKW":39,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":82.698},{"id":"xls-00767","excelRow":1363,"circuitRef":"SSB-4PWS2365-Q08","name":"SSB-4PWS2365 → PHP-HTSM2003","originId":"SSB-4PWS2365","destinationId":"PHP-HTSM2003","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 40C","protectionCurrentA":40,"pKWe":27,"qKVAr":0,"sKVA":27,"ibA":35.428312,"pnKW":27,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":55.242},{"id":"xls-00768","excelRow":1364,"circuitRef":"SSB-4PWS2365-Q09","name":"SSB-4PWS2365 → PWC-CATP0005","originId":"SSB-4PWS2365","destinationId":"PWC-CATP0005","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34.6,"cableWeightKg":8.4424},{"id":"xls-00769","excelRow":1365,"circuitRef":"SSB-4PWS2365-Q10","name":"SSB-4PWS2365 → PWC-CATP0006","originId":"SSB-4PWS2365","destinationId":"PWC-CATP0006","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":38.15,"cableWeightKg":9.3086},{"id":"xls-00770","excelRow":1366,"circuitRef":"SSB-4PWS2365-Q11","name":"SSB-4PWS2365 → CTP-ACLA0001","originId":"SSB-4PWS2365","destinationId":"CTP-ACLA0001","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.158621,"qKVAr":0.240863,"sKVA":0.288401,"ibA":0.378429,"pnKW":0.138,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":35.68,"cableWeightKg":9.34816},{"id":"xls-00771","excelRow":1367,"circuitRef":"SSB-4PWS2365-Q12","name":"SSB-4PWS2365 → SPARE-SSB-4PWS2365-Q12","originId":"SSB-4PWS2365","destinationId":"SPARE-SSB-4PWS2365-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00772","excelRow":1368,"circuitRef":"SSB-4PWS2365-Q13","name":"SSB-4PWS2365 → SPARE-SSB-4PWS2365-Q13","originId":"SSB-4PWS2365","destinationId":"SPARE-SSB-4PWS2365-Q13","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00773","excelRow":1380,"circuitRef":"SSB-4PWS2366-Q01","name":"SSB-4PWS2366 → FCP-ACON2001","originId":"SSB-4PWS2366","destinationId":"FCP-ACON2001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":8.47191,"qKVAr":2.246789,"sKVA":8.764777,"ibA":11.500788,"pnKW":8.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25,"cableWeightKg":6.1},{"id":"xls-00774","excelRow":1381,"circuitRef":"SSB-4PWS2366-Q02","name":"SSB-4PWS2366 → FCP-ACON2006","originId":"SSB-4PWS2366","destinationId":"FCP-ACON2006","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.668831,"qKVAr":0.99954,"sKVA":4.774627,"ibA":6.265073,"pnKW":4.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00775","excelRow":1382,"circuitRef":"SSB-4PWS2366-Q03","name":"SSB-4PWS2366 → FCP-ACON2007","originId":"SSB-4PWS2366","destinationId":"FCP-ACON2007","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.668831,"qKVAr":0.99954,"sKVA":3.802552,"ibA":4.989556,"pnKW":3.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00776","excelRow":1383,"circuitRef":"SSB-4PWS2366-Q04","name":"SSB-4PWS2366 → FCC-ACON2008","originId":"SSB-4PWS2366","destinationId":"FCC-ACON2008","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":8.791209,"qKVAr":8.473432,"sKVA":12.210012,"ibA":16.021486,"pnKW":8,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":52,"cableWeightKg":17.94},{"id":"xls-00777","excelRow":1384,"circuitRef":"SSB-4PWS2366-Q05","name":"SSB-4PWS2366 → FCP-ACON2013","originId":"SSB-4PWS2366","destinationId":"FCP-ACON2013","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":18.870787,"qKVAr":3.248942,"sKVA":19.148426,"ibA":25.125793,"pnKW":18.5,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":38,"cableWeightKg":23.066},{"id":"xls-00778","excelRow":1385,"circuitRef":"SSB-4PWS2366-Q06","name":"SSB-4PWS2366 → PHP-HTSM2001","originId":"SSB-4PWS2366","destinationId":"PHP-HTSM2001","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 40C","protectionCurrentA":40,"pKWe":23,"qKVAr":0,"sKVA":23,"ibA":30.179673,"pnKW":23,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":63,"cableWeightKg":52.731},{"id":"xls-00779","excelRow":1386,"circuitRef":"SSB-4PWS2366-Q07","name":"SSB-4PWS2366 → PHP-HTSM2004","originId":"SSB-4PWS2366","destinationId":"PHP-HTSM2004","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 80C","protectionCurrentA":80,"pKWe":51,"qKVAr":0,"sKVA":51,"ibA":66.920145,"pnKW":51,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":82.764},{"id":"xls-00780","excelRow":1387,"circuitRef":"SSB-4PWS2366-Q08","name":"SSB-4PWS2366 → PHP-HTSM2005","originId":"SSB-4PWS2366","destinationId":"PHP-HTSM2005","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":7,"qKVAr":0,"sKVA":7,"ibA":9.185118,"pnKW":7,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":16.104},{"id":"xls-00781","excelRow":1388,"circuitRef":"SSB-4PWS2366-Q09","name":"SSB-4PWS2366 → PHP-HTSM2006","originId":"SSB-4PWS2366","destinationId":"PHP-HTSM2006","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":16.104},{"id":"xls-00782","excelRow":1389,"circuitRef":"SSB-4PWS2366-Q10","name":"SSB-4PWS2366 → CTP-VENT2001","originId":"SSB-4PWS2366","destinationId":"CTP-VENT2001","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":5.6,"qKVAr":0,"sKVA":5.6,"ibA":7.348094,"pnKW":5.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":52,"cableWeightKg":12.688},{"id":"xls-00783","excelRow":1390,"circuitRef":"SSB-4PWS2366-Q11","name":"SSB-4PWS2366 → SPARE-SSB-4PWS2366-Q11","originId":"SSB-4PWS2366","destinationId":"SPARE-SSB-4PWS2366-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00784","excelRow":1391,"circuitRef":"SSB-4PWS2366-Q12","name":"SSB-4PWS2366 → SPARE-SSB-4PWS2366-Q12","originId":"SSB-4PWS2366","destinationId":"SPARE-SSB-4PWS2366-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00785","excelRow":1409,"circuitRef":"CCM-VEM2001-01","name":"CCM-VEMS2001 → SWF-VEMS2001","originId":"CCM-VEMS2001","destinationId":"SWF-VEMS2001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.482353,"qKVAr":1.073205,"sKVA":1.830065,"ibA":2.401338,"pnKW":1.26,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00786","excelRow":1410,"circuitRef":"CCM-VEM2001-02","name":"CCM-VEMS2001 → FAN-VEMS2002","originId":"CCM-VEMS2001","destinationId":"FAN-VEMS2002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.506373,"qKVAr":1.12978,"sKVA":1.882966,"ibA":2.470753,"pnKW":1.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00787","excelRow":1411,"circuitRef":"CCM-VEM2001-03","name":"CCM-VEMS2001 → FAN-VEMS2001","originId":"CCM-VEMS2001","destinationId":"FAN-VEMS2001","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":2.057143,"qKVAr":1.814229,"sKVA":2.742857,"ibA":3.599067,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00788","excelRow":1413,"circuitRef":"CCM-VEM2001-04","name":"CCM-VEMS2001 → UHE-HTSM2001","originId":"CCM-VEMS2001","destinationId":"UHE-HTSM2001","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00789","excelRow":1425,"circuitRef":"FAP-VEN2001-01","name":"FAP-VENT2001 → FAN-VENT2001","originId":"FAP-VENT2001","destinationId":"FAN-VENT2001","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00790","excelRow":1437,"circuitRef":"FAC-VEN2002-01","name":"FAC-VENT2002 → FAN-VENT2002","originId":"FAC-VENT2002","destinationId":"FAN-VENT2002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.00578,"qKVAr":1.622348,"sKVA":3.415659,"ibA":4.481891,"pnKW":2.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00791","excelRow":1438,"circuitRef":"FAC-VEN2002-02","name":"FAC-VENT2002 → FAN-VENT2012","originId":"FAC-VENT2002","destinationId":"FAN-VENT2012","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.075269,"qKVAr":0.919529,"sKVA":1.414827,"ibA":1.856479,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00792","excelRow":1439,"circuitRef":"FAC-VEN2002-03","name":"FAC-VENT2002 → FAN-VENT2013","originId":"FAC-VENT2002","destinationId":"FAN-VENT2013","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00793","excelRow":1451,"circuitRef":"FAC-VEN2003-01","name":"FAC-VENT2003 → FAN-VENT2003","originId":"FAC-VENT2003","destinationId":"FAN-VENT2003","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":7.095344,"qKVAr":3.635052,"sKVA":7.972296,"ibA":10.460926,"pnKW":6.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":16,"cableWeightKg":3.904},{"id":"xls-00794","excelRow":1452,"circuitRef":"FAC-VEN2003-02","name":"FAC-VENT2003 → FAN-VENT2005","originId":"FAC-VENT2003","destinationId":"FAN-VENT2005","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2.057143,"qKVAr":1.814229,"sKVA":2.742857,"ibA":3.599067,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":16,"cableWeightKg":3.904},{"id":"xls-00795","excelRow":1453,"circuitRef":"FAC-VEN2003-03","name":"FAC-VENT2003 → FAN-VENT2007","originId":"FAC-VENT2003","destinationId":"FAN-VENT2007","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":4.114286,"qKVAr":3.628459,"sKVA":5.485714,"ibA":7.198133,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":16,"cableWeightKg":3.904},{"id":"xls-00796","excelRow":1454,"circuitRef":"FAC-VEN2003-04","name":"FAC-VENT2003 → FAN-VENT2009","originId":"FAC-VENT2003","destinationId":"FAN-VENT2009","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":16,"cableWeightKg":3.904},{"id":"xls-00797","excelRow":1455,"circuitRef":"FAC-VEN2003-05","name":"FAC-VENT2003 → RHE-HTSM2065","originId":"FAC-VENT2003","destinationId":"RHE-HTSM2065","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":52,"cableWeightKg":12.688},{"id":"xls-00798","excelRow":1456,"circuitRef":"FAC-VEN2003-06","name":"FAC-VENT2003 → RHE-HTSM2066","originId":"FAC-VENT2003","destinationId":"RHE-HTSM2066","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":49,"cableWeightKg":11.956},{"id":"xls-00799","excelRow":1457,"circuitRef":"FAC-VEN2003-07","name":"FAC-VENT2003 → RHE-HTSM2067","originId":"FAC-VENT2003","destinationId":"RHE-HTSM2067","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":48,"cableWeightKg":11.712},{"id":"xls-00800","excelRow":1458,"circuitRef":"FAC-VEN2003-08","name":"FAC-VENT2003 → RHE-HTSM2068","originId":"FAC-VENT2003","destinationId":"RHE-HTSM2068","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":10.248},{"id":"xls-00801","excelRow":1470,"circuitRef":"FAC-VEN2004-01","name":"FAC-VENT2004 → FAN-VENT2004","originId":"FAC-VENT2004","destinationId":"FAN-VENT2004","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":7.095344,"qKVAr":3.635052,"sKVA":7.972296,"ibA":10.460926,"pnKW":6.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00802","excelRow":1471,"circuitRef":"FAC-VEN2004-02","name":"FAC-VENT2004 → FAN-VENT2006","originId":"FAC-VENT2004","destinationId":"FAN-VENT2006","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2.031603,"qKVAr":1.791705,"sKVA":2.708804,"ibA":3.554383,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00803","excelRow":1472,"circuitRef":"FAC-VEN2004-03","name":"FAC-VENT2004 → FAN-VENT2008","originId":"FAC-VENT2004","destinationId":"FAN-VENT2008","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":4.063205,"qKVAr":3.58341,"sKVA":5.417607,"ibA":7.108766,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00804","excelRow":1473,"circuitRef":"FAC-VEN2004-04","name":"FAC-VENT2004 → FAN-VENT2010","originId":"FAC-VENT2004","destinationId":"FAN-VENT2010","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":