"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00805","excelRow":1485,"circuitRef":"FAC-VEN2014-01","name":"FAC-VENT2014 → FAN-VENT2014","originId":"FAC-VENT2014","destinationId":"FAN-VENT2014","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.075269,"qKVAr":0.919529,"sKVA":1.414827,"ibA":1.856479,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-00806","excelRow":1486,"circuitRef":"FAC-VEN2014-02","name":"FAC-VENT2014 → FAN-VENT2015","originId":"FAC-VENT2014","destinationId":"FAN-VENT2015","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-00807","excelRow":1487,"circuitRef":"FAC-VEN2014-03","name":"FAC-VENT2014 → UHE-HTSM2005","originId":"FAC-VENT2014","destinationId":"UHE-HTSM2005","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":42,"cableWeightKg":11.004},{"id":"xls-00808","excelRow":1488,"circuitRef":"FAC-VEN2014-04","name":"FAC-VENT2014 → UHE-HTSM2006","originId":"FAC-VENT2014","destinationId":"UHE-HTSM2006","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":2.91591,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":42,"cableWeightKg":11.004},{"id":"xls-00809","excelRow":1500,"circuitRef":"FAP-VEN2011-01","name":"FAP-VENT2011 → FAN-VENT2011","originId":"FAP-VENT2011","destinationId":"FAN-VENT2011","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00810","excelRow":1501,"circuitRef":"FAP-VEN2011-02","name":"FAP-VENT2011 → UFN-NBCD2002","originId":"FAP-VENT2011","destinationId":"UFN-NBCD2002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00811","excelRow":1502,"circuitRef":"FAP-VEN2011-03","name":"FAP-VENT2011 → UFN-NBCD2003","originId":"FAP-VENT2011","destinationId":"UFN-NBCD2003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00812","excelRow":1503,"circuitRef":"FAP-VEN2011-04","name":"FAP-VENT2011 → UFN-NBCD2004","originId":"FAP-VENT2011","destinationId":"UFN-NBCD2004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00813","excelRow":1515,"circuitRef":"FCC-ACO2008-01","name":"FCC-ACON2008 → FCO-ACON2008","originId":"FCC-ACON2008","destinationId":"FCO-ACON2008","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00814","excelRow":1516,"circuitRef":"FCC-ACO2008-02","name":"FCC-ACON2008 → FCO-ACON2009","originId":"FCC-ACON2008","destinationId":"FCO-ACON2009","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00815","excelRow":1528,"circuitRef":"CTP-VEN2001-01","name":"CTP-VENT2001 → RHE-HTSM2069","originId":"CTP-VENT2001","destinationId":"RHE-HTSM2069","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00816","excelRow":1529,"circuitRef":"CTP-VEN2001-02","name":"CTP-VENT2001 → RHE-HTSM2070","originId":"CTP-VENT2001","destinationId":"RHE-HTSM2070","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00817","excelRow":1530,"circuitRef":"CTP-VEN2001-03","name":"CTP-VENT2001 → RHE-HTSM2071","originId":"CTP-VENT2001","destinationId":"RHE-HTSM2071","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00818","excelRow":1542,"circuitRef":"FCP-ACO2001-01","name":"FCP-ACON2001 → FCO-ACON2001","originId":"FCP-ACON2001","destinationId":"FCO-ACON2001","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00819","excelRow":1543,"circuitRef":"FCP-ACO2001-02","name":"FCP-ACON2001 → RHE-HTSM2014","originId":"FCP-ACON2001","destinationId":"RHE-HTSM2014","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":5.5,"qKVAr":0,"sKVA":5.5,"ibA":7.216878,"pnKW":5.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00820","excelRow":1544,"circuitRef":"FCP-ACO2001-03","name":"FCP-ACON2001 → RHE-HTSM2016","originId":"FCP-ACON2001","destinationId":"RHE-HTSM2016","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00821","excelRow":1556,"circuitRef":"FCP-ACO2003-01","name":"FCP-ACON2003 → FCO-ACON2003","originId":"FCP-ACON2003","destinationId":"FCO-ACON2003","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00822","excelRow":1568,"circuitRef":"FCP-ACO2004-01","name":"FCP-ACON2004 → FCO-ACON2004","originId":"FCP-ACON2004","destinationId":"FCO-ACON2004","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00823","excelRow":1569,"circuitRef":"FCP-ACO2004-02","name":"FCP-ACON2004 → RHE-HTSM2005","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2005","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00824","excelRow":1570,"circuitRef":"FCP-ACO2004-03","name":"FCP-ACON2004 → RHE-HTSM2006","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2006","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00825","excelRow":1571,"circuitRef":"FCP-ACO2004-04","name":"FCP-ACON2004 → RHE-HTSM2007","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2007","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00826","excelRow":1572,"circuitRef":"FCP-ACO2004-05","name":"FCP-ACON2004 → RHE-HTSM2075","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2075","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00827","excelRow":1573,"circuitRef":"FCP-ACO2004-06","name":"FCP-ACON2004 → RHE-HTSM2008","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2008","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":8.54},{"id":"xls-00828","excelRow":1574,"circuitRef":"FCP-ACO2004-07","name":"FCP-ACON2004 → RHE-HTSM2009","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2009","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00829","excelRow":1575,"circuitRef":"FCP-ACO2004-08","name":"FCP-ACON2004 → RHE-HTSM2010","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2010","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00830","excelRow":1576,"circuitRef":"FCP-ACO2004-09","name":"FCP-ACON2004 → RHE-HTSM2004","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2004","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":2.25,"qKVAr":0,"sKVA":2.25,"ibA":2.952359,"pnKW":2.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00831","excelRow":1577,"circuitRef":"FCP-ACO2004-10","name":"FCP-ACON2004 → RHE-HTSM2084","originId":"FCP-ACON2004","destinationId":"RHE-HTSM2084","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00832","excelRow":1589,"circuitRef":"FCP-ACO2005-01","name":"FCP-ACON2005 → FCO-ACON2005","originId":"FCP-ACON2005","destinationId":"FCO-ACON2005","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00833","excelRow":1590,"circuitRef":"FCP-ACO2005-02","name":"FCP-ACON2005 → RHE-HTSM2085","originId":"FCP-ACON2005","destinationId":"RHE-HTSM2085","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-00834","excelRow":1591,"circuitRef":"FCP-ACO2005-03","name":"FCP-ACON2005 → RHE-HTSM2001","originId":"FCP-ACON2005","destinationId":"RHE-HTSM2001","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2.25,"qKVAr":0,"sKVA":2.25,"ibA":2.952359,"pnKW":2.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":8.052},{"id":"xls-00835","excelRow":1592,"circuitRef":"FCP-ACO2005-04","name":"FCP-ACON2005 → RHE-HTSM2002","originId":"FCP-ACON2005","destinationId":"RHE-HTSM2002","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00836","excelRow":1593,"circuitRef":"FCP-ACO2005-05","name":"FCP-ACON2005 → RHE-HTSM2003","originId":"FCP-ACON2005","destinationId":"RHE-HTSM2003","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00837","excelRow":1605,"circuitRef":"FCP-ACO2006-01","name":"FCP-ACON2006 → FCO-ACON2006","originId":"FCP-ACON2006","destinationId":"FCO-ACON2006","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.168831,"qKVAr":0.99954,"sKVA":1.537936,"ibA":2.018017,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00838","excelRow":1606,"circuitRef":"FCP-ACO2006-02","name":"FCP-ACON2006 → RHE-HTSM2011","originId":"FCP-ACON2006","destinationId":"RHE-HTSM2011","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00839","excelRow":1607,"circuitRef":"FCP-ACO2006-03","name":"FCP-ACON2006 → RHE-HTSM2012","originId":"FCP-ACON2006","destinationId":"RHE-HTSM2012","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":31,"cableWeightKg":7.564},{"id":"xls-00840","excelRow":1619,"circuitRef":"FCP-ACO2007-01","name":"FCP-ACON2007 → FCO-ACON2007","originId":"FCP-ACON2007","destinationId":"FCO-ACON2007","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.168831,"qKVAr":0.99954,"sKVA":1.537936,"ibA":2.018017,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00841","excelRow":1620,"circuitRef":"FCP-ACO2007-02","name":"FCP-ACON2007 → RHE-HTSM2015","originId":"FCP-ACON2007","destinationId":"RHE-HTSM2015","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-00842","excelRow":1621,"circuitRef":"FCP-ACO2007-03","name":"FCP-ACON2007 → RHE-HTSM2013","originId":"FCP-ACON2007","destinationId":"RHE-HTSM2013","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00843","excelRow":1622,"circuitRef":"FCP-ACO2007-04","name":"FCP-ACON2007 → RHE-HTSM2073","originId":"FCP-ACON2007","destinationId":"RHE-HTSM2073","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00844","excelRow":1640,"circuitRef":"FCP-ACO2010-01","name":"FCP-ACON2010 → FCO-ACON2010","originId":"FCP-ACON2010","destinationId":"FCO-ACON2010","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00845","excelRow":1642,"circuitRef":"FCP-ACO2010-02","name":"FCP-ACON2010 → RHE-HTSM2018","originId":"FCP-ACON2010","destinationId":"RHE-HTSM2018","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":9.5,"qKVAr":0,"sKVA":9.5,"ibA":12.465517,"pnKW":9.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-00846","excelRow":1654,"circuitRef":"FCP-ACO2013-01","name":"FCP-ACON2013 → FCO-ACON2013","originId":"FCP-ACON2013","destinationId":"FCO-ACON2013","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":45,"cableWeightKg":10.98},{"id":"xls-00847","excelRow":1655,"circuitRef":"FCP-ACO2013-02","name":"FCP-ACON2013 → RHE-HTSM2033","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2033","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00848","excelRow":1656,"circuitRef":"FCP-ACO2013-03","name":"FCP-ACON2013 → RHE-HTSM2034","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2034","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00849","excelRow":1657,"circuitRef":"FCP-ACO2013-04","name":"FCP-ACON2013 → RHE-HTSM2035","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2035","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00850","excelRow":1658,"circuitRef":"FCP-ACO2013-05","name":"FCP-ACON2013 → RHE-HTSM2037","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2037","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00851","excelRow":1659,"circuitRef":"FCP-ACO2013-06","name":"FCP-ACON2013 → RHE-HTSM2036","originId":"FCP-ACON2013","destinationId":"RHE-HTSM2036","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00852","excelRow":1671,"circuitRef":"FCP-ACO2019-01","name":"FCP-ACON2019 → FCO-ACON2019","originId":"FCP-ACON2019","destinationId":"FCO-ACON2019","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00853","excelRow":1672,"circuitRef":"FCP-ACO2019-02","name":"FCP-ACON2019 → RHE-HTSM2046","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2046","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":45,"cableWeightKg":10.98},{"id":"xls-00854","excelRow":1673,"circuitRef":"FCP-ACO2019-03","name":"FCP-ACON2019 → RHE-HTSM2047","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2047","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00855","excelRow":1674,"circuitRef":"FCP-ACO2019-04","name":"FCP-ACON2019 → RHE-HTSM2048","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2048","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00856","excelRow":1675,"circuitRef":"FCP-ACO2019-05","name":"FCP-ACON2019 → RHE-HTSM2049","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2049","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00857","excelRow":1676,"circuitRef":"FCP-ACO2019-06","name":"FCP-ACON2019 → RHE-HTSM2050","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2050","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15,"cableWeightKg":3.66},{"id":"xls-00858","excelRow":1677,"circuitRef":"FCP-ACO2019-07","name":"FCP-ACON2019 → RHE-HTSM2051","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2051","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00859","excelRow":1678,"circuitRef":"FCP-ACO2019-08","name":"FCP-ACON2019 → RHE-HTSM2081","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2081","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00860","excelRow":1679,"circuitRef":"FCP-ACO2019-09","name":"FCP-ACON2019 → RHE-HTSM2074","originId":"FCP-ACON2019","destinationId":"RHE-HTSM2074","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00861","excelRow":1691,"circuitRef":"FUP-ACO2001-01","name":"FUP-ACON2001 → FCU-ACON2001","originId":"FUP-ACON2001","destinationId":"FCU-ACON2001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00862","excelRow":1703,"circuitRef":"FUP-ACO2002-01","name":"FUP-ACON2002 → FCU-ACON2002","originId":"FUP-ACON2002","destinationId":"FCU-ACON2002","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00863","excelRow":1715,"circuitRef":"FUP-ACO2003-01","name":"FUP-ACON2003 → FCU-ACON2003","originId":"FUP-ACON2003","destinationId":"FCU-ACON2003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00864","excelRow":1727,"circuitRef":"FUP-ACO2004-01","name":"FUP-ACON2004 → FCU-ACON2004","originId":"FUP-ACON2004","destinationId":"FCU-ACON2004","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00865","excelRow":1739,"circuitRef":"UCP-ACO2002-01","name":"UCP-ACON2002 → UCO-ACON2002","originId":"UCP-ACON2002","destinationId":"UCO-ACON2002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00866","excelRow":1740,"circuitRef":"UCP-ACO2002-02","name":"UCP-ACON2002 → UCO-ACON2003","originId":"UCP-ACON2002","destinationId":"UCO-ACON2003","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00867","excelRow":1741,"circuitRef":"UCP-ACO2002-03","name":"UCP-ACON2002 → UCO-ACON2004","originId":"UCP-ACON2002","destinationId":"UCO-ACON2004","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.084337,"qKVAr":0.869944,"sKVA":1.390176,"ibA":1.824133,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00868","excelRow":1742,"circuitRef":"UCP-ACO2002-04","name":"UCP-ACON2002 → UCO-ACON2005","originId":"UCP-ACON2002","destinationId":"UCO-ACON2005","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.084337,"qKVAr":0.869944,"sKVA":1.390176,"ibA":1.824133,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00869","excelRow":1754,"circuitRef":"TRF-6PWS0004-11","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":165.38705,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00870","excelRow":1755,"circuitRef":"TRF-6PWS0004-12","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":165.38705,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00871","excelRow":1756,"circuitRef":"TRF-6PWS0004-13","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":361.25,"qKVAr":223.882642,"sKVA":425,"ibA":965.909091,"pnKW":361.25,"voltage":"440 V","parallelCables":5,"cableSection":"95","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":165.38705,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-00872","excelRow":1768,"circuitRef":"LCS-4PWS0004-QVS-440","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":1083.75,"qKVAr":671.647927,"sKVA":1275,"ibA":1673.003621,"pnKW":1083.75,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-00873","excelRow":1769,"circuitRef":"LCS-4PWS0004-QS2-440","name":"LCS-4PWS0004 → CSB-4PWS0002","originId":"LCS-4PWS0004","destinationId":"CSB-4PWS0002","lineType":"normal","service":"VS","protectionName":"QS2-440","protectionModel":"MTZ1 16 H2 M5.0 X","protectionCurrentA":1600,"pKWe":975.491015,"qKVAr":731.618261,"sKVA":1219.363769,"ibA":1600,"pnKW":975.491015,"voltage":"440 V","parallelCables":10,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":34.69,"cableWeightKg":1047.638},{"id":"xls-00874","excelRow":1770,"circuitRef":"CPNE-0017","name":"LCS-4PWS0004 → TBX-CPNE0005","originId":"LCS-4PWS0004","destinationId":"TBX-CPNE0005","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":32,"cableWeightKg":null},{"id":"xls-00875","excelRow":1771,"circuitRef":"LCS-4PWS0004-1Q01","name":"LCS-4PWS0004 → SSB-4PWS3401","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3401","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":42.65,"qKVAr":31.9875,"sKVA":53.3125,"ibA":69.954514,"pnKW":42.65,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":38.95,"cableWeightKg":88.4944},{"id":"xls-00876","excelRow":1772,"circuitRef":"LCS-4PWS0004-1Q02","name":"LCS-4PWS0004 → FAC-VENT3001","originId":"LCS-4PWS0004","destinationId":"FAC-VENT3001","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":50.541395,"qKVAr":18.786058,"sKVA":53.919835,"ibA":70.751435,"pnKW":49.3,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":66,"cableWeightKg":112.662},{"id":"xls-00877","excelRow":1773,"circuitRef":"LCS-4PWS0004-1Q03","name":"LCS-4PWS0004 → SSB-4PWS3403","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3403","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":33.201817,"qKVAr":20.909949,"sKVA":39.237566,"ibA":51.485954,"pnKW":32.728133,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":38.34,"cableWeightKg":87.10848},{"id":"xls-00878","excelRow":1774,"circuitRef":"LCS-4PWS0004-1Q04","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q04","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-1Q04","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00879","excelRow":1775,"circuitRef":"LCS-4PWS0004-1Q05","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q05","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-1Q05","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00880","excelRow":1776,"circuitRef":"LCS-4PWS0004-1Q06","name":"LCS-4PWS0004 → PWP-SSRS0001","originId":"LCS-4PWS0004","destinationId":"PWP-SSRS0001","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 160 N M2.2","protectionCurrentA":100,"pKWe":25.75,"qKVAr":8.463616,"sKVA":27.105263,"ibA":35.566434,"pnKW":25.75,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-4PX","cableLengthM":106.53,"cableWeightKg":109.19325},{"id":"xls-00881","excelRow":1777,"circuitRef":"LCS-4PWS0004-1Q07","name":"LCS-4PWS0004 → SSB-4PWS3405","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3405","lineType":"normal","service":"VS","protectionName":"1Q07","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":15.638782,"qKVAr":14.808021,"sKVA":21.537154,"ibA":28.260186,"pnKW":12.88,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":52.21,"cableWeightKg":65.41913},{"id":"xls-00882","excelRow":1778,"circuitRef":"LCS-4PWS0004-1Q08","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-1Q08","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-1Q08","lineType":"normal","service":"VS","protectionName":"1Q08","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00883","excelRow":1779,"circuitRef":"LCS-4PWS0004-QVM_440","name":"LCS-4PWS0004 → BUS-LCS-4PWS0004-440-VM","originId":"LCS-4PWS0004","destinationId":"BUS-LCS-4PWS0004-440-VM","lineType":"normal","service":"VM","protectionName":"QVM-440","protectionModel":"MTZ1 12 H2 M5.0 X","protectionCurrentA":1250,"pKWe":659.392122,"qKVAr":274.984672,"sKVA":714.43302,"ibA":937.450219,"pnKW":654.346,"voltage":"440 V","parallelCables":6,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-00884","excelRow":1780,"circuitRef":"LCS-4PWS0004-2Q01","name":"LCS-4PWS0004 → SBT-4PWS0002","originId":"LCS-4PWS0004","destinationId":"SBT-4PWS0002","lineType":"alternativa","service":"VM","protectionName":"2Q01","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":380.25,"qKVAr":147.838518,"sKVA":407.978296,"ibA":535.33268,"pnKW":380.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":115.23,"cableWeightKg":1391.9784},{"id":"xls-00885","excelRow":1781,"circuitRef":"LCS-4PWS0004-2Q02","name":"LCS-4PWS0004 → SSB-4PWS2431","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS2431","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":73.58,"qKVAr":23.831448,"sKVA":77.343095,"ibA":101.486492,"pnKW":73.58,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":99.05,"cableWeightKg":236.82855},{"id":"xls-00886","excelRow":1782,"circuitRef":"LCS-4PWS0004-2Q03","name":"LCS-4PWS0004 → SBT-4PWS0003","originId":"LCS-4PWS0004","destinationId":"SBT-4PWS0003","lineType":"alternativa","service":"VM","protectionName":"2Q03","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":117.16,"cableWeightKg":199.99212},{"id":"xls-00887","excelRow":1783,"circuitRef":"LCS-4PWS0004-2Q04","name":"LCS-4PWS0004 → ABT-4PWS0001","originId":"LCS-4PWS0004","destinationId":"ABT-4PWS0001","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":56.3,"qKVAr":19.010494,"sKVA":59.422966,"ibA":77.972421,"pnKW":56.3,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":127.55,"cableWeightKg":385.201},{"id":"xls-00888","excelRow":1784,"circuitRef":"LCS-4PWS0004-2Q05","name":"LCS-4PWS0004 → SBT-4PWS0001","originId":"LCS-4PWS0004","destinationId":"SBT-4PWS0001","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":364.25,"qKVAr":135.838518,"sKVA":388.754634,"ibA":510.108165,"pnKW":364.25,"voltage":"440 V","parallelCables":4,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":108.17,"cableWeightKg":1306.6936},{"id":"xls-00889","excelRow":1785,"circuitRef":"LCS-4PWS0004-2Q06","name":"LCS-4PWS0004 → SSB-4PWS3432","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3432","lineType":"normal","service":"VM","protectionName":"2Q06","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":27.355114,"qKVAr":19.221267,"sKVA":33.432909,"ibA":43.869316,"pnKW":24.25,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":21.53,"cableWeightKg":26.97709},{"id":"xls-00890","excelRow":1786,"circuitRef":"LCS-4PWS0004-2Q07","name":"LCS-4PWS0004 → SSB-4PWS3433","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3433","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":19.165459,"qKVAr":8.372996,"sKVA":20.914633,"ibA":27.443339,"pnKW":18.75,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":16.87,"cableWeightKg":28.79709},{"id":"xls-00891","excelRow":1787,"circuitRef":"LCS-4PWS0004-2Q08","name":"LCS-4PWS0004 → ABT-4PWS0002","originId":"LCS-4PWS0004","destinationId":"ABT-4PWS0002","lineType":"alternativa","service":"VM","protectionName":"2Q08","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":125.4,"qKVAr":61.052805,"sKVA":139.472596,"ibA":183.01032,"pnKW":125.4,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":154.07,"cableWeightKg":736.76274},{"id":"xls-00892","excelRow":1788,"circuitRef":"LCS-4PWS0004-2Q09","name":"LCS-4PWS0004 → TRF-4PWS3430","originId":"LCS-4PWS0004","destinationId":"TRF-4PWS3430","lineType":"normal","service":"VM","protectionName":"2Q09","protectionModel":"NSX 100 N M2.2","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":41.19,"cableWeightKg":34.47603},{"id":"xls-00893","excelRow":1789,"circuitRef":"LCS-4PWS0004-2Q10","name":"LCS-4PWS0004 → CEM-MFRS0001","originId":"LCS-4PWS0004","destinationId":"CEM-MFRS0001","lineType":"alternativa","service":"VM","protectionName":"2Q10","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":52.688172,"qKVAr":26.992951,"sKVA":59.200193,"ibA":77.680108,"pnKW":49,"voltage":"440 V","parallelCables":1,"cableType":"LS3OW-100","cableLengthM":99.71,"cableWeightKg":286.785046},{"id":"xls-00894","excelRow":1790,"circuitRef":"LCS-4PWS0004-2Q11","name":"LCS-4PWS0004 → PSP-REWS0001","originId":"LCS-4PWS0004","destinationId":"PSP-REWS0001","lineType":"normal","service":"VM","protectionName":"2Q11","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":57,"qKVAr":18.734994,"sKVA":60,"ibA":78.729582,"pnKW":57,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-4PFX","cableLengthM":99.23,"cableWeightKg":226.83978},{"id":"xls-00895","excelRow":1791,"circuitRef":"LCS-4PWS0004-2Q12","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-2Q12","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-2Q12","lineType":"normal","service":"VM","protectionName":"2Q12","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00896","excelRow":1792,"circuitRef":"LCS-4PWS0004-2Q13","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-2Q13","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-2Q13","lineType":"normal","service":"VM","protectionName":"2Q13","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00897","excelRow":1793,"circuitRef":"LCS-4PWS0004-QNV_440","name":"LCS-4PWS0004 → BUS-LCS-4PWS0004-440-NV","originId":"LCS-4PWS0004","destinationId":"BUS-LCS-4PWS0004-440-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-440","protectionModel":"NSX 630 H M5.3 E","protectionCurrentA":630,"pKWe":165.587349,"qKVAr":52.471057,"sKVA":173.701992,"ibA":227.924755,"pnKW":159.617857,"voltage":"440 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":24.16,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-00898","excelRow":1794,"circuitRef":"LCS-4PWS0004-3Q01","name":"LCS-4PWS0004 → SSB-4PWS3460","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3460","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":24.827466,"qKVAr":3.968823,"sKVA":25.142685,"ibA":32.991218,"pnKW":24.2,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":38.29,"cableWeightKg":65.36103},{"id":"xls-00899","excelRow":1795,"circuitRef":"LCS-4PWS0004-3Q02","name":"LCS-4PWS0004 → SSB-4PWS3461","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3461","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":129.344716,"qKVAr":18.733107,"sKVA":130.694241,"ibA":171.491717,"pnKW":126.37,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":51.86,"cableWeightKg":247.99452},{"id":"xls-00900","excelRow":1796,"circuitRef":"LCS-4PWS0004-3Q03","name":"LCS-4PWS0004 → TRF-4PWS3460","originId":"LCS-4PWS0004","destinationId":"TRF-4PWS3460","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 100 N M2.2","protectionCurrentA":100,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":44.87,"cableWeightKg":37.55619},{"id":"xls-00901","excelRow":1797,"circuitRef":"LCS-4PWS0004-3Q04","name":"LCS-4PWS0004 → SSB-4PWS3462","originId":"LCS-4PWS0004","destinationId":"SSB-4PWS3462","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 250 N M2.2","protectionCurrentA":250,"pKWe":64.381175,"qKVAr":38.756724,"sKVA":75.146652,"ibA":98.604409,"pnKW":59.45551,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":52.85,"cableWeightKg":126.36435},{"id":"xls-00902","excelRow":1798,"circuitRef":"LCS-4PWS0004-3Q05","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-3Q05","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-3Q05","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00903","excelRow":1799,"circuitRef":"LCS-4PWS0004-3Q06","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-3Q06","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-3Q06","lineType":"alternativa","service":"NV","protectionName":"3Q06","protectionModel":"NSX 160 N M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00904","excelRow":1811,"circuitRef":"SSB-4PWS3401-Q01","name":"SSB-4PWS3401 → SKT-4PWS0008","originId":"SSB-4PWS3401","destinationId":"SKT-4PWS0008","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":31.1,"cableWeightKg":18.8777},{"id":"xls-00905","excelRow":1812,"circuitRef":"SSB-4PWS3401-Q02","name":"SSB-4PWS3401 → SKT-4PWS0009","originId":"SSB-4PWS3401","destinationId":"SKT-4PWS0009","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":21.56,"cableWeightKg":13.08692},{"id":"xls-00906","excelRow":1813,"circuitRef":"SSB-4PWS3401-Q03","name":"SSB-4PWS3401 → SKT-4PWS0002","originId":"SSB-4PWS3401","destinationId":"SKT-4PWS0002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":50.05,"cableWeightKg":30.38035},{"id":"xls-00907","excelRow":1814,"circuitRef":"SSB-4PWS3401-Q04","name":"SSB-4PWS3401 → SKT-4PWS0023","originId":"SSB-4PWS3401","destinationId":"SKT-4PWS0023","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 H - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":42.78,"cableWeightKg":25.96746},{"id":"xls-00908","excelRow":1815,"circuitRef":"SSB-4PWS3401-Q05","name":"SSB-4PWS3401 → FFS-AFFF0002","originId":"SSB-4PWS3401","destinationId":"FFS-AFFF0002","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":6.65,"qKVAr":4.9875,"sKVA":8.3125,"ibA":10.907328,"pnKW":6.65,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":52,"cableWeightKg":15.392},{"id":"xls-00909","excelRow":1816,"circuitRef":"SSB-4PWS3401-Q06","name":"SSB-4PWS3401 → SPARE-SSB-4PWS3401-Q06","originId":"SSB-4PWS3401","destinationId":"SPARE-SSB-4PWS3401-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00910","excelRow":1817,"circuitRef":"SSB-4PWS3401-Q07","name":"SSB-4PWS3401 → SPARE-SSB-4PWS3401-Q07","originId":"SSB-4PWS3401","destinationId":"SPARE-SSB-4PWS3401-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 H - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00911","excelRow":1829,"circuitRef":"SSB-4PWS3403-Q01","name":"SSB-4PWS3403 → RCT-24PW0005","originId":"SSB-4PWS3403","destinationId":"RCT-24PW0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":9.55,"cableWeightKg":2.8268},{"id":"xls-00912","excelRow":1830,"circuitRef":"SSB-4PWS3403-Q02","name":"SSB-4PWS3403 → SKT-4PWS0003","originId":"SSB-4PWS3403","destinationId":"SKT-4PWS0003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":27.18,"cableWeightKg":16.49826},{"id":"xls-00913","excelRow":1831,"circuitRef":"SSB-4PWS3403-Q03","name":"SSB-4PWS3403 → SKT-4PWS0024","originId":"SSB-4PWS3403","destinationId":"SKT-4PWS0024","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":23.46,"cableWeightKg":14.24022},{"id":"xls-00914","excelRow":1832,"circuitRef":"SSB-4PWS3403-Q04","name":"SSB-4PWS3403 → MAV-SWCS0002","originId":"SSB-4PWS3403","destinationId":"MAV-SWCS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00915","excelRow":1833,"circuitRef":"SSB-4PWS3403-Q05","name":"SSB-4PWS3403 → MAV-SWCS0003","originId":"SSB-4PWS3403","destinationId":"MAV-SWCS0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00916","excelRow":1834,"circuitRef":"SSB-4PWS3403-Q06","name":"SSB-4PWS3403 → MAV-SWFS0020","originId":"SSB-4PWS3403","destinationId":"MAV-SWFS0020","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":10,"cableWeightKg":2.96},{"id":"xls-00917","excelRow":1835,"circuitRef":"SSB-4PWS3403-Q07","name":"SSB-4PWS3403 → SPARE-SSB-4PWS3403-Q07","originId":"SSB-4PWS3403","destinationId":"SPARE-SSB-4PWS3403-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00918","excelRow":1836,"circuitRef":"SSB-4PWS3403-Q08","name":"SSB-4PWS3403 → SPARE-SSB-4PWS3403-Q08","originId":"SSB-4PWS3403","destinationId":"SPARE-SSB-4PWS3403-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00919","excelRow":1848,"circuitRef":"SSB-4PWS3405-Q01","name":"SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q01","originId":"SSB-4PWS3405","destinationId":"SPARE-SSB-4PWS3405-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00920","excelRow":1849,"circuitRef":"SSB-4PWS3405-Q02","name":"SSB-4PWS3405 → FCP-ACON3001","originId":"SSB-4PWS3405","destinationId":"FCP-ACON3001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":10.248},{"id":"xls-00921","excelRow":1850,"circuitRef":"SSB-4PWS3405-Q03","name":"SSB-4PWS3405 → FCP-ACON3003","originId":"SSB-4PWS3405","destinationId":"FCP-ACON3003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00922","excelRow":1851,"circuitRef":"SSB-4PWS3405-Q04","name":"SSB-4PWS3405 → FUP-ACON3004","originId":"SSB-4PWS3405","destinationId":"FUP-ACON3004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":53,"cableWeightKg":12.932},{"id":"xls-00923","excelRow":1852,"circuitRef":"SSB-4PWS3405-Q05","name":"SSB-4PWS3405 → FUP-ACON3005","originId":"SSB-4PWS3405","destinationId":"FUP-ACON3005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":39,"cableWeightKg":9.516},{"id":"xls-00924","excelRow":1853,"circuitRef":"SSB-4PWS3405-Q06","name":"SSB-4PWS3405 → FUP-ACON3006","originId":"SSB-4PWS3405","destinationId":"FUP-ACON3006","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":48,"cableWeightKg":11.712},{"id":"xls-00925","excelRow":1854,"circuitRef":"SSB-4PWS3405-Q07","name":"SSB-4PWS3405 → UCP-ACON3001","originId":"SSB-4PWS3405","destinationId":"UCP-ACON3001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.948718,"qKVAr":0.967886,"sKVA":1.355311,"ibA":1.778385,"pnKW":0.74,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":60,"cableWeightKg":14.64},{"id":"xls-00926","excelRow":1855,"circuitRef":"SSB-4PWS3405-Q08","name":"SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q08","originId":"SSB-4PWS3405","destinationId":"SPARE-SSB-4PWS3405-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00927","excelRow":1856,"circuitRef":"SSB-4PWS3405-Q09","name":"SSB-4PWS3405 → SPARE-SSB-4PWS3405-Q09","originId":"SSB-4PWS3405","destinationId":"SPARE-SSB-4PWS3405-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00928","excelRow":1868,"circuitRef":"SSB-4PWS3432-Q01","name":"SSB-4PWS3432 → STA-SIDD0002","originId":"SSB-4PWS3432","destinationId":"STA-SIDD0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.415459,"qKVAr":2.130235,"sKVA":3.220612,"ibA":4.225957,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":45.08,"cableWeightKg":13.34368},{"id":"xls-00929","excelRow":1869,"circuitRef":"SSB-4PWS3432-Q02","name":"SSB-4PWS3432 → STA-RASS0004","originId":"SSB-4PWS3432","destinationId":"STA-RASS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":38.33,"cableWeightKg":13.22385},{"id":"xls-00930","excelRow":1870,"circuitRef":"SSB-4PWS3432-Q03","name":"SSB-4PWS3432 → STA-RASS0005","originId":"SSB-4PWS3432","destinationId":"STA-RASS0005","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.344828,"qKVAr":6.951766,"sKVA":12.463648,"ibA":16.354296,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":33.56,"cableWeightKg":11.5782},{"id":"xls-00931","excelRow":1871,"circuitRef":"SSB-4PWS3432-Q04","name":"SSB-4PWS3432 → CTP-DWCH0001","originId":"SSB-4PWS3432","destinationId":"CTP-DWCH0001","lineType":"alternativa","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.25,"qKVAr":3.1875,"sKVA":5.3125,"ibA":6.970848,"pnKW":4.25,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":87,"cableWeightKg":21.228},{"id":"xls-00932","excelRow":1872,"circuitRef":"SSB-4PWS3432-Q05","name":"SSB-4PWS3432 → SPARE-SSB-4PWS3432-Q05","originId":"SSB-4PWS3432","destinationId":"SPARE-SSB-4PWS3432-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00933","excelRow":1873,"circuitRef":"SSB-4PWS3432-Q06","name":"SSB-4PWS3432 → SPARE-SSB-4PWS3432-Q06","originId":"SSB-4PWS3432","destinationId":"SPARE-SSB-4PWS3432-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00934","excelRow":1885,"circuitRef":"SSB-4PWS3433-Q01","name":"SSB-4PWS3433 → STA-SIDD0003","originId":"SSB-4PWS3433","destinationId":"STA-SIDD0003","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.415459,"qKVAr":2.130235,"sKVA":3.220612,"ibA":4.225957,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":29.55,"cableWeightKg":8.7468},{"id":"xls-00935","excelRow":1886,"circuitRef":"SSB-4PWS3433-Q02","name":"SSB-4PWS3433 → CTP-PREL0001","originId":"SSB-4PWS3433","destinationId":"CTP-PREL0001","lineType":"alternativa","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15,"qKVAr":4.930262,"sKVA":15.789474,"ibA":20.718311,"pnKW":15,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":79.84,"cableWeightKg":48.46288},{"id":"xls-00936","excelRow":1887,"circuitRef":"SSB-4PWS3433-Q03","name":"SSB-4PWS3433 → CTP-DWCL0001","originId":"SSB-4PWS3433","destinationId":"CTP-DWCL0001","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.75,"qKVAr":1.3125,"sKVA":2.1875,"ibA":2.870349,"pnKW":1.75,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":84,"cableWeightKg":20.496},{"id":"xls-00937","excelRow":1888,"circuitRef":"SSB-4PWS3433-Q04","name":"SSB-4PWS3433 → SPARE-SSB-4PWS3433-Q04","originId":"SSB-4PWS3433","destinationId":"SPARE-SSB-4PWS3433-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00938","excelRow":1889,"circuitRef":"SSB-4PWS3433-Q05","name":"SSB-4PWS3433 → SPARE-SSB-4PWS3433-Q05","originId":"SSB-4PWS3433","destinationId":"SPARE-SSB-4PWS3433-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00939","excelRow":1901,"circuitRef":"SSB-4PWS3460-Q01","name":"SSB-4PWS3460 → FCP-ACON3001","originId":"SSB-4PWS3460","destinationId":"FCP-ACON3001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":8.8,"qKVAr":0,"sKVA":8.8,"ibA":11.547005,"pnKW":8.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":11,"cableWeightKg":2.684},{"id":"xls-00940","excelRow":1902,"circuitRef":"SSB-4PWS3460-Q02","name":"SSB-4PWS3460 → FCP-ACON3002","originId":"SSB-4PWS3460","destinationId":"FCP-ACON3002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":12.47191,"qKVAr":2.246789,"sKVA":12.672671,"ibA":16.628569,"pnKW":12.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00941","excelRow":1903,"circuitRef":"SSB-4PWS3460-Q03","name":"SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q03","originId":"SSB-4PWS3460","destinationId":"SPARE-SSB-4PWS3460-Q03","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00942","excelRow":1904,"circuitRef":"SSB-4PWS3460-Q04","name":"SSB-4PWS3460 → PWC-CATP0007","originId":"SSB-4PWS3460","destinationId":"PWC-CATP0007","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30.77,"cableWeightKg":7.50788},{"id":"xls-00943","excelRow":1905,"circuitRef":"SSB-4PWS3460-Q05","name":"SSB-4PWS3460 → PWC-CATP0008","originId":"SSB-4PWS3460","destinationId":"PWC-CATP0008","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":38.64,"cableWeightKg":9.42816},{"id":"xls-00944","excelRow":1906,"circuitRef":"SSB-4PWS3460-Q06","name":"SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q06","originId":"SSB-4PWS3460","destinationId":"SPARE-SSB-4PWS3460-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00945","excelRow":1907,"circuitRef":"SSB-4PWS3460-Q07","name":"SSB-4PWS3460 → SPARE-SSB-4PWS3460-Q07","originId":"SSB-4PWS3460","destinationId":"SPARE-SSB-4PWS3460-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00946","excelRow":1919,"circuitRef":"SSB-4PWS3461-Q01","name":"SSB-4PWS3461 → FAC-VENT3002","originId":"SSB-4PWS3461","destinationId":"FAC-VENT3002","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":11.631002,"qKVAr":7.280745,"sKVA":13.721861,"ibA":18.005273,"pnKW":10.7,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-00947","excelRow":1920,"circuitRef":"SSB-4PWS3461-Q02","name":"SSB-4PWS3461 → FCC-ACON3004","originId":"SSB-4PWS3461","destinationId":"FCC-ACON3004","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":28.157303,"qKVAr":3.643354,"sKVA":28.392037,"ibA":37.254887,"pnKW":27.7,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00948","excelRow":1921,"circuitRef":"SSB-4PWS3461-Q03","name":"SSB-4PWS3461 → FCP-ACON3003","originId":"SSB-4PWS3461","destinationId":"FCP-ACON3003","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 20C","protectionCurrentA":20,"pKWe":12.3,"qKVAr":0,"sKVA":12.3,"ibA":16.139564,"pnKW":12.3,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":12.42},{"id":"xls-00949","excelRow":1922,"circuitRef":"SSB-4PWS3461-Q04","name":"SSB-4PWS3461 → FUC-ACON3001","originId":"SSB-4PWS3461","destinationId":"FUC-ACON3001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":9.25641,"qKVAr":7.809008,"sKVA":12.110398,"ibA":15.890776,"pnKW":7.67,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":14.49},{"id":"xls-00950","excelRow":1923,"circuitRef":"SSB-4PWS3461-Q05","name":"SSB-4PWS3461 → PHP-HTSM3001","originId":"SSB-4PWS3461","destinationId":"PHP-HTSM3001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 50C","protectionCurrentA":50,"pKWe":33.5,"qKVAr":0,"sKVA":33.5,"ibA":43.95735,"pnKW":33.5,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":16.74},{"id":"xls-00951","excelRow":1924,"circuitRef":"SSB-4PWS3461-Q06","name":"SSB-4PWS3461 → PHP-HTSM3002","originId":"SSB-4PWS3461","destinationId":"PHP-HTSM3002","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":7,"qKVAr":0,"sKVA":7,"ibA":9.185118,"pnKW":7,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":4.88},{"id":"xls-00952","excelRow":1925,"circuitRef":"SSB-4PWS3461-Q07","name":"SSB-4PWS3461 → PHP-HTSM3003","originId":"SSB-4PWS3461","destinationId":"PHP-HTSM3003","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":7.5,"qKVAr":0,"sKVA":7.5,"ibA":9.841198,"pnKW":7.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":4.88},{"id":"xls-00953","excelRow":1926,"circuitRef":"SSB-4PWS3461-Q08","name":"SSB-4PWS3461 → HTR-HPWS0004","originId":"SSB-4PWS3461","destinationId":"HTR-HPWS0004","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":20,"qKVAr":0,"sKVA":20,"ibA":26.243194,"pnKW":20,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":21.852},{"id":"xls-00954","excelRow":1927,"circuitRef":"SSB-4PWS3461-Q09","name":"SSB-4PWS3461 → SPARE-SSB-4PWS3461-Q09","originId":"SSB-4PWS3461","destinationId":"SPARE-SSB-4PWS3461-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00955","excelRow":1928,"circuitRef":"SSB-4PWS3461-Q10","name":"SSB-4PWS3461 → SPARE-SSB-4PWS3461-Q10","originId":"SSB-4PWS3461","destinationId":"SPARE-SSB-4PWS3461-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00956","excelRow":1940,"circuitRef":"SSB-4PWS3462-Q01","name":"SSB-4PWS3462 → SKT-4PWS0026","originId":"SSB-4PWS3462","destinationId":"SKT-4PWS0026","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":17.8875,"qKVAr":8.663312,"sKVA":19.875,"ibA":26.079174,"pnKW":14.31,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":15.46,"cableWeightKg":9.38422},{"id":"xls-00957","excelRow":1941,"circuitRef":"SSB-4PWS3462-Q02","name":"SSB-4PWS3462 → LAT-WOFE0001","originId":"SSB-4PWS3462","destinationId":"LAT-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":3.9,"qKVAr":1.281868,"sKVA":4.105263,"ibA":5.386761,"pnKW":3.9,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":9.49,"cableWeightKg":3.27405},{"id":"xls-00958","excelRow":1942,"circuitRef":"SSB-4PWS3462-Q03","name":"SSB-4PWS3462 → DRM-WOFE0001","originId":"SSB-4PWS3462","destinationId":"DRM-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":2.2,"qKVAr":1.65,"sKVA":2.75,"ibA":3.608439,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":14.15,"cableWeightKg":4.88175},{"id":"xls-00959","excelRow":1943,"circuitRef":"SSB-4PWS3462-Q04","name":"SSB-4PWS3462 → GRM-WOFE0001","originId":"SSB-4PWS3462","destinationId":"GRM-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":1.96824,"pnKW":1.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":8.83,"cableWeightKg":3.04635},{"id":"xls-00960","excelRow":1944,"circuitRef":"SSB-4PWS3462-Q05","name":"SSB-4PWS3462 → SKT-4PWS0011","originId":"SSB-4PWS3462","destinationId":"SKT-4PWS0011","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":20.81,"cableWeightKg":12.63167},{"id":"xls-00961","excelRow":1945,"circuitRef":"SSB-4PWS3462-Q06","name":"SSB-4PWS3462 → TEB-WOFE0001","originId":"SSB-4PWS3462","destinationId":"TEB-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 N - 25C","protectionCurrentA":25,"pKWe":15.3,"qKVAr":9.482088,"sKVA":18,"ibA":23.618875,"pnKW":15.3,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":15.42,"cableWeightKg":6.56892},{"id":"xls-00962","excelRow":1946,"circuitRef":"SSB-4PWS3462-Q07","name":"SSB-4PWS3462 → SKT-4PWS0014","originId":"SSB-4PWS3462","destinationId":"SKT-4PWS0014","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":13.71,"cableWeightKg":8.32197},{"id":"xls-00963","excelRow":1947,"circuitRef":"SSB-4PWS3462-Q08","name":"SSB-4PWS3462 → CTU-HPAS0004","originId":"SSB-4PWS3462","destinationId":"CTU-HPAS0004","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":13.348165,"qKVAr":8.272449,"sKVA":15.703723,"ibA":20.605793,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":20.638},{"id":"xls-00964","excelRow":1948,"circuitRef":"SSB-4PWS3462-Q09","name":"SSB-4PWS3462 → GRM-WOFE0003","originId":"SSB-4PWS3462","destinationId":"GRM-WOFE0003","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":0.73551,"qKVAr":0.551633,"sKVA":0.919388,"ibA":1.206384,"pnKW":0.73551,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":22,"cableWeightKg":5.368},{"id":"xls-00965","excelRow":1949,"circuitRef":"SSB-4PWS3462-Q10","name":"SSB-4PWS3462 → SPARE-SSB-4PWS3462-Q10","originId":"SSB-4PWS3462","destinationId":"SPARE-SSB-4PWS3462-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00966","excelRow":1950,"circuitRef":"SSB-4PWS3462-Q11","name":"SSB-4PWS3462 → SPARE-SSB-4PWS3462-Q11","originId":"SSB-4PWS3462","destinationId":"SPARE-SSB-4PWS3462-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-00967","excelRow":1962,"circuitRef":"FAC-VEN3001-01","name":"FAC-VENT3001 → FAN-VENT3001","originId":"FAC-VENT3001","destinationId":"FAN-VENT3001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.520468,"qKVAr":1.180012,"sKVA":1.924643,"ibA":2.525439,"pnKW":1.3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00968","excelRow":1963,"circuitRef":"FAC-VEN3001-02","name":"FAC-VENT3001 → FAN-VENT3004","originId":"FAC-VENT3001","destinationId":"FAN-VENT3004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00969","excelRow":1964,"circuitRef":"FAC-VEN3001-03","name":"FAC-VENT3001 → FAN-VENT3005","originId":"FAC-VENT3001","destinationId":"FAN-VENT3005","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00970","excelRow":1965,"circuitRef":"FAC-VEN3001-04","name":"FAC-VENT3001 → FAN-VENT3006","originId":"FAC-VENT3001","destinationId":"FAN-VENT3006","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00971","excelRow":1966,"circuitRef":"FAC-VEN3001-05","name":"FAC-VENT3001 → FAN-VENT3007","originId":"FAC-VENT3001","destinationId":"FAN-VENT3007","lineType":"normal","service":"VS","protectionName":"05","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00972","excelRow":1967,"circuitRef":"FAC-VEN3001-06","name":"FAC-VENT3001 → FAN-VENT3008","originId":"FAC-VENT3001","destinationId":"FAN-VENT3008","lineType":"normal","service":"VS","protectionName":"06","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00973","excelRow":1968,"circuitRef":"FAC-VEN3001-07","name":"FAC-VENT3001 → FAN-ACON3001","originId":"FAC-VENT3001","destinationId":"FAN-ACON3001","lineType":"normal","service":"VS","protectionName":"07","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00974","excelRow":1969,"circuitRef":"FAC-VEN3001-08","name":"FAC-VENT3001 → HFU-ACON3001","originId":"FAC-VENT3001","destinationId":"HFU-ACON3001","lineType":"normal","service":"VS","protectionName":"08","protectionCurrentA":null,"pKWe":3.9,"qKVAr":1.888856,"sKVA":4.333333,"ibA":5.686025,"pnKW":3.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00975","excelRow":1970,"circuitRef":"FAC-VEN3001-09","name":"FAC-VENT3001 → RHE-HTSM3010","originId":"FAC-VENT3001","destinationId":"RHE-HTSM3010","lineType":"normal","service":"VS","protectionName":"09","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21,"cableWeightKg":5.124},{"id":"xls-00976","excelRow":1971,"circuitRef":"FAC-VEN3001-10","name":"FAC-VENT3001 → UFN-NBCD3001","originId":"FAC-VENT3001","destinationId":"UFN-NBCD3001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 H - 25C","protectionCurrentA":25,"pKWe":13.8,"qKVAr":4.535841,"sKVA":14.526316,"ibA":19.060846,"pnKW":13.8,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":4.26},{"id":"xls-00977","excelRow":1972,"circuitRef":"FAC-VEN3001-11","name":"FAC-VENT3001 → UFN-NBCD3002","originId":"FAC-VENT3001","destinationId":"UFN-NBCD3002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 H - 40C","protectionCurrentA":40,"pKWe":21.4,"qKVAr":7.03384,"sKVA":22.526316,"ibA":29.558124,"pnKW":21.4,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":8.37},{"id":"xls-00978","excelRow":1984,"circuitRef":"FAC-VEN3002-01","name":"FAC-VENT3002 → FAN-VENT3002","originId":"FAC-VENT3002","destinationId":"FAN-VENT3002","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.067797,"qKVAr":3.697335,"sKVA":5.497022,"ibA":7.212971,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00979","excelRow":1985,"circuitRef":"FAC-VEN3002-02","name":"FAC-VENT3002 → FAN-VENT3003","originId":"FAC-VENT3002","destinationId":"FAN-VENT3003","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4.063205,"qKVAr":3.58341,"sKVA":5.417607,"ibA":7.108766,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00980","excelRow":1986,"circuitRef":"FAC-VEN3002-03","name":"FAC-VENT3002 → RHE-HTSM3009","originId":"FAC-VENT3002","destinationId":"RHE-HTSM3009","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":46,"cableWeightKg":11.224},{"id":"xls-00981","excelRow":1998,"circuitRef":"FCC-ACO3004-01","name":"FCC-ACON3004 → FCO-ACON3004","originId":"FCC-ACON3004","destinationId":"FCO-ACON3004","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00982","excelRow":1999,"circuitRef":"FCC-ACO3004-02","name":"FCC-ACON3004 → FCO-ACON3005","originId":"FCC-ACON3004","destinationId":"FCO-ACON3005","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.685393,"qKVAr":1.396565,"sKVA":2.188822,"ibA":2.872085,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00983","excelRow":2000,"circuitRef":"FCC-ACO3004-03","name":"FCC-ACON3004 → RHE-HTSM3016","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3016","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-00984","excelRow":2001,"circuitRef":"FCC-ACO3004-04","name":"FCC-ACON3004 → RHE-HTSM3023","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3023","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":5,"qKVAr":0,"sKVA":5,"ibA":6.560799,"pnKW":5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00985","excelRow":2002,"circuitRef":"FCC-ACO3004-05","name":"FCC-ACON3004 → RHE-HTSM3024","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3024","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":36,"cableWeightKg":8.784},{"id":"xls-00986","excelRow":2003,"circuitRef":"FCC-ACO3004-06","name":"FCC-ACON3004 → RHE-HTSM3020","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3020","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00987","excelRow":2004,"circuitRef":"FCC-ACO3004-07","name":"FCC-ACON3004 → RHE-HTSM3015","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3015","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00988","excelRow":2005,"circuitRef":"FCC-ACO3004-08","name":"FCC-ACON3004 → RHE-HTSM3017","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3017","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":4.88},{"id":"xls-00989","excelRow":2006,"circuitRef":"FCC-ACO3004-09","name":"FCC-ACON3004 → RHE-HTSM3018","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3018","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":20,"cableWeightKg":4.88},{"id":"xls-00990","excelRow":2007,"circuitRef":"FCC-ACO3004-10","name":"FCC-ACON3004 → RHE-HTSM3019","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3019","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":25,"cableWeightKg":6.1},{"id":"xls-00991","excelRow":2008,"circuitRef":"FCC-ACO3004-11","name":"FCC-ACON3004 → RHE-HTSM3021","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3021","lineType":"alternativa","service":"NV","protectionName":"11","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-00992","excelRow":2009,"circuitRef":"FCC-ACO3004-12","name":"FCC-ACON3004 → RHE-HTSM3022","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3022","lineType":"alternativa","service":"NV","protectionName":"12","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00993","excelRow":2010,"circuitRef":"FCC-ACO3004-13","name":"FCC-ACON3004 → RHE-HTSM3025","originId":"FCC-ACON3004","destinationId":"RHE-HTSM3025","lineType":"alternativa","service":"NV","protectionName":"13","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00994","excelRow":2028,"circuitRef":"FCP-ACO3001-01","name":"FCP-ACON3001 → FCO-ACON3001","originId":"FCP-ACON3001","destinationId":"FCO-ACON3001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-00995","excelRow":2030,"circuitRef":"FCP-ACO3001-02","name":"FCP-ACON3001 → RHE-HTSM3001","originId":"FCP-ACON3001","destinationId":"RHE-HTSM3001","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":7,"qKVAr":0,"sKVA":7,"ibA":9.185118,"pnKW":7,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00996","excelRow":2031,"circuitRef":"FCP-ACO3001-03","name":"FCP-ACON3001 → RHE-HTSM3002","originId":"FCP-ACON3001","destinationId":"RHE-HTSM3002","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00997","excelRow":2043,"circuitRef":"FCP-ACO3002-01","name":"FCP-ACON3002 → FCO-ACON3002","originId":"FCP-ACON3002","destinationId":"FCO-ACON3002","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-00998","excelRow":2044,"circuitRef":"FCP-ACO3002-02","name":"FCP-ACON3002 → RHE-HTSM3008","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3008","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-00999","excelRow":2045,"circuitRef":"FCP-ACO3002-03","name":"FCP-ACON3002 → RHE-HTSM3003","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3003","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01000","excelRow":2046,"circuitRef":"FCP-ACO3002-04","name":"FCP-ACON3002 → RHE-HTSM3004","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3004","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":0.5,"qKVAr":0,"sKVA":0.5,"ibA":0.65608,"pnKW":0.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01001","excelRow":2047,"circuitRef":"FCP-ACO3002-05","name":"FCP-ACON3002 → RHE-HTSM3005","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3005","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01002","excelRow":2048,"circuitRef":"FCP-ACO3002-06","name":"FCP-ACON3002 → RHE-HTSM3006","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3006","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01003","excelRow":2049,"circuitRef":"FCP-ACO3002-07","name":"FCP-ACON3002 → RHE-HTSM3007","originId":"FCP-ACON3002","destinationId":"RHE-HTSM3007","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01004","excelRow":2067,"circuitRef":"FCP-ACO3003-01","name":"FCP-ACON3003 → FCO-ACON3003","originId":"FCP-ACON3003","destinationId":"FCO-ACON3003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01005","excelRow":2069,"circuitRef":"FCP-ACO3003-02","name":"FCP-ACON3003 → RHE-HTSM3011","originId":"FCP-ACON3003","destinationId":"RHE-HTSM3011","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01006","excelRow":2070,"circuitRef":"FCP-ACO3003-03","name":"FCP-ACON3003 → RHE-HTSM3012","originId":"FCP-ACON3003","destinationId":"RHE-HTSM3012","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":2.361887,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-01007","excelRow":2071,"circuitRef":"FCP-ACO3003-04","name":"FCP-ACON3003 → RHE-HTSM3013","originId":"FCP-ACON3003","destinationId":"RHE-HTSM3013","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":29,"cableWeightKg":7.076},{"id":"xls-01008","excelRow":2072,"circuitRef":"FCP-ACO3003-05","name":"FCP-ACON3003 → RHE-HTSM3014","originId":"FCP-ACON3003","destinationId":"RHE-HTSM3014","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01009","excelRow":2084,"circuitRef":"FUC-ACO3001-01","name":"FUC-ACON3001 → FCU-ACON3001","originId":"FUC-ACON3001","destinationId":"FCU-ACON3001","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01010","excelRow":2085,"circuitRef":"FUC-ACO3001-02","name":"FUC-ACON3001 → FCU-ACON3002","originId":"FUC-ACON3001","destinationId":"FCU-ACON3002","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-01011","excelRow":2086,"circuitRef":"FUC-ACO3001-03","name":"FUC-ACON3001 → FCU-ACON3003","originId":"FUC-ACON3001","destinationId":"FCU-ACON3003","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":4.642857,"qKVAr":3.724878,"sKVA":5.952381,"ibA":7.810474,"pnKW":3.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01012","excelRow":2098,"circuitRef":"FUP-ACO3004-01","name":"FUP-ACON3004 → FCU-ACON3004","originId":"FUP-ACON3004","destinationId":"FCU-ACON3004","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.397436,"qKVAr":2.445874,"sKVA":3.424908,"ibA":4.494027,"pnKW":1.87,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01013","excelRow":2110,"circuitRef":"FUP-ACO3005-01","name":"FUP-ACON3005 → FCU-ACON3005","originId":"FUP-ACON3005","destinationId":"FCU-ACON3005","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01014","excelRow":2122,"circuitRef":"FUP-ACO3006-01","name":"FUP-ACON3006 → FCU-ACON3006","originId":"FUP-ACON3006","destinationId":"FCU-ACON3006","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.320513,"qKVAr":4.407805,"sKVA":6.172161,"ibA":8.098861,"pnKW":3.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01015","excelRow":2134,"circuitRef":"UCP-ACO3001-01","name":"UCP-ACON3001 → UCO-ACON3001","originId":"UCP-ACON3001","destinationId":"UCO-ACON3001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01016","excelRow":2135,"circuitRef":"UCP-ACO3001-02","name":"UCP-ACON3001 → UCO-ACON3002","originId":"UCP-ACON3001","destinationId":"UCO-ACON3002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01017","excelRow":2147,"circuitRef":"TRF-6PWS0005-11","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":98.06076,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01018","excelRow":2148,"circuitRef":"TRF-6PWS0005-12","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":98.06076,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01019","excelRow":2149,"circuitRef":"TRF-6PWS0005-13","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":98.06076,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01020","excelRow":2161,"circuitRef":"LCS-4PWS0005-QVS-440","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 10 H1 M5.0 X","protectionCurrentA":1000,"pKWe":484.5,"qKVAr":300.266132,"sKVA":570,"ibA":747.931031,"pnKW":484.5,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01021","excelRow":2162,"circuitRef":"CPNE-0032","name":"LCS-4PWS0005 → TBX-CPNE0008","originId":"LCS-4PWS0005","destinationId":"TBX-CPNE0008","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":16,"cableWeightKg":null},{"id":"xls-01022","excelRow":2163,"circuitRef":"LCS-4PWS0005-1Q01","name":"LCS-4PWS0005 → SSB-4PWS4501","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4501","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":31.205789,"qKVAr":20.7434,"sKVA":37.471188,"ibA":49.168183,"pnKW":30.89,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":34.24,"cableWeightKg":77.79328},{"id":"xls-01023","excelRow":2164,"circuitRef":"LCS-4PWS0005-1Q02","name":"LCS-4PWS0005 → SSB-4PWS4502","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4502","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":23.728133,"qKVAr":17.7961,"sKVA":29.660166,"ibA":38.918875,"pnKW":23.728133,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":25.34,"cableWeightKg":57.57248},{"id":"xls-01024","excelRow":2165,"circuitRef":"LCS-4PWS0005-1Q03","name":"LCS-4PWS0005 → FAC-VENT4001","originId":"LCS-4PWS0005","destinationId":"FAC-VENT4001","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":45.305798,"qKVAr":17.764141,"sKVA":48.66395,"ibA":63.854874,"pnKW":44,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":35,"cableWeightKg":59.745},{"id":"xls-01025","excelRow":2166,"circuitRef":"LCS-4PWS0005-1Q04","name":"LCS-4PWS0005 → SSB-4PWS4503","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4503","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":22.899447,"qKVAr":18.525648,"sKVA":29.454784,"ibA":38.649381,"pnKW":19.57,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":29.13,"cableWeightKg":36.52902},{"id":"xls-01026","excelRow":2167,"circuitRef":"LCS-4PWS0005-1Q05","name":"LCS-4PWS0005 → SSB-4PWS4504","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4504","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":44.138333,"qKVAr":30.503567,"sKVA":53.653146,"ibA":70.401496,"pnKW":41.5,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":39.52,"cableWeightKg":67.46064},{"id":"xls-01027","excelRow":2168,"circuitRef":"LCS-4PWS0005-1Q06","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-1Q06","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-1Q06","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01028","excelRow":2169,"circuitRef":"LCS-4PWS0005-1Q07","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-1Q07","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-1Q07","lineType":"normal","service":"VS","protectionName":"1Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01029","excelRow":2170,"circuitRef":"LCS-4PWS0005-QVM_440","name":"LCS-4PWS0005 → BUS-LCS-4PWS0005-440-VM","originId":"LCS-4PWS0005","destinationId":"BUS-LCS-4PWS0005-440-VM","lineType":"normal","service":"VM","protectionName":"QVM-440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":187.618506,"qKVAr":123.296217,"sKVA":224.50537,"ibA":294.586899,"pnKW":183.846225,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01030","excelRow":2171,"circuitRef":"LCS-4PWS0005-2Q01","name":"LCS-4PWS0005 → SSB-4PWS4530","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4530","lineType":"normal","service":"VM","protectionName":"2Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":104.043104,"qKVAr":66.679442,"sKVA":123.576355,"ibA":162.151914,"pnKW":101.987464,"voltage":"440 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":32.18,"cableWeightKg":109.86252},{"id":"xls-01031","excelRow":2172,"circuitRef":"LCS-4PWS0005-2Q02","name":"LCS-4PWS0005 → TRF-4PWS4531","originId":"LCS-4PWS0005","destinationId":"TRF-4PWS4531","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":78.729582,"pnKW":48,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PFX","cableLengthM":41.29,"cableWeightKg":73.45491},{"id":"xls-01032","excelRow":2173,"circuitRef":"LCS-4PWS0005-2Q03","name":"LCS-4PWS0005 → SSB-4PWS4531","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4531","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":80.983333,"qKVAr":50.985424,"sKVA":95.696467,"ibA":125.569047,"pnKW":77.65,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":36.99,"cableWeightKg":111.7098},{"id":"xls-01033","excelRow":2174,"circuitRef":"LCS-4PWS0005-2Q04","name":"LCS-4PWS0005 → SBT-4PWS0004","originId":"LCS-4PWS0005","destinationId":"SBT-4PWS0004","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":41.71,"cableWeightKg":71.19897},{"id":"xls-01034","excelRow":2175,"circuitRef":"LCS-4PWS0005-2Q05","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-2Q05","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-2Q05","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01035","excelRow":2176,"circuitRef":"LCS-4PWS0005-2Q06","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-2Q06","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-2Q06","lineType":"normal","service":"VM","protectionName":"2Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01036","excelRow":2177,"circuitRef":"LCS-4PWS0005-QNV_440","name":"LCS-4PWS0005 → BUS-LCS-4PWS0005-440-NV","originId":"LCS-4PWS0005","destinationId":"BUS-LCS-4PWS0005-440-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":121.058526,"qKVAr":12.812348,"sKVA":121.734642,"ibA":159.735291,"pnKW":120.12,"voltage":"440 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01037","excelRow":2178,"circuitRef":"LCS-4PWS0005-3Q01","name":"LCS-4PWS0005 → SSB-4PWS4560","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4560","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":84.5,"qKVAr":0,"sKVA":84.5,"ibA":110.877495,"pnKW":84.5,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":37.57,"cableWeightKg":113.4614},{"id":"xls-01038","excelRow":2179,"circuitRef":"LCS-4PWS0005-3Q02","name":"LCS-4PWS0005 → SSB-4PWS4561","originId":"LCS-4PWS0005","destinationId":"SSB-4PWS4561","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":76.440751,"qKVAr":9.303354,"sKVA":77.004811,"ibA":101.04261,"pnKW":75.1,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":29.58,"cableWeightKg":89.3316},{"id":"xls-01039","excelRow":2180,"circuitRef":"LCS-4PWS0005-3Q03","name":"LCS-4PWS0005 → TRF-4PWS4560","originId":"LCS-4PWS0005","destinationId":"TRF-4PWS4560","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":44.02,"cableWeightKg":36.84474},{"id":"xls-01040","excelRow":2181,"circuitRef":"LCS-4PWS0005-3Q04","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-3Q04","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-3Q04","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01041","excelRow":2182,"circuitRef":"LCS-4PWS0005-3Q05","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-3Q05","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-3Q05","lineType":"alternativa","service":"NV","protectionName":"3Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01042","excelRow":2194,"circuitRef":"SSB-4PWS4501-Q01","name":"SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q01","originId":"SSB-4PWS4501","destinationId":"SPARE-SSB-4PWS4501-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01043","excelRow":2195,"circuitRef":"SSB-4PWS4501-Q02","name":"SSB-4PWS4501 → RCT-24PW0007","originId":"SSB-4PWS4501","destinationId":"RCT-24PW0007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":6.315789,"qKVAr":2.0759,"sKVA":6.648199,"ibA":8.723499,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":49.37,"cableWeightKg":14.61352},{"id":"xls-01044","excelRow":2196,"circuitRef":"SSB-4PWS4501-Q03","name":"SSB-4PWS4501 → SKT-4PWS0007","originId":"SSB-4PWS4501","destinationId":"SKT-4PWS0007","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":36.4,"cableWeightKg":22.0948},{"id":"xls-01045","excelRow":2197,"circuitRef":"SSB-4PWS4501-Q04","name":"SSB-4PWS4501 → SKT-4PWS0020","originId":"SSB-4PWS4501","destinationId":"SKT-4PWS0020","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":44.31,"cableWeightKg":28.3584},{"id":"xls-01046","excelRow":2198,"circuitRef":"SSB-4PWS4501-Q05","name":"SSB-4PWS4501 → SKT-4PWS0021","originId":"SSB-4PWS4501","destinationId":"SKT-4PWS0021","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 N - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":59.81,"cableWeightKg":38.2784},{"id":"xls-01047","excelRow":2199,"circuitRef":"SSB-4PWS4501-Q06","name":"SSB-4PWS4501 → FFS-AFFF0002","originId":"SSB-4PWS4501","destinationId":"FFS-AFFF0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 N - 16C","protectionCurrentA":16,"pKWe":6.65,"qKVAr":4.9875,"sKVA":8.3125,"ibA":10.907328,"pnKW":6.65,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":27,"cableWeightKg":7.992},{"id":"xls-01048","excelRow":2200,"circuitRef":"SSB-4PWS4501-Q07","name":"SSB-4PWS4501 → CTP-AFFF0001","originId":"SSB-4PWS4501","destinationId":"CTP-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0.18,"sKVA":0.3,"ibA":0.393648,"pnKW":0.24,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PFX","cableLengthM":29,"cableWeightKg":9.512},{"id":"xls-01049","excelRow":2201,"circuitRef":"SSB-4PWS4501-Q08","name":"SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q08","originId":"SSB-4PWS4501","destinationId":"SPARE-SSB-4PWS4501-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01050","excelRow":2202,"circuitRef":"SSB-4PWS4501-Q09","name":"SSB-4PWS4501 → SPARE-SSB-4PWS4501-Q09","originId":"SSB-4PWS4501","destinationId":"SPARE-SSB-4PWS4501-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01051","excelRow":2214,"circuitRef":"SSB-4PWS4502-Q01","name":"SSB-4PWS4502 → SKT-4PWS0004","originId":"SSB-4PWS4502","destinationId":"SKT-4PWS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":28.57,"cableWeightKg":17.34199},{"id":"xls-01052","excelRow":2215,"circuitRef":"SSB-4PWS4502-Q02","name":"SSB-4PWS4502 → SKT-4PWS0025","originId":"SSB-4PWS4502","destinationId":"SKT-4PWS0025","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":14.75,"cableWeightKg":8.95325},{"id":"xls-01053","excelRow":2216,"circuitRef":"SSB-4PWS4502-Q03","name":"SSB-4PWS4502 → MAV-DGSW0003","originId":"SSB-4PWS4502","destinationId":"MAV-DGSW0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01054","excelRow":2217,"circuitRef":"SSB-4PWS4502-Q04","name":"SSB-4PWS4502 → MAV-DGSW0004","originId":"SSB-4PWS4502","destinationId":"MAV-DGSW0004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01055","excelRow":2218,"circuitRef":"SSB-4PWS4502-Q05","name":"SSB-4PWS4502 → MAV-SWFS0025","originId":"SSB-4PWS4502","destinationId":"MAV-SWFS0025","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":10,"cableWeightKg":2.96},{"id":"xls-01056","excelRow":2219,"circuitRef":"SSB-4PWS4502-Q06","name":"SSB-4PWS4502 → SPARE-SSB-4PWS4502-Q06","originId":"SSB-4PWS4502","destinationId":"SPARE-SSB-4PWS4502-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01057","excelRow":2220,"circuitRef":"SSB-4PWS4502-Q07","name":"SSB-4PWS4502 → SPARE-SSB-4PWS4502-Q07","originId":"SSB-4PWS4502","destinationId":"SPARE-SSB-4PWS4502-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01058","excelRow":2232,"circuitRef":"SSB-4PWS4503-Q01","name":"SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q01","originId":"SSB-4PWS4503","destinationId":"SPARE-SSB-4PWS4503-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01059","excelRow":2233,"circuitRef":"SSB-4PWS4503-Q02","name":"SSB-4PWS4503 → FAC-VENT4008","originId":"SSB-4PWS4503","destinationId":"FAC-VENT4008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6.420927,"qKVAr":4.147509,"sKVA":7.643961,"ibA":10.030098,"pnKW":5.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":33,"cableWeightKg":8.646},{"id":"xls-01060","excelRow":2234,"circuitRef":"SSB-4PWS4503-Q03","name":"SSB-4PWS4503 → FAP-VENT4016","originId":"SSB-4PWS4503","destinationId":"FAP-VENT4016","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01061","excelRow":2235,"circuitRef":"SSB-4PWS4503-Q04","name":"SSB-4PWS4503 → FAP-VENT4013","originId":"SSB-4PWS4503","destinationId":"FAP-VENT4013","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":8.384},{"id":"xls-01062","excelRow":2236,"circuitRef":"SSB-4PWS4503-Q05","name":"SSB-4PWS4503 → FCP-ACON4003","originId":"SSB-4PWS4503","destinationId":"FCP-ACON4003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01063","excelRow":2237,"circuitRef":"SSB-4PWS4503-Q06","name":"SSB-4PWS4503 → FCP-ACON4007","originId":"SSB-4PWS4503","destinationId":"FCP-ACON4007","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.47191,"qKVAr":2.382558,"sKVA":3.433208,"ibA":4.504918,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":26,"cableWeightKg":6.344},{"id":"xls-01064","excelRow":2238,"circuitRef":"SSB-4PWS4503-Q07","name":"SSB-4PWS4503 → FUP-ACON4005","originId":"SSB-4PWS4503","destinationId":"FUP-ACON4005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":5.714286,"qKVAr":4.584465,"sKVA":7.326007,"ibA":9.612892,"pnKW":4.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-01065","excelRow":2239,"circuitRef":"SSB-4PWS4503-Q08","name":"SSB-4PWS4503 → FUP-ACON4001","originId":"SSB-4PWS4503","destinationId":"FUP-ACON4001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":34,"cableWeightKg":8.296},{"id":"xls-01066","excelRow":2240,"circuitRef":"SSB-4PWS4503-Q09","name":"SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q09","originId":"SSB-4PWS4503","destinationId":"SPARE-SSB-4PWS4503-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01067","excelRow":2241,"circuitRef":"SSB-4PWS4503-Q10","name":"SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q10","originId":"SSB-4PWS4503","destinationId":"SPARE-SSB-4PWS4503-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01068","excelRow":2242,"circuitRef":"SSB-4PWS4503-Q11","name":"SSB-4PWS4503 → SPARE-SSB-4PWS4503-Q11","originId":"SSB-4PWS4503","destinationId":"SPARE-SSB-4PWS4503-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01069","excelRow":2254,"circuitRef":"SSB-4PWS4504-Q01","name":"SSB-4PWS4504 → RCK-XCOM0004","originId":"SSB-4PWS4504","destinationId":"RCK-XCOM0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.5,"qKVAr":2.78885,"sKVA":5.294118,"ibA":6.946728,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":11.75,"cableWeightKg":2.867},{"id":"xls-01070","excelRow":2255,"circuitRef":"SSB-4PWS4504-Q02","name":"SSB-4PWS4504 → RCK-XCOM0006","originId":"SSB-4PWS4504","destinationId":"RCK-XCOM0006","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":4.5,"qKVAr":2.78885,"sKVA":5.294118,"ibA":6.946728,"pnKW":4.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":11.36,"cableWeightKg":2.77184},{"id":"xls-01071","excelRow":2256,"circuitRef":"SSB-4PWS4504-Q03","name":"SSB-4PWS4504 → TRF-4PWS4501","originId":"SSB-4PWS4504","destinationId":"TRF-4PWS4501","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 40D","protectionCurrentA":40,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":31.52,"cableWeightKg":26.38224},{"id":"xls-01072","excelRow":2257,"circuitRef":"SSB-4PWS4504-Q04","name":"SSB-4PWS4504 → STA-STCL0002","originId":"SSB-4PWS4504","destinationId":"STA-STCL0002","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15.938333,"qKVAr":10.844682,"sKVA":19.277904,"ibA":25.295689,"pnKW":13.3,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":94.14,"cableWeightKg":60.2496},{"id":"xls-01073","excelRow":2258,"circuitRef":"SSB-4PWS4504-Q05","name":"SSB-4PWS4504 → PSP-DLSY0003","originId":"SSB-4PWS4504","destinationId":"PSP-DLSY0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":34.5,"cableWeightKg":4.517292},{"id":"xls-01074","excelRow":2259,"circuitRef":"SSB-4PWS4504-Q06","name":"SSB-4PWS4504 → PSP-DLSY0004","originId":"SSB-4PWS4504","destinationId":"PSP-DLSY0004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":1.515152,"pnKW":0.6,"voltage":"440 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":43.54,"cableWeightKg":5.700954},{"id":"xls-01075","excelRow":2260,"circuitRef":"SSB-4PWS4504-Q07","name":"SSB-4PWS4504 → SPARE-SSB-4PWS4504-Q07","originId":"SSB-4PWS4504","destinationId":"SPARE-SSB-4PWS4504-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01076","excelRow":2261,"circuitRef":"SSB-4PWS4504-Q08","name":"SSB-4PWS4504 → SPARE-SSB-4PWS4504-Q08","originId":"SSB-4PWS4504","destinationId":"SPARE-SSB-4PWS4504-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01077","excelRow":2273,"circuitRef":"SSB-4PWS4530-Q01","name":"SSB-4PWS4530 → RCT-28PW0001","originId":"SSB-4PWS4530","destinationId":"RCT-28PW0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 32C","protectionCurrentA":32,"pKWe":18.68764,"qKVAr":2.662845,"sKVA":18.876404,"ibA":24.768857,"pnKW":16.632,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":21.3,"cableWeightKg":12.9291},{"id":"xls-01078","excelRow":2274,"circuitRef":"RCT-28PW0001-01","name":"RCT-28PW0001 → CBX-28PW0001","originId":"RCT-28PW0001","destinationId":"CBX-28PW0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":8.4,"qKVAr":0,"sKVA":8.4,"ibA":300,"pnKW":8.4,"voltage":"440 V","parallelCables":3,"cableSection":"95","cableType":"P2RI-10-2PFX","cableLengthM":15,"cableWeightKg":141.66},{"id":"xls-01079","excelRow":2275,"circuitRef":"CBX-28PW0001-01","name":"CBX-28PW0001 → CON-28PW0001","originId":"CBX-28PW0001","destinationId":"CON-28PW0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":8.4,"qKVAr":0,"sKVA":8.4,"ibA":300,"pnKW":8.4,"voltage":"440 V","parallelCables":1,"cableType":"BETAjet 400 FRNC-Flex","cableLengthM":40,"cableWeightKg":53.6},{"id":"xls-01080","excelRow":2276,"circuitRef":"SSB-4PWS4530-Q02","name":"SSB-4PWS4530 → SKT-4PWS0027","originId":"SSB-4PWS4530","destinationId":"SKT-4PWS0027","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":60.968188,"qKVAr":45.726141,"sKVA":76.210236,"ibA":100,"pnKW":60.968188,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PFX","cableLengthM":35.67,"cableWeightKg":63.45693},{"id":"xls-01081","excelRow":2277,"circuitRef":"SSB-4PWS4530-Q03","name":"SSB-4PWS4530 → STA-ASHL0003","originId":"SSB-4PWS4530","destinationId":"STA-ASHL0003","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":24.387275,"qKVAr":18.290457,"sKVA":30.484094,"ibA":40,"pnKW":24.387275,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":28},{"id":"xls-01082","excelRow":2278,"circuitRef":"SSB-4PWS4530-Q04","name":"SSB-4PWS4530 → SPARE-SSB-4PWS4530-Q04","originId":"SSB-4PWS4530","destinationId":"SPARE-SSB-4PWS4530-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01083","excelRow":2279,"circuitRef":"SSB-4PWS4530-Q05","name":"SSB-4PWS4530 → SPARE-SSB-4PWS4530-Q05","originId":"SSB-4PWS4530","destinationId":"SPARE-SSB-4PWS4530-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 25C","protectionCurrentA":25,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01084","excelRow":2291,"circuitRef":"SSB-4PWS4531-Q01","name":"SSB-4PWS4531 → STA-ASHL0002","originId":"SSB-4PWS4531","destinationId":"STA-ASHL0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 63D","protectionCurrentA":63,"pKWe":33.333333,"qKVAr":21.531206,"sKVA":39.68254,"ibA":52.069829,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PFX","cableLengthM":38,"cableWeightKg":49.362},{"id":"xls-01085","excelRow":2292,"circuitRef":"SSB-4PWS4531-Q02","name":"SSB-4PWS4531 → TRF-4PWS4530","originId":"SSB-4PWS4531","destinationId":"TRF-4PWS4530","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":39.364791,"pnKW":24,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":13.68,"cableWeightKg":11.97},{"id":"xls-01086","excelRow":2293,"circuitRef":"SSB-4PWS4531-Q03","name":"SSB-4PWS4531 → SKT-4PWS0028","originId":"SSB-4PWS4531","destinationId":"SKT-4PWS0028","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 32D","protectionCurrentA":32.01,"pKWe":21.95,"qKVAr":10.63087,"sKVA":24.388889,"ibA":32.002117,"pnKW":21.95,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":10.86,"cableWeightKg":6.9504},{"id":"xls-01087","excelRow":2294,"circuitRef":"SSB-4PWS4531-Q04","name":"SSB-4PWS4531 → PWC-WIND0003","originId":"SSB-4PWS4531","destinationId":"PWC-WIND0003","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":1.7,"qKVAr":0.823348,"sKVA":1.888889,"ibA":2.478524,"pnKW":1.7,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":21.95,"cableWeightKg":5.7509},{"id":"xls-01088","excelRow":2295,"circuitRef":"SSB-4PWS4531-Q05","name":"SSB-4PWS4531 → SPARE-SSB-4PWS4531-Q05","originId":"SSB-4PWS4531","destinationId":"SPARE-SSB-4PWS4531-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01089","excelRow":2296,"circuitRef":"SSB-4PWS4531-Q06","name":"SSB-4PWS4531 → SPARE-SSB-4PWS4531-Q06","originId":"SSB-4PWS4531","destinationId":"SPARE-SSB-4PWS4531-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01090","excelRow":2314,"circuitRef":"SBT-4PWS0004-01","name":"SBT-4PWS0004 → SSB-4PWS4532","originId":"SBT-4PWS0004","destinationId":"SSB-4PWS4532","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 250","protectionCurrentA":250,"pKWe":35,"qKVAr":22.472586,"sKVA":41.593474,"ibA":54.577281,"pnKW":35,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":11.26,"cableWeightKg":19.22082},{"id":"xls-01091","excelRow":2326,"circuitRef":"SSB-4PWS4532-Q01","name":"SSB-4PWS4532 → JBX-4PWS5001","originId":"SSB-4PWS4532","destinationId":"JBX-4PWS5001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 50D","protectionCurrentA":50,"pKWe":29,"qKVAr":17.972586,"sKVA":34.117647,"ibA":44.767802,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":9.96,"cableWeightKg":8.33652},{"id":"xls-01092","excelRow":2327,"circuitRef":"SSB-4PWS4532-Q02","name":"SSB-4PWS4532 → TRF-4PWS4532","originId":"SSB-4PWS4532","destinationId":"TRF-4PWS4532","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":6,"qKVAr":4.5,"sKVA":7.5,"ibA":9.841198,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":8.26,"cableWeightKg":2.01544},{"id":"xls-01093","excelRow":2328,"circuitRef":"SSB-4PWS4532-Q03","name":"SSB-4PWS4532 → SPARE-SSB-4PWS4532-Q03","originId":"SSB-4PWS4532","destinationId":"SPARE-SSB-4PWS4532-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01094","excelRow":2329,"circuitRef":"SSB-4PWS4532-Q04","name":"SSB-4PWS4532 → SPARE-SSB-4PWS4532-Q04","originId":"SSB-4PWS4532","destinationId":"SPARE-SSB-4PWS4532-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01095","excelRow":2341,"circuitRef":"SSB-4PWS4560-Q01","name":"SSB-4PWS4560 → FAC-VENT4001","originId":"SSB-4PWS4560","destinationId":"FAC-VENT4001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":11.5,"qKVAr":0,"sKVA":11.5,"ibA":15.089837,"pnKW":11.5,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":23,"cableWeightKg":7.935},{"id":"xls-01096","excelRow":2342,"circuitRef":"SSB-4PWS4560-Q02","name":"SSB-4PWS4560 → PHP-HTSM4004","originId":"SSB-4PWS4560","destinationId":"PHP-HTSM4004","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 H - 50C","protectionCurrentA":50,"pKWe":31,"qKVAr":0,"sKVA":31,"ibA":40.676951,"pnKW":31,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":30,"cableWeightKg":26.25},{"id":"xls-01097","excelRow":2343,"circuitRef":"SSB-4PWS4560-Q03","name":"SSB-4PWS4560 → PHP-HTSM4005","originId":"SSB-4PWS4560","destinationId":"PHP-HTSM4005","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 H - 63C","protectionCurrentA":63,"pKWe":42,"qKVAr":0,"sKVA":42,"ibA":55.110708,"pnKW":42,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PFX","cableLengthM":42,"cableWeightKg":54.558},{"id":"xls-01098","excelRow":2344,"circuitRef":"SSB-4PWS4560-Q04","name":"SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q04","originId":"SSB-4PWS4560","destinationId":"SPARE-SSB-4PWS4560-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01099","excelRow":2345,"circuitRef":"SSB-4PWS4560-Q05","name":"SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q05","originId":"SSB-4PWS4560","destinationId":"SPARE-SSB-4PWS4560-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01100","excelRow":2346,"circuitRef":"SSB-4PWS4560-Q06","name":"SSB-4PWS4560 → SPARE-SSB-4PWS4560-Q06","originId":"SSB-4PWS4560","destinationId":"SPARE-SSB-4PWS4560-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 H - 20C","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01101","excelRow":2358,"circuitRef":"SSB-4PWS4561-Q01","name":"SSB-4PWS4561 → FAC-VENT4003","originId":"SSB-4PWS4561","destinationId":"FAC-VENT4003","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":8.126411,"qKVAr":7.166821,"sKVA":10.835214,"ibA":14.217532,"pnKW":7.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":8.052},{"id":"xls-01102","excelRow":2359,"circuitRef":"SSB-4PWS4561-Q02","name":"SSB-4PWS4561 → FCP-ACON4004","originId":"SSB-4PWS4561","destinationId":"FCP-ACON4004","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":7.744186,"qKVAr":1.445282,"sKVA":7.877897,"ibA":10.337059,"pnKW":7.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01103","excelRow":2360,"circuitRef":"SSB-4PWS4561-Q03","name":"SSB-4PWS4561 → PHP-HTSM4001","originId":"SSB-4PWS4561","destinationId":"PHP-HTSM4001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L-  40C","protectionCurrentA":40,"pKWe":27.5,"qKVAr":0,"sKVA":27.5,"ibA":36.084392,"pnKW":27.5,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":35.991},{"id":"xls-01104","excelRow":2361,"circuitRef":"SSB-4PWS4561-Q04","name":"SSB-4PWS4561 → PHP-HTSM4002","originId":"SSB-4PWS4561","destinationId":"PHP-HTSM4002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 50C","protectionCurrentA":50,"pKWe":29,"qKVAr":0,"sKVA":29,"ibA":38.052631,"pnKW":29,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":33,"cableWeightKg":27.621},{"id":"xls-01105","excelRow":2362,"circuitRef":"SSB-4PWS4561-Q05","name":"SSB-4PWS4561 → PHP-HTSM4003","originId":"SSB-4PWS4561","destinationId":"PHP-HTSM4003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":43,"cableWeightKg":10.492},{"id":"xls-01106","excelRow":2363,"circuitRef":"SSB-4PWS4561-Q06","name":"SSB-4PWS4561 → FAP-VENT4012","originId":"SSB-4PWS4561","destinationId":"FAP-VENT4012","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":40,"cableWeightKg":9.76},{"id":"xls-01107","excelRow":2364,"circuitRef":"SSB-4PWS4561-Q07","name":"SSB-4PWS4561 → SPARE-SSB-4PWS4561-Q07","originId":"SSB-4PWS4561","destinationId":"SPARE-SSB-4PWS4561-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01108","excelRow":2365,"circuitRef":"SSB-4PWS4561-Q08","name":"SSB-4PWS4561 → SPARE-SSB-4PWS4561-Q08","originId":"SSB-4PWS4561","destinationId":"SPARE-SSB-4PWS4561-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01109","excelRow":2383,"circuitRef":"FAC-VEN4001-01","name":"FAC-VENT4001 → FAN-VENT4001","originId":"FAC-VENT4001","destinationId":"FAN-VENT4001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.057143,"qKVAr":1.814229,"sKVA":2.742857,"ibA":3.599067,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01110","excelRow":2384,"circuitRef":"FAC-VEN4001-02","name":"FAC-VENT4001 → FAN-VENT4002","originId":"FAC-VENT4001","destinationId":"FAN-VENT4002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.968037,"qKVAr":1.352277,"sKVA":3.261579,"ibA":4.279712,"pnKW":2.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01111","excelRow":2385,"circuitRef":"FAC-VEN4001-03","name":"FAC-VENT4001 → FAN-VEMS4006","originId":"FAC-VENT4001","destinationId":"FAN-VEMS4006","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01112","excelRow":2386,"circuitRef":"FAC-VEN4001-04","name":"FAC-VENT4001 → FAN-VEMS4007","originId":"FAC-VENT4001","destinationId":"FAN-VEMS4007","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01113","excelRow":2387,"circuitRef":"FAC-VEN4001-05","name":"FAC-VENT4001 → FAN-VENT4007","originId":"FAC-VENT4001","destinationId":"FAN-VENT4007","lineType":"normal","service":"VS","protectionName":"05","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":50,"cableWeightKg":12.2},{"id":"xls-01114","excelRow":2388,"circuitRef":"FAC-VEN4001-06","name":"FAC-VENT4001 → FAN-ACON4001","originId":"FAC-VENT4001","destinationId":"FAN-ACON4001","lineType":"normal","service":"VS","protectionName":"06","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01115","excelRow":2389,"circuitRef":"FAC-VEN4001-07","name":"FAC-VENT4001 → UFN-NBCD4001","originId":"FAC-VENT4001","destinationId":"UFN-NBCD4001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 N - 20C","protectionCurrentA":20,"pKWe":12,"qKVAr":3.944209,"sKVA":12.631579,"ibA":16.574649,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01116","excelRow":2390,"circuitRef":"FAC-VEN4001-08","name":"FAC-VENT4001 → UFN-NBCD4002","originId":"FAC-VENT4001","destinationId":"UFN-NBCD4002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 N - 20C","protectionCurrentA":20,"pKWe":12,"qKVAr":3.944209,"sKVA":12.631579,"ibA":16.574649,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01117","excelRow":2391,"circuitRef":"FAC-VEN4001-09","name":"FAC-VENT4001 → UFN-NBCD4003","originId":"FAC-VENT4001","destinationId":"UFN-NBCD4003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 N - 20C","protectionCurrentA":20,"pKWe":12,"qKVAr":3.944209,"sKVA":12.631579,"ibA":16.574649,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01118","excelRow":2393,"circuitRef":"FAC-VEN4001-10","name":"FAC-VENT4001 → RHE-HTSM4016","originId":"FAC-VENT4001","destinationId":"RHE-HTSM4016","lineType":"alternativa","service":"NV","protectionName":"10","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":59,"cableWeightKg":14.396},{"id":"xls-01119","excelRow":2394,"circuitRef":"FAC-VEN4001-11","name":"FAC-VENT4001 → RHE-HTSM4017","originId":"FAC-VENT4001","destinationId":"RHE-HTSM4017","lineType":"alternativa","service":"NV","protectionName":"11","protectionCurrentA":null,"pKWe":4,"qKVAr":0,"sKVA":4,"ibA":5.248639,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":18,"cableWeightKg":4.392},{"id":"xls-01120","excelRow":2395,"circuitRef":"FAC-VEN4001-12","name":"FAC-VENT4001 → RHE-HTSM4018","originId":"FAC-VENT4001","destinationId":"RHE-HTSM4018","lineType":"alternativa","service":"NV","protectionName":"12","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":23,"cableWeightKg":5.612},{"id":"xls-01121","excelRow":2396,"circuitRef":"FAC-VEN4001-13","name":"FAC-VENT4001 → RHE-HTSM4019","originId":"FAC-VENT4001","destinationId":"RHE-HTSM4019","lineType":"alternativa","service":"NV","protectionName":"13","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":12,"cableWeightKg":3.144},{"id":"xls-01122","excelRow":2408,"circuitRef":"FAC-VEN4003-01","name":"FAC-VENT4003 → FAN-VENT4003","originId":"FAC-VENT4003","destinationId":"FAN-VENT4003","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":4.063205,"qKVAr":3.58341,"sKVA":5.417607,"ibA":7.108766,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01123","excelRow":2409,"circuitRef":"FAC-VEN4003-02","name":"FAC-VENT4003 → FAN-VENT4004","originId":"FAC-VENT4003","destinationId":"FAN-VENT4004","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":4.063205,"qKVAr":3.58341,"sKVA":5.417607,"ibA":7.108766,"pnKW":3.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01124","excelRow":2421,"circuitRef":"FAC-VEN4008-01","name":"FAC-VENT4008 → FAN-VENT4008","originId":"FAC-VENT4008","destinationId":"FAN-VENT4008","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":8.384},{"id":"xls-01125","excelRow":2422,"circuitRef":"FAC-VEN4008-02","name":"FAC-VENT4008 → FAN-VENT4009","originId":"FAC-VENT4008","destinationId":"FAN-VENT4009","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":8.384},{"id":"xls-01126","excelRow":2423,"circuitRef":"FAC-VEN4008-03","name":"FAC-VENT4008 → FAN-VENT4010","originId":"FAC-VENT4008","destinationId":"FAN-VENT4010","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01127","excelRow":2424,"circuitRef":"FAC-VEN4008-04","name":"FAC-VENT4008 → FAN-VENT4014","originId":"FAC-VENT4008","destinationId":"FAN-VENT4014","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01128","excelRow":2425,"circuitRef":"FAC-VEN4008-05","name":"FAC-VENT4008 → FAN-VENT4011","originId":"FAC-VENT4008","destinationId":"FAN-VENT4011","lineType":"normal","service":"VS","protectionName":"05","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01129","excelRow":2426,"circuitRef":"FAC-VEN4008-06","name":"FAC-VENT4008 → FAN-VENT4015","originId":"FAC-VENT4008","destinationId":"FAN-VENT4015","lineType":"normal","service":"VS","protectionName":"06","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01130","excelRow":2438,"circuitRef":"FAP-VEN4012-01","name":"FAP-VENT4012 → FAN-VENT4012","originId":"FAP-VENT4012","destinationId":"FAN-VENT4012","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01131","excelRow":2450,"circuitRef":"FAP-VEN4013-01","name":"FAP-VENT4013 → FAN-VENT4013","originId":"FAP-VENT4013","destinationId":"FAN-VENT4013","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":30,"cableWeightKg":7.86},{"id":"xls-01132","excelRow":2462,"circuitRef":"FAP-VEN4016-01","name":"FAP-VENT4016 → FAN-VENT4016","originId":"FAP-VENT4016","destinationId":"FAN-VENT4016","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.070155,"qKVAr":0.691252,"sKVA":1.273994,"ibA":1.671683,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01133","excelRow":2474,"circuitRef":"FCP-ACO4003-01","name":"FCP-ACON4003 → FCO-ACON4003","originId":"FCP-ACON4003","destinationId":"FCO-ACON4003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.395604,"qKVAr":4.236716,"sKVA":6.105006,"ibA":8.010743,"pnKW":4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01134","excelRow":2486,"circuitRef":"FCP-ACO4004-01","name":"FCP-ACON4004 → FCO-ACON4004","originId":"FCP-ACON4004","destinationId":"FCO-ACON4004","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01135","excelRow":2487,"circuitRef":"FCP-ACO4004-02","name":"FCP-ACON4004 → RHE-HTSM4006","originId":"FCP-ACON4004","destinationId":"RHE-HTSM4006","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01136","excelRow":2488,"circuitRef":"FCP-ACO4004-03","name":"FCP-ACON4004 → RHE-HTSM4007","originId":"FCP-ACON4004","destinationId":"RHE-HTSM4007","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":3.936479,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01137","excelRow":2500,"circuitRef":"FCP-ACO4007-01","name":"FCP-ACON4007 → FCO-ACON4007","originId":"FCP-ACON4007","destinationId":"FCO-ACON4007","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.382558,"sKVA":3.433208,"ibA":4.504918,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":27,"cableWeightKg":6.588},{"id":"xls-01138","excelRow":2512,"circuitRef":"FUP-ACO4001-01","name":"FUP-ACON4001 → FCU-ACON4001","originId":"FUP-ACON4001","destinationId":"FCU-ACON4001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01139","excelRow":2524,"circuitRef":"FUP-ACO4005-01","name":"FUP-ACON4005 → FCU-ACON4008","originId":"FUP-ACON4005","destinationId":"FCU-ACON4008","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01140","excelRow":2525,"circuitRef":"FUP-ACO4005-02","name":"FUP-ACON4005 → FCU-ACON4009","originId":"FUP-ACON4005","destinationId":"FCU-ACON4009","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01141","excelRow":2537,"circuitRef":"TRF-6PWS0006-11","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"11","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":57.59124,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01142","excelRow":2538,"circuitRef":"TRF-6PWS0006-12","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"12","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":57.59124,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01143","excelRow":2539,"circuitRef":"TRF-6PWS0006-13","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"13","protectionCurrentA":null,"pKWe":161.5,"qKVAr":100.088711,"sKVA":190,"ibA":431.818182,"pnKW":161.5,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":57.59124,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01144","excelRow":2551,"circuitRef":"LCS-4PWS0006-QVS-440","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"QVS-440","protectionModel":"MTZ1 10 H1 M5.0 X","protectionCurrentA":1000,"pKWe":484.5,"qKVAr":300.266132,"sKVA":570,"ibA":747.931031,"pnKW":484.5,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01145","excelRow":2552,"circuitRef":"CPNE-0026","name":"LCS-4PWS0006 → TBX-CPNE0007","originId":"LCS-4PWS0006","destinationId":"TBX-CPNE0007","lineType":"normal","service":"VS","protectionName":"QCN","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":152.420471,"qKVAr":114.315353,"sKVA":190.525589,"ibA":250,"pnKW":152.420471,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3X","cableLengthM":30,"cableWeightKg":null},{"id":"xls-01146","excelRow":2553,"circuitRef":"LCS-4PWS0006-1Q01","name":"LCS-4PWS0006 → SSB-4PWS4601","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4601","lineType":"normal","service":"VS","protectionName":"1Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":33.789474,"qKVAr":18.689749,"sKVA":38.613926,"ibA":50.667637,"pnKW":33,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":21.76,"cableWeightKg":28.15744},{"id":"xls-01147","excelRow":2554,"circuitRef":"LCS-4PWS0006-1Q02","name":"LCS-4PWS0006 → STA-STGE0001","originId":"LCS-4PWS0006","destinationId":"STA-STGE0001","lineType":"normal","service":"VS","protectionName":"1Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":32.258065,"qKVAr":19.991753,"sKVA":37.950664,"ibA":49.797332,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":31.77,"cableWeightKg":54.23139},{"id":"xls-01148","excelRow":2555,"circuitRef":"LCS-4PWS0006-1Q03","name":"LCS-4PWS0006 → STA-STGE0003","originId":"LCS-4PWS0006","destinationId":"STA-STGE0003","lineType":"normal","service":"VS","protectionName":"1Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":32.258065,"qKVAr":19.991753,"sKVA":37.950664,"ibA":49.797332,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":19.48,"cableWeightKg":33.25236},{"id":"xls-01149","excelRow":2556,"circuitRef":"LCS-4PWS0006-1Q04","name":"LCS-4PWS0006 → SSB-4PWS4602","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4602","lineType":"normal","service":"VS","protectionName":"1Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":46.695445,"qKVAr":36.59387,"sKVA":59.326014,"ibA":77.845205,"pnKW":39.489378,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":32.19,"cableWeightKg":73.13568},{"id":"xls-01150","excelRow":2557,"circuitRef":"LCS-4PWS0006-1Q05","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-1Q05","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-1Q05","lineType":"normal","service":"VS","protectionName":"1Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01151","excelRow":2558,"circuitRef":"LCS-4PWS0006-1Q06","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-1Q06","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-1Q06","lineType":"normal","service":"VS","protectionName":"1Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01152","excelRow":2559,"circuitRef":"LCS-4PWS0006-QVM_440","name":"LCS-4PWS0006 → BUS-LCS-4PWS0006-440-VM","originId":"LCS-4PWS0006","destinationId":"BUS-LCS-4PWS0006-440-VM","lineType":"normal","service":"VM","protectionName":"QVM-440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":224.469945,"qKVAr":148.976137,"sKVA":269.407954,"ibA":353.506261,"pnKW":214.613,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01153","excelRow":2560,"circuitRef":"LCS-4PWS0006-2Q01","name":"LCS-4PWS0006 → SSB-4PWS4630","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4630","lineType":"normal","service":"VM","protectionName":"2Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":10.224719,"qKVAr":6.871053,"sKVA":12.318939,"ibA":16.164415,"pnKW":9.1,"voltage":"440 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":16.79,"cableWeightKg":21.03787},{"id":"xls-01154","excelRow":2561,"circuitRef":"LCS-4PWS0006-2Q02","name":"LCS-4PWS0006 → SSB-4PWS4631","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4631","lineType":"normal","service":"VM","protectionName":"2Q02","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":72.956631,"qKVAr":65.625094,"sKVA":98.129114,"ibA":128.761069,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":15.79,"cableWeightKg":47.6858},{"id":"xls-01155","excelRow":2562,"circuitRef":"LCS-4PWS0006-2Q03","name":"LCS-4PWS0006 → TRF-4PWS4630","originId":"LCS-4PWS0006","destinationId":"TRF-4PWS4630","lineType":"normal","service":"VM","protectionName":"2Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":15.95,"cableWeightKg":13.35015},{"id":"xls-01156","excelRow":2563,"circuitRef":"LCS-4PWS0006-2Q04","name":"LCS-4PWS0006 → SSB-4PWS4632 - [PB1]","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4632 - [PB1]","lineType":"normal","service":"VM","protectionName":"2Q04","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":123,"qKVAr":82.078661,"sKVA":147.87125,"ibA":194.030696,"pnKW":123,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":114.768},{"id":"xls-01157","excelRow":2564,"circuitRef":"LCS-4PWS0006-2Q05","name":"LCS-4PWS0006 → SSB-4PWS4632 - [PB2]","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4632 - [PB2]","lineType":"normal","service":"VM","protectionName":"2Q05","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":102.49,"qKVAr":49.248246,"sKVA":113.708354,"ibA":149.20352,"pnKW":102.49,"voltage":"440 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":81.936},{"id":"xls-01158","excelRow":2565,"circuitRef":"LCS-4PWS0006-2Q06","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-2Q06","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-2Q06","lineType":"normal","service":"VM","protectionName":"2Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01159","excelRow":2566,"circuitRef":"LCS-4PWS0006-2Q07","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-2Q07","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-2Q07","lineType":"normal","service":"VM","protectionName":"2Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01160","excelRow":2567,"circuitRef":"LCS-4PWS0006-QNV_440","name":"LCS-4PWS0006 → BUS-LCS-4PWS0006-440-NV","originId":"LCS-4PWS0006","destinationId":"BUS-LCS-4PWS0006-440-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-440","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":48.258404,"qKVAr":19.083798,"sKVA":51.894749,"ibA":68.094198,"pnKW":47.138,"voltage":"440 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01161","excelRow":2568,"circuitRef":"LCS-4PWS0006-3Q01","name":"LCS-4PWS0006 → SSB-4PWS4660","originId":"LCS-4PWS0006","destinationId":"SSB-4PWS4660","lineType":"alternativa","service":"NV","protectionName":"3Q01","protectionModel":"NSX 250 F M2.2","protectionCurrentA":250,"pKWe":50.940578,"qKVAr":13.762569,"sKVA":52.766948,"ibA":69.238662,"pnKW":49.34,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":30.73,"cableWeightKg":52.45611},{"id":"xls-01162","excelRow":2569,"circuitRef":"LCS-4PWS0006-3Q02","name":"LCS-4PWS0006 → TRF-4PWS4660","originId":"LCS-4PWS0006","destinationId":"TRF-4PWS4660","lineType":"alternativa","service":"NV","protectionName":"3Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":24.65,"cableWeightKg":20.63205},{"id":"xls-01163","excelRow":2570,"circuitRef":"LCS-4PWS0006-3Q03","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-3Q03","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-3Q03","lineType":"alternativa","service":"NV","protectionName":"3Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01164","excelRow":2571,"circuitRef":"LCS-4PWS0006-3Q04","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-3Q04","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-3Q04","lineType":"alternativa","service":"NV","protectionName":"3Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01165","excelRow":2583,"circuitRef":"SSB-4PWS4601-Q01","name":"SSB-4PWS4601 → RCT-24PW0008","originId":"SSB-4PWS4601","destinationId":"RCT-24PW0008","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":6.315789,"qKVAr":2.0759,"sKVA":6.648199,"ibA":8.723499,"pnKW":6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":20.02,"cableWeightKg":5.92592},{"id":"xls-01166","excelRow":2584,"circuitRef":"SSB-4PWS4601-Q02","name":"SSB-4PWS4601 → SKT-4PWS0005","originId":"SSB-4PWS4601","destinationId":"SKT-4PWS0005","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":26.71,"cableWeightKg":16.21297},{"id":"xls-01167","excelRow":2585,"circuitRef":"SSB-4PWS4601-Q03","name":"SSB-4PWS4601 → SKT-4PWS0006","originId":"SSB-4PWS4601","destinationId":"SKT-4PWS0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 L - 32C","protectionCurrentA":32,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":29.523593,"pnKW":18,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":30.53,"cableWeightKg":18.53171},{"id":"xls-01168","excelRow":2586,"circuitRef":"SSB-4PWS4601-Q04","name":"SSB-4PWS4601 → RCT-24PW0006","originId":"SSB-4PWS4601","destinationId":"RCT-24PW0006","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 L - 16C","protectionCurrentA":16,"pKWe":9.473684,"qKVAr":3.113849,"sKVA":9.972299,"ibA":13.085249,"pnKW":9,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2FI-10-3PX","cableLengthM":48.2,"cableWeightKg":21.8828},{"id":"xls-01169","excelRow":2587,"circuitRef":"SSB-4PWS4601-Q05","name":"SSB-4PWS4601 → SPARE-SSB-4PWS4601-Q05","originId":"SSB-4PWS4601","destinationId":"SPARE-SSB-4PWS4601-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01170","excelRow":2588,"circuitRef":"SSB-4PWS4601-Q06","name":"SSB-4PWS4601 → SPARE-SSB-4PWS4601-Q06","originId":"SSB-4PWS4601","destinationId":"SPARE-SSB-4PWS4601-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 L - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01171","excelRow":2600,"circuitRef":"SSB-4PWS4602-Q01","name":"SSB-4PWS4602 → FUP-ACON4004","originId":"SSB-4PWS4602","destinationId":"FUP-ACON4004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":12.857143,"qKVAr":10.315047,"sKVA":16.483516,"ibA":21.629006,"pnKW":10.8,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":10.319},{"id":"xls-01172","excelRow":2601,"circuitRef":"SSB-4PWS4602-Q02","name":"SSB-4PWS4602 → FCP-ACON4009","originId":"SSB-4PWS4602","destinationId":"FCP-ACON4009","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-01173","excelRow":2602,"circuitRef":"SSB-4PWS4602-Q03","name":"SSB-4PWS4602 → FUP-ACON4002","originId":"SSB-4PWS4602","destinationId":"FUP-ACON4002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.512821,"qKVAr":3.583794,"sKVA":5.018315,"ibA":6.584831,"pnKW":2.74,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-01174","excelRow":2603,"circuitRef":"SSB-4PWS4602-Q04","name":"SSB-4PWS4602 → FUP-ACON4003","originId":"SSB-4PWS4602","destinationId":"FUP-ACON4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":5.714286,"qKVAr":4.584465,"sKVA":7.326007,"ibA":9.612892,"pnKW":4.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01175","excelRow":2604,"circuitRef":"SSB-4PWS4602-Q05","name":"SSB-4PWS4602 → UCP-ACON4001","originId":"SSB-4PWS4602","destinationId":"UCP-ACON4001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":0.948718,"qKVAr":0.967886,"sKVA":1.355311,"ibA":1.778385,"pnKW":0.74,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-01176","excelRow":2605,"circuitRef":"SSB-4PWS4602-Q06","name":"SSB-4PWS4602 → UCP-ACON4002","originId":"SSB-4PWS4602","destinationId":"UCP-ACON4002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.142857,"qKVAr":1.719174,"sKVA":2.747253,"ibA":3.604834,"pnKW":1.8,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":11,"cableWeightKg":2.882},{"id":"xls-01177","excelRow":2606,"circuitRef":"SSB-4PWS4602-Q07","name":"SSB-4PWS4602 → STA-STCL0002","originId":"SSB-4PWS4602","destinationId":"STA-STCL0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"NG125 L - 32D","protectionCurrentA":32,"pKWe":15.938333,"qKVAr":10.844682,"sKVA":19.277904,"ibA":25.295689,"pnKW":13.3,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":56.67,"cableWeightKg":36.2688},{"id":"xls-01178","excelRow":2607,"circuitRef":"SSB-4PWS4602-Q08","name":"SSB-4PWS4602 → MAV-SWFS0043","originId":"SSB-4PWS4602","destinationId":"MAV-SWFS0043","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":3.109378,"qKVAr":2.332033,"sKVA":3.886722,"ibA":5.1,"pnKW":3.109378,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-3PX","cableLengthM":14,"cableWeightKg":4.144},{"id":"xls-01179","excelRow":2608,"circuitRef":"SSB-4PWS4602-Q09","name":"SSB-4PWS4602 → SPARE-SSB-4PWS4602-Q09","originId":"SSB-4PWS4602","destinationId":"SPARE-SSB-4PWS4602-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01180","excelRow":2609,"circuitRef":"SSB-4PWS4602-Q10","name":"SSB-4PWS4602 → SPARE-SSB-4PWS4602-Q10","originId":"SSB-4PWS4602","destinationId":"SPARE-SSB-4PWS4602-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01181","excelRow":2621,"circuitRef":"SSB-4PWS4630-Q01","name":"SSB-4PWS4630 → LCP-JPSE0001","originId":"SSB-4PWS4630","destinationId":"LCP-JPSE0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.11236,"qKVAr":3.435527,"sKVA":6.159469,"ibA":8.082207,"pnKW":4.55,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":13,"cableWeightKg":3.172},{"id":"xls-01182","excelRow":2622,"circuitRef":"SSB-4PWS4630-Q02","name":"SSB-4PWS4630 → LCP-JPFS0001","originId":"SSB-4PWS4630","destinationId":"LCP-JPFS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":5.11236,"qKVAr":3.435527,"sKVA":6.159469,"ibA":8.082207,"pnKW":4.55,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":13,"cableWeightKg":3.172},{"id":"xls-01183","excelRow":2623,"circuitRef":"SSB-4PWS4630-Q03","name":"SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q03","originId":"SSB-4PWS4630","destinationId":"SPARE-SSB-4PWS4630-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01184","excelRow":2624,"circuitRef":"SSB-4PWS4630-Q04","name":"SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q04","originId":"SSB-4PWS4630","destinationId":"SPARE-SSB-4PWS4630-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01185","excelRow":2625,"circuitRef":"SSB-4PWS4630-Q05","name":"SSB-4PWS4630 → SPARE-SSB-4PWS4630-Q05","originId":"SSB-4PWS4630","destinationId":"SPARE-SSB-4PWS4630-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01186","excelRow":2637,"circuitRef":"SSB-4PWS4631-Q01","name":"SSB-4PWS4631 → STA-MOTS0003","originId":"SSB-4PWS4631","destinationId":"STA-MOTS0003","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 L - 80D","protectionCurrentA":80,"pKWe":36.478316,"qKVAr":32.812547,"sKVA":49.064557,"ibA":64.380534,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PFX","cableLengthM":13.15,"cableWeightKg":17.1213},{"id":"xls-01187","excelRow":2638,"circuitRef":"SSB-4PWS4631-Q02","name":"SSB-4PWS4631 → STA-MOTS0004","originId":"SSB-4PWS4631","destinationId":"STA-MOTS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 L - 80D","protectionCurrentA":80,"pKWe":36.478316,"qKVAr":32.812547,"sKVA":49.064557,"ibA":64.380534,"pnKW":30,"voltage":"440 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PFX","cableLengthM":38.56,"cableWeightKg":50.20512},{"id":"xls-01188","excelRow":2639,"circuitRef":"SSB-4PWS4631-Q03","name":"SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q03","originId":"SSB-4PWS4631","destinationId":"SPARE-SSB-4PWS4631-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01189","excelRow":2640,"circuitRef":"SSB-4PWS4631-Q04","name":"SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q04","originId":"SSB-4PWS4631","destinationId":"SPARE-SSB-4PWS4631-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01190","excelRow":2641,"circuitRef":"SSB-4PWS4631-Q05","name":"SSB-4PWS4631 → SPARE-SSB-4PWS4631-Q05","originId":"SSB-4PWS4631","destinationId":"SPARE-SSB-4PWS4631-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01191","excelRow":2660,"circuitRef":"SSB-4PWS4632-Q01","name":"SSB-4PWS4632 → HPU-VDSS0001","originId":"SSB-4PWS4632","destinationId":"HPU-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NG125 N - 100D","protectionCurrentA":100,"pKWe":42,"qKVAr":42.848571,"sKVA":60,"ibA":78.729582,"pnKW":42,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":12.85,"cableWeightKg":21.93495},{"id":"xls-01192","excelRow":2661,"circuitRef":"SSB-4PWS4632-Q02","name":"SSB-4PWS4632 → XMT-VDSS0001","originId":"SSB-4PWS4632","destinationId":"XMT-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NG125 N - 125D","protectionCurrentA":125,"pKWe":81,"qKVAr":39.23009,"sKVA":90,"ibA":118.094373,"pnKW":81,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":16.64,"cableWeightKg":28.40448},{"id":"xls-01193","excelRow":2663,"circuitRef":"SSB-4PWS4632-Q03","name":"SSB-4PWS4632 → XMT-VDSS0002","originId":"SSB-4PWS4632","destinationId":"XMT-VDSS0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"NG125 N - 125D","protectionCurrentA":125,"pKWe":81,"qKVAr":39.23009,"sKVA":90,"ibA":118.094373,"pnKW":81,"voltage":"440 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":15.86,"cableWeightKg":27.07302},{"id":"xls-01194","excelRow":2664,"circuitRef":"SSB-4PWS4632-Q04","name":"SSB-4PWS4632 → XMT-TCMS0001","originId":"SSB-4PWS4632","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":7.92,"qKVAr":1.608225,"sKVA":8.081633,"ibA":10.604393,"pnKW":7.92,"voltage":"440 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":14.78,"cableWeightKg":2.858869},{"id":"xls-01195","excelRow":2665,"circuitRef":"SSB-4PWS4632-Q05","name":"SSB-4PWS4632 → PWC-TCMS0001","originId":"SSB-4PWS4632","destinationId":"PWC-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":9.32,"qKVAr":5.776017,"sKVA":10.964706,"ibA":14.387445,"pnKW":9.32,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-9","cableLengthM":17.6,"cableWeightKg":6.311116},{"id":"xls-01196","excelRow":2666,"circuitRef":"SSB-4PWS4632-Q06","name":"SSB-4PWS4632 → SPARE-SSB-4PWS4632-Q06","originId":"SSB-4PWS4632","destinationId":"SPARE-SSB-4PWS4632-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01197","excelRow":2667,"circuitRef":"SSB-4PWS4632-Q07","name":"SSB-4PWS4632 → UPS-VDSS0001","originId":"SSB-4PWS4632","destinationId":"UPS-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"NG125 L - 16D","protectionCurrentA":16,"pKWe":4.25,"qKVAr":2.633913,"sKVA":5,"ibA":11.363636,"pnKW":4.25,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":14.18,"cableWeightKg":3.7577},{"id":"xls-01198","excelRow":2668,"circuitRef":"SSB-4PWS4632-Q07-01","name":"UPS-VDSS0001 → XMT-VDSS0001","originId":"UPS-VDSS0001","destinationId":"XMT-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.55,"qKVAr":1.580348,"sKVA":3,"ibA":26.086957,"pnKW":2.55,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":11.19,"cableWeightKg":4.01721},{"id":"xls-01199","excelRow":2669,"circuitRef":"SSB-4PWS4632-Q07-02","name":"UPS-VDSS0001 → XMT-VDSS0002","originId":"UPS-VDSS0001","destinationId":"XMT-VDSS0002","lineType":"normal","service":"VM","protectionName":"Q07-02","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":1.7,"qKVAr":1.053565,"sKVA":2,"ibA":17.391304,"pnKW":1.7,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.65},{"id":"xls-01200","excelRow":2681,"circuitRef":"SSB-4PWS4660-Q01","name":"SSB-4PWS4660 → FCP-ACON4001","originId":"SSB-4PWS4660","destinationId":"FCP-ACON4001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":13.244186,"qKVAr":1.445282,"sKVA":13.322811,"ibA":17.481656,"pnKW":13,"voltage":"440 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":17,"cableWeightKg":10.319},{"id":"xls-01201","excelRow":2682,"circuitRef":"SSB-4PWS4660-Q02","name":"SSB-4PWS4660 → FCP-ACON4005","originId":"SSB-4PWS4660","destinationId":"FCP-ACON4005","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"NG125 L - 25D","protectionCurrentA":25,"pKWe":15.870787,"qKVAr":3.248942,"sKVA":16.199923,"ibA":21.256886,"pnKW":15.5,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":14,"cableWeightKg":5.964},{"id":"xls-01202","excelRow":2683,"circuitRef":"SSB-4PWS4660-Q03","name":"SSB-4PWS4660 → FCP-ACON4006","originId":"SSB-4PWS4660","destinationId":"FCP-ACON4006","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"NG125 L - 20D","protectionCurrentA":20,"pKWe":10.47191,"qKVAr":2.246789,"sKVA":10.710227,"ibA":14.053528,"pnKW":10.2,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01203","excelRow":2684,"circuitRef":"SSB-4PWS4660-Q04","name":"SSB-4PWS4660 → DIW-FSFE0002","originId":"SSB-4PWS4660","destinationId":"DIW-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"NG125 L - 16C","protectionCurrentA":16,"pKWe":5.24,"qKVAr":3.24746,"sKVA":6.164706,"ibA":8.089079,"pnKW":5.24,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":52.04,"cableWeightKg":12.69776},{"id":"xls-01204","excelRow":2685,"circuitRef":"SSB-4PWS4660-Q05","name":"SSB-4PWS4660 → PWC-CATP0009","originId":"SSB-4PWS4660","destinationId":"PWC-CATP0009","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":48.48,"cableWeightKg":11.82912},{"id":"xls-01205","excelRow":2686,"circuitRef":"SSB-4PWS4660-Q06","name":"SSB-4PWS4660 → PWC-CATP0010","originId":"SSB-4PWS4660","destinationId":"PWC-CATP0010","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":1.777778,"qKVAr":0.861017,"sKVA":1.975309,"ibA":2.59192,"pnKW":1.6,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":47.32,"cableWeightKg":11.54608},{"id":"xls-01206","excelRow":2687,"circuitRef":"SSB-4PWS4660-Q07","name":"SSB-4PWS4660 → STA-JPDS0001","originId":"SSB-4PWS4660","destinationId":"STA-JPDS0001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":2.55814,"qKVAr":1.852061,"sKVA":3.158197,"ibA":4.144059,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":13,"cableWeightKg":3.172},{"id":"xls-01207","excelRow":2688,"circuitRef":"SSB-4PWS4660-Q08","name":"SSB-4PWS4660 → SPARE-SSB-4PWS4660-Q08","originId":"SSB-4PWS4660","destinationId":"SPARE-SSB-4PWS4660-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01208","excelRow":2689,"circuitRef":"SSB-4PWS4660-Q09","name":"SSB-4PWS4660 → SPARE-SSB-4PWS4660-Q09","originId":"SSB-4PWS4660","destinationId":"SPARE-SSB-4PWS4660-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"NG125 L - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01209","excelRow":2701,"circuitRef":"FCP-ACO4001-01","name":"FCP-ACON4001 → FCO-ACON4001","originId":"FCP-ACON4001","destinationId":"FCO-ACON4001","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":1.744186,"qKVAr":1.445282,"sKVA":2.265177,"ibA":2.972274,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01210","excelRow":2702,"circuitRef":"FCP-ACO4001-02","name":"FCP-ACON4001 → RHE-HTSM4001","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4001","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":1.31216,"pnKW":1,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01211","excelRow":2703,"circuitRef":"FCP-ACO4001-03","name":"FCP-ACON4001 → RHE-HTSM4002","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4002","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01212","excelRow":2704,"circuitRef":"FCP-ACO4001-04","name":"FCP-ACON4001 → RHE-HTSM4003","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4003","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01213","excelRow":2705,"circuitRef":"FCP-ACO4001-05","name":"FCP-ACON4001 → RHE-HTSM4023","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4023","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01214","excelRow":2706,"circuitRef":"FCP-ACO4001-06","name":"FCP-ACON4001 → RHE-HTSM4004","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4004","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01215","excelRow":2707,"circuitRef":"FCP-ACO4001-07","name":"FCP-ACON4001 → RHE-HTSM4024","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4024","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01216","excelRow":2708,"circuitRef":"FCP-ACO4001-08","name":"FCP-ACON4001 → RHE-HTSM4005","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4005","lineType":"alternativa","service":"NV","protectionName":"08","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01217","excelRow":2709,"circuitRef":"FCP-ACO4001-09","name":"FCP-ACON4001 → RHE-HTSM4025","originId":"FCP-ACON4001","destinationId":"RHE-HTSM4025","lineType":"alternativa","service":"NV","protectionName":"09","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":28,"cableWeightKg":6.832},{"id":"xls-01218","excelRow":2721,"circuitRef":"FCP-ACO4005-01","name":"FCP-ACON4005 → FCO-ACON4005","originId":"FCP-ACON4005","destinationId":"FCO-ACON4005","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":3.370787,"qKVAr":3.248942,"sKVA":4.681648,"ibA":6.14307,"pnKW":3,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01219","excelRow":2722,"circuitRef":"FCP-ACO4005-02","name":"FCP-ACON4005 → RHE-HTSM4008","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4008","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01220","excelRow":2723,"circuitRef":"FCP-ACO4005-03","name":"FCP-ACON4005 → RHE-HTSM4009","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4009","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01221","excelRow":2724,"circuitRef":"FCP-ACO4005-04","name":"FCP-ACON4005 → RHE-HTSM4010","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4010","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01222","excelRow":2725,"circuitRef":"FCP-ACO4005-05","name":"FCP-ACON4005 → RHE-HTSM4011","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4011","lineType":"alternativa","service":"NV","protectionName":"05","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01223","excelRow":2726,"circuitRef":"FCP-ACO4005-06","name":"FCP-ACON4005 → RHE-HTSM4012","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4012","lineType":"alternativa","service":"NV","protectionName":"06","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":32,"cableWeightKg":7.808},{"id":"xls-01224","excelRow":2727,"circuitRef":"FCP-ACO4005-07","name":"FCP-ACON4005 → RHE-HTSM4026","originId":"FCP-ACON4005","destinationId":"RHE-HTSM4026","lineType":"alternativa","service":"NV","protectionName":"07","protectionCurrentA":null,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":1.96824,"pnKW":1.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01225","excelRow":2739,"circuitRef":"FCP-ACO4006-01","name":"FCP-ACON4006 → FCO-ACON4006","originId":"FCP-ACON4006","destinationId":"FCO-ACON4006","lineType":"alternativa","service":"NV","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01226","excelRow":2740,"circuitRef":"FCP-ACO4006-02","name":"FCP-ACON4006 → RHE-HTSM4013","originId":"FCP-ACON4006","destinationId":"RHE-HTSM4013","lineType":"alternativa","service":"NV","protectionName":"02","protectionCurrentA":null,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":2.624319,"pnKW":2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01227","excelRow":2741,"circuitRef":"FCP-ACO4006-03","name":"FCP-ACON4006 → RHE-HTSM4014","originId":"FCP-ACON4006","destinationId":"RHE-HTSM4014","lineType":"alternativa","service":"NV","protectionName":"03","protectionCurrentA":null,"pKWe":3.5,"qKVAr":0,"sKVA":3.5,"ibA":4.592559,"pnKW":3.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01228","excelRow":2742,"circuitRef":"FCP-ACO4006-04","name":"FCP-ACON4006 → RHE-HTSM4015","originId":"FCP-ACON4006","destinationId":"RHE-HTSM4015","lineType":"alternativa","service":"NV","protectionName":"04","protectionCurrentA":null,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":3.280399,"pnKW":2.5,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":24,"cableWeightKg":5.856},{"id":"xls-01229","excelRow":2754,"circuitRef":"FCP-ACO4009-01","name":"FCP-ACON4009 → FCO-ACON4009","originId":"FCP-ACON4009","destinationId":"FCO-ACON4009","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.47191,"qKVAr":2.246789,"sKVA":3.340419,"ibA":4.383163,"pnKW":2.2,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01230","excelRow":2766,"circuitRef":"FUP-ACO4002-01","name":"FUP-ACON4002 → FCU-ACON4002","originId":"FUP-ACON4002","destinationId":"FCU-ACON4002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01231","excelRow":2767,"circuitRef":"FUP-ACO4002-02","name":"FUP-ACON4002 → FCU-ACON4007","originId":"FUP-ACON4002","destinationId":"FCU-ACON4007","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.75641,"qKVAr":1.791897,"sKVA":2.509158,"ibA":3.292415,"pnKW":1.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01232","excelRow":2779,"circuitRef":"FUP-ACO4003-01","name":"FUP-ACON4003 → FCU-ACON4003","originId":"FUP-ACON4003","destinationId":"FCU-ACON4003","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01233","excelRow":2780,"circuitRef":"FUP-ACO4003-02","name":"FUP-ACON4003 → FCU-ACON4004","originId":"FUP-ACON4003","destinationId":"FCU-ACON4004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":2.857143,"qKVAr":2.292233,"sKVA":3.663004,"ibA":4.806446,"pnKW":2.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01234","excelRow":2792,"circuitRef":"FUP-ACO4004-01","name":"FUP-ACON4004 → FCU-ACON4005","originId":"FUP-ACON4004","destinationId":"FCU-ACON4005","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":6.428571,"qKVAr":5.157523,"sKVA":8.241758,"ibA":10.814503,"pnKW":5.4,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":3.45},{"id":"xls-01235","excelRow":2793,"circuitRef":"FUP-ACO4004-02","name":"FUP-ACON4004 → FCU-ACON4006","originId":"FUP-ACON4004","destinationId":"FCU-ACON4006","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":6.428571,"qKVAr":5.157523,"sKVA":8.241758,"ibA":10.814503,"pnKW":5.4,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-01236","excelRow":2805,"circuitRef":"UCP-ACO4001-01","name":"UCP-ACON4001 → UCO-ACON4001","originId":"UCP-ACON4001","destinationId":"UCO-ACON4001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01237","excelRow":2806,"circuitRef":"UCP-ACO4001-02","name":"UCP-ACON4001 → UCO-ACON4004","originId":"UCP-ACON4001","destinationId":"UCO-ACON4004","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":0.474359,"qKVAr":0.483943,"sKVA":0.677656,"ibA":0.889192,"pnKW":0.37,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01238","excelRow":2818,"circuitRef":"UCP-ACO4002-01","name":"UCP-ACON4002 → UCO-ACON4002","originId":"UCP-ACON4002","destinationId":"UCO-ACON4002","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01239","excelRow":2819,"circuitRef":"UCP-ACO4002-02","name":"UCP-ACON4002 → UCO-ACON4003","originId":"UCP-ACON4002","destinationId":"UCO-ACON4003","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.071429,"qKVAr":0.859587,"sKVA":1.373626,"ibA":1.802417,"pnKW":0.9,"voltage":"440 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":10,"cableWeightKg":2.62},{"id":"xls-01240","excelRow":11,"circuitRef":"TRF-6PWS0001-21","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":25.5,"qKVAr":15.803481,"sKVA":30,"ibA":130.434783,"pnKW":25.5,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":24.0618,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01241","excelRow":12,"circuitRef":"TRF-6PWS0001-22","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":25.5,"qKVAr":15.803481,"sKVA":30,"ibA":130.434783,"pnKW":25.5,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":24.0618,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01242","excelRow":13,"circuitRef":"TRF-6PWS0001-23","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":25.5,"qKVAr":15.803481,"sKVA":30,"ibA":130.434783,"pnKW":25.5,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.11,"cableWeightKg":24.0618,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01243","excelRow":25,"circuitRef":"LCS-4PWS0001-QVS-230","name":"TRF-6PWS0001 → LCS-4PWS0001","originId":"TRF-6PWS0001","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"NSX 630 N M5.3 E","protectionCurrentA":630,"pKWe":76.5,"qKVAr":47.410442,"sKVA":90,"ibA":225.919671,"pnKW":76.5,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01244","excelRow":26,"circuitRef":"LCS-4PWS0001-4Q01","name":"LCS-4PWS0001 → SSB-2LGS1103","originId":"LCS-4PWS0001","destinationId":"SSB-2LGS1103","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.944,"qKVAr":0,"sKVA":4.944,"ibA":12.410521,"pnKW":4.944,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":33.33,"cableWeightKg":43.12902},{"id":"xls-01245","excelRow":27,"circuitRef":"LCS-4PWS0001-4Q02","name":"LCS-4PWS0001 → SSB-2ELG2104","originId":"LCS-4PWS0001","destinationId":"SSB-2ELG2104","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":7.005,"qKVAr":0,"sKVA":7.005,"ibA":17.584081,"pnKW":7.005,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":73.72,"cableWeightKg":95.39368},{"id":"xls-01246","excelRow":28,"circuitRef":"LCS-4PWS0001-4Q03","name":"LCS-4PWS0001 → SSB-2PWS1101","originId":"LCS-4PWS0001","destinationId":"SSB-2PWS1101","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":14.69125,"qKVAr":8.909285,"sKVA":17.181624,"ibA":43.129631,"pnKW":13.318,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":19.19,"cableWeightKg":24.83186},{"id":"xls-01247","excelRow":29,"circuitRef":"LCS-4PWS0001-4Q04","name":"LCS-4PWS0001 → SSB-2PWS1102","originId":"LCS-4PWS0001","destinationId":"SSB-2PWS1102","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.630661,"qKVAr":3.690623,"sKVA":9.38664,"ibA":23.562518,"pnKW":7.817,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":38.22,"cableWeightKg":33.67182},{"id":"xls-01248","excelRow":30,"circuitRef":"LCS-4PWS0001-4Q05","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-4Q05","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-4Q05","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01249","excelRow":31,"circuitRef":"LCS-4PWS0001-4Q06","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-4Q06","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-4Q06","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01250","excelRow":32,"circuitRef":"LCS-4PWS0001-QVM_230","name":"LCS-4PWS0001 → BUS-LCS-4PWS0001-230-VM","originId":"LCS-4PWS0001","destinationId":"BUS-LCS-4PWS0001-230-VM","lineType":"normal","service":"VM","protectionName":"QVM-230","protectionModel":"NSX 250 F M5.2 E","protectionCurrentA":250,"pKWe":4.64828,"qKVAr":1.476729,"sKVA":4.877216,"ibA":12.242878,"pnKW":4.64828,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01251","excelRow":33,"circuitRef":"LCS-4PWS0001-5Q01","name":"LCS-4PWS0001 → SSB-2PWS1130","originId":"LCS-4PWS0001","destinationId":"SSB-2PWS1130","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.109,"qKVAr":0.309613,"sKVA":4.120648,"ibA":10.343728,"pnKW":4.109,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":29.73,"cableWeightKg":24.88401},{"id":"xls-01252","excelRow":34,"circuitRef":"LCS-4PWS0001-5Q02","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-5Q02","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-5Q02","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01253","excelRow":35,"circuitRef":"LCS-4PWS0001-5Q03","name":"LCS-4PWS0001 → SSB-2LGS1130","originId":"LCS-4PWS0001","destinationId":"SSB-2LGS1130","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":0.1314,"qKVAr":0,"sKVA":0.1314,"ibA":0.329843,"pnKW":0.1314,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":41.43,"cableWeightKg":34.67691},{"id":"xls-01254","excelRow":36,"circuitRef":"LCS-4PWS0001-5Q04","name":"LCS-4PWS0001 → TRF-2LGE1130","originId":"LCS-4PWS0001","destinationId":"TRF-2LGE1130","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":28.11,"cableWeightKg":23.52807},{"id":"xls-01255","excelRow":37,"circuitRef":"LCS-4PWS0001-5Q05","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-5Q05","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-5Q05","lineType":"normal","service":"VM","protectionName":"5Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01256","excelRow":38,"circuitRef":"LCS-4PWS0001-QNV_230","name":"LCS-4PWS0001 → BUS-LCS-4PWS0001-230-NV","originId":"LCS-4PWS0001","destinationId":"BUS-LCS-4PWS0001-230-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-230","protectionModel":"NSX 250 F M5.2 E","protectionCurrentA":250,"pKWe":0.147,"qKVAr":0.104779,"sKVA":0.180521,"ibA":0.453146,"pnKW":0.147,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01257","excelRow":39,"circuitRef":"LCS-4PWS0001-6Q01","name":"LCS-4PWS0001 → SSB-2PWS1161","originId":"LCS-4PWS0001","destinationId":"SSB-2PWS1161","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":0.21,"qKVAr":0.149685,"sKVA":0.257887,"ibA":0.647352,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":26.23,"cableWeightKg":21.95451},{"id":"xls-01258","excelRow":40,"circuitRef":"LCS-4PWS0001-6Q02","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-6Q02","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-6Q02","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01259","excelRow":41,"circuitRef":"LCS-4PWS0001-6Q03","name":"LCS-4PWS0001 → SPARE-LCS-4PWS0001-6Q03","originId":"LCS-4PWS0001","destinationId":"SPARE-LCS-4PWS0001-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01260","excelRow":53,"circuitRef":"SSB-2PWS1101-Q01","name":"SSB-2PWS1101 → RCK-IPMS0001","originId":"SSB-2PWS1101","destinationId":"RCK-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":5.3},{"id":"xls-01261","excelRow":54,"circuitRef":"SSB-2PWS1101-Q02","name":"SSB-2PWS1101 → RCK-IPMS0001","originId":"SSB-2PWS1101","destinationId":"RCK-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":5.3},{"id":"xls-01262","excelRow":55,"circuitRef":"SSB-2PWS1101-Q03","name":"SSB-2PWS1101 → PCC-IPMS0001","originId":"SSB-2PWS1101","destinationId":"PCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-01263","excelRow":56,"circuitRef":"SSB-2PWS1101-Q04","name":"SSB-2PWS1101 → MTV-BALS0002","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01264","excelRow":57,"circuitRef":"SSB-2PWS1101-Q05","name":"SSB-2PWS1101 → MTV-BALS0003","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01265","excelRow":58,"circuitRef":"SSB-2PWS1101-Q06","name":"SSB-2PWS1101 → JBX-RADS1001","originId":"SSB-2PWS1101","destinationId":"JBX-RADS1001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.51,"cableWeightKg":5.79768},{"id":"xls-01266","excelRow":59,"circuitRef":"SSB-2PWS1101-Q07","name":"SSB-2PWS1101 → MTV-BALS0001","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01267","excelRow":60,"circuitRef":"SSB-2PWS1101-Q08","name":"SSB-2PWS1101 → MTV-BALS0004","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01268","excelRow":61,"circuitRef":"SSB-2PWS1101-Q09","name":"SSB-2PWS1101 → MVP-IPMS1001","originId":"SSB-2PWS1101","destinationId":"MVP-IPMS1001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01269","excelRow":62,"circuitRef":"SSB-2PWS1101-Q10","name":"SSB-2PWS1101 → CBX-EMSS0016","originId":"SSB-2PWS1101","destinationId":"CBX-EMSS0016","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":67.51,"cableWeightKg":13.29947},{"id":"xls-01270","excelRow":63,"circuitRef":"SSB-2PWS1101-Q11","name":"SSB-2PWS1101 → MTV-BALS0005","originId":"SSB-2PWS1101","destinationId":"MTV-BALS0005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01271","excelRow":64,"circuitRef":"SSB-2PWS1101-Q12","name":"SSB-2PWS1101 → GCC-IPMS0001","originId":"SSB-2PWS1101","destinationId":"GCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":4.26},{"id":"xls-01272","excelRow":65,"circuitRef":"SSB-2PWS1101-Q13","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q13","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q13","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01273","excelRow":66,"circuitRef":"SSB-2PWS1101-Q14","name":"SSB-2PWS1101 → PCI-IPMS0007","originId":"SSB-2PWS1101","destinationId":"PCI-IPMS0007","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":9.072},{"id":"xls-01274","excelRow":67,"circuitRef":"SSB-2PWS1101-Q15","name":"SSB-2PWS1101 → MVP-IPMS1002","originId":"SSB-2PWS1101","destinationId":"MVP-IPMS1002","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01275","excelRow":68,"circuitRef":"SSB-2PWS1101-Q16","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q16","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01276","excelRow":69,"circuitRef":"SSB-2PWS1101-Q17","name":"SSB-2PWS1101 → LCP-AFFF0011","originId":"SSB-2PWS1101","destinationId":"LCP-AFFF0011","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":30,"cableWeightKg":6.42},{"id":"xls-01277","excelRow":70,"circuitRef":"SSB-2PWS1101-Q18","name":"SSB-2PWS1101 → AMP-SSIN1001","originId":"SSB-2PWS1101","destinationId":"AMP-SSIN1001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.41,"cableWeightKg":5.61288},{"id":"xls-01278","excelRow":71,"circuitRef":"SSB-2PWS1101-Q19","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q19","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01279","excelRow":72,"circuitRef":"SSB-2PWS1101-Q20","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q20","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q20","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01280","excelRow":73,"circuitRef":"SSB-2PWS1101-Q21","name":"SSB-2PWS1101 → SPARE-SSB-2PWS1101-Q21","originId":"SSB-2PWS1101","destinationId":"SPARE-SSB-2PWS1101-Q21","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01281","excelRow":74,"circuitRef":"SSB-2PWS1101-Q22","name":"SSB-2PWS1101 → SSB-2PWS1110","originId":"SSB-2PWS1101","destinationId":"SSB-2PWS1110","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.77625,"qKVAr":2.742188,"sKVA":4.666868,"ibA":11.714859,"pnKW":3.045,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":30.78,"cableWeightKg":19.82232},{"id":"xls-01282","excelRow":75,"circuitRef":"SSB-2PWS1101-Q23","name":"SSB-2PWS1101 → SSB-2PWS1111","originId":"SSB-2PWS1101","destinationId":"SSB-2PWS1111","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.015,"qKVAr":2.26125,"sKVA":3.76875,"ibA":9.460386,"pnKW":2.433,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":30.8,"cableWeightKg":19.8352},{"id":"xls-01283","excelRow":87,"circuitRef":"SSB-2PWS1110-Q01","name":"SSB-2PWS1110 → MTV-MDRS0004","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01284","excelRow":88,"circuitRef":"SSB-2PWS1110-Q02","name":"SSB-2PWS1110 → MTV-BTCS0001","originId":"SSB-2PWS1110","destinationId":"MTV-BTCS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01285","excelRow":89,"circuitRef":"SSB-2PWS1110-Q03","name":"SSB-2PWS1110 → MTV-VENT1012","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1012","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-01286","excelRow":90,"circuitRef":"SSB-2PWS1110-Q04","name":"SSB-2PWS1110 → MTV-MDRS0001","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01287","excelRow":91,"circuitRef":"SSB-2PWS1110-Q05","name":"SSB-2PWS1110 → MTV-MDRS0005","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01288","excelRow":92,"circuitRef":"SSB-2PWS1110-Q06","name":"SSB-2PWS1110 → MTV-NBCD1008","originId":"SSB-2PWS1110","destinationId":"MTV-NBCD1008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18,"cableWeightKg":3.024},{"id":"xls-01289","excelRow":93,"circuitRef":"SSB-2PWS1110-Q07","name":"SSB-2PWS1110 → MTV-VENT1029","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1029","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01290","excelRow":94,"circuitRef":"SSB-2PWS1110-Q08","name":"SSB-2PWS1110 → MTV-VENT1030","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1030","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01291","excelRow":95,"circuitRef":"SSB-2PWS1110-Q09","name":"SSB-2PWS1110 → MTV-VENT1032","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1032","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01292","excelRow":96,"circuitRef":"SSB-2PWS1110-Q10","name":"SSB-2PWS1110 → MTV-MDRS0002","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01293","excelRow":97,"circuitRef":"SSB-2PWS1110-Q11","name":"SSB-2PWS1110 → MTV-MDRS0003","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0003","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01294","excelRow":98,"circuitRef":"SSB-2PWS1110-Q12","name":"SSB-2PWS1110 → MTV-MDRS0037","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0037","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01295","excelRow":99,"circuitRef":"SSB-2PWS1110-Q13","name":"SSB-2PWS1110 → MTV-MDRS0038","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0038","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01296","excelRow":100,"circuitRef":"SSB-2PWS1110-Q14","name":"SSB-2PWS1110 → MTV-VENT1009","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1009","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01297","excelRow":101,"circuitRef":"SSB-2PWS1110-Q15","name":"SSB-2PWS1110 → MTV-VENT1025","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1025","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01298","excelRow":102,"circuitRef":"SSB-2PWS1110-Q16","name":"SSB-2PWS1110 → MTV-VENT1037","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1037","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01299","excelRow":103,"circuitRef":"SSB-2PWS1110-Q17","name":"SSB-2PWS1110 → MTV-VENT1038","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1038","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01300","excelRow":104,"circuitRef":"SSB-2PWS1110-Q18","name":"SSB-2PWS1110 → MTV-VENT1035","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1035","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01301","excelRow":105,"circuitRef":"SSB-2PWS1110-Q19","name":"SSB-2PWS1110 → MTV-MDRS0039","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0039","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01302","excelRow":106,"circuitRef":"SSB-2PWS1110-Q20","name":"SSB-2PWS1110 → MTV-MDRS0040","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0040","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":41.71,"cableWeightKg":7.00728},{"id":"xls-01303","excelRow":107,"circuitRef":"SSB-2PWS1110-Q21","name":"SSB-2PWS1110 → MTV-VEMS1006","originId":"SSB-2PWS1110","destinationId":"MTV-VEMS1006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":51,"cableWeightKg":8.568},{"id":"xls-01304","excelRow":108,"circuitRef":"SSB-2PWS1110-Q22","name":"SSB-2PWS1110 → MTV-VENT1010","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1010","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-01305","excelRow":109,"circuitRef":"SSB-2PWS1110-Q23","name":"SSB-2PWS1110 → MTV-VENT1011","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1011","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":16,"cableWeightKg":2.688},{"id":"xls-01306","excelRow":110,"circuitRef":"SSB-2PWS1110-Q24","name":"SSB-2PWS1110 → MTV-VENT1024","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1024","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01307","excelRow":111,"circuitRef":"SSB-2PWS1110-Q25","name":"SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q25","originId":"SSB-2PWS1110","destinationId":"SPARE-SSB-2PWS1110-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01308","excelRow":112,"circuitRef":"SSB-2PWS1110-Q26","name":"SSB-2PWS1110 → MTV-VENT1028","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1028","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01309","excelRow":113,"circuitRef":"SSB-2PWS1110-Q27","name":"SSB-2PWS1110 → MTV-VENT1031","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1031","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01310","excelRow":114,"circuitRef":"SSB-2PWS1110-Q28","name":"SSB-2PWS1110 → MTV-VENT1033","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1033","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01311","excelRow":115,"circuitRef":"SSB-2PWS1110-Q29","name":"SSB-2PWS1110 → MTV-VENT1013","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1013","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01312","excelRow":116,"circuitRef":"SSB-2PWS1110-Q30","name":"SSB-2PWS1110 → MTV-MDRS0041","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0041","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-01313","excelRow":117,"circuitRef":"SSB-2PWS1110-Q31","name":"SSB-2PWS1110 → MTV-MDRS0042","originId":"SSB-2PWS1110","destinationId":"MTV-MDRS0042","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":66,"cableWeightKg":11.088},{"id":"xls-01314","excelRow":118,"circuitRef":"SSB-2PWS1110-Q32","name":"SSB-2PWS1110 → MTV-ASWS0008","originId":"SSB-2PWS1110","destinationId":"MTV-ASWS0008","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":51,"cableWeightKg":8.568},{"id":"xls-01315","excelRow":119,"circuitRef":"SSB-2PWS1110-Q33","name":"SSB-2PWS1110 → MTV-VENT1036","originId":"SSB-2PWS1110","destinationId":"MTV-VENT1036","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18,"cableWeightKg":3.024},{"id":"xls-01316","excelRow":120,"circuitRef":"SSB-2PWS1110-Q34","name":"SSB-2PWS1110 → JBX-2PWS1030","originId":"SSB-2PWS1110","destinationId":"JBX-2PWS1030","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.62,"cableWeightKg":8.86506},{"id":"xls-01317","excelRow":121,"circuitRef":"SSB-2PWS1110-Q35","name":"SSB-2PWS1110 → JBX-2PWS1031","originId":"SSB-2PWS1110","destinationId":"JBX-2PWS1031","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0,"sKVA":0.04,"ibA":0.173913,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.27,"cableWeightKg":7.93851},{"id":"xls-01318","excelRow":122,"circuitRef":"SSB-2PWS1110-Q36","name":"SSB-2PWS1110 → PNL-ACON1005","originId":"SSB-2PWS1110","destinationId":"PNL-ACON1005","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0,"sKVA":0.02,"ibA":0.086957,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-01319","excelRow":123,"circuitRef":"SSB-2PWS1110-Q37","name":"SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q37","originId":"SSB-2PWS1110","destinationId":"SPARE-SSB-2PWS1110-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01320","excelRow":124,"circuitRef":"SSB-2PWS1110-Q38","name":"SSB-2PWS1110 → SPARE-SSB-2PWS1110-Q38","originId":"SSB-2PWS1110","destinationId":"SPARE-SSB-2PWS1110-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01321","excelRow":136,"circuitRef":"SSB-2PWS1111-Q01","name":"SSB-2PWS1111 → MTV-WWDS0001","originId":"SSB-2PWS1111","destinationId":"MTV-WWDS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01322","excelRow":137,"circuitRef":"SSB-2PWS1111-Q02","name":"SSB-2PWS1111 → MTV-AFFF0001","originId":"SSB-2PWS1111","destinationId":"MTV-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01323","excelRow":138,"circuitRef":"SSB-2PWS1111-Q03","name":"SSB-2PWS1111 → MTV-VENT1001","originId":"SSB-2PWS1111","destinationId":"MTV-VENT1001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01324","excelRow":139,"circuitRef":"SSB-2PWS1111-Q04","name":"SSB-2PWS1111 → MTV-VENT1026","originId":"SSB-2PWS1111","destinationId":"MTV-VENT1026","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18,"cableWeightKg":3.024},{"id":"xls-01325","excelRow":140,"circuitRef":"SSB-2PWS1111-Q05","name":"SSB-2PWS1111 → MTV-SWFS0002","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01326","excelRow":141,"circuitRef":"SSB-2PWS1111-Q06","name":"SSB-2PWS1111 → MTV-SWFS0003","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01327","excelRow":142,"circuitRef":"SSB-2PWS1111-Q07","name":"SSB-2PWS1111 → MTV-SWFS0004","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0004","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01328","excelRow":143,"circuitRef":"SSB-2PWS1111-Q08","name":"SSB-2PWS1111 → MTV-SWFS0005","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01329","excelRow":144,"circuitRef":"SSB-2PWS1111-Q09","name":"SSB-2PWS1111 → MTV-SWFS0006","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0006","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01330","excelRow":145,"circuitRef":"SSB-2PWS1111-Q10","name":"SSB-2PWS1111 → MTV-VENT1034","originId":"SSB-2PWS1111","destinationId":"MTV-VENT1034","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01331","excelRow":146,"circuitRef":"SSB-2PWS1111-Q11","name":"SSB-2PWS1111 → MTV-SWFS0008","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0008","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01332","excelRow":147,"circuitRef":"SSB-2PWS1111-Q12","name":"SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q12","originId":"SSB-2PWS1111","destinationId":"SPARE-SSB-2PWS1111-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01333","excelRow":148,"circuitRef":"SSB-2PWS1111-Q13","name":"SSB-2PWS1111 → MTV-SWFS0030","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0030","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01334","excelRow":149,"circuitRef":"SSB-2PWS1111-Q14","name":"SSB-2PWS1111 → MTV-SWFS0031","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0031","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01335","excelRow":150,"circuitRef":"SSB-2PWS1111-Q15","name":"SSB-2PWS1111 → MTV-SWFS0046","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0046","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01336","excelRow":151,"circuitRef":"SSB-2PWS1111-Q16","name":"SSB-2PWS1111 → MTV-SWFS0049","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0049","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01337","excelRow":152,"circuitRef":"SSB-2PWS1111-Q17","name":"SSB-2PWS1111 → MTV-SWFS0051","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0051","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01338","excelRow":153,"circuitRef":"SSB-2PWS1111-Q18","name":"SSB-2PWS1111 → MTV-SWFS0052","originId":"SSB-2PWS1111","destinationId":"MTV-SWFS0052","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-01339","excelRow":154,"circuitRef":"SSB-2PWS1111-Q19","name":"SSB-2PWS1111 → MTV-NBCD1001","originId":"SSB-2PWS1111","destinationId":"MTV-NBCD1001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01340","excelRow":155,"circuitRef":"SSB-2PWS1111-Q20","name":"SSB-2PWS1111 → MTV-NBCD1002","originId":"SSB-2PWS1111","destinationId":"MTV-NBCD1002","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01341","excelRow":156,"circuitRef":"SSB-2PWS1111-Q21","name":"SSB-2PWS1111 → MTV-NBCD1006","originId":"SSB-2PWS1111","destinationId":"MTV-NBCD1006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01342","excelRow":157,"circuitRef":"SSB-2PWS1111-Q22","name":"SSB-2PWS1111 → MTV-NATU1001","originId":"SSB-2PWS1111","destinationId":"MTV-NATU1001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01343","excelRow":158,"circuitRef":"SSB-2PWS1111-Q23","name":"SSB-2PWS1111 → MTV-NATU1002","originId":"SSB-2PWS1111","destinationId":"MTV-NATU1002","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01344","excelRow":159,"circuitRef":"SSB-2PWS1111-Q24","name":"SSB-2PWS1111 → MTV-VEMS1001","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1001","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-01345","excelRow":160,"circuitRef":"SSB-2PWS1111-Q25","name":"SSB-2PWS1111 → MTV-VEMS1002","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1002","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-01346","excelRow":161,"circuitRef":"SSB-2PWS1111-Q26","name":"SSB-2PWS1111 → MTV-VEMS1003","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1003","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-01347","excelRow":162,"circuitRef":"SSB-2PWS1111-Q27","name":"SSB-2PWS1111 → MTV-VEMS1004","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1004","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":16,"cableWeightKg":2.688},{"id":"xls-01348","excelRow":163,"circuitRef":"SSB-2PWS1111-Q28","name":"SSB-2PWS1111 → MTV-VEMS1005","originId":"SSB-2PWS1111","destinationId":"MTV-VEMS1005","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-01349","excelRow":164,"circuitRef":"SSB-2PWS1111-Q29","name":"SSB-2PWS1111 → MTV-VENT1027","originId":"SSB-2PWS1111","destinationId":"MTV-VENT1027","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18,"cableWeightKg":3.024},{"id":"xls-01350","excelRow":165,"circuitRef":"SSB-2PWS1111-Q30","name":"SSB-2PWS1111 → VVP-NBCD1001","originId":"SSB-2PWS1111","destinationId":"VVP-NBCD1001","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01351","excelRow":166,"circuitRef":"SSB-2PWS1111-Q31","name":"SSB-2PWS1111 → PVP-NBCD1001","originId":"SSB-2PWS1111","destinationId":"PVP-NBCD1001","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01352","excelRow":167,"circuitRef":"SSB-2PWS1111-Q32","name":"SSB-2PWS1111 → PVP-NBCD1002","originId":"SSB-2PWS1111","destinationId":"PVP-NBCD1002","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01353","excelRow":168,"circuitRef":"SSB-2PWS1111-Q33","name":"SSB-2PWS1111 → PVP-NBCD1003","originId":"SSB-2PWS1111","destinationId":"PVP-NBCD1003","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-01354","excelRow":169,"circuitRef":"SSB-2PWS1111-Q34","name":"SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q34","originId":"SSB-2PWS1111","destinationId":"SPARE-SSB-2PWS1111-Q34","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01355","excelRow":170,"circuitRef":"SSB-2PWS1111-Q35","name":"SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q35","originId":"SSB-2PWS1111","destinationId":"SPARE-SSB-2PWS1111-Q35","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01356","excelRow":171,"circuitRef":"SSB-2PWS1111-Q36","name":"SSB-2PWS1111 → SPARE-SSB-2PWS1111-Q36","originId":"SSB-2PWS1111","destinationId":"SPARE-SSB-2PWS1111-Q36","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01357","excelRow":183,"circuitRef":"SSB-2PWS1102-Q01","name":"SSB-2PWS1102 → SKT-NVSL0010","originId":"SSB-2PWS1102","destinationId":"SKT-NVSL0010","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":49.32,"cableWeightKg":11.24496},{"id":"xls-01358","excelRow":184,"circuitRef":"SSB-2PWS1102-Q02","name":"SSB-2PWS1102 → DSC-IPMS0002","originId":"SSB-2PWS1102","destinationId":"DSC-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37,"cableWeightKg":6.216},{"id":"xls-01359","excelRow":185,"circuitRef":"SSB-2PWS1102-Q03","name":"SSB-2PWS1102 → FZM-FDAS1000","originId":"SSB-2PWS1102","destinationId":"FZM-FDAS1000","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":17.39,"cableWeightKg":3.42583},{"id":"xls-01360","excelRow":186,"circuitRef":"SSB-2PWS1102-Q04","name":"SSB-2PWS1102 → CBX-EMSS0001","originId":"SSB-2PWS1102","destinationId":"CBX-EMSS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":45.21,"cableWeightKg":8.90637},{"id":"xls-01361","excelRow":187,"circuitRef":"SSB-2PWS1102-Q05","name":"SSB-2PWS1102 → CTP-FDAS1000","originId":"SSB-2PWS1102","destinationId":"CTP-FDAS1000","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.258065,"qKVAr":0.456616,"sKVA":1.338367,"ibA":5.818985,"pnKW":1.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.46,"cableWeightKg":4.1031},{"id":"xls-01362","excelRow":188,"circuitRef":"SSB-2PWS1102-Q06","name":"SSB-2PWS1102 → LSS-IPMS1001","originId":"SSB-2PWS1102","destinationId":"LSS-IPMS1001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":57,"cableWeightKg":9.576},{"id":"xls-01363","excelRow":189,"circuitRef":"SSB-2PWS1102-Q07","name":"SSB-2PWS1102 → CBX-EMSS0002","originId":"SSB-2PWS1102","destinationId":"CBX-EMSS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":44.55,"cableWeightKg":8.77635},{"id":"xls-01364","excelRow":190,"circuitRef":"SSB-2PWS1102-Q08","name":"SSB-2PWS1102 → LSS-IPMS1002","originId":"SSB-2PWS1102","destinationId":"LSS-IPMS1002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37,"cableWeightKg":6.216},{"id":"xls-01365","excelRow":191,"circuitRef":"SSB-2PWS1102-Q09","name":"SSB-2PWS1102 → AMP-SPTS0008","originId":"SSB-2PWS1102","destinationId":"AMP-SPTS0008","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.62,"cableWeightKg":2.96016},{"id":"xls-01366","excelRow":192,"circuitRef":"SSB-2PWS1102-Q10","name":"SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q10","originId":"SSB-2PWS1102","destinationId":"SPARE-SSB-2PWS1102-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01367","excelRow":193,"circuitRef":"SSB-2PWS1102-Q11","name":"SSB-2PWS1102 → JBX-2PWS1004","originId":"SSB-2PWS1102","destinationId":"JBX-2PWS1004","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.214,"qKVAr":0,"sKVA":0.214,"ibA":0.930435,"pnKW":0.214,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.87,"cableWeightKg":9.55731},{"id":"xls-01368","excelRow":194,"circuitRef":"SSB-2PWS1102-Q12","name":"SSB-2PWS1102 → JBX-2PWS1005","originId":"SSB-2PWS1102","destinationId":"JBX-2PWS1005","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.214,"qKVAr":0,"sKVA":0.214,"ibA":0.930435,"pnKW":0.214,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.69,"cableWeightKg":6.96297},{"id":"xls-01369","excelRow":195,"circuitRef":"SSB-2PWS1102-Q13","name":"SSB-2PWS1102 → SSB-2PWS1112","originId":"SSB-2PWS1102","destinationId":"SSB-2PWS1112","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.4575,"qKVAr":2.593125,"sKVA":4.321875,"ibA":10.848851,"pnKW":2.766,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":47.91,"cableWeightKg":29.08137},{"id":"xls-01370","excelRow":196,"circuitRef":"SSB-2PWS1102-Q14","name":"SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q14","originId":"SSB-2PWS1102","destinationId":"SPARE-SSB-2PWS1102-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01371","excelRow":197,"circuitRef":"SSB-2PWS1102-Q15","name":"SSB-2PWS1102 → SPARE-SSB-2PWS1102-Q15","originId":"SSB-2PWS1102","destinationId":"SPARE-SSB-2PWS1102-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01372","excelRow":209,"circuitRef":"SSB-2PWS1112-Q01","name":"SSB-2PWS1112 → MTV-NATU1005","originId":"SSB-2PWS1112","destinationId":"MTV-NATU1005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01373","excelRow":210,"circuitRef":"SSB-2PWS1112-Q02","name":"SSB-2PWS1112 → MTV-NBCD1003","originId":"SSB-2PWS1112","destinationId":"MTV-NBCD1003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01374","excelRow":211,"circuitRef":"SSB-2PWS1112-Q03","name":"SSB-2PWS1112 → MTV-NBCD1004","originId":"SSB-2PWS1112","destinationId":"MTV-NBCD1004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01375","excelRow":212,"circuitRef":"SSB-2PWS1112-Q04","name":"SSB-2PWS1112 → MTV-NBCD1005","originId":"SSB-2PWS1112","destinationId":"MTV-NBCD1005","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01376","excelRow":213,"circuitRef":"SSB-2PWS1112-Q05","name":"SSB-2PWS1112 → MTV-NBCD1007","originId":"SSB-2PWS1112","destinationId":"MTV-NBCD1007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01377","excelRow":214,"circuitRef":"SSB-2PWS1112-Q06","name":"SSB-2PWS1112 → MTV-VENT1002","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50,"cableWeightKg":8.4},{"id":"xls-01378","excelRow":215,"circuitRef":"SSB-2PWS1112-Q07","name":"SSB-2PWS1112 → MTV-VENT1003","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01379","excelRow":216,"circuitRef":"SSB-2PWS1112-Q08","name":"SSB-2PWS1112 → MTV-VENT1018","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1018","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01380","excelRow":217,"circuitRef":"SSB-2PWS1112-Q09","name":"SSB-2PWS1112 → MTV-VENT1019","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1019","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01381","excelRow":218,"circuitRef":"SSB-2PWS1112-Q10","name":"SSB-2PWS1112 → MTV-VENT1021","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1021","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01382","excelRow":219,"circuitRef":"SSB-2PWS1112-Q11","name":"SSB-2PWS1112 → MTV-VENT1022","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1022","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01383","excelRow":220,"circuitRef":"SSB-2PWS1112-Q12","name":"SSB-2PWS1112 → MTV-VENT1023","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1023","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01384","excelRow":221,"circuitRef":"SSB-2PWS1112-Q13","name":"SSB-2PWS1112 → MTV-NATU1003","originId":"SSB-2PWS1112","destinationId":"MTV-NATU1003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01385","excelRow":222,"circuitRef":"SSB-2PWS1112-Q14","name":"SSB-2PWS1112 → MTV-NATU1004","originId":"SSB-2PWS1112","destinationId":"MTV-NATU1004","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01386","excelRow":223,"circuitRef":"SSB-2PWS1112-Q15","name":"SSB-2PWS1112 → MTV-VEMS1007","originId":"SSB-2PWS1112","destinationId":"MTV-VEMS1007","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01387","excelRow":224,"circuitRef":"SSB-2PWS1112-Q16","name":"SSB-2PWS1112 → MTV-VEMS1008","originId":"SSB-2PWS1112","destinationId":"MTV-VEMS1008","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01388","excelRow":225,"circuitRef":"SSB-2PWS1112-Q17","name":"SSB-2PWS1112 → MTV-VEMS1009","originId":"SSB-2PWS1112","destinationId":"MTV-VEMS1009","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01389","excelRow":226,"circuitRef":"SSB-2PWS1112-Q18","name":"SSB-2PWS1112 → MTV-VEMS1010","originId":"SSB-2PWS1112","destinationId":"MTV-VEMS1010","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01390","excelRow":227,"circuitRef":"SSB-2PWS1112-Q19","name":"SSB-2PWS1112 → MTV-VENT1004","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1004","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01391","excelRow":228,"circuitRef":"SSB-2PWS1112-Q20","name":"SSB-2PWS1112 → MTV-VENT1005","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1005","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01392","excelRow":229,"circuitRef":"SSB-2PWS1112-Q21","name":"SSB-2PWS1112 → MTV-VENT1006","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01393","excelRow":230,"circuitRef":"SSB-2PWS1112-Q22","name":"SSB-2PWS1112 → MTV-VENT1007","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1007","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01394","excelRow":231,"circuitRef":"SSB-2PWS1112-Q23","name":"SSB-2PWS1112 → MTV-VENT1008","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1008","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44,"cableWeightKg":7.392},{"id":"xls-01395","excelRow":232,"circuitRef":"SSB-2PWS1112-Q24","name":"SSB-2PWS1112 → MTV-VENT1014","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1014","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01396","excelRow":233,"circuitRef":"SSB-2PWS1112-Q25","name":"SSB-2PWS1112 → MTV-VENT1015","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1015","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01397","excelRow":234,"circuitRef":"SSB-2PWS1112-Q26","name":"SSB-2PWS1112 → MTV-VENT1016","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1016","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01398","excelRow":235,"circuitRef":"SSB-2PWS1112-Q27","name":"SSB-2PWS1112 → MTV-VENT1017","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1017","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01399","excelRow":236,"circuitRef":"SSB-2PWS1112-Q28","name":"SSB-2PWS1112 → MTV-VENT1020","originId":"SSB-2PWS1112","destinationId":"MTV-VENT1020","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56,"cableWeightKg":9.408},{"id":"xls-01400","excelRow":237,"circuitRef":"SSB-2PWS1112-Q29","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q29","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01401","excelRow":238,"circuitRef":"SSB-2PWS1112-Q30","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q30","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01402","excelRow":239,"circuitRef":"SSB-2PWS1112-Q31","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q31","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q31","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01403","excelRow":240,"circuitRef":"SSB-2PWS1112-Q32","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q32","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01404","excelRow":241,"circuitRef":"SSB-2PWS1112-Q33","name":"SSB-2PWS1112 → SPARE-SSB-2PWS1112-Q33","originId":"SSB-2PWS1112","destinationId":"SPARE-SSB-2PWS1112-Q33","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01405","excelRow":253,"circuitRef":"SSB-2PWS1130-Q01","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q01","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q01","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01406","excelRow":254,"circuitRef":"SSB-2PWS1130-Q02","name":"SSB-2PWS1130 → JBX-2PWS1006","originId":"SSB-2PWS1130","destinationId":"JBX-2PWS1006","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.325,"qKVAr":0.106822,"sKVA":0.342105,"ibA":1.487414,"pnKW":0.325,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.73,"cableWeightKg":4.41549},{"id":"xls-01407","excelRow":255,"circuitRef":"SSB-2PWS1130-Q03","name":"SSB-2PWS1130 → STA-BTHS0003","originId":"SSB-2PWS1130","destinationId":"STA-BTHS0003","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":4.2},{"id":"xls-01408","excelRow":256,"circuitRef":"SSB-2PWS1130-Q04","name":"SSB-2PWS1130 → JBX-2PWS1027","originId":"SSB-2PWS1130","destinationId":"JBX-2PWS1027","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.635,"qKVAr":0,"sKVA":1.635,"ibA":7.108696,"pnKW":1.635,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.64,"cableWeightKg":4.82232},{"id":"xls-01409","excelRow":257,"circuitRef":"SSB-2PWS1130-Q05","name":"SSB-2PWS1130 → JBX-2PWS1012","originId":"SSB-2PWS1130","destinationId":"JBX-2PWS1012","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.171,"qKVAr":0.056205,"sKVA":0.18,"ibA":0.782609,"pnKW":0.171,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.58,"cableWeightKg":9.06954},{"id":"xls-01410","excelRow":258,"circuitRef":"SSB-2PWS1130-Q06","name":"SSB-2PWS1130 → CSL-BTHS0001","originId":"SSB-2PWS1130","destinationId":"CSL-BTHS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50,"cableWeightKg":8.4},{"id":"xls-01411","excelRow":259,"circuitRef":"SSB-2PWS1130-Q07","name":"SSB-2PWS1130 → ITU-CCSY0001","originId":"SSB-2PWS1130","destinationId":"ITU-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":49.45,"cableWeightKg":6.474786},{"id":"xls-01412","excelRow":260,"circuitRef":"SSB-2PWS1130-Q08","name":"SSB-2PWS1130 → CTP-CBMS0021","originId":"SSB-2PWS1130","destinationId":"CTP-CBMS0021","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.019373,"sKVA":0.044444,"ibA":0.193237,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":45,"cableWeightKg":7.56},{"id":"xls-01413","excelRow":261,"circuitRef":"SSB-2PWS1130-Q09","name":"SSB-2PWS1130 → JBX-2PWS1028","originId":"SSB-2PWS1130","destinationId":"JBX-2PWS1028","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.3,"cableWeightKg":5.1759},{"id":"xls-01414","excelRow":262,"circuitRef":"SSB-2PWS1130-Q10","name":"SSB-2PWS1130 → SKT-2PWS1503","originId":"SSB-2PWS1130","destinationId":"SKT-2PWS1503","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.063,"qKVAr":0.030512,"sKVA":0.07,"ibA":0.304348,"pnKW":0.063,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":26.34,"cableWeightKg":6.42696},{"id":"xls-01415","excelRow":263,"circuitRef":"SSB-2PWS1130-Q11","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q11","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01416","excelRow":264,"circuitRef":"SSB-2PWS1130-Q12","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q12","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01417","excelRow":265,"circuitRef":"SSB-2PWS1130-Q13","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q13","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01418","excelRow":266,"circuitRef":"SSB-2PWS1130-Q14","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q14","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01419","excelRow":267,"circuitRef":"SSB-2PWS1130-Q15","name":"SSB-2PWS1130 → SPARE-SSB-2PWS1130-Q15","originId":"SSB-2PWS1130","destinationId":"SPARE-SSB-2PWS1130-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01420","excelRow":279,"circuitRef":"TRF-4PWS1160-01","name":"TRF-4PWS1160 → SSB-2PWS1160","originId":"TRF-4PWS1160","destinationId":"SSB-2PWS1160","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":37.653278,"pnKW":12,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":18.98,"cableWeightKg":15.88626},{"id":"xls-01421","excelRow":291,"circuitRef":"SSB-2PWS1160-Q01","name":"SSB-2PWS1160 → JBX-2PWS1013","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1013","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":9.54,"cableWeightKg":2.03202},{"id":"xls-01422","excelRow":292,"circuitRef":"SSB-2PWS1160-Q02","name":"SSB-2PWS1160 → JBX-2PWS1016","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1016","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.59,"cableWeightKg":6.30267},{"id":"xls-01423","excelRow":293,"circuitRef":"SSB-2PWS1160-Q03","name":"SSB-2PWS1160 → JBX-2PWS1015","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1015","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.7,"cableWeightKg":7.8171},{"id":"xls-01424","excelRow":294,"circuitRef":"SSB-2PWS1160-Q04","name":"SSB-2PWS1160 → JBX-2PWS1022","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1022","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.82,"cableWeightKg":4.22166},{"id":"xls-01425","excelRow":295,"circuitRef":"SSB-2PWS1160-Q05","name":"SSB-2PWS1160 → JBX-2PWS1023","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1023","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.16,"cableWeightKg":9.40608},{"id":"xls-01426","excelRow":296,"circuitRef":"SSB-2PWS1160-Q06","name":"SSB-2PWS1160 → JBX-2PWS1017","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1017","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.15,"cableWeightKg":8.33895},{"id":"xls-01427","excelRow":297,"circuitRef":"SSB-2PWS1160-Q07","name":"SSB-2PWS1160 → JBX-2PWS1018","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1018","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0.45,"sKVA":0.75,"ibA":3.26087,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.17,"cableWeightKg":7.91721},{"id":"xls-01428","excelRow":298,"circuitRef":"SSB-2PWS1160-Q08","name":"SSB-2PWS1160 → JBX-2PWS1020","originId":"SSB-2PWS1160","destinationId":"JBX-2PWS1020","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.33,"qKVAr":0.992293,"sKVA":1.659381,"ibA":7.214699,"pnKW":1.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.84,"cableWeightKg":7.84692},{"id":"xls-01429","excelRow":299,"circuitRef":"SSB-2PWS1160-Q09","name":"SSB-2PWS1160 → SPARE-SSB-2PWS1160-Q09","originId":"SSB-2PWS1160","destinationId":"SPARE-SSB-2PWS1160-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01430","excelRow":300,"circuitRef":"SSB-2PWS1160-Q10","name":"SSB-2PWS1160 → SPARE-SSB-2PWS1160-Q10","originId":"SSB-2PWS1160","destinationId":"SPARE-SSB-2PWS1160-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01431","excelRow":312,"circuitRef":"SSB-2PWS1161-Q01","name":"SSB-2PWS1161 → PNL-HPAS0001","originId":"SSB-2PWS1161","destinationId":"PNL-HPAS0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0.037185,"sKVA":0.070588,"ibA":0.306905,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-01432","excelRow":313,"circuitRef":"SSB-2PWS1161-Q02","name":"SSB-2PWS1161 → SKT-2PWS1055","originId":"SSB-2PWS1161","destinationId":"SKT-2PWS1055","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.52,"cableWeightKg":6.22688},{"id":"xls-01433","excelRow":314,"circuitRef":"SSB-2PWS1161-Q03","name":"SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q03","originId":"SSB-2PWS1161","destinationId":"SPARE-SSB-2PWS1161-Q03","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01434","excelRow":315,"circuitRef":"SSB-2PWS1161-Q04","name":"SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q04","originId":"SSB-2PWS1161","destinationId":"SPARE-SSB-2PWS1161-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01435","excelRow":316,"circuitRef":"SSB-2PWS1161-Q05","name":"SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q05","originId":"SSB-2PWS1161","destinationId":"SPARE-SSB-2PWS1161-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01436","excelRow":317,"circuitRef":"SSB-2PWS1161-Q06","name":"SSB-2PWS1161 → SPARE-SSB-2PWS1161-Q06","originId":"SSB-2PWS1161","destinationId":"SPARE-SSB-2PWS1161-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01437","excelRow":329,"circuitRef":"TRF-6PWS0002-21","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":80.75,"qKVAr":50.044355,"sKVA":95,"ibA":413.043478,"pnKW":80.75,"voltage":"230 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":106.88104,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01438","excelRow":330,"circuitRef":"TRF-6PWS0002-22","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":80.75,"qKVAr":50.044355,"sKVA":95,"ibA":413.043478,"pnKW":80.75,"voltage":"230 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":106.88104,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01439","excelRow":331,"circuitRef":"TRF-6PWS0002-23","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":80.75,"qKVAr":50.044355,"sKVA":95,"ibA":413.043478,"pnKW":80.75,"voltage":"230 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-2PX","cableLengthM":14.42,"cableWeightKg":106.88104,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01440","excelRow":343,"circuitRef":"LCS-4PWS0002-QVS-230","name":"TRF-6PWS0002 → LCS-4PWS0002","originId":"TRF-6PWS0002","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"MTZ1 08 H3 M5.0 X","protectionCurrentA":800,"pKWe":242.25,"qKVAr":150.133066,"sKVA":285,"ibA":715.41229,"pnKW":242.25,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01441","excelRow":344,"circuitRef":"LCS-4PWS0002-4Q01","name":"LCS-4PWS0002 → SSB-2LGS2206","originId":"LCS-4PWS0002","destinationId":"SSB-2LGS2206","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":14.215,"qKVAr":0.000001,"sKVA":14.215,"ibA":35.682757,"pnKW":14.215,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":19.66,"cableWeightKg":25.44004},{"id":"xls-01442","excelRow":345,"circuitRef":"LCS-4PWS0002-4Q02","name":"LCS-4PWS0002 → SSB-2ELG4204","originId":"LCS-4PWS0002","destinationId":"SSB-2ELG4204","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.71,"qKVAr":0,"sKVA":4.71,"ibA":11.823129,"pnKW":4.71,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":67.75,"cableWeightKg":87.6685},{"id":"xls-01443","excelRow":346,"circuitRef":"LCS-4PWS0002-4Q03","name":"LCS-4PWS0002 → RCK-SCST0002","originId":"LCS-4PWS0002","destinationId":"RCK-SCST0002","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":14.354503,"qKVAr":7.072633,"sKVA":16.002309,"ibA":40.169294,"pnKW":12.431,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":58.82,"cableWeightKg":73.70146},{"id":"xls-01444","excelRow":347,"circuitRef":"LCS-4PWS0002-4Q04","name":"LCS-4PWS0002 → SSB-2PWS2201","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2201","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":9.811528,"qKVAr":4.338544,"sKVA":10.727956,"ibA":26.929514,"pnKW":9.4498,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":34.81,"cableWeightKg":43.61693},{"id":"xls-01445","excelRow":348,"circuitRef":"LCS-4PWS0002-4Q05","name":"LCS-4PWS0002 → SSB-2PWS2203","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2203","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":14.024,"qKVAr":5.282618,"sKVA":14.985948,"ibA":37.618004,"pnKW":14.024,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":42.91,"cableWeightKg":53.80914},{"id":"xls-01446","excelRow":349,"circuitRef":"LCS-4PWS0002-4Q06","name":"LCS-4PWS0002 → SSB-2PWS2205","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2205","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":36.548313,"qKVAr":14.773706,"sKVA":39.421334,"ibA":98.956165,"pnKW":33.22,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":53.37,"cableWeightKg":161.1774},{"id":"xls-01447","excelRow":350,"circuitRef":"LCS-4PWS0002-4Q07","name":"LCS-4PWS0002 → SSB-2PWS2206","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2206","lineType":"normal","service":"VS","protectionName":"4Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":36.69,"qKVAr":22.12902,"sKVA":42.846816,"ibA":107.554872,"pnKW":36.69,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":59.76,"cableWeightKg":180.4752},{"id":"xls-01448","excelRow":351,"circuitRef":"LCS-4PWS0002-4Q08","name":"LCS-4PWS0002 → SSB-2PWS2209","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2209","lineType":"normal","service":"VS","protectionName":"4Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":5.043,"qKVAr":2.730375,"sKVA":5.734701,"ibA":14.395353,"pnKW":5.043,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":50.6,"cableWeightKg":44.275},{"id":"xls-01449","excelRow":352,"circuitRef":"LCS-4PWS0002-4Q09","name":"LCS-4PWS0002 → SSB-2PWS2207","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2207","lineType":"normal","service":"VS","protectionName":"4Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":7.408097,"qKVAr":3.167916,"sKVA":8.057021,"ibA":20.224884,"pnKW":7.374,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":50.09,"cableWeightKg":64.81646},{"id":"xls-01450","excelRow":353,"circuitRef":"LCS-4PWS0002-4Q10","name":"LCS-4PWS0002 → RCK-IBRG0001","originId":"LCS-4PWS0002","destinationId":"RCK-IBRG0001","lineType":"normal","service":"VS","protectionName":"4Q10","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":8.91,"qKVAr":4.31531,"sKVA":9.9,"ibA":24.851164,"pnKW":8.91,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":33.86,"cableWeightKg":28.34082},{"id":"xls-01451","excelRow":354,"circuitRef":"LCS-4PWS0002-4Q11","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-4Q11","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-4Q11","lineType":"normal","service":"VS","protectionName":"4Q11","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01452","excelRow":355,"circuitRef":"LCS-4PWS0002-QVM_230","name":"LCS-4PWS0002 → BUS-LCS-4PWS0002-230-VM","originId":"LCS-4PWS0002","destinationId":"BUS-LCS-4PWS0002-230-VM","lineType":"normal","service":"VM","protectionName":"QVM-230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":106.122211,"qKVAr":42.822657,"sKVA":114.436461,"ibA":287.260529,"pnKW":105.94178,"voltage":"230 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01453","excelRow":356,"circuitRef":"LCS-4PWS0002-5Q01","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-5Q01","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-5Q01","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01454","excelRow":357,"circuitRef":"LCS-4PWS0002-5Q02","name":"LCS-4PWS0002 → SSB-2LGS2230","originId":"LCS-4PWS0002","destinationId":"SSB-2LGS2230","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":5.8934,"qKVAr":0,"sKVA":5.8934,"ibA":14.793722,"pnKW":5.8934,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":32.69,"cableWeightKg":27.36153},{"id":"xls-01455","excelRow":358,"circuitRef":"LCS-4PWS0002-5Q03","name":"LCS-4PWS0002 → SSB-2PWS2230","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2230","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":15.511,"qKVAr":7.482238,"sKVA":17.221353,"ibA":43.229361,"pnKW":15.511,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":43.21,"cableWeightKg":54.14213},{"id":"xls-01456","excelRow":359,"circuitRef":"LCS-4PWS0002-5Q04","name":"LCS-4PWS0002 → SSB-2PWS2231","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2231","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":47.175759,"qKVAr":19.852982,"sKVA":51.182937,"ibA":128.48036,"pnKW":46.918,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":66.22,"cableWeightKg":199.9844},{"id":"xls-01457","excelRow":360,"circuitRef":"LCS-4PWS0002-5Q05","name":"LCS-4PWS0002 → SSB-2PWS2232","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2232","lineType":"normal","service":"VM","protectionName":"5Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":17.7,"qKVAr":10.823205,"sKVA":20.74685,"ibA":52.079127,"pnKW":17.7,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":31.88,"cableWeightKg":39.97752},{"id":"xls-01458","excelRow":361,"circuitRef":"LCS-4PWS0002-5Q06","name":"LCS-4PWS0002 → SSB-2PWS2233","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2233","lineType":"normal","service":"VM","protectionName":"5Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":35.75,"qKVAr":14.372957,"sKVA":38.531083,"ibA":96.721441,"pnKW":35.75,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":59.61,"cableWeightKg":142.52751},{"id":"xls-01459","excelRow":362,"circuitRef":"LCS-4PWS0002-5Q07","name":"LCS-4PWS0002 → SSB-2PWS2234","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2234","lineType":"normal","service":"VM","protectionName":"5Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":13.2,"qKVAr":8.643756,"sKVA":15.778293,"ibA":39.606963,"pnKW":13.2,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":70.22,"cableWeightKg":88.05588},{"id":"xls-01460","excelRow":363,"circuitRef":"LCS-4PWS0002-5Q08","name":"LCS-4PWS0002 → SSB-2PWS2235","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2235","lineType":"normal","service":"VM","protectionName":"5Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":11.141,"qKVAr":0.000086,"sKVA":11.141,"ibA":27.966345,"pnKW":11.141,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":24.47,"cableWeightKg":30.66091},{"id":"xls-01461","excelRow":364,"circuitRef":"LCS-4PWS0002-5Q09","name":"LCS-4PWS0002 → SSB-2PWS2236","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2236","lineType":"normal","service":"VM","protectionName":"5Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":5.232,"qKVAr":0,"sKVA":5.232,"ibA":13.133464,"pnKW":5.232,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":25.94,"cableWeightKg":32.50282},{"id":"xls-01462","excelRow":365,"circuitRef":"LCS-4PWS0002-QNV_230","name":"LCS-4PWS0002 → BUS-LCS-4PWS0002-230-NV","originId":"LCS-4PWS0002","destinationId":"BUS-LCS-4PWS0002-230-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":8.386,"qKVAr":0.644704,"sKVA":8.410745,"ibA":21.112809,"pnKW":8.386,"voltage":"230 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01463","excelRow":366,"circuitRef":"LCS-4PWS0002-6Q01","name":"LCS-4PWS0002 → SSB-2PWS2261","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2261","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":6.22,"qKVAr":0.123949,"sKVA":6.221235,"ibA":15.616659,"pnKW":6.22,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":37.62,"cableWeightKg":47.13786},{"id":"xls-01464","excelRow":367,"circuitRef":"LCS-4PWS0002-6Q02","name":"LCS-4PWS0002 → SSB-2PWS2262","originId":"LCS-4PWS0002","destinationId":"SSB-2PWS2262","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":5.76,"qKVAr":0.797057,"sKVA":5.814886,"ibA":14.596635,"pnKW":5.76,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":29.29,"cableWeightKg":24.51573},{"id":"xls-01465","excelRow":368,"circuitRef":"LCS-4PWS0002-6Q03","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-6Q03","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01466","excelRow":369,"circuitRef":"LCS-4PWS0002-6Q04","name":"LCS-4PWS0002 → SPARE-LCS-4PWS0002-6Q04","originId":"LCS-4PWS0002","destinationId":"SPARE-LCS-4PWS0002-6Q04","lineType":"alternativa","service":"NV","protectionName":"6Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01467","excelRow":381,"circuitRef":"SSB-2PWS2201-Q01","name":"SSB-2PWS2201 → JBX-2PWS2002","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.322,"qKVAr":0,"sKVA":0.322,"ibA":1.4,"pnKW":0.322,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.26,"cableWeightKg":5.38038},{"id":"xls-01468","excelRow":382,"circuitRef":"SSB-2PWS2201-Q02","name":"SSB-2PWS2201 → ITU-NDDS0002","originId":"SSB-2PWS2201","destinationId":"ITU-NDDS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":6.91,"cableWeightKg":1.16088},{"id":"xls-01469","excelRow":383,"circuitRef":"SSB-2PWS2201-Q03","name":"SSB-2PWS2201 → ITU-NDDS0003","originId":"SSB-2PWS2201","destinationId":"ITU-NDDS0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37.73,"cableWeightKg":6.33864},{"id":"xls-01470","excelRow":384,"circuitRef":"SSB-2PWS2201-Q04","name":"SSB-2PWS2201 → CBX-EMSS0017","originId":"SSB-2PWS2201","destinationId":"CBX-EMSS0017","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":28.32,"cableWeightKg":5.57904},{"id":"xls-01471","excelRow":385,"circuitRef":"SSB-2PWS2201-Q05","name":"SSB-2PWS2201 → JBX-2PWS2001","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.115,"qKVAr":0.057805,"sKVA":0.12871,"ibA":0.559611,"pnKW":0.115,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":46.15,"cableWeightKg":9.82995},{"id":"xls-01472","excelRow":386,"circuitRef":"SSB-2PWS2201-Q06","name":"SSB-2PWS2201 → JBX-2PWS2004","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.321,"qKVAr":0,"sKVA":0.321,"ibA":1.395652,"pnKW":0.321,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.57,"cableWeightKg":4.80741},{"id":"xls-01473","excelRow":387,"circuitRef":"SSB-2PWS2201-Q07","name":"SSB-2PWS2201 → SPARE-SSB-2PWS2201-Q07","originId":"SSB-2PWS2201","destinationId":"SPARE-SSB-2PWS2201-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01474","excelRow":388,"circuitRef":"SSB-2PWS2201-Q08","name":"SSB-2PWS2201 → CSL-IPMS0001","originId":"SSB-2PWS2201","destinationId":"CSL-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01475","excelRow":389,"circuitRef":"SSB-2PWS2201-Q09","name":"SSB-2PWS2201 → JBX-2PWS2009","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2009","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.428,"qKVAr":0,"sKVA":0.428,"ibA":1.86087,"pnKW":0.428,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.51,"cableWeightKg":5.22063},{"id":"xls-01476","excelRow":390,"circuitRef":"SSB-2PWS2201-Q10","name":"SSB-2PWS2201 → JBX-RADS2001","originId":"SSB-2PWS2201","destinationId":"JBX-RADS2001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":35.72,"cableWeightKg":6.00096},{"id":"xls-01477","excelRow":391,"circuitRef":"SSB-2PWS2201-Q11","name":"SSB-2PWS2201 → JBX-RADS2002","originId":"SSB-2PWS2201","destinationId":"JBX-RADS2002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.87,"cableWeightKg":5.69016},{"id":"xls-01478","excelRow":392,"circuitRef":"SSB-2PWS2201-Q12","name":"SSB-2PWS2201 → CHD-CCDS1001","originId":"SSB-2PWS2201","destinationId":"CHD-CCDS1001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18.2,"cableWeightKg":3.0576},{"id":"xls-01479","excelRow":393,"circuitRef":"SSB-2PWS2201-Q13","name":"SSB-2PWS2201 → SKT-2PWS2228","originId":"SSB-2PWS2201","destinationId":"SKT-2PWS2228","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.027778,"qKVAr":0.020833,"sKVA":0.034722,"ibA":0.150966,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":29.97,"cableWeightKg":7.31268},{"id":"xls-01480","excelRow":394,"circuitRef":"SSB-2PWS2201-Q14","name":"SSB-2PWS2201 → JBX-2PWS2166","originId":"SSB-2PWS2201","destinationId":"JBX-2PWS2166","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.025,"qKVAr":0.012108,"sKVA":0.027778,"ibA":0.120773,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.39,"cableWeightKg":3.27807},{"id":"xls-01481","excelRow":395,"circuitRef":"SSB-2PWS2201-Q15","name":"SSB-2PWS2201 → JBX-RADS2007","originId":"SSB-2PWS2201","destinationId":"JBX-RADS2007","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.64,"cableWeightKg":5.65152},{"id":"xls-01482","excelRow":396,"circuitRef":"SSB-2PWS2201-Q16","name":"SSB-2PWS2201 → ITS-PASY0001","originId":"SSB-2PWS2201","destinationId":"ITS-PASY0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.009686,"sKVA":0.022222,"ibA":0.096618,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.49,"cableWeightKg":5.29032},{"id":"xls-01483","excelRow":397,"circuitRef":"SSB-2PWS2201-Q17","name":"SSB-2PWS2201 → JBX-NVSL0004","originId":"SSB-2PWS2201","destinationId":"JBX-NVSL0004","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0,"sKVA":0.8,"ibA":3.478261,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":35.77,"cableWeightKg":8.15556},{"id":"xls-01484","excelRow":398,"circuitRef":"SSB-2PWS2201-Q18","name":"SSB-2PWS2201 → JBX-NVSL0006","originId":"SSB-2PWS2201","destinationId":"JBX-NVSL0006","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0,"sKVA":0.8,"ibA":3.478261,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":69.55,"cableWeightKg":15.8574},{"id":"xls-01485","excelRow":399,"circuitRef":"SSB-2PWS2201-Q19","name":"SSB-2PWS2201 → CHD-CCDS2001","originId":"SSB-2PWS2201","destinationId":"CHD-CCDS2001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.22,"cableWeightKg":5.58096},{"id":"xls-01486","excelRow":400,"circuitRef":"SSB-2PWS2201-Q20","name":"SSB-2PWS2201 → JBX-NBCD0001","originId":"SSB-2PWS2201","destinationId":"JBX-NBCD0001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0.033903,"sKVA":0.077778,"ibA":0.338164,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01487","excelRow":401,"circuitRef":"SSB-2PWS2201-Q21","name":"SSB-2PWS2201 → JBX-NBCD0002","originId":"SSB-2PWS2201","destinationId":"JBX-NBCD0002","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0.033903,"sKVA":0.077778,"ibA":0.338164,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01488","excelRow":402,"circuitRef":"SSB-2PWS2201-Q22","name":"SSB-2PWS2201 → DSP-NRPT0011","originId":"SSB-2PWS2201","destinationId":"DSP-NRPT0011","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0.036324,"sKVA":0.083333,"ibA":0.362319,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.19,"cableWeightKg":5.57592},{"id":"xls-01489","excelRow":403,"circuitRef":"SSB-2PWS2201-Q23","name":"SSB-2PWS2201 → SSB-2PWS2210","originId":"SSB-2PWS2201","destinationId":"SSB-2PWS2210","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.05975,"qKVAr":1.514813,"sKVA":2.5568,"ibA":6.418127,"pnKW":1.7008,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":14.65,"cableWeightKg":8.89255},{"id":"xls-01490","excelRow":415,"circuitRef":"SSB-2PWS2210-Q01","name":"SSB-2PWS2210 → MTV-VENT2019","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2019","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01491","excelRow":416,"circuitRef":"SSB-2PWS2210-Q02","name":"SSB-2PWS2210 → MTV-NBCD2004","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01492","excelRow":417,"circuitRef":"SSB-2PWS2210-Q03","name":"SSB-2PWS2210 → MTV-NBCD2005","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2005","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01493","excelRow":418,"circuitRef":"SSB-2PWS2210-Q04","name":"SSB-2PWS2210 → MTV-FFTS0038","originId":"SSB-2PWS2210","destinationId":"MTV-FFTS0038","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01494","excelRow":419,"circuitRef":"SSB-2PWS2210-Q05","name":"SSB-2PWS2210 → MTV-NBCD2014","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2014","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01495","excelRow":420,"circuitRef":"SSB-2PWS2210-Q06","name":"SSB-2PWS2210 → MTV-NBCD2015","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2015","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01496","excelRow":421,"circuitRef":"SSB-2PWS2210-Q07","name":"SSB-2PWS2210 → MTV-NBCD2016","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2016","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01497","excelRow":422,"circuitRef":"SSB-2PWS2210-Q08","name":"SSB-2PWS2210 → MTV-NBCD2017","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2017","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01498","excelRow":423,"circuitRef":"SSB-2PWS2210-Q09","name":"SSB-2PWS2210 → MTV-NBCD2018","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2018","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":40,"cableWeightKg":6.72},{"id":"xls-01499","excelRow":424,"circuitRef":"SSB-2PWS2210-Q10","name":"SSB-2PWS2210 → MTV-NBCD2019","originId":"SSB-2PWS2210","destinationId":"MTV-NBCD2019","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01500","excelRow":425,"circuitRef":"SSB-2PWS2210-Q11","name":"SSB-2PWS2210 → MTV-VENT2018","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2018","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01501","excelRow":426,"circuitRef":"SSB-2PWS2210-Q12","name":"SSB-2PWS2210 → MTV-VENT2021","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2021","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01502","excelRow":427,"circuitRef":"SSB-2PWS2210-Q13","name":"SSB-2PWS2210 → MTV-VENT2017","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2017","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01503","excelRow":428,"circuitRef":"SSB-2PWS2210-Q14","name":"SSB-2PWS2210 → MTV-VENT2020","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2020","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01504","excelRow":429,"circuitRef":"SSB-2PWS2210-Q15","name":"SSB-2PWS2210 → MTV-NATU2003","originId":"SSB-2PWS2210","destinationId":"MTV-NATU2003","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":39,"cableWeightKg":6.552},{"id":"xls-01505","excelRow":430,"circuitRef":"SSB-2PWS2210-Q16","name":"SSB-2PWS2210 → MTV-NATU2004","originId":"SSB-2PWS2210","destinationId":"MTV-NATU2004","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":39,"cableWeightKg":6.552},{"id":"xls-01506","excelRow":431,"circuitRef":"SSB-2PWS2210-Q17","name":"SSB-2PWS2210 → MTV-VENT2016","originId":"SSB-2PWS2210","destinationId":"MTV-VENT2016","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-01507","excelRow":432,"circuitRef":"SSB-2PWS2210-Q18","name":"SSB-2PWS2210 → VVP-NBCD2001","originId":"SSB-2PWS2210","destinationId":"VVP-NBCD2001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":68,"cableWeightKg":11.424},{"id":"xls-01508","excelRow":433,"circuitRef":"SSB-2PWS2210-Q19","name":"SSB-2PWS2210 → VVP-NBCD2002","originId":"SSB-2PWS2210","destinationId":"VVP-NBCD2002","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":68,"cableWeightKg":11.424},{"id":"xls-01509","excelRow":434,"circuitRef":"SSB-2PWS2210-Q20","name":"SSB-2PWS2210 → VVP-NBCD2003","originId":"SSB-2PWS2210","destinationId":"VVP-NBCD2003","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":68,"cableWeightKg":11.424},{"id":"xls-01510","excelRow":435,"circuitRef":"SSB-2PWS2210-Q21","name":"SSB-2PWS2210 → JBX-2PWS2149","originId":"SSB-2PWS2210","destinationId":"JBX-2PWS2149","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0,"sKVA":0.04,"ibA":0.173913,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":28.03,"cableWeightKg":6.39084},{"id":"xls-01511","excelRow":436,"circuitRef":"SSB-2PWS2210-Q22","name":"SSB-2PWS2210 → PVP-NBCD2001","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01512","excelRow":437,"circuitRef":"SSB-2PWS2210-Q23","name":"SSB-2PWS2210 → PVP-NBCD2002","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2002","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01513","excelRow":438,"circuitRef":"SSB-2PWS2210-Q24","name":"SSB-2PWS2210 → PVP-NBCD2003","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2003","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":65,"cableWeightKg":10.92},{"id":"xls-01514","excelRow":439,"circuitRef":"SSB-2PWS2210-Q25","name":"SSB-2PWS2210 → PVP-NBCD2005","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2005","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":68,"cableWeightKg":11.424},{"id":"xls-01515","excelRow":440,"circuitRef":"SSB-2PWS2210-Q26","name":"SSB-2PWS2210 → PVP-NBCD2006","originId":"SSB-2PWS2210","destinationId":"PVP-NBCD2006","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-01516","excelRow":441,"circuitRef":"SSB-2PWS2210-Q27","name":"SSB-2PWS2210 → SPARE-SSB-2PWS2210-Q27","originId":"SSB-2PWS2210","destinationId":"SPARE-SSB-2PWS2210-Q27","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01517","excelRow":442,"circuitRef":"SSB-2PWS2210-Q28","name":"SSB-2PWS2210 → SPARE-SSB-2PWS2210-Q28","originId":"SSB-2PWS2210","destinationId":"SPARE-SSB-2PWS2210-Q28","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01518","excelRow":454,"circuitRef":"SSB-2PWS2202-Q01","name":"SSB-2PWS2202 → RCK-XCOM0020","originId":"SSB-2PWS2202","destinationId":"RCK-XCOM0020","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.48,"qKVAr":0.917222,"sKVA":1.741176,"ibA":7.570332,"pnKW":1.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.76,"cableWeightKg":4.20888},{"id":"xls-01519","excelRow":455,"circuitRef":"SSB-2PWS2202-Q02","name":"SSB-2PWS2202 → RCK-XCOM0021","originId":"SSB-2PWS2202","destinationId":"RCK-XCOM0021","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.63,"qKVAr":1.629928,"sKVA":3.094118,"ibA":13.452685,"pnKW":2.63,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.18,"cableWeightKg":4.08534},{"id":"xls-01520","excelRow":456,"circuitRef":"SSB-2PWS2202-Q03","name":"SSB-2PWS2202 → RCK-XCOM0022","originId":"SSB-2PWS2202","destinationId":"RCK-XCOM0022","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0.805668,"sKVA":1.529412,"ibA":6.649616,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.5,"cableWeightKg":3.9405},{"id":"xls-01521","excelRow":457,"circuitRef":"SSB-2PWS2202-Q04","name":"SSB-2PWS2202 → SPARE-SSB-2PWS2202-Q04","originId":"SSB-2PWS2202","destinationId":"SPARE-SSB-2PWS2202-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01522","excelRow":458,"circuitRef":"SSB-2PWS2202-Q05","name":"SSB-2PWS2202 → SPARE-SSB-2PWS2202-Q05","originId":"SSB-2PWS2202","destinationId":"SPARE-SSB-2PWS2202-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01523","excelRow":459,"circuitRef":"SSB-2PWS2202-Q06","name":"SSB-2PWS2202 → SPARE-SSB-2PWS2202-Q06","originId":"SSB-2PWS2202","destinationId":"SPARE-SSB-2PWS2202-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01524","excelRow":471,"circuitRef":"SSB-2PWS2203-Q01","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q01","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01525","excelRow":472,"circuitRef":"SSB-2PWS2203-Q02","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q02","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q02","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01526","excelRow":473,"circuitRef":"SSB-2PWS2203-Q03","name":"SSB-2PWS2203 → PWC-NVSL0001","originId":"SSB-2PWS2203","destinationId":"PWC-NVSL0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":4.347826,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":17.18,"cableWeightKg":3.91704},{"id":"xls-01527","excelRow":474,"circuitRef":"SSB-2PWS2203-Q04","name":"SSB-2PWS2203 → SCC-IPMS0001","originId":"SSB-2PWS2203","destinationId":"SCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0.484322,"sKVA":1.111111,"ibA":4.830918,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-01528","excelRow":475,"circuitRef":"SSB-2PWS2203-Q05","name":"SSB-2PWS2203 → JBX-2PWS2013","originId":"SSB-2PWS2203","destinationId":"JBX-2PWS2013","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.347,"qKVAr":0,"sKVA":0.347,"ibA":1.508696,"pnKW":0.347,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":19.04,"cableWeightKg":4.34112},{"id":"xls-01529","excelRow":476,"circuitRef":"SSB-2PWS2203-Q06","name":"SSB-2PWS2203 → SCC-IPMS0001","originId":"SSB-2PWS2203","destinationId":"SCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.242161,"sKVA":0.555556,"ibA":2.415459,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01530","excelRow":477,"circuitRef":"SSB-2PWS2203-Q07","name":"SSB-2PWS2203 → JBX-2PWS2012","originId":"SSB-2PWS2203","destinationId":"JBX-2PWS2012","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.104,"qKVAr":0,"sKVA":0.104,"ibA":0.452174,"pnKW":0.104,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.61,"cableWeightKg":4.17693},{"id":"xls-01531","excelRow":478,"circuitRef":"SSB-2PWS2203-Q08","name":"SSB-2PWS2203 → JBX-2PWS2016","originId":"SSB-2PWS2203","destinationId":"JBX-2PWS2016","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.05,"qKVAr":0.508538,"sKVA":1.166667,"ibA":5.072464,"pnKW":1.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":12.64,"cableWeightKg":2.88192},{"id":"xls-01532","excelRow":479,"circuitRef":"SSB-2PWS2203-Q09","name":"SSB-2PWS2203 → DSP-IBRG0006","originId":"SSB-2PWS2203","destinationId":"DSP-IBRG0006","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":26.41,"cableWeightKg":4.43688},{"id":"xls-01533","excelRow":480,"circuitRef":"SSB-2PWS2203-Q10","name":"SSB-2PWS2203 → DSP-IBRG0007","originId":"SSB-2PWS2203","destinationId":"DSP-IBRG0007","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":32.45,"cableWeightKg":5.4516},{"id":"xls-01534","excelRow":481,"circuitRef":"SSB-2PWS2203-Q11","name":"SSB-2PWS2203 → EMP-EMSS0002","originId":"SSB-2PWS2203","destinationId":"EMP-EMSS0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":25.28,"cableWeightKg":4.24704},{"id":"xls-01535","excelRow":482,"circuitRef":"SSB-2PWS2203-Q12","name":"SSB-2PWS2203 → DSP-IBRG0008","originId":"SSB-2PWS2203","destinationId":"DSP-IBRG0008","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":31.73,"cableWeightKg":5.33064},{"id":"xls-01536","excelRow":483,"circuitRef":"SSB-2PWS2203-Q13","name":"SSB-2PWS2203 → PSP-IRIM0001","originId":"SSB-2PWS2203","destinationId":"PSP-IRIM0001","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":25.13,"cableWeightKg":4.22184},{"id":"xls-01537","excelRow":484,"circuitRef":"SSB-2PWS2203-Q14","name":"SSB-2PWS2203 → PSP-GMDS0001","originId":"SSB-2PWS2203","destinationId":"PSP-GMDS0001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30.09,"cableWeightKg":5.05512},{"id":"xls-01538","excelRow":485,"circuitRef":"SSB-2PWS2203-Q15","name":"SSB-2PWS2203 → PSP-GMDS0003","originId":"SSB-2PWS2203","destinationId":"PSP-GMDS0003","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":11.28,"cableWeightKg":1.89504},{"id":"xls-01539","excelRow":486,"circuitRef":"SSB-2PWS2203-Q16","name":"SSB-2PWS2203 → PSP-GMDS0004","originId":"SSB-2PWS2203","destinationId":"PSP-GMDS0004","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.23,"cableWeightKg":2.89464},{"id":"xls-01540","excelRow":487,"circuitRef":"SSB-2PWS2203-Q17","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q17","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01541","excelRow":488,"circuitRef":"SSB-2PWS2203-Q18","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q18","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01542","excelRow":489,"circuitRef":"SSB-2PWS2203-Q19","name":"SSB-2PWS2203 → PCI-IPMS0001","originId":"SSB-2PWS2203","destinationId":"PCI-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01543","excelRow":490,"circuitRef":"SSB-2PWS2203-Q20","name":"SSB-2PWS2203 → PCI-IPMS0003","originId":"SSB-2PWS2203","destinationId":"PCI-IPMS0003","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":35,"cableWeightKg":5.88},{"id":"xls-01544","excelRow":491,"circuitRef":"SSB-2PWS2203-Q21","name":"SSB-2PWS2203 → JBX-2PWS2017","originId":"SSB-2PWS2203","destinationId":"JBX-2PWS2017","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.075,"qKVAr":0.036324,"sKVA":0.083333,"ibA":0.362319,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":22.43,"cableWeightKg":5.11404},{"id":"xls-01545","excelRow":492,"circuitRef":"SSB-2PWS2203-Q22","name":"SSB-2PWS2203 → CTP-WHIS0001","originId":"SSB-2PWS2203","destinationId":"CTP-WHIS0001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-01546","excelRow":493,"circuitRef":"SSB-2PWS2203-Q23","name":"SSB-2PWS2203 → DIU-ASHL0001","originId":"SSB-2PWS2203","destinationId":"DIU-ASHL0001","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.01,"qKVAr":0.0075,"sKVA":0.0125,"ibA":0.054348,"pnKW":0.01,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01547","excelRow":494,"circuitRef":"SSB-2PWS2203-Q24","name":"SSB-2PWS2203 → AMP-SSIN2001","originId":"SSB-2PWS2203","destinationId":"AMP-SSIN2001","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33.4,"cableWeightKg":5.6112},{"id":"xls-01548","excelRow":495,"circuitRef":"SSB-2PWS2203-Q25","name":"SSB-2PWS2203 → AMP-SSIN2004","originId":"SSB-2PWS2203","destinationId":"AMP-SSIN2004","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":19.09,"cableWeightKg":3.20712},{"id":"xls-01549","excelRow":496,"circuitRef":"SSB-2PWS2203-Q26","name":"SSB-2PWS2203 → AMP-SSIN2003","originId":"SSB-2PWS2203","destinationId":"AMP-SSIN2003","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":19.77,"cableWeightKg":3.32136},{"id":"xls-01550","excelRow":497,"circuitRef":"SSB-2PWS2203-Q27","name":"SSB-2PWS2203 → JBX-RADS2004","originId":"SSB-2PWS2203","destinationId":"JBX-RADS2004","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":24.08,"cableWeightKg":4.04544},{"id":"xls-01551","excelRow":498,"circuitRef":"SSB-2PWS2203-Q28","name":"SSB-2PWS2203 → JBX-RADS2005","originId":"SSB-2PWS2203","destinationId":"JBX-RADS2005","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21.16,"cableWeightKg":3.55488},{"id":"xls-01552","excelRow":499,"circuitRef":"SSB-2PWS2203-Q29","name":"SSB-2PWS2203 → JBX-RADS2006","originId":"SSB-2PWS2203","destinationId":"JBX-RADS2006","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":18.08,"cableWeightKg":3.03744},{"id":"xls-01553","excelRow":500,"circuitRef":"SSB-2PWS2203-Q30","name":"SSB-2PWS2203 → CHD-CCDS2002","originId":"SSB-2PWS2203","destinationId":"CHD-CCDS2002","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.57,"cableWeightKg":3.11976},{"id":"xls-01554","excelRow":501,"circuitRef":"SSB-2PWS2203-Q31","name":"SSB-2PWS2203 → CHD-CCDS2003","originId":"SSB-2PWS2203","destinationId":"CHD-CCDS2003","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.02,"cableWeightKg":5.21136},{"id":"xls-01555","excelRow":502,"circuitRef":"SSB-2PWS2203-Q32","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q32","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01556","excelRow":503,"circuitRef":"SSB-2PWS2203-Q33","name":"SSB-2PWS2203 → PWC-WIND0004","originId":"SSB-2PWS2203","destinationId":"PWC-WIND0004","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 25C","protectionCurrentA":25,"pKWe":7.6,"qKVAr":2.497999,"sKVA":8,"ibA":20.081748,"pnKW":7.6,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PFX","cableLengthM":18.52,"cableWeightKg":11.8528},{"id":"xls-01557","excelRow":504,"circuitRef":"SSB-2PWS2203-Q34","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q34","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q34","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01558","excelRow":505,"circuitRef":"SSB-2PWS2203-Q35","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q35","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q35","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01559","excelRow":506,"circuitRef":"SSB-2PWS2203-Q36","name":"SSB-2PWS2203 → SPARE-SSB-2PWS2203-Q36","originId":"SSB-2PWS2203","destinationId":"SPARE-SSB-2PWS2203-Q36","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01560","excelRow":518,"circuitRef":"SSB-2PWS2205-Q01","name":"SSB-2PWS2205 → ITU-NDDS0004","originId":"SSB-2PWS2205","destinationId":"ITU-NDDS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":7.06,"cableWeightKg":1.18608},{"id":"xls-01561","excelRow":519,"circuitRef":"SSB-2PWS2205-Q02","name":"SSB-2PWS2205 → ITU-NDDS0005","originId":"SSB-2PWS2205","destinationId":"ITU-NDDS0005","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25.22,"cableWeightKg":4.23696},{"id":"xls-01562","excelRow":520,"circuitRef":"SSB-2PWS2205-Q03","name":"SSB-2PWS2205 → ITU-NDDS0006","originId":"SSB-2PWS2205","destinationId":"ITU-NDDS0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25.86,"cableWeightKg":4.34448},{"id":"xls-01563","excelRow":521,"circuitRef":"SSB-2PWS2205-Q04","name":"SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q04","originId":"SSB-2PWS2205","destinationId":"SPARE-SSB-2PWS2205-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01564","excelRow":522,"circuitRef":"SSB-2PWS2205-Q05","name":"SSB-2PWS2205 → CSL-NDDS0001","originId":"SSB-2PWS2205","destinationId":"CSL-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.73,"cableWeightKg":5.66664},{"id":"xls-01565","excelRow":523,"circuitRef":"SSB-2PWS2205-Q06","name":"SSB-2PWS2205 → SWL-NDDS0001","originId":"SSB-2PWS2205","destinationId":"SWL-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.02,"cableWeightKg":5.21136},{"id":"xls-01566","excelRow":524,"circuitRef":"SSB-2PWS2205-Q07","name":"SSB-2PWS2205 → SCV-GNSS0002","originId":"SSB-2PWS2205","destinationId":"SCV-GNSS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":57.06,"cableWeightKg":9.58608},{"id":"xls-01567","excelRow":525,"circuitRef":"SSB-2PWS2205-Q08","name":"SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q08","originId":"SSB-2PWS2205","destinationId":"SPARE-SSB-2PWS2205-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01568","excelRow":526,"circuitRef":"SSB-2PWS2205-Q09","name":"SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q09","originId":"SSB-2PWS2205","destinationId":"SPARE-SSB-2PWS2205-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01569","excelRow":527,"circuitRef":"SSB-2PWS2205-Q10","name":"SSB-2PWS2205 → LSS-IPMS2005","originId":"SSB-2PWS2205","destinationId":"LSS-IPMS2005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-01570","excelRow":528,"circuitRef":"SSB-2PWS2205-Q11","name":"SSB-2PWS2205 → RCK-XCOM0019","originId":"SSB-2PWS2205","destinationId":"RCK-XCOM0019","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.05,"qKVAr":0.650732,"sKVA":1.235294,"ibA":5.370844,"pnKW":1.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.97,"cableWeightKg":4.67961},{"id":"xls-01571","excelRow":529,"circuitRef":"SSB-2PWS2205-Q12","name":"SSB-2PWS2205 → RCK-XCOM0017","originId":"SSB-2PWS2205","destinationId":"RCK-XCOM0017","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.05,"qKVAr":0.650732,"sKVA":1.235294,"ibA":5.370844,"pnKW":1.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.66,"cableWeightKg":4.40058},{"id":"xls-01572","excelRow":530,"circuitRef":"SSB-2PWS2205-Q13","name":"SSB-2PWS2205 → RCK-XCOM0018","originId":"SSB-2PWS2205","destinationId":"RCK-XCOM0018","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":4.52,"qKVAr":2.801244,"sKVA":5.317647,"ibA":23.120205,"pnKW":4.52,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":24.24,"cableWeightKg":8.70216},{"id":"xls-01573","excelRow":531,"circuitRef":"SSB-2PWS2205-Q14","name":"SSB-2PWS2205 → SPARE-SSB-2PWS2205-Q14","originId":"SSB-2PWS2205","destinationId":"SPARE-SSB-2PWS2205-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01574","excelRow":532,"circuitRef":"SSB-2PWS2205-Q15","name":"SSB-2PWS2205 → RCK-XCOM0024","originId":"SSB-2PWS2205","destinationId":"RCK-XCOM0024","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4,"qKVAr":2.478977,"sKVA":4.705882,"ibA":20.460358,"pnKW":4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":14,"cableWeightKg":5.026},{"id":"xls-01575","excelRow":533,"circuitRef":"SSB-2PWS2205-Q16","name":"SSB-2PWS2205 → PRE-SGUN0001","originId":"SSB-2PWS2205","destinationId":"PRE-SGUN0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":4.518072,"qKVAr":0.917434,"sKVA":4.610278,"ibA":11.572805,"pnKW":3.75,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PX","cableLengthM":19.88,"cableWeightKg":6.8586},{"id":"xls-01576","excelRow":534,"circuitRef":"SSB-2PWS2205-Q17","name":"SSB-2PWS2205 → PSP-SGUN0001","originId":"SSB-2PWS2205","destinationId":"PSP-SGUN0001","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":6.024096,"qKVAr":1.223245,"sKVA":6.147037,"ibA":15.430407,"pnKW":5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":19.9,"cableWeightKg":12.0793},{"id":"xls-01577","excelRow":535,"circuitRef":"SSB-2PWS2205-Q17-01","name":"PSP-SGUN0001 → GUN-MGUN0001","originId":"PSP-SGUN0001","destinationId":"GUN-MGUN0001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":1.506024,"qKVAr":0.305811,"sKVA":1.536759,"ibA":6.681562,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-12","cableLengthM":75,"cableWeightKg":14.953488},{"id":"xls-01578","excelRow":536,"circuitRef":"SSB-2PWS2205-Q17-02","name":"PSP-SGUN0001 → GUN-MGUN0002","originId":"PSP-SGUN0001","destinationId":"GUN-MGUN0002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":1.506024,"qKVAr":0.305811,"sKVA":1.536759,"ibA":6.681562,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-12","cableLengthM":75,"cableWeightKg":14.953488},{"id":"xls-01579","excelRow":537,"circuitRef":"SSB-2PWS2205-Q17-03","name":"PSP-SGUN0001 → GUN-MGUN0003","originId":"PSP-SGUN0001","destinationId":"GUN-MGUN0003","lineType":"normal","service":"VS","protectionName":"03","protectionCurrentA":null,"pKWe":1.506024,"qKVAr":0.305811,"sKVA":1.536759,"ibA":6.681562,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-12","cableLengthM":75,"cableWeightKg":14.953488},{"id":"xls-01580","excelRow":538,"circuitRef":"SSB-2PWS2205-Q17-04","name":"PSP-SGUN0001 → GUN-MGUN0004","originId":"PSP-SGUN0001","destinationId":"GUN-MGUN0004","lineType":"normal","service":"VS","protectionName":"04","protectionCurrentA":null,"pKWe":1.506024,"qKVAr":0.305811,"sKVA":1.536759,"ibA":6.681562,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-12","cableLengthM":75,"cableWeightKg":14.953488},{"id":"xls-01581","excelRow":539,"circuitRef":"SSB-2PWS2205-Q18","name":"SSB-2PWS2205 → PSP-SGUN0001","originId":"SSB-2PWS2205","destinationId":"PSP-SGUN0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":9.036145,"qKVAr":1.834867,"sKVA":9.220556,"ibA":23.14561,"pnKW":7.5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":19.9,"cableWeightKg":12.0793},{"id":"xls-01582","excelRow":540,"circuitRef":"SSB-2PWS2205-Q18-01","name":"PSP-SGUN0001 → GUN-SGUN0001","originId":"PSP-SGUN0001","destinationId":"GUN-SGUN0001","lineType":"normal","service":"VS","protectionName":"01","protectionCurrentA":null,"pKWe":4.518072,"qKVAr":0.917434,"sKVA":4.610278,"ibA":20.044686,"pnKW":3.75,"voltage":"230 V","parallelCables":2,"cableType":"LS2SJ-9","cableLengthM":134,"cableWeightKg":92.512245},{"id":"xls-01583","excelRow":541,"circuitRef":"SSB-2PWS2205-Q18-02","name":"PSP-SGUN0001 → GUN-SGUN0002","originId":"PSP-SGUN0001","destinationId":"GUN-SGUN0002","lineType":"normal","service":"VS","protectionName":"02","protectionCurrentA":null,"pKWe":4.518072,"qKVAr":0.917434,"sKVA":4.610278,"ibA":20.044686,"pnKW":3.75,"voltage":"230 V","parallelCables":2,"cableType":"LS2SJ-9","cableLengthM":134,"cableWeightKg":92.512245},{"id":"xls-01584","excelRow":553,"circuitRef":"SSB-2PWS2206-Q01","name":"SSB-2PWS2206 → SPARE-SSB-2PWS2206-Q01","originId":"SSB-2PWS2206","destinationId":"SPARE-SSB-2PWS2206-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01585","excelRow":554,"circuitRef":"SSB-2PWS2206-Q02","name":"SSB-2PWS2206 → RCK-XCOM0001","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.32,"qKVAr":0.818063,"sKVA":1.552941,"ibA":6.751918,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.57,"cableWeightKg":4.59441},{"id":"xls-01586","excelRow":555,"circuitRef":"SSB-2PWS2206-Q03","name":"SSB-2PWS2206 → RCK-XCOM0003","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.32,"qKVAr":0.818063,"sKVA":1.552941,"ibA":6.751918,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.93,"cableWeightKg":5.09709},{"id":"xls-01587","excelRow":556,"circuitRef":"SSB-2PWS2206-Q04","name":"SSB-2PWS2206 → RCK-XCOM0007","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0007","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.28,"cableWeightKg":5.59764},{"id":"xls-01588","excelRow":557,"circuitRef":"SSB-2PWS2206-Q05","name":"SSB-2PWS2206 → RCK-XCOM0008","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0008","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.54,"cableWeightKg":5.44002},{"id":"xls-01589","excelRow":558,"circuitRef":"SSB-2PWS2206-Q06","name":"SSB-2PWS2206 → RCK-XCOM0009","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.88,"cableWeightKg":5.29944},{"id":"xls-01590","excelRow":559,"circuitRef":"SSB-2PWS2206-Q07","name":"SSB-2PWS2206 → RCK-XCOM0010","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.42,"cableWeightKg":5.20146},{"id":"xls-01591","excelRow":560,"circuitRef":"SSB-2PWS2206-Q08","name":"SSB-2PWS2206 → RCK-XCOM0013","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0013","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.71,"cableWeightKg":5.26323},{"id":"xls-01592","excelRow":561,"circuitRef":"SSB-2PWS2206-Q09","name":"SSB-2PWS2206 → RCK-XCOM0014","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0014","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.34,"cableWeightKg":5.61042},{"id":"xls-01593","excelRow":562,"circuitRef":"SSB-2PWS2206-Q10","name":"SSB-2PWS2206 → RCK-XCOM0015","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0015","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.65,"qKVAr":0.402834,"sKVA":0.764706,"ibA":3.324808,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.34,"cableWeightKg":5.39742},{"id":"xls-01594","excelRow":563,"circuitRef":"SSB-2PWS2206-Q11","name":"SSB-2PWS2206 → RCK-XCOM0011","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0011","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0.805668,"sKVA":1.529412,"ibA":6.649616,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.76,"cableWeightKg":5.06088},{"id":"xls-01595","excelRow":564,"circuitRef":"SSB-2PWS2206-Q12","name":"SSB-2PWS2206 → RCK-XCOM0023","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0023","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":3.65,"qKVAr":2.262067,"sKVA":4.294118,"ibA":18.670077,"pnKW":3.65,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":20.45,"cableWeightKg":5.41925},{"id":"xls-01596","excelRow":565,"circuitRef":"SSB-2PWS2206-Q13","name":"SSB-2PWS2206 → RCK-XCOM0016","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0016","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.185923,"sKVA":0.352941,"ibA":1.534527,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.07,"cableWeightKg":5.33991},{"id":"xls-01597","excelRow":566,"circuitRef":"SSB-2PWS2206-Q14","name":"SSB-2PWS2206 → RCK-XCOM0002","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0002","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.375,"qKVAr":2.091637,"sKVA":3.970588,"ibA":17.263427,"pnKW":3.375,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":22.54,"cableWeightKg":5.9731},{"id":"xls-01598","excelRow":567,"circuitRef":"SSB-2PWS2206-Q15","name":"SSB-2PWS2206 → CSL-XCOM0001","originId":"SSB-2PWS2206","destinationId":"CSL-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.8,"qKVAr":0.495795,"sKVA":0.941176,"ibA":4.092072,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.9,"cableWeightKg":3.0072},{"id":"xls-01599","excelRow":568,"circuitRef":"SSB-2PWS2206-Q16","name":"SSB-2PWS2206 → SPARE-SSB-2PWS2206-Q16","originId":"SSB-2PWS2206","destinationId":"SPARE-SSB-2PWS2206-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01600","excelRow":569,"circuitRef":"SSB-2PWS2206-Q17","name":"SSB-2PWS2206 → PSP-XCOM0001","originId":"SSB-2PWS2206","destinationId":"PSP-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.18,"qKVAr":0.111554,"sKVA":0.211765,"ibA":0.920716,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":49.76,"cableWeightKg":8.35968},{"id":"xls-01601","excelRow":570,"circuitRef":"SSB-2PWS2206-Q18","name":"SSB-2PWS2206 → PSP-XCOM0002","originId":"SSB-2PWS2206","destinationId":"PSP-XCOM0002","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.030987,"sKVA":0.058824,"ibA":0.255754,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":41.06,"cableWeightKg":6.89808},{"id":"xls-01602","excelRow":571,"circuitRef":"SSB-2PWS2206-Q19","name":"SSB-2PWS2206 → RCK-CCMN0006","originId":"SSB-2PWS2206","destinationId":"RCK-CCMN0006","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":32.27,"cableWeightKg":11.58493},{"id":"xls-01603","excelRow":572,"circuitRef":"SSB-2PWS2206-Q20","name":"SSB-2PWS2206 → RCK-XCOM0025","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0025","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6,"qKVAr":3.718466,"sKVA":7.058824,"ibA":30.690537,"pnKW":6,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":16.58,"cableWeightKg":8.43922},{"id":"xls-01604","excelRow":573,"circuitRef":"SSB-2PWS2206-Q21","name":"SSB-2PWS2206 → CSL-XCOM0001","originId":"SSB-2PWS2206","destinationId":"CSL-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.255,"qKVAr":0.158035,"sKVA":0.3,"ibA":1.304348,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.9,"cableWeightKg":3.0072},{"id":"xls-01605","excelRow":574,"circuitRef":"SSB-2PWS2206-Q22","name":"SSB-2PWS2206 → RCK-XCOM0026","originId":"SSB-2PWS2206","destinationId":"RCK-XCOM0026","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6.38,"qKVAr":3.953969,"sKVA":7.505882,"ibA":32.634271,"pnKW":6.38,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":17.31,"cableWeightKg":8.81079},{"id":"xls-01606","excelRow":575,"circuitRef":"SSB-2PWS2206-Q23","name":"SSB-2PWS2206 → SSB-2PWS2202","originId":"SSB-2PWS2206","destinationId":"SSB-2PWS2202","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":5.41,"qKVAr":3.352817,"sKVA":6.364706,"ibA":15.976803,"pnKW":5.41,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":5.64,"cableWeightKg":4.72068},{"id":"xls-01607","excelRow":587,"circuitRef":"SSB-2PWS2207-Q01","name":"SSB-2PWS2207 → LSR-ICCS0005","originId":"SSB-2PWS2207","destinationId":"LSR-ICCS0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32.19,"cableWeightKg":5.40792},{"id":"xls-01608","excelRow":588,"circuitRef":"SSB-2PWS2207-Q02","name":"SSB-2PWS2207 → ITU-NDDS0008","originId":"SSB-2PWS2207","destinationId":"ITU-NDDS0008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.11,"cableWeightKg":2.87448},{"id":"xls-01609","excelRow":589,"circuitRef":"SSB-2PWS2207-Q03","name":"SSB-2PWS2207 → PNL-ACON2001","originId":"SSB-2PWS2207","destinationId":"PNL-ACON2001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0,"sKVA":0.02,"ibA":0.086957,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":66,"cableWeightKg":11.088},{"id":"xls-01610","excelRow":590,"circuitRef":"SSB-2PWS2207-Q04","name":"SSB-2PWS2207 → FZM-FDAS3000","originId":"SSB-2PWS2207","destinationId":"FZM-FDAS3000","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":71.37,"cableWeightKg":16.77195},{"id":"xls-01611","excelRow":591,"circuitRef":"SSB-2PWS2207-Q05","name":"SSB-2PWS2207 → DSP-NRPT0010","originId":"SSB-2PWS2207","destinationId":"DSP-NRPT0010","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":29.79,"cableWeightKg":5.00472},{"id":"xls-01612","excelRow":592,"circuitRef":"SSB-2PWS2207-Q06","name":"SSB-2PWS2207 → DSP-NRPT0012","originId":"SSB-2PWS2207","destinationId":"DSP-NRPT0012","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.43,"cableWeightKg":5.28024},{"id":"xls-01613","excelRow":593,"circuitRef":"SSB-2PWS2207-Q07","name":"SSB-2PWS2207 → JBX-2PWS2003","originId":"SSB-2PWS2207","destinationId":"JBX-2PWS2003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.61,"cableWeightKg":6.09393},{"id":"xls-01614","excelRow":594,"circuitRef":"SSB-2PWS2207-Q08","name":"SSB-2PWS2207 → JBX-NVSL0005","originId":"SSB-2PWS2207","destinationId":"JBX-NVSL0005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0,"sKVA":0.8,"ibA":3.478261,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":44.65,"cableWeightKg":10.1802},{"id":"xls-01615","excelRow":595,"circuitRef":"SSB-2PWS2207-Q09","name":"SSB-2PWS2207 → JBX-NVSL0007","originId":"SSB-2PWS2207","destinationId":"JBX-NVSL0007","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0,"sKVA":0.8,"ibA":3.478261,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":51.26,"cableWeightKg":11.68728},{"id":"xls-01616","excelRow":596,"circuitRef":"SSB-2PWS2207-Q10","name":"SSB-2PWS2207 → CBX-EMSS0018","originId":"SSB-2PWS2207","destinationId":"CBX-EMSS0018","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":26.46,"cableWeightKg":5.21262},{"id":"xls-01617","excelRow":597,"circuitRef":"SSB-2PWS2207-Q11","name":"SSB-2PWS2207 → AMP-SSIN2005","originId":"SSB-2PWS2207","destinationId":"AMP-SSIN2005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":34.22,"cableWeightKg":5.74896},{"id":"xls-01618","excelRow":598,"circuitRef":"SSB-2PWS2207-Q12","name":"SSB-2PWS2207 → MSB-4SFS0001","originId":"SSB-2PWS2207","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.93,"cableWeightKg":3.01224},{"id":"xls-01619","excelRow":599,"circuitRef":"SSB-2PWS2207-Q13","name":"SSB-2PWS2207 → PCI-IPMS0008","originId":"SSB-2PWS2207","destinationId":"PCI-IPMS0008","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":60,"cableWeightKg":10.08},{"id":"xls-01620","excelRow":600,"circuitRef":"SSB-2PWS2207-Q14","name":"SSB-2PWS2207 → JBX-RADS2003","originId":"SSB-2PWS2207","destinationId":"JBX-RADS2003","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.007749,"sKVA":0.017778,"ibA":0.077295,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":19.31,"cableWeightKg":3.24408},{"id":"xls-01621","excelRow":601,"circuitRef":"SSB-2PWS2207-Q15","name":"SSB-2PWS2207 → AMP-SSIN2006","originId":"SSB-2PWS2207","destinationId":"AMP-SSIN2006","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48.78,"cableWeightKg":8.19504},{"id":"xls-01622","excelRow":602,"circuitRef":"SSB-2PWS2207-Q16","name":"SSB-2PWS2207 → BTC-BOHS0002","originId":"SSB-2PWS2207","destinationId":"BTC-BOHS0002","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.84,"qKVAr":1.38,"sKVA":2.3,"ibA":10,"pnKW":1.84,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PFX","cableLengthM":53.3,"cableWeightKg":20.5738},{"id":"xls-01623","excelRow":603,"circuitRef":"SSB-2PWS2207-Q17","name":"SSB-2PWS2207 → SPARE-SSB-2PWS2207-Q17","originId":"SSB-2PWS2207","destinationId":"SPARE-SSB-2PWS2207-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01624","excelRow":604,"circuitRef":"SSB-2PWS2207-Q18","name":"SSB-2PWS2207 → SPARE-SSB-2PWS2207-Q18","originId":"SSB-2PWS2207","destinationId":"SPARE-SSB-2PWS2207-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01651","excelRow":662,"circuitRef":"SSB-2PWS2401-Q01","name":"SSB-2PWS2401 → PWC-NVSL0001","originId":"SSB-2PWS2401","destinationId":"PWC-NVSL0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":4.347826,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":34.98,"cableWeightKg":7.97544},{"id":"xls-01652","excelRow":663,"circuitRef":"SSB-2PWS2401-Q02","name":"SSB-2PWS2401 → ITU-NDDS0004","originId":"SSB-2PWS2401","destinationId":"ITU-NDDS0004","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.26,"cableWeightKg":5.58768},{"id":"xls-01653","excelRow":664,"circuitRef":"SSB-2PWS2401-Q03","name":"SSB-2PWS2401 → ITU-NDDS0005","originId":"SSB-2PWS2401","destinationId":"ITU-NDDS0005","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":24.14,"cableWeightKg":4.05552},{"id":"xls-01654","excelRow":665,"circuitRef":"SSB-2PWS2401-Q04","name":"SSB-2PWS2401 → ITU-NDDS0006","originId":"SSB-2PWS2401","destinationId":"ITU-NDDS0006","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":24.7,"cableWeightKg":4.1496},{"id":"xls-01655","excelRow":666,"circuitRef":"SSB-2PWS2401-Q05","name":"SSB-2PWS2401 → SWL-NDDS0001","originId":"SSB-2PWS2401","destinationId":"SWL-NDDS0001","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":22.63,"cableWeightKg":3.80184},{"id":"xls-01656","excelRow":667,"circuitRef":"SSB-2PWS2401-Q06","name":"SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q06","originId":"SSB-2PWS2401","destinationId":"SPARE-SSB-2PWS2401-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01657","excelRow":668,"circuitRef":"SSB-2PWS2401-Q07","name":"SSB-2PWS2401 → SCV-GNSS0002","originId":"SSB-2PWS2401","destinationId":"SCV-GNSS0002","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.88,"cableWeightKg":5.69184},{"id":"xls-01658","excelRow":669,"circuitRef":"SSB-2PWS2401-Q08","name":"SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q08","originId":"SSB-2PWS2401","destinationId":"SPARE-SSB-2PWS2401-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01659","excelRow":670,"circuitRef":"SSB-2PWS2401-Q09","name":"SSB-2PWS2401 → SPARE-SSB-2PWS2401-Q09","originId":"SSB-2PWS2401","destinationId":"SPARE-SSB-2PWS2401-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01660","excelRow":682,"circuitRef":"SSB-2PWS2402-Q01","name":"SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q01","originId":"SSB-2PWS2402","destinationId":"SPARE-SSB-2PWS2402-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01661","excelRow":683,"circuitRef":"SSB-2PWS2402-Q02","name":"SSB-2PWS2402 → CSL-IBRG0009","originId":"SSB-2PWS2402","destinationId":"CSL-IBRG0009","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.193729,"sKVA":0.444444,"ibA":1.932367,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":35.33,"cableWeightKg":5.93544},{"id":"xls-01662","excelRow":684,"circuitRef":"SSB-2PWS2402-Q03","name":"SSB-2PWS2402 → PSP-GMDS0002","originId":"SSB-2PWS2402","destinationId":"PSP-GMDS0002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.082335,"sKVA":0.188889,"ibA":0.821256,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":34.99,"cableWeightKg":5.87832},{"id":"xls-01663","excelRow":685,"circuitRef":"SSB-2PWS2402-Q04","name":"SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q04","originId":"SSB-2PWS2402","destinationId":"SPARE-SSB-2PWS2402-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01664","excelRow":686,"circuitRef":"SSB-2PWS2402-Q05","name":"SSB-2PWS2402 → SPARE-SSB-2PWS2402-Q05","originId":"SSB-2PWS2402","destinationId":"SPARE-SSB-2PWS2402-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01665","excelRow":698,"circuitRef":"SSB-2PWS2403-Q01","name":"SSB-2PWS2403 → ITU-NDDS0002","originId":"SSB-2PWS2403","destinationId":"ITU-NDDS0002","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37.56,"cableWeightKg":6.31008},{"id":"xls-01666","excelRow":699,"circuitRef":"SSB-2PWS2403-Q02","name":"SSB-2PWS2403 → ITU-NDDS0003","originId":"SSB-2PWS2403","destinationId":"ITU-NDDS0003","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14.37,"cableWeightKg":2.41416},{"id":"xls-01667","excelRow":700,"circuitRef":"SSB-2PWS2403-Q03","name":"SSB-2PWS2403 → ITU-NDDS0008","originId":"SSB-2PWS2403","destinationId":"ITU-NDDS0008","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20.74,"cableWeightKg":3.48432},{"id":"xls-01668","excelRow":701,"circuitRef":"SSB-2PWS2403-Q04","name":"SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q04","originId":"SSB-2PWS2403","destinationId":"SPARE-SSB-2PWS2403-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01669","excelRow":702,"circuitRef":"SSB-2PWS2403-Q05","name":"SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q05","originId":"SSB-2PWS2403","destinationId":"SPARE-SSB-2PWS2403-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01670","excelRow":703,"circuitRef":"SSB-2PWS2403-Q06","name":"SSB-2PWS2403 → SPARE-SSB-2PWS2403-Q06","originId":"SSB-2PWS2403","destinationId":"SPARE-SSB-2PWS2403-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01671","excelRow":715,"circuitRef":"SSB-2PWS2230-Q01","name":"SSB-2PWS2230 → CSL-CCSY0001","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0001","lineType":"alternativa","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":20.15,"cableWeightKg":6.955678},{"id":"xls-01672","excelRow":716,"circuitRef":"SSB-2PWS2230-Q02","name":"SSB-2PWS2230 → CSL-CCSY0002","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0002","lineType":"alternativa","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":32.05,"cableWeightKg":11.063498},{"id":"xls-01673","excelRow":717,"circuitRef":"SSB-2PWS2230-Q03","name":"SSB-2PWS2230 → CSL-CCSY0003","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0003","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":29.79,"cableWeightKg":10.283357},{"id":"xls-01674","excelRow":718,"circuitRef":"SSB-2PWS2230-Q04","name":"SSB-2PWS2230 → CSL-CCSY0004","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0004","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":27.63,"cableWeightKg":9.537736},{"id":"xls-01675","excelRow":719,"circuitRef":"SSB-2PWS2230-Q05","name":"SSB-2PWS2230 → CSL-CCSY0005","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0005","lineType":"alternativa","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.4,"cableWeightKg":9.113147},{"id":"xls-01676","excelRow":720,"circuitRef":"SSB-2PWS2230-Q06","name":"SSB-2PWS2230 → CSL-CCSY0006","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0006","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":30.35,"cableWeightKg":10.476667},{"id":"xls-01677","excelRow":721,"circuitRef":"SSB-2PWS2230-Q07","name":"SSB-2PWS2230 → CSL-CCSY0007","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0007","lineType":"alternativa","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":31.64,"cableWeightKg":10.921968},{"id":"xls-01678","excelRow":722,"circuitRef":"SSB-2PWS2230-Q08","name":"SSB-2PWS2230 → CSL-CCSY0008","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0008","lineType":"alternativa","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":32.87,"cableWeightKg":11.346558},{"id":"xls-01679","excelRow":723,"circuitRef":"SSB-2PWS2230-Q09","name":"SSB-2PWS2230 → CSL-CCSY0009","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0009","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":34.09,"cableWeightKg":11.767696},{"id":"xls-01680","excelRow":724,"circuitRef":"SSB-2PWS2230-Q10","name":"SSB-2PWS2230 → CSL-CCSY0010","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0010","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":37.13,"cableWeightKg":12.817088},{"id":"xls-01681","excelRow":725,"circuitRef":"SSB-2PWS2230-Q11","name":"SSB-2PWS2230 → CSL-CCSY0011","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0011","lineType":"alternativa","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":30.81,"cableWeightKg":10.635456},{"id":"xls-01682","excelRow":726,"circuitRef":"SSB-2PWS2230-Q12","name":"SSB-2PWS2230 → CSL-CCSY0012","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0012","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":33.18,"cableWeightKg":11.453568},{"id":"xls-01683","excelRow":727,"circuitRef":"SSB-2PWS2230-Q13","name":"SSB-2PWS2230 → CSL-CCSY0013","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0013","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":39.96,"cableWeightKg":13.79399},{"id":"xls-01684","excelRow":728,"circuitRef":"SSB-2PWS2230-Q14","name":"SSB-2PWS2230 → CSL-CCSY0014","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0014","lineType":"alternativa","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":40.12,"cableWeightKg":13.849221},{"id":"xls-01685","excelRow":729,"circuitRef":"SSB-2PWS2230-Q15","name":"SSB-2PWS2230 → CSL-CCSY0015","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0015","lineType":"alternativa","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":29.55,"cableWeightKg":10.200511},{"id":"xls-01686","excelRow":730,"circuitRef":"SSB-2PWS2230-Q16","name":"SSB-2PWS2230 → CSL-CCSY0016","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0016","lineType":"alternativa","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":29.55,"cableWeightKg":10.200511},{"id":"xls-01687","excelRow":731,"circuitRef":"SSB-2PWS2230-Q17","name":"SSB-2PWS2230 → CSL-CCSY0017","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0017","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.52,"cableWeightKg":9.15457},{"id":"xls-01688","excelRow":732,"circuitRef":"SSB-2PWS2230-Q18","name":"SSB-2PWS2230 → CSL-CCSY0018","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0018","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":25.51,"cableWeightKg":8.805923},{"id":"xls-01689","excelRow":733,"circuitRef":"SSB-2PWS2230-Q19","name":"SSB-2PWS2230 → CSL-CCSY0020","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0020","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":36.03,"cableWeightKg":12.437374},{"id":"xls-01690","excelRow":734,"circuitRef":"SSB-2PWS2230-Q20","name":"SSB-2PWS2230 → CSL-CCSY0021","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0021","lineType":"alternativa","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":36.52,"cableWeightKg":12.606519},{"id":"xls-01691","excelRow":735,"circuitRef":"SSB-2PWS2230-Q21","name":"SSB-2PWS2230 → CSL-CCSY0022","originId":"SSB-2PWS2230","destinationId":"CSL-CCSY0022","lineType":"alternativa","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":27.21,"cableWeightKg":9.392754},{"id":"xls-01692","excelRow":736,"circuitRef":"SSB-2PWS2230-Q22","name":"SSB-2PWS2230 → JBX-2PWS2155","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2155","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.308,"qKVAr":0.101235,"sKVA":0.324211,"ibA":1.409611,"pnKW":0.308,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.15,"cableWeightKg":4.50495},{"id":"xls-01693","excelRow":737,"circuitRef":"SSB-2PWS2230-Q23","name":"SSB-2PWS2230 → JBX-2PWS2172","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2172","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.021,"qKVAr":0,"sKVA":0.021,"ibA":0.091304,"pnKW":0.021,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":57,"cableWeightKg":9.576},{"id":"xls-01694","excelRow":738,"circuitRef":"SSB-2PWS2230-Q24","name":"SSB-2PWS2230 → RCK-CCMN0001","originId":"SSB-2PWS2230","destinationId":"RCK-CCMN0001","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":15.45,"cableWeightKg":5.54655},{"id":"xls-01695","excelRow":739,"circuitRef":"SSB-2PWS2230-Q25","name":"SSB-2PWS2230 → SKT-2PWS2160","originId":"SSB-2PWS2230","destinationId":"SKT-2PWS2160","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.18,"qKVAr":0.087178,"sKVA":0.2,"ibA":0.869565,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":37.53,"cableWeightKg":9.15732},{"id":"xls-01696","excelRow":740,"circuitRef":"SSB-2PWS2230-Q26","name":"SSB-2PWS2230 → JBX-2PWS2032","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2032","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.342,"qKVAr":0.11241,"sKVA":0.36,"ibA":1.565217,"pnKW":0.342,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.74,"cableWeightKg":6.33462},{"id":"xls-01697","excelRow":741,"circuitRef":"SSB-2PWS2230-Q27","name":"SSB-2PWS2230 → JBX-2PWS2143","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2143","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.48,"qKVAr":0.716797,"sKVA":1.644444,"ibA":7.149758,"pnKW":1.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.32,"cableWeightKg":6.24516},{"id":"xls-01698","excelRow":742,"circuitRef":"SSB-2PWS2230-Q28","name":"SSB-2PWS2230 → SKT-2PWS2216","originId":"SSB-2PWS2230","destinationId":"SKT-2PWS2216","lineType":"normal","service":"VM","protectionName":"Q28","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.35,"qKVAr":0.216911,"sKVA":0.411765,"ibA":1.790281,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.93,"cableWeightKg":6.32692},{"id":"xls-01699","excelRow":743,"circuitRef":"SSB-2PWS2230-Q29","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q29","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q29","lineType":"normal","service":"VM","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01700","excelRow":744,"circuitRef":"SSB-2PWS2230-Q30","name":"SSB-2PWS2230 → LCP-WWDS0001","originId":"SSB-2PWS2230","destinationId":"LCP-WWDS0001","lineType":"normal","service":"VM","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.154936,"sKVA":0.294118,"ibA":1.278772,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":40,"cableWeightKg":6.72},{"id":"xls-01701","excelRow":745,"circuitRef":"SSB-2PWS2230-Q31","name":"SSB-2PWS2230 → JBX-2PWS2145","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2145","lineType":"normal","service":"VM","protectionName":"Q31","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.37,"qKVAr":0.179199,"sKVA":0.411111,"ibA":1.78744,"pnKW":0.37,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.01,"cableWeightKg":6.39213},{"id":"xls-01702","excelRow":746,"circuitRef":"SSB-2PWS2230-Q32","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q32","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q32","lineType":"normal","service":"VM","protectionName":"Q32","protectionModel":"iC60 N - 6C","pr