otectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01703","excelRow":747,"circuitRef":"SSB-2PWS2230-Q33","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q33","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q33","lineType":"normal","service":"VM","protectionName":"Q33","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01704","excelRow":748,"circuitRef":"SSB-2PWS2230-Q34","name":"SSB-2PWS2230 → JBX-2PWS2140","originId":"SSB-2PWS2230","destinationId":"JBX-2PWS2140","lineType":"normal","service":"VM","protectionName":"Q34","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.36,"qKVAr":0.174356,"sKVA":0.4,"ibA":1.73913,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.76,"cableWeightKg":2.71788},{"id":"xls-01705","excelRow":749,"circuitRef":"SSB-2PWS2230-Q35","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q35","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q35","lineType":"normal","service":"VM","protectionName":"Q35","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01706","excelRow":750,"circuitRef":"SSB-2PWS2230-Q36","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q36","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q36","lineType":"normal","service":"VM","protectionName":"Q36","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01707","excelRow":751,"circuitRef":"SSB-2PWS2230-Q37","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q37","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q37","lineType":"normal","service":"VM","protectionName":"Q37","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01708","excelRow":752,"circuitRef":"SSB-2PWS2230-Q38","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q38","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q38","lineType":"normal","service":"VM","protectionName":"Q38","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01709","excelRow":753,"circuitRef":"SSB-2PWS2230-Q39","name":"SSB-2PWS2230 → SPARE-SSB-2PWS2230-Q39","originId":"SSB-2PWS2230","destinationId":"SPARE-SSB-2PWS2230-Q39","lineType":"normal","service":"VM","protectionName":"Q39","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01710","excelRow":765,"circuitRef":"SSB-2PWS2231-Q01","name":"SSB-2PWS2231 → RCK-CCSY0001","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.55,"cableWeightKg":3.987002},{"id":"xls-01711","excelRow":766,"circuitRef":"SSB-2PWS2231-Q02","name":"SSB-2PWS2231 → RCK-CCSY0002","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.67,"cableWeightKg":4.028425},{"id":"xls-01712","excelRow":767,"circuitRef":"SSB-2PWS2231-Q03","name":"SSB-2PWS2231 → RCK-CCSY0005","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0005","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":12.81,"cableWeightKg":4.421947},{"id":"xls-01713","excelRow":768,"circuitRef":"SSB-2PWS2231-Q04","name":"SSB-2PWS2231 → RCK-CCSY0007","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0007","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":13.69,"cableWeightKg":4.725719},{"id":"xls-01714","excelRow":769,"circuitRef":"SSB-2PWS2231-Q05","name":"SSB-2PWS2231 → RCK-CCSY0009","originId":"SSB-2PWS2231","destinationId":"RCK-CCSY0009","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":12.71,"cableWeightKg":4.387428},{"id":"xls-01715","excelRow":770,"circuitRef":"SSB-2PWS2231-Q06","name":"SSB-2PWS2231 → JBX-2PWS2033","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2033","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.515,"qKVAr":0.19218,"sKVA":0.549689,"ibA":2.389953,"pnKW":0.515,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.62,"cableWeightKg":4.17906},{"id":"xls-01716","excelRow":771,"circuitRef":"SSB-2PWS2231-Q07","name":"SSB-2PWS2231 → JBX-2PWS2034","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2034","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.065737,"sKVA":0.210526,"ibA":0.915332,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":22.81,"cableWeightKg":5.20068},{"id":"xls-01717","excelRow":772,"circuitRef":"SSB-2PWS2231-Q08","name":"SSB-2PWS2231 → CSL-CCSY0024","originId":"SSB-2PWS2231","destinationId":"CSL-CCSY0024","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.4,"cableWeightKg":7.387172},{"id":"xls-01718","excelRow":773,"circuitRef":"SSB-2PWS2231-Q09","name":"SSB-2PWS2231 → JBX-2PWS2035","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2035","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.57,"qKVAr":0.18735,"sKVA":0.6,"ibA":2.608696,"pnKW":0.57,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.29,"cableWeightKg":5.38677},{"id":"xls-01719","excelRow":774,"circuitRef":"SSB-2PWS2231-Q10","name":"SSB-2PWS2231 → PTR-CCSY0001","originId":"SSB-2PWS2231","destinationId":"PTR-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.342,"qKVAr":0.165638,"sKVA":0.38,"ibA":1.652174,"pnKW":0.342,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":11.98,"cableWeightKg":1.568613},{"id":"xls-01720","excelRow":775,"circuitRef":"SSB-2PWS2231-Q11","name":"SSB-2PWS2231 → JBX-2PWS2036","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2036","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.154,"qKVAr":0.050617,"sKVA":0.162105,"ibA":0.704805,"pnKW":0.154,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":11.45,"cableWeightKg":2.43885},{"id":"xls-01721","excelRow":776,"circuitRef":"SSB-2PWS2231-Q12","name":"SSB-2PWS2231 → PTR-CCSY0002","originId":"SSB-2PWS2231","destinationId":"PTR-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.342,"qKVAr":0.165638,"sKVA":0.38,"ibA":1.652174,"pnKW":0.342,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":23.23,"cableWeightKg":3.041644},{"id":"xls-01722","excelRow":777,"circuitRef":"SSB-2PWS2231-Q13","name":"SSB-2PWS2231 → CSL-CCSY0025","originId":"SSB-2PWS2231","destinationId":"CSL-CCSY0025","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.9,"cableWeightKg":4.10782},{"id":"xls-01723","excelRow":778,"circuitRef":"SSB-2PWS2231-Q14","name":"SSB-2PWS2231 → SKT-2PWS2161","originId":"SSB-2PWS2231","destinationId":"SKT-2PWS2161","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":18.39,"cableWeightKg":4.48716},{"id":"xls-01724","excelRow":779,"circuitRef":"SSB-2PWS2231-Q15","name":"SSB-2PWS2231 → SKT-2PWS2185","originId":"SSB-2PWS2231","destinationId":"SKT-2PWS2185","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.35,"qKVAr":0.216911,"sKVA":0.411765,"ibA":1.790281,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":24.9,"cableWeightKg":6.0756},{"id":"xls-01725","excelRow":780,"circuitRef":"SSB-2PWS2231-Q16","name":"SSB-2PWS2231 → JBX-2PWS2037","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2037","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.308,"qKVAr":0.101235,"sKVA":0.324211,"ibA":1.409611,"pnKW":0.308,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.06,"cableWeightKg":4.69878},{"id":"xls-01726","excelRow":781,"circuitRef":"SSB-2PWS2231-Q17","name":"SSB-2PWS2231 → RCK-CCAS0001","originId":"SSB-2PWS2231","destinationId":"RCK-CCAS0001","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":17.76,"cableWeightKg":6.130662},{"id":"xls-01727","excelRow":782,"circuitRef":"SSB-2PWS2231-Q18","name":"SSB-2PWS2231 → RCK-CCAS0003","originId":"SSB-2PWS2231","destinationId":"RCK-CCAS0003","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":18.97,"cableWeightKg":6.548348},{"id":"xls-01728","excelRow":783,"circuitRef":"SSB-2PWS2231-Q19","name":"SSB-2PWS2231 → SKT-2PWS2192","originId":"SSB-2PWS2231","destinationId":"SKT-2PWS2192","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.15,"sKVA":0.25,"ibA":1.086957,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":20.54,"cableWeightKg":5.01176},{"id":"xls-01729","excelRow":784,"circuitRef":"SSB-2PWS2231-Q20","name":"SSB-2PWS2231 → DSP-IBRG0009","originId":"SSB-2PWS2231","destinationId":"DSP-IBRG0009","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":44.22,"cableWeightKg":7.42896},{"id":"xls-01730","excelRow":785,"circuitRef":"SSB-2PWS2231-Q21","name":"SSB-2PWS2231 → RCK-CCAS0005","originId":"SSB-2PWS2231","destinationId":"RCK-CCAS0005","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.72,"cableWeightKg":6.807244},{"id":"xls-01731","excelRow":786,"circuitRef":"SSB-2PWS2231-Q22","name":"SSB-2PWS2231 → JBX-2PWS2164","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2164","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1,"qKVAr":0.484322,"sKVA":1.111111,"ibA":4.830918,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.15,"cableWeightKg":8.76495},{"id":"xls-01732","excelRow":787,"circuitRef":"SSB-2PWS2231-Q23","name":"SSB-2PWS2231 → ITU-ARRS0001","originId":"SSB-2PWS2231","destinationId":"ITU-ARRS0001","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50.73,"cableWeightKg":8.52264},{"id":"xls-01733","excelRow":788,"circuitRef":"SSB-2PWS2231-Q24","name":"SSB-2PWS2231 → JBX-2PWS2138","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2138","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.27,"qKVAr":0.130767,"sKVA":0.3,"ibA":1.304348,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.7,"cableWeightKg":5.4741},{"id":"xls-01734","excelRow":789,"circuitRef":"SSB-2PWS2231-Q25","name":"SSB-2PWS2231 → ITU-CCSY0008","originId":"SSB-2PWS2231","destinationId":"ITU-CCSY0008","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":39.85,"cableWeightKg":5.2178},{"id":"xls-01735","excelRow":790,"circuitRef":"SSB-2PWS2231-Q26","name":"SSB-2PWS2231 → ITU-CCSY0010","originId":"SSB-2PWS2231","destinationId":"ITU-CCSY0010","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":35.91,"cableWeightKg":4.701912},{"id":"xls-01736","excelRow":791,"circuitRef":"SSB-2PWS2231-Q27","name":"SSB-2PWS2231 → JBX-2PWS2148","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2148","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.01,"cableWeightKg":5.54013},{"id":"xls-01737","excelRow":792,"circuitRef":"SSB-2PWS2231-Q28","name":"SSB-2PWS2231 → JBX-2PWS2168","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2168","lineType":"normal","service":"VM","protectionName":"Q28","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.98,"cableWeightKg":3.19074},{"id":"xls-01738","excelRow":793,"circuitRef":"SSB-2PWS2231-Q29","name":"SSB-2PWS2231 → JBX-2PWS2169","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2169","lineType":"normal","service":"VM","protectionName":"Q29","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.92,"qKVAr":0.69,"sKVA":1.15,"ibA":5,"pnKW":0.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.74,"cableWeightKg":3.35262},{"id":"xls-01739","excelRow":794,"circuitRef":"SSB-2PWS2231-Q30","name":"SSB-2PWS2231 → PSP-LRAD0001","originId":"SSB-2PWS2231","destinationId":"PSP-LRAD0001","lineType":"normal","service":"VM","protectionName":"Q30","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.3,"qKVAr":1.113941,"sKVA":2.555556,"ibA":11.111111,"pnKW":2.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","cableLengthM":41.82,"cableWeightKg":10.95684},{"id":"xls-01740","excelRow":795,"circuitRef":"SSB-2PWS2231-Q31","name":"SSB-2PWS2231 → SKT-2PWS2222","originId":"SSB-2PWS2231","destinationId":"SKT-2PWS2222","lineType":"normal","service":"VM","protectionName":"Q31","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","cableLengthM":36.7,"cableWeightKg":9.6154},{"id":"xls-01741","excelRow":796,"circuitRef":"SSB-2PWS2231-Q32","name":"SSB-2PWS2231 → PSP-LRAD0002","originId":"SSB-2PWS2231","destinationId":"PSP-LRAD0002","lineType":"normal","service":"VM","protectionName":"Q32","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.3,"qKVAr":1.113941,"sKVA":2.555556,"ibA":11.111111,"pnKW":2.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","cableLengthM":29.85,"cableWeightKg":7.8207},{"id":"xls-01742","excelRow":797,"circuitRef":"SSB-2PWS2231-Q33","name":"SSB-2PWS2231 → ITU-LRAD0001","originId":"SSB-2PWS2231","destinationId":"ITU-LRAD0001","lineType":"normal","service":"VM","protectionName":"Q33","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.007,"qKVAr":0.00339,"sKVA":0.007778,"ibA":0.033816,"pnKW":0.007,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":37.43,"cableWeightKg":6.28824},{"id":"xls-01743","excelRow":798,"circuitRef":"SSB-2PWS2231-Q34","name":"SSB-2PWS2231 → DSP-IBRG0010","originId":"SSB-2PWS2231","destinationId":"DSP-IBRG0010","lineType":"normal","service":"VM","protectionName":"Q34","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":34.78,"cableWeightKg":5.84304},{"id":"xls-01744","excelRow":799,"circuitRef":"SSB-2PWS2231-Q35","name":"SSB-2PWS2231 → DSP-IBRG0011","originId":"SSB-2PWS2231","destinationId":"DSP-IBRG0011","lineType":"normal","service":"VM","protectionName":"Q35","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":43.48,"cableWeightKg":7.30464},{"id":"xls-01745","excelRow":800,"circuitRef":"SSB-2PWS2231-Q36","name":"SSB-2PWS2231 → JBX-2PWS2167","originId":"SSB-2PWS2231","destinationId":"JBX-2PWS2167","lineType":"normal","service":"VM","protectionName":"Q36","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.982759,"qKVAr":0.651701,"sKVA":2.087114,"ibA":9.07441,"pnKW":1.725,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":6.84},{"id":"xls-01746","excelRow":801,"circuitRef":"SSB-2PWS2231-Q37","name":"SSB-2PWS2231 → DSP-CCSY0002","originId":"SSB-2PWS2231","destinationId":"DSP-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q37","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":46.01,"cableWeightKg":6.024366},{"id":"xls-01747","excelRow":802,"circuitRef":"SSB-2PWS2231-Q38","name":"SSB-2PWS2231 → SPARE-SSB-2PWS2231-Q38","originId":"SSB-2PWS2231","destinationId":"SPARE-SSB-2PWS2231-Q38","lineType":"normal","service":"VM","protectionName":"Q38","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01748","excelRow":814,"circuitRef":"SSB-2PWS2232-Q01","name":"SSB-2PWS2232 → RCK-CCMN0002","originId":"SSB-2PWS2232","destinationId":"RCK-CCMN0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":16.38,"cableWeightKg":5.88042},{"id":"xls-01749","excelRow":815,"circuitRef":"SSB-2PWS2232-Q02","name":"SSB-2PWS2232 → RCK-CCMN0003","originId":"SSB-2PWS2232","destinationId":"RCK-CCMN0003","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":6.103},{"id":"xls-01750","excelRow":816,"circuitRef":"SSB-2PWS2232-Q03","name":"SSB-2PWS2232 → RCK-CCMN0004","originId":"SSB-2PWS2232","destinationId":"RCK-CCMN0004","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":17.62,"cableWeightKg":6.32558},{"id":"xls-01751","excelRow":817,"circuitRef":"SSB-2PWS2232-Q04","name":"SSB-2PWS2232 → RCK-CYDS0002","originId":"SSB-2PWS2232","destinationId":"RCK-CYDS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.1,"qKVAr":2.142429,"sKVA":3,"ibA":13.043478,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.36,"cableWeightKg":2.63268},{"id":"xls-01752","excelRow":818,"circuitRef":"SSB-2PWS2232-Q05","name":"SSB-2PWS2232 → RCK-CYDS0002","originId":"SSB-2PWS2232","destinationId":"RCK-CYDS0002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.1,"qKVAr":2.142429,"sKVA":3,"ibA":13.043478,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.36,"cableWeightKg":2.63268},{"id":"xls-01753","excelRow":819,"circuitRef":"SSB-2PWS2232-Q06","name":"SSB-2PWS2232 → SPARE-SSB-2PWS2232-Q06","originId":"SSB-2PWS2232","destinationId":"SPARE-SSB-2PWS2232-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01754","excelRow":820,"circuitRef":"SSB-2PWS2232-Q07","name":"SSB-2PWS2232 → SPARE-SSB-2PWS2232-Q07","originId":"SSB-2PWS2232","destinationId":"SPARE-SSB-2PWS2232-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01755","excelRow":832,"circuitRef":"SSB-2PWS2233-Q01","name":"SSB-2PWS2233 → RCK-CCSY0016","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0016","lineType":"alternativa","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":5.3,"qKVAr":1.742026,"sKVA":5.578947,"ibA":14.004377,"pnKW":5.3,"voltage":"230 V","parallelCables":1,"cableType":"LS3SJ-9","cableLengthM":20.59,"cableWeightKg":9.497176},{"id":"xls-01756","excelRow":833,"circuitRef":"SSB-2PWS2233-Q02","name":"SSB-2PWS2233 → RCK-CCSY0003","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0003","lineType":"alternativa","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":15.33,"cableWeightKg":5.291839},{"id":"xls-01757","excelRow":834,"circuitRef":"SSB-2PWS2233-Q03","name":"SSB-2PWS2233 → RCK-CCSY0004","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0004","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":15.34,"cableWeightKg":5.29529},{"id":"xls-01758","excelRow":835,"circuitRef":"SSB-2PWS2233-Q04","name":"SSB-2PWS2233 → RCK-CCSY0006","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0006","lineType":"alternativa","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":16.92,"cableWeightKg":5.840698},{"id":"xls-01759","excelRow":836,"circuitRef":"SSB-2PWS2233-Q05","name":"SSB-2PWS2233 → RCK-CCSY0008","originId":"SSB-2PWS2233","destinationId":"RCK-CCSY0008","lineType":"alternativa","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":17.82,"cableWeightKg":6.151374},{"id":"xls-01760","excelRow":837,"circuitRef":"SSB-2PWS2233-Q06","name":"SSB-2PWS2233 → CSL-CCSY0026","originId":"SSB-2PWS2233","destinationId":"CSL-CCSY0026","lineType":"alternativa","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":16.69,"cableWeightKg":5.761304},{"id":"xls-01761","excelRow":838,"circuitRef":"SSB-2PWS2233-Q07","name":"SSB-2PWS2233 → RCK-CCAS0002","originId":"SSB-2PWS2233","destinationId":"RCK-CCAS0002","lineType":"alternativa","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":27.82,"cableWeightKg":9.603323},{"id":"xls-01762","excelRow":839,"circuitRef":"SSB-2PWS2233-Q08","name":"SSB-2PWS2233 → RCK-CCAS0004","originId":"SSB-2PWS2233","destinationId":"RCK-CCAS0004","lineType":"alternativa","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.96,"cableWeightKg":9.306456},{"id":"xls-01763","excelRow":840,"circuitRef":"SSB-2PWS2233-Q09","name":"SSB-2PWS2233 → RCK-CCAS0006","originId":"SSB-2PWS2233","destinationId":"RCK-CCAS0006","lineType":"alternativa","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":29.03,"cableWeightKg":10.021009},{"id":"xls-01764","excelRow":841,"circuitRef":"SSB-2PWS2233-Q10","name":"SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q10","originId":"SSB-2PWS2233","destinationId":"SPARE-SSB-2PWS2233-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01765","excelRow":842,"circuitRef":"SSB-2PWS2233-Q11","name":"SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q11","originId":"SSB-2PWS2233","destinationId":"SPARE-SSB-2PWS2233-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01766","excelRow":843,"circuitRef":"SSB-2PWS2233-Q12","name":"SSB-2PWS2233 → SPARE-SSB-2PWS2233-Q12","originId":"SSB-2PWS2233","destinationId":"SPARE-SSB-2PWS2233-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01767","excelRow":855,"circuitRef":"SSB-2PWS2234-Q01","name":"SSB-2PWS2234 → RCK-CCMN0005","originId":"SSB-2PWS2234","destinationId":"RCK-CCMN0005","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":11.74,"cableWeightKg":4.21466},{"id":"xls-01768","excelRow":856,"circuitRef":"SSB-2PWS2234-Q02","name":"SSB-2PWS2234 → RCK-CCMN0007","originId":"SSB-2PWS2234","destinationId":"RCK-CCMN0007","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":10.38,"cableWeightKg":3.72642},{"id":"xls-01769","excelRow":857,"circuitRef":"SSB-2PWS2234-Q03","name":"SSB-2PWS2234 → RCK-CYDS0001","originId":"SSB-2PWS2234","destinationId":"RCK-CYDS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.1,"qKVAr":2.142429,"sKVA":3,"ibA":13.043478,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.41,"cableWeightKg":2.21733},{"id":"xls-01770","excelRow":858,"circuitRef":"SSB-2PWS2234-Q04","name":"SSB-2PWS2234 → RCK-CYDS0001","originId":"SSB-2PWS2234","destinationId":"RCK-CYDS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.1,"qKVAr":2.142429,"sKVA":3,"ibA":13.043478,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.41,"cableWeightKg":2.21733},{"id":"xls-01771","excelRow":859,"circuitRef":"SSB-2PWS2234-Q05","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q05","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01772","excelRow":860,"circuitRef":"SSB-2PWS2234-Q06","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q06","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01773","excelRow":861,"circuitRef":"SSB-2PWS2234-Q07","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q07","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01774","excelRow":862,"circuitRef":"SSB-2PWS2234-Q08","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q08","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01775","excelRow":863,"circuitRef":"SSB-2PWS2234-Q09","name":"SSB-2PWS2234 → SPARE-SSB-2PWS2234-Q09","originId":"SSB-2PWS2234","destinationId":"SPARE-SSB-2PWS2234-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01776","excelRow":875,"circuitRef":"SSB-2PWS2235-Q01","name":"SSB-2PWS2235 → JBX-2PWS2108","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2108","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.723,"qKVAr":0,"sKVA":0.723,"ibA":3.143478,"pnKW":0.723,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":46.14,"cableWeightKg":9.82782},{"id":"xls-01777","excelRow":876,"circuitRef":"SSB-2PWS2235-Q02","name":"SSB-2PWS2235 → JBX-2PWS2153","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2153","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.93,"cableWeightKg":3.18009},{"id":"xls-01778","excelRow":877,"circuitRef":"SSB-2PWS2235-Q03","name":"SSB-2PWS2235 → JBX-2PWS2110","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2110","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.04,"cableWeightKg":6.61152},{"id":"xls-01779","excelRow":878,"circuitRef":"SSB-2PWS2235-Q04","name":"SSB-2PWS2235 → JBX-2PWS2111","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2111","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.659,"qKVAr":0,"sKVA":0.659,"ibA":2.865217,"pnKW":0.659,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":30.16,"cableWeightKg":6.87648},{"id":"xls-01780","excelRow":879,"circuitRef":"SSB-2PWS2235-Q05","name":"SSB-2PWS2235 → JBX-2PWS2112","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2112","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.235,"qKVAr":0,"sKVA":1.235,"ibA":5.369565,"pnKW":1.235,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.38,"cableWeightKg":4.76694},{"id":"xls-01781","excelRow":880,"circuitRef":"SSB-2PWS2235-Q06","name":"SSB-2PWS2235 → JBX-2PWS2113","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2113","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.11,"qKVAr":0,"sKVA":1.11,"ibA":4.826087,"pnKW":1.11,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.68,"cableWeightKg":5.25684},{"id":"xls-01782","excelRow":881,"circuitRef":"SSB-2PWS2235-Q07","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q07","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01783","excelRow":882,"circuitRef":"SSB-2PWS2235-Q08","name":"SSB-2PWS2235 → JBX-2PWS2115","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2115","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.19,"qKVAr":0,"sKVA":1.19,"ibA":5.173913,"pnKW":1.19,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.57,"cableWeightKg":4.38141},{"id":"xls-01784","excelRow":883,"circuitRef":"SSB-2PWS2235-Q09","name":"SSB-2PWS2235 → JBX-2PWS2116","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2116","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.282,"qKVAr":0,"sKVA":0.282,"ibA":1.226087,"pnKW":0.282,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.18,"cableWeightKg":5.15034},{"id":"xls-01785","excelRow":884,"circuitRef":"SSB-2PWS2235-Q10","name":"SSB-2PWS2235 → JBX-2PWS2117","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2117","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.526,"qKVAr":0,"sKVA":1.526,"ibA":6.634783,"pnKW":1.526,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.38,"cableWeightKg":5.19294},{"id":"xls-01786","excelRow":885,"circuitRef":"SSB-2PWS2235-Q11","name":"SSB-2PWS2235 → JBX-2PWS2118","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2118","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.109,"qKVAr":0,"sKVA":0.109,"ibA":0.473913,"pnKW":0.109,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.53,"cableWeightKg":5.43789},{"id":"xls-01787","excelRow":886,"circuitRef":"SSB-2PWS2235-Q12","name":"SSB-2PWS2235 → JBX-2PWS2119","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2119","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.08,"cableWeightKg":8.11104},{"id":"xls-01788","excelRow":887,"circuitRef":"SSB-2PWS2235-Q13","name":"SSB-2PWS2235 → JBX-2PWS2120","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2120","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.526,"qKVAr":0,"sKVA":1.526,"ibA":6.634783,"pnKW":1.526,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.03,"cableWeightKg":8.10039},{"id":"xls-01789","excelRow":888,"circuitRef":"SSB-2PWS2235-Q14","name":"SSB-2PWS2235 → JBX-2PWS2121","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2121","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.32,"qKVAr":0,"sKVA":0.32,"ibA":1.391304,"pnKW":0.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.65,"cableWeightKg":5.46345},{"id":"xls-01790","excelRow":889,"circuitRef":"SSB-2PWS2235-Q15","name":"SSB-2PWS2235 → JBX-2PWS2122","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2122","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.787,"qKVAr":0,"sKVA":0.787,"ibA":3.421739,"pnKW":0.787,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.41,"cableWeightKg":5.83833},{"id":"xls-01791","excelRow":890,"circuitRef":"SSB-2PWS2235-Q16","name":"SSB-2PWS2235 → JBX-2PWS2123","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2123","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.192,"qKVAr":0,"sKVA":0.192,"ibA":0.834783,"pnKW":0.192,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.19,"cableWeightKg":6.00447},{"id":"xls-01792","excelRow":891,"circuitRef":"SSB-2PWS2235-Q17","name":"SSB-2PWS2235 → JBX-2PWS2124","originId":"SSB-2PWS2235","destinationId":"JBX-2PWS2124","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.192,"qKVAr":0.000086,"sKVA":0.192,"ibA":0.834783,"pnKW":0.192,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.53,"cableWeightKg":6.07689},{"id":"xls-01793","excelRow":892,"circuitRef":"SSB-2PWS2235-Q18","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q18","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q18","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01794","excelRow":893,"circuitRef":"SSB-2PWS2235-Q19","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q19","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q19","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01795","excelRow":894,"circuitRef":"SSB-2PWS2235-Q20","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q20","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q20","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01796","excelRow":895,"circuitRef":"SSB-2PWS2235-Q21","name":"SSB-2PWS2235 → SPARE-SSB-2PWS2235-Q21","originId":"SSB-2PWS2235","destinationId":"SPARE-SSB-2PWS2235-Q21","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01797","excelRow":907,"circuitRef":"SSB-2PWS2236-Q01","name":"SSB-2PWS2236 → JBX-2PWS2125","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2125","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":6.816},{"id":"xls-01798","excelRow":908,"circuitRef":"SSB-2PWS2236-Q02","name":"SSB-2PWS2236 → JBX-2PWS2129","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2129","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.1,"cableWeightKg":5.5593},{"id":"xls-01799","excelRow":909,"circuitRef":"SSB-2PWS2236-Q03","name":"SSB-2PWS2236 → JBX-2PWS2128","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2128","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.27,"cableWeightKg":4.74351},{"id":"xls-01800","excelRow":910,"circuitRef":"SSB-2PWS2236-Q04","name":"SSB-2PWS2236 → JBX-2PWS2127","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2127","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.785,"qKVAr":0,"sKVA":0.785,"ibA":3.413043,"pnKW":0.785,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.76,"cableWeightKg":5.27388},{"id":"xls-01801","excelRow":911,"circuitRef":"SSB-2PWS2236-Q05","name":"SSB-2PWS2236 → JBX-2PWS2130","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2130","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.596,"qKVAr":0,"sKVA":0.596,"ibA":2.591304,"pnKW":0.596,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.43,"cableWeightKg":6.69459},{"id":"xls-01802","excelRow":912,"circuitRef":"SSB-2PWS2236-Q06","name":"SSB-2PWS2236 → JBX-2PWS2131","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2131","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.596,"qKVAr":0,"sKVA":0.596,"ibA":2.591304,"pnKW":0.596,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.14,"cableWeightKg":6.41982},{"id":"xls-01803","excelRow":913,"circuitRef":"SSB-2PWS2236-Q07","name":"SSB-2PWS2236 → JBX-2PWS2132","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2132","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.677,"qKVAr":0,"sKVA":0.677,"ibA":2.943478,"pnKW":0.677,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.82,"cableWeightKg":8.26866},{"id":"xls-01804","excelRow":914,"circuitRef":"SSB-2PWS2236-Q08","name":"SSB-2PWS2236 → JBX-2PWS2134","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2134","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.13,"cableWeightKg":6.20469},{"id":"xls-01805","excelRow":915,"circuitRef":"SSB-2PWS2236-Q09","name":"SSB-2PWS2236 → JBX-2PWS2133","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2133","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.722,"qKVAr":0,"sKVA":0.722,"ibA":3.13913,"pnKW":0.722,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.64,"cableWeightKg":8.44332},{"id":"xls-01806","excelRow":916,"circuitRef":"SSB-2PWS2236-Q10","name":"SSB-2PWS2236 → JBX-2PWS2126","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2126","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.722,"qKVAr":0,"sKVA":0.722,"ibA":3.13913,"pnKW":0.722,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":26.86,"cableWeightKg":6.12408},{"id":"xls-01807","excelRow":917,"circuitRef":"SSB-2PWS2236-Q11","name":"SSB-2PWS2236 → JBX-2PWS2135","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2135","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.26,"cableWeightKg":6.01938},{"id":"xls-01808","excelRow":918,"circuitRef":"SSB-2PWS2236-Q12","name":"SSB-2PWS2236 → JBX-2PWS2136","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2136","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.01,"cableWeightKg":6.39213},{"id":"xls-01809","excelRow":919,"circuitRef":"SSB-2PWS2236-Q13","name":"SSB-2PWS2236 → JBX-2PWS2137","originId":"SSB-2PWS2236","destinationId":"JBX-2PWS2137","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.65,"cableWeightKg":6.31545},{"id":"xls-01810","excelRow":920,"circuitRef":"SSB-2PWS2236-Q14","name":"SSB-2PWS2236 → SPARE-SSB-2PWS2236-Q14","originId":"SSB-2PWS2236","destinationId":"SPARE-SSB-2PWS2236-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01811","excelRow":921,"circuitRef":"SSB-2PWS2236-Q15","name":"SSB-2PWS2236 → SPARE-SSB-2PWS2236-Q15","originId":"SSB-2PWS2236","destinationId":"SPARE-SSB-2PWS2236-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01812","excelRow":933,"circuitRef":"SSB-2PWS2430-Q01","name":"SSB-2PWS2430 → RCK-CCSY0001","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0001","lineType":"alternativa","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.47,"cableWeightKg":3.959386},{"id":"xls-01813","excelRow":934,"circuitRef":"SSB-2PWS2430-Q02","name":"SSB-2PWS2430 → RCK-CCSY0002","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0002","lineType":"alternativa","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":12.35,"cableWeightKg":4.263158},{"id":"xls-01814","excelRow":935,"circuitRef":"SSB-2PWS2430-Q03","name":"SSB-2PWS2430 → RCK-CCSY0005","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0005","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":13.5,"cableWeightKg":4.660132},{"id":"xls-01815","excelRow":936,"circuitRef":"SSB-2PWS2430-Q04","name":"SSB-2PWS2430 → RCK-CCSY0007","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0007","lineType":"alternativa","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":14.38,"cableWeightKg":4.963903},{"id":"xls-01816","excelRow":937,"circuitRef":"SSB-2PWS2430-Q05","name":"SSB-2PWS2430 → RCK-CCSY0009","originId":"SSB-2PWS2430","destinationId":"RCK-CCSY0009","lineType":"alternativa","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":12,"cableWeightKg":4.142339},{"id":"xls-01817","excelRow":938,"circuitRef":"SSB-2PWS2430-Q06","name":"SSB-2PWS2430 → RCK-CCAS0001","originId":"SSB-2PWS2430","destinationId":"RCK-CCAS0001","lineType":"alternativa","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":18.45,"cableWeightKg":6.368847},{"id":"xls-01818","excelRow":939,"circuitRef":"SSB-2PWS2430-Q07","name":"SSB-2PWS2430 → RCK-CCAS0003","originId":"SSB-2PWS2430","destinationId":"RCK-CCAS0003","lineType":"alternativa","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":36.75,"cableWeightKg":12.685914},{"id":"xls-01819","excelRow":940,"circuitRef":"SSB-2PWS2430-Q08","name":"SSB-2PWS2430 → RCK-CCAS0005","originId":"SSB-2PWS2430","destinationId":"RCK-CCAS0005","lineType":"alternativa","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":35.96,"cableWeightKg":12.41321},{"id":"xls-01820","excelRow":941,"circuitRef":"SSB-2PWS2430-Q09","name":"SSB-2PWS2430 → CSL-CCSY0024","originId":"SSB-2PWS2430","destinationId":"CSL-CCSY0024","lineType":"alternativa","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":40.44,"cableWeightKg":13.959684},{"id":"xls-01821","excelRow":942,"circuitRef":"SSB-2PWS2430-Q10","name":"SSB-2PWS2430 → CSL-CCSY0025","originId":"SSB-2PWS2430","destinationId":"CSL-CCSY0025","lineType":"alternativa","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":11.19,"cableWeightKg":3.862731},{"id":"xls-01822","excelRow":943,"circuitRef":"SSB-2PWS2430-Q11","name":"SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q11","originId":"SSB-2PWS2430","destinationId":"SPARE-SSB-2PWS2430-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01823","excelRow":944,"circuitRef":"SSB-2PWS2430-Q12","name":"SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q12","originId":"SSB-2PWS2430","destinationId":"SPARE-SSB-2PWS2430-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01824","excelRow":945,"circuitRef":"SSB-2PWS2430-Q13","name":"SSB-2PWS2430 → SPARE-SSB-2PWS2430-Q13","originId":"SSB-2PWS2430","destinationId":"SPARE-SSB-2PWS2430-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01825","excelRow":957,"circuitRef":"SSB-2PWS2431-Q01","name":"SSB-2PWS2431 → TRF-SSMS0002","originId":"SSB-2PWS2431","destinationId":"TRF-SSMS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":3.2,"qKVAr":2.4,"sKVA":4,"ibA":10.040874,"pnKW":3.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":21.28,"cableWeightKg":5.19232},{"id":"xls-01826","excelRow":958,"circuitRef":"SSB-2PWS2431-Q02","name":"SSB-2PWS2431 → RCK-CCSY0016","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0016","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":5.3,"qKVAr":1.742026,"sKVA":5.578947,"ibA":14.004377,"pnKW":5.3,"voltage":"230 V","parallelCables":1,"cableType":"LS3SJ-9","cableLengthM":15.21,"cableWeightKg":7.015641},{"id":"xls-01827","excelRow":959,"circuitRef":"SSB-2PWS2431-Q03","name":"SSB-2PWS2431 → RCK-CCSY0003","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0003","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.21,"cableWeightKg":7.321585},{"id":"xls-01828","excelRow":960,"circuitRef":"SSB-2PWS2431-Q04","name":"SSB-2PWS2431 → RCK-CCSY0004","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0004","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":20.33,"cableWeightKg":7.017813},{"id":"xls-01829","excelRow":961,"circuitRef":"SSB-2PWS2431-Q05","name":"SSB-2PWS2431 → RCK-CCSY0006","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0006","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":18.75,"cableWeightKg":6.472405},{"id":"xls-01830","excelRow":962,"circuitRef":"SSB-2PWS2431-Q06","name":"SSB-2PWS2431 → RCK-CCSY0008","originId":"SSB-2PWS2431","destinationId":"RCK-CCSY0008","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.4,"qKVAr":1.117526,"sKVA":3.578947,"ibA":15.560641,"pnKW":3.4,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":17.89,"cableWeightKg":6.175538},{"id":"xls-01831","excelRow":963,"circuitRef":"SSB-2PWS2431-Q07","name":"SSB-2PWS2431 → CSL-CCSY0026","originId":"SSB-2PWS2431","destinationId":"CSL-CCSY0026","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.57,"cableWeightKg":7.79105},{"id":"xls-01832","excelRow":964,"circuitRef":"SSB-2PWS2431-Q08","name":"SSB-2PWS2431 → RCK-CCAS0002","originId":"SSB-2PWS2431","destinationId":"RCK-CCAS0002","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.44,"cableWeightKg":7.746175},{"id":"xls-01833","excelRow":965,"circuitRef":"SSB-2PWS2431-Q09","name":"SSB-2PWS2431 → SPARE-SSB-2PWS2431-Q09","originId":"SSB-2PWS2431","destinationId":"SPARE-SSB-2PWS2431-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01834","excelRow":966,"circuitRef":"SSB-2PWS2431-Q10","name":"SSB-2PWS2431 → RCK-CCAS0004","originId":"SSB-2PWS2431","destinationId":"RCK-CCAS0004","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.58,"cableWeightKg":7.449307},{"id":"xls-01835","excelRow":967,"circuitRef":"SSB-2PWS2431-Q11","name":"SSB-2PWS2431 → RCK-CCAS0006","originId":"SSB-2PWS2431","destinationId":"RCK-CCAS0006","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":5.5,"qKVAr":2.663772,"sKVA":6.111111,"ibA":26.570048,"pnKW":5.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":23.65,"cableWeightKg":8.16386},{"id":"xls-01836","excelRow":968,"circuitRef":"SSB-2PWS2431-Q12","name":"SSB-2PWS2431 → JBX-2PWS2171","originId":"SSB-2PWS2431","destinationId":"JBX-2PWS2171","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":6.39},{"id":"xls-01837","excelRow":969,"circuitRef":"SSB-2PWS2431-Q13","name":"SSB-2PWS2431 → JBX-2PWS2170","originId":"SSB-2PWS2431","destinationId":"JBX-2PWS2170","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.982759,"qKVAr":0.651701,"sKVA":2.087114,"ibA":9.07441,"pnKW":1.725,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":6.84},{"id":"xls-01838","excelRow":970,"circuitRef":"SSB-2PWS2431-Q14","name":"SSB-2PWS2431 → SPARE-SSB-2PWS2431-Q14","originId":"SSB-2PWS2431","destinationId":"SPARE-SSB-2PWS2431-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01839","excelRow":982,"circuitRef":"SSB-2PWS2432-Q01","name":"SSB-2PWS2432 → CSL-CCSY0001","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":7.73,"cableWeightKg":2.668357},{"id":"xls-01840","excelRow":983,"circuitRef":"SSB-2PWS2432-Q02","name":"SSB-2PWS2432 → CSL-CCSY0002","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":17.03,"cableWeightKg":5.87867},{"id":"xls-01841","excelRow":984,"circuitRef":"SSB-2PWS2432-Q03","name":"SSB-2PWS2432 → CSL-CCSY0003","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0003","lineType":"alternativa","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.85,"cableWeightKg":6.85212},{"id":"xls-01842","excelRow":985,"circuitRef":"SSB-2PWS2432-Q04","name":"SSB-2PWS2432 → CSL-CCSY0004","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0004","lineType":"alternativa","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.42,"cableWeightKg":7.394076},{"id":"xls-01843","excelRow":986,"circuitRef":"SSB-2PWS2432-Q05","name":"SSB-2PWS2432 → CSL-CCSY0005","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0005","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.58,"cableWeightKg":7.794502},{"id":"xls-01844","excelRow":987,"circuitRef":"SSB-2PWS2432-Q06","name":"SSB-2PWS2432 → CSL-CCSY0006","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0006","lineType":"alternativa","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":24.1,"cableWeightKg":8.319198},{"id":"xls-01845","excelRow":988,"circuitRef":"SSB-2PWS2432-Q07","name":"SSB-2PWS2432 → CSL-CCSY0007","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0007","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.85,"cableWeightKg":7.887705},{"id":"xls-01846","excelRow":989,"circuitRef":"SSB-2PWS2432-Q08","name":"SSB-2PWS2432 → CSL-CCSY0008","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0008","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":21.1,"cableWeightKg":7.283613},{"id":"xls-01847","excelRow":990,"circuitRef":"SSB-2PWS2432-Q09","name":"SSB-2PWS2432 → CSL-CCSY0009","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0009","lineType":"alternativa","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.79,"cableWeightKg":6.831408},{"id":"xls-01848","excelRow":991,"circuitRef":"SSB-2PWS2432-Q10","name":"SSB-2PWS2432 → CSL-CCSY0010","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0010","lineType":"alternativa","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.32,"cableWeightKg":7.704751},{"id":"xls-01849","excelRow":992,"circuitRef":"SSB-2PWS2432-Q11","name":"SSB-2PWS2432 → CSL-CCSY0011","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0011","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":27.52,"cableWeightKg":9.499765},{"id":"xls-01850","excelRow":993,"circuitRef":"SSB-2PWS2432-Q12","name":"SSB-2PWS2432 → CSL-CCSY0012","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0012","lineType":"alternativa","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.26,"cableWeightKg":9.064819},{"id":"xls-01851","excelRow":994,"circuitRef":"SSB-2PWS2432-Q13","name":"SSB-2PWS2432 → CSL-CCSY0013","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0013","lineType":"alternativa","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.45,"cableWeightKg":6.714042},{"id":"xls-01852","excelRow":995,"circuitRef":"SSB-2PWS2432-Q14","name":"SSB-2PWS2432 → CSL-CCSY0014","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0014","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":37.36,"cableWeightKg":12.896483},{"id":"xls-01853","excelRow":996,"circuitRef":"SSB-2PWS2432-Q15","name":"SSB-2PWS2432 → CSL-CCSY0015","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0015","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":33.94,"cableWeightKg":11.715916},{"id":"xls-01854","excelRow":997,"circuitRef":"SSB-2PWS2432-Q16","name":"SSB-2PWS2432 → CSL-CCSY0016","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0016","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":31.21,"cableWeightKg":10.773534},{"id":"xls-01855","excelRow":998,"circuitRef":"SSB-2PWS2432-Q17","name":"SSB-2PWS2432 → CSL-CCSY0017","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0017","lineType":"alternativa","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":31.34,"cableWeightKg":10.81841},{"id":"xls-01856","excelRow":999,"circuitRef":"SSB-2PWS2432-Q18","name":"SSB-2PWS2432 → CSL-CCSY0018","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0018","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":28.73,"cableWeightKg":9.917451},{"id":"xls-01857","excelRow":1000,"circuitRef":"SSB-2PWS2432-Q19","name":"SSB-2PWS2432 → CSL-CCSY0020","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0020","lineType":"alternativa","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":23.55,"cableWeightKg":8.129341},{"id":"xls-01858","excelRow":1001,"circuitRef":"SSB-2PWS2432-Q20","name":"SSB-2PWS2432 → CSL-CCSY0021","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0021","lineType":"alternativa","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":16.71,"cableWeightKg":5.768208},{"id":"xls-01859","excelRow":1002,"circuitRef":"SSB-2PWS2432-Q21","name":"SSB-2PWS2432 → CSL-CCSY0022","originId":"SSB-2PWS2432","destinationId":"CSL-CCSY0022","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":26.14,"cableWeightKg":9.023396},{"id":"xls-01860","excelRow":1003,"circuitRef":"SSB-2PWS2432-Q22","name":"SSB-2PWS2432 → JBX-2PWS2144","originId":"SSB-2PWS2432","destinationId":"JBX-2PWS2144","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.48,"qKVAr":0.716797,"sKVA":1.644444,"ibA":7.149758,"pnKW":1.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.18,"cableWeightKg":5.57634},{"id":"xls-01861","excelRow":1004,"circuitRef":"SSB-2PWS2432-Q23","name":"SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q23","originId":"SSB-2PWS2432","destinationId":"SPARE-SSB-2PWS2432-Q23","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01862","excelRow":1005,"circuitRef":"SSB-2PWS2432-Q24","name":"SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q24","originId":"SSB-2PWS2432","destinationId":"SPARE-SSB-2PWS2432-Q24","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01863","excelRow":1006,"circuitRef":"SSB-2PWS2432-Q25","name":"SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q25","originId":"SSB-2PWS2432","destinationId":"SPARE-SSB-2PWS2432-Q25","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01864","excelRow":1007,"circuitRef":"SSB-2PWS2432-Q26","name":"SSB-2PWS2432 → SPARE-SSB-2PWS2432-Q26","originId":"SSB-2PWS2432","destinationId":"SPARE-SSB-2PWS2432-Q26","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01865","excelRow":1019,"circuitRef":"TRF-4PWS2260-01","name":"TRF-4PWS2260 → SSB-2PWS2260","originId":"TRF-4PWS2260","destinationId":"SSB-2PWS2260","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":56.479918,"pnKW":18,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":22.95,"cableWeightKg":28.75635},{"id":"xls-01866","excelRow":1031,"circuitRef":"SSB-2PWS2260-Q01","name":"SSB-2PWS2260 → SSB-2PWS2263","originId":"SSB-2PWS2260","destinationId":"SSB-2PWS2263","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":5.661,"qKVAr":4.003198,"sKVA":6.933435,"ibA":17.404437,"pnKW":5.661,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":25.63,"cableWeightKg":21.45231},{"id":"xls-01867","excelRow":1032,"circuitRef":"SSB-2PWS2260-Q02","name":"SSB-2PWS2260 → SSB-2PWS2264","originId":"SSB-2PWS2260","destinationId":"SSB-2PWS2264","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.766,"qKVAr":1.904782,"sKVA":3.358415,"ibA":8.430356,"pnKW":2.766,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":36.09,"cableWeightKg":30.20733},{"id":"xls-01868","excelRow":1033,"circuitRef":"SSB-2PWS2260-Q03","name":"SSB-2PWS2260 → SSB-2PWS2265","originId":"SSB-2PWS2260","destinationId":"SSB-2PWS2265","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6.036,"qKVAr":3.897455,"sKVA":7.184946,"ibA":18.035785,"pnKW":6.036,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":19.87,"cableWeightKg":16.63119},{"id":"xls-01869","excelRow":1034,"circuitRef":"SSB-2PWS2260-Q04","name":"SSB-2PWS2260 → SPARE-SSB-2PWS2260-Q04","originId":"SSB-2PWS2260","destinationId":"SPARE-SSB-2PWS2260-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01870","excelRow":1035,"circuitRef":"SSB-2PWS2260-Q05","name":"SSB-2PWS2260 → SPARE-SSB-2PWS2260-Q05","originId":"SSB-2PWS2260","destinationId":"SPARE-SSB-2PWS2260-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01871","excelRow":1047,"circuitRef":"SSB-2PWS2261-Q01","name":"SSB-2PWS2261 → SKT-2PWS2184","originId":"SSB-2PWS2261","destinationId":"SKT-2PWS2184","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.14,"qKVAr":0,"sKVA":2.14,"ibA":9.304348,"pnKW":2.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":47.44,"cableWeightKg":11.57536},{"id":"xls-01872","excelRow":1048,"circuitRef":"SSB-2PWS2261-Q02","name":"SSB-2PWS2261 → SKT-2PWS2181","originId":"SSB-2PWS2261","destinationId":"SKT-2PWS2181","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.6,"qKVAr":0,"sKVA":1.6,"ibA":6.956522,"pnKW":1.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":47.22,"cableWeightKg":11.52168},{"id":"xls-01873","excelRow":1049,"circuitRef":"SSB-2PWS2261-Q03","name":"SSB-2PWS2261 → SKT-2PWS2183","originId":"SSB-2PWS2261","destinationId":"SKT-2PWS2183","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":46.53,"cableWeightKg":11.35332},{"id":"xls-01874","excelRow":1050,"circuitRef":"SSB-2PWS2261-Q04","name":"SSB-2PWS2261 → JBX-2PWS2059","originId":"SSB-2PWS2261","destinationId":"JBX-2PWS2059","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.28,"qKVAr":0,"sKVA":0.28,"ibA":1.217391,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.06,"cableWeightKg":8.74578},{"id":"xls-01875","excelRow":1051,"circuitRef":"SSB-2PWS2261-Q05","name":"SSB-2PWS2261 → SKT-2PWS2182","originId":"SSB-2PWS2261","destinationId":"SKT-2PWS2182","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":46.76,"cableWeightKg":11.40944},{"id":"xls-01876","excelRow":1052,"circuitRef":"SSB-2PWS2261-Q06","name":"SSB-2PWS2261 → SPARE-SSB-2PWS2261-Q06","originId":"SSB-2PWS2261","destinationId":"SPARE-SSB-2PWS2261-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01877","excelRow":1053,"circuitRef":"SSB-2PWS2261-Q07","name":"SSB-2PWS2261 → SPARE-SSB-2PWS2261-Q07","originId":"SSB-2PWS2261","destinationId":"SPARE-SSB-2PWS2261-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01878","excelRow":1065,"circuitRef":"SSB-2PWS2262-Q01","name":"SSB-2PWS2262 → JBX-2PWS2061","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2061","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":0.869565,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.96,"cableWeightKg":6.38148},{"id":"xls-01879","excelRow":1066,"circuitRef":"SSB-2PWS2262-Q02","name":"SSB-2PWS2262 → JBX-2PWS2067","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2067","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.18,"qKVAr":0.111554,"sKVA":0.211765,"ibA":0.920716,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":37.57,"cableWeightKg":8.56596},{"id":"xls-01880","excelRow":1067,"circuitRef":"SSB-2PWS2262-Q03","name":"SSB-2PWS2262 → JBX-2PWS2063","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2063","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0,"sKVA":0.6,"ibA":2.608696,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":9.85,"cableWeightKg":2.09805},{"id":"xls-01881","excelRow":1068,"circuitRef":"SSB-2PWS2262-Q04","name":"SSB-2PWS2262 → SKT-2PWS2178","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2178","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.6,"qKVAr":0,"sKVA":1.6,"ibA":6.956522,"pnKW":1.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":45.44,"cableWeightKg":11.08736},{"id":"xls-01882","excelRow":1069,"circuitRef":"SSB-2PWS2262-Q05","name":"SSB-2PWS2262 → JBX-2PWS2064","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2064","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.18,"qKVAr":0.111554,"sKVA":0.211765,"ibA":0.920716,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":47.73,"cableWeightKg":10.88244},{"id":"xls-01883","excelRow":1070,"circuitRef":"SSB-2PWS2262-Q06","name":"SSB-2PWS2262 → SKT-2PWS2179","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2179","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":46,"cableWeightKg":11.224},{"id":"xls-01884","excelRow":1071,"circuitRef":"SSB-2PWS2262-Q07","name":"SSB-2PWS2262 → SKT-2PWS2180","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2180","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":46,"cableWeightKg":11.224},{"id":"xls-01885","excelRow":1072,"circuitRef":"SSB-2PWS2262-Q08","name":"SSB-2PWS2262 → JBX-2PWS2065","originId":"SSB-2PWS2262","destinationId":"JBX-2PWS2065","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":0.869565,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.29,"cableWeightKg":6.23877},{"id":"xls-01886","excelRow":1073,"circuitRef":"SSB-2PWS2262-Q09","name":"SSB-2PWS2262 → SKT-2PWS2226","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2226","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":29.88,"cableWeightKg":7.29072},{"id":"xls-01887","excelRow":1074,"circuitRef":"SSB-2PWS2262-Q10","name":"SSB-2PWS2262 → SKT-2PWS2227","originId":"SSB-2PWS2262","destinationId":"SKT-2PWS2227","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":14,"cableWeightKg":3.416},{"id":"xls-01888","excelRow":1075,"circuitRef":"SSB-2PWS2262-Q11","name":"SSB-2PWS2262 → SPARE-SSB-2PWS2262-Q11","originId":"SSB-2PWS2262","destinationId":"SPARE-SSB-2PWS2262-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01889","excelRow":1076,"circuitRef":"SSB-2PWS2262-Q12","name":"SSB-2PWS2262 → SPARE-SSB-2PWS2262-Q12","originId":"SSB-2PWS2262","destinationId":"SPARE-SSB-2PWS2262-Q12","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01890","excelRow":1088,"circuitRef":"SSB-2PWS2263-Q01","name":"SSB-2PWS2263 → JBX-2PWS2068","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2068","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.34,"cableWeightKg":7.31442},{"id":"xls-01891","excelRow":1089,"circuitRef":"SSB-2PWS2263-Q02","name":"SSB-2PWS2263 → JBX-2PWS2069","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2069","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.42,"cableWeightKg":5.84046},{"id":"xls-01892","excelRow":1090,"circuitRef":"SSB-2PWS2263-Q03","name":"SSB-2PWS2263 → JBX-2PWS2070","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2070","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.15,"cableWeightKg":7.27395},{"id":"xls-01893","excelRow":1091,"circuitRef":"SSB-2PWS2263-Q04","name":"SSB-2PWS2263 → JBX-2PWS2071","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2071","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.18,"cableWeightKg":7.28034},{"id":"xls-01894","excelRow":1092,"circuitRef":"SSB-2PWS2263-Q05","name":"SSB-2PWS2263 → JBX-2PWS2072","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2072","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.48,"cableWeightKg":6.91824},{"id":"xls-01895","excelRow":1093,"circuitRef":"SSB-2PWS2263-Q06","name":"SSB-2PWS2263 → JBX-2PWS2073","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2073","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.66,"cableWeightKg":9.51258},{"id":"xls-01896","excelRow":1094,"circuitRef":"SSB-2PWS2263-Q07","name":"SSB-2PWS2263 → JBX-2PWS2074","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2074","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.3,"cableWeightKg":7.0929},{"id":"xls-01897","excelRow":1095,"circuitRef":"SSB-2PWS2263-Q08","name":"SSB-2PWS2263 → JBX-2PWS2075","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2075","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":40.94,"cableWeightKg":9.33432},{"id":"xls-01898","excelRow":1096,"circuitRef":"SSB-2PWS2263-Q09","name":"SSB-2PWS2263 → JBX-2PWS2078","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2078","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.21,"cableWeightKg":9.41673},{"id":"xls-01899","excelRow":1097,"circuitRef":"SSB-2PWS2263-Q10","name":"SSB-2PWS2263 → JBX-2PWS2077","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2077","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":51.64,"cableWeightKg":10.99932},{"id":"xls-01900","excelRow":1098,"circuitRef":"SSB-2PWS2263-Q11","name":"SSB-2PWS2263 → JBX-2PWS2102","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2102","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.87,"cableWeightKg":9.13131},{"id":"xls-01901","excelRow":1099,"circuitRef":"SSB-2PWS2263-Q12","name":"SSB-2PWS2263 → JBX-2PWS2079","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2079","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.86,"cableWeightKg":9.34218},{"id":"xls-01902","excelRow":1100,"circuitRef":"SSB-2PWS2263-Q13","name":"SSB-2PWS2263 → JBX-2PWS2081","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2081","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.62,"qKVAr":1.215,"sKVA":2.025,"ibA":8.804348,"pnKW":1.62,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.24,"cableWeightKg":6.86712},{"id":"xls-01903","excelRow":1101,"circuitRef":"SSB-2PWS2263-Q14","name":"SSB-2PWS2263 → JBX-2PWS2080","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2080","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.8,"cableWeightKg":9.1164},{"id":"xls-01904","excelRow":1102,"circuitRef":"SSB-2PWS2263-Q15","name":"SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q15","originId":"SSB-2PWS2263","destinationId":"SPARE-SSB-2PWS2263-Q15","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01905","excelRow":1103,"circuitRef":"SSB-2PWS2263-Q16","name":"SSB-2PWS2263 → JBX-2PWS2159","originId":"SSB-2PWS2263","destinationId":"JBX-2PWS2159","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.52,"cableWeightKg":6.28776},{"id":"xls-01906","excelRow":1104,"circuitRef":"SSB-2PWS2263-Q17","name":"SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q17","originId":"SSB-2PWS2263","destinationId":"SPARE-SSB-2PWS2263-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01907","excelRow":1105,"circuitRef":"SSB-2PWS2263-Q18","name":"SSB-2PWS2263 → SPARE-SSB-2PWS2263-Q18","originId":"SSB-2PWS2263","destinationId":"SPARE-SSB-2PWS2263-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01908","excelRow":1117,"circuitRef":"SSB-2PWS2264-Q01","name":"SSB-2PWS2264 → JBX-2PWS2082","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2082","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":17.79,"cableWeightKg":3.78927},{"id":"xls-01909","excelRow":1118,"circuitRef":"SSB-2PWS2264-Q02","name":"SSB-2PWS2264 → JBX-2PWS2084","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2084","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.6,"cableWeightKg":5.2398},{"id":"xls-01910","excelRow":1119,"circuitRef":"SSB-2PWS2264-Q03","name":"SSB-2PWS2264 → JBX-2PWS2083","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2083","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.89,"cableWeightKg":6.36657},{"id":"xls-01911","excelRow":1120,"circuitRef":"SSB-2PWS2264-Q04","name":"SSB-2PWS2264 → JBX-2PWS2085","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2085","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.49,"cableWeightKg":3.08637},{"id":"xls-01912","excelRow":1121,"circuitRef":"SSB-2PWS2264-Q05","name":"SSB-2PWS2264 → JBX-2PWS2087","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2087","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.3,"cableWeightKg":3.2589},{"id":"xls-01913","excelRow":1122,"circuitRef":"SSB-2PWS2264-Q06","name":"SSB-2PWS2264 → JBX-2PWS2088","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2088","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.09,"cableWeightKg":4.06617},{"id":"xls-01914","excelRow":1123,"circuitRef":"SSB-2PWS2264-Q07","name":"SSB-2PWS2264 → JBX-2PWS2161","originId":"SSB-2PWS2264","destinationId":"JBX-2PWS2161","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.18,"cableWeightKg":4.93734},{"id":"xls-01915","excelRow":1124,"circuitRef":"SSB-2PWS2264-Q08","name":"SSB-2PWS2264 → SPARE-SSB-2PWS2264-Q08","originId":"SSB-2PWS2264","destinationId":"SPARE-SSB-2PWS2264-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01916","excelRow":1125,"circuitRef":"SSB-2PWS2264-Q09","name":"SSB-2PWS2264 → SPARE-SSB-2PWS2264-Q09","originId":"SSB-2PWS2264","destinationId":"SPARE-SSB-2PWS2264-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01917","excelRow":1137,"circuitRef":"SSB-2PWS2265-Q01","name":"SSB-2PWS2265 → JBX-2PWS3010","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3010","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":54.35,"cableWeightKg":11.57655},{"id":"xls-01918","excelRow":1138,"circuitRef":"SSB-2PWS2265-Q02","name":"SSB-2PWS2265 → JBX-2PWS3011","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3011","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.55,"qKVAr":0.901126,"sKVA":1.79291,"ibA":7.795263,"pnKW":1.55,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":54.35,"cableWeightKg":11.57655},{"id":"xls-01919","excelRow":1139,"circuitRef":"SSB-2PWS2265-Q03","name":"SSB-2PWS2265 → JBX-2PWS3012","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3012","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.49,"cableWeightKg":10.54137},{"id":"xls-01920","excelRow":1140,"circuitRef":"SSB-2PWS2265-Q04","name":"SSB-2PWS2265 → JBX-2PWS3015","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3015","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.74,"cableWeightKg":8.89062},{"id":"xls-01921","excelRow":1141,"circuitRef":"SSB-2PWS2265-Q05","name":"SSB-2PWS2265 → JBX-2PWS3016","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3016","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.43,"cableWeightKg":9.46359},{"id":"xls-01922","excelRow":1142,"circuitRef":"SSB-2PWS2265-Q06","name":"SSB-2PWS2265 → JBX-2PWS3017","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3017","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.37,"cableWeightKg":9.02481},{"id":"xls-01923","excelRow":1143,"circuitRef":"SSB-2PWS2265-Q07","name":"SSB-2PWS2265 → JBX-2PWS2163","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2163","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.45,"qKVAr":1.577319,"sKVA":2.913835,"ibA":12.668848,"pnKW":2.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.13,"cableWeightKg":4.71369},{"id":"xls-01924","excelRow":1144,"circuitRef":"SSB-2PWS2265-Q08","name":"SSB-2PWS2265 → JBX-2PWS3019","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS3019","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.44,"cableWeightKg":4.35372},{"id":"xls-01925","excelRow":1145,"circuitRef":"SSB-2PWS2265-Q09","name":"SSB-2PWS2265 → JBX-2PWS2090","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2090","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.55,"qKVAr":1.1625,"sKVA":1.9375,"ibA":8.423913,"pnKW":1.55,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.16,"cableWeightKg":9.40608},{"id":"xls-01926","excelRow":1146,"circuitRef":"SSB-2PWS2265-Q10","name":"SSB-2PWS2265 → JBX-2PWS2091","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2091","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.4875,"sKVA":0.8125,"ibA":3.532609,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.89,"cableWeightKg":8.49657},{"id":"xls-01927","excelRow":1147,"circuitRef":"SSB-2PWS2265-Q11","name":"SSB-2PWS2265 → JBX-2PWS2092","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2092","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.79,"cableWeightKg":8.26227},{"id":"xls-01928","excelRow":1148,"circuitRef":"SSB-2PWS2265-Q12","name":"SSB-2PWS2265 → JBX-2PWS2104","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2104","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.4,"cableWeightKg":8.8182},{"id":"xls-01929","excelRow":1149,"circuitRef":"SSB-2PWS2265-Q13","name":"SSB-2PWS2265 → JBX-2PWS2098","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2098","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.66,"cableWeightKg":3.54858},{"id":"xls-01930","excelRow":1150,"circuitRef":"SSB-2PWS2265-Q14","name":"SSB-2PWS2265 → JBX-2PWS2100","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2100","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.9,"cableWeightKg":5.7297},{"id":"xls-01931","excelRow":1151,"circuitRef":"SSB-2PWS2265-Q15","name":"SSB-2PWS2265 → JBX-2PWS2101","originId":"SSB-2PWS2265","destinationId":"JBX-2PWS2101","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.69,"cableWeightKg":5.68497},{"id":"xls-01932","excelRow":1152,"circuitRef":"SSB-2PWS2265-Q16","name":"SSB-2PWS2265 → SPARE-SSB-2PWS2265-Q16","originId":"SSB-2PWS2265","destinationId":"SPARE-SSB-2PWS2265-Q16","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01933","excelRow":1153,"circuitRef":"SSB-2PWS2265-Q17","name":"SSB-2PWS2265 → SPARE-SSB-2PWS2265-Q17","originId":"SSB-2PWS2265","destinationId":"SPARE-SSB-2PWS2265-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01934","excelRow":1165,"circuitRef":"TRF-6PWS0003-21","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":57.596,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01935","excelRow":1166,"circuitRef":"TRF-6PWS0003-22","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":57.596,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01936","excelRow":1167,"circuitRef":"TRF-6PWS0003-23","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":12.1,"cableWeightKg":57.596,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-01937","excelRow":1179,"circuitRef":"LCS-4PWS0003-QVS-230","name":"TRF-6PWS0003 → LCS-4PWS0003","originId":"TRF-6PWS0003","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"MTZ1 06 H3 M5.0 X","protectionCurrentA":630,"pKWe":178.5,"qKVAr":110.624364,"sKVA":210,"ibA":527.145898,"pnKW":178.5,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-01938","excelRow":1180,"circuitRef":"LCS-4PWS0003-4Q01","name":"LCS-4PWS0003 → SSB-2LGS2304","originId":"LCS-4PWS0003","destinationId":"SSB-2LGS2304","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":11.085,"qKVAr":0,"sKVA":11.085,"ibA":27.825773,"pnKW":11.085,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":30.73,"cableWeightKg":39.76462},{"id":"xls-01939","excelRow":1181,"circuitRef":"LCS-4PWS0003-4Q02","name":"LCS-4PWS0003 → SSB-2ELG1301","originId":"LCS-4PWS0003","destinationId":"SSB-2ELG1301","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":3.485,"qKVAr":0,"sKVA":3.485,"ibA":8.748112,"pnKW":3.485,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":85.46,"cableWeightKg":110.58524},{"id":"xls-01940","excelRow":1182,"circuitRef":"LCS-4PWS0003-4Q03","name":"LCS-4PWS0003 → SSB-2PWS2301","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2301","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":12.037998,"qKVAr":4.911465,"sKVA":13.001381,"ibA":32.636307,"pnKW":10.5034,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":41.82,"cableWeightKg":54.11508},{"id":"xls-01941","excelRow":1183,"circuitRef":"LCS-4PWS0003-4Q04","name":"LCS-4PWS0003 → SSB-2PWS2302","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2302","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":11.512083,"qKVAr":7.216802,"sKVA":13.587137,"ibA":34.106683,"pnKW":10.5418,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2FI-10-3PX","cableLengthM":27.21,"cableWeightKg":44.21625},{"id":"xls-01942","excelRow":1184,"circuitRef":"LCS-4PWS0003-4Q05","name":"LCS-4PWS0003 → RCK-IBRG0002","originId":"LCS-4PWS0003","destinationId":"RCK-IBRG0002","lineType":"alternativa","service":"VS","protectionName":"4Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.91,"qKVAr":4.31531,"sKVA":9.9,"ibA":24.851164,"pnKW":8.91,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":76.58,"cableWeightKg":64.09746},{"id":"xls-01943","excelRow":1185,"circuitRef":"LCS-4PWS0003-4Q06","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-4Q06","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-4Q06","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01944","excelRow":1186,"circuitRef":"LCS-4PWS0003-4Q07","name":"LCS-4PWS0003 → SSB-2PWS2304","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2304","lineType":"normal","service":"VS","protectionName":"4Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":34.014398,"qKVAr":18.692839,"sKVA":38.812388,"ibA":97.427577,"pnKW":31.479,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2FI-10-3PX","cableLengthM":29.63,"cableWeightKg":116.77183},{"id":"xls-01945","excelRow":1187,"circuitRef":"LCS-4PWS0003-4Q08","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-4Q08","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-4Q08","lineType":"normal","service":"VS","protectionName":"4Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01946","excelRow":1188,"circuitRef":"LCS-4PWS0003-4Q09","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-4Q09","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-4Q09","lineType":"normal","service":"VS","protectionName":"4Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01947","excelRow":1189,"circuitRef":"LCS-4PWS0003-QVM_230","name":"LCS-4PWS0003 → BUS-LCS-4PWS0003-230-VM","originId":"LCS-4PWS0003","destinationId":"BUS-LCS-4PWS0003-230-VM","lineType":"normal","service":"VM","protectionName":"QVM-230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":21.21875,"qKVAr":6.172297,"sKVA":22.098249,"ibA":55.471435,"pnKW":21.21875,"voltage":"230 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01948","excelRow":1190,"circuitRef":"LCS-4PWS0003-5Q01","name":"LCS-4PWS0003 → SSB-2LGE2333","originId":"LCS-4PWS0003","destinationId":"SSB-2LGE2333","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":7.8142,"qKVAr":1.8,"sKVA":8.018835,"ibA":20.12903,"pnKW":7.8142,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":71.23,"cableWeightKg":89.32242},{"id":"xls-01949","excelRow":1191,"circuitRef":"LCS-4PWS0003-5Q02","name":"LCS-4PWS0003 → SSB-2LGS2330","originId":"LCS-4PWS0003","destinationId":"SSB-2LGS2330","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":1.0463,"qKVAr":0,"sKVA":1.0463,"ibA":2.626442,"pnKW":1.0463,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":35.29,"cableWeightKg":29.53773},{"id":"xls-01950","excelRow":1192,"circuitRef":"LCS-4PWS0003-5Q03","name":"LCS-4PWS0003 → SSB-2PWS2330","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2330","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":19.819,"qKVAr":7.017567,"sKVA":21.024724,"ibA":52.776652,"pnKW":19.819,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":32.66,"cableWeightKg":55.75062},{"id":"xls-01951","excelRow":1193,"circuitRef":"LCS-4PWS0003-5Q04","name":"LCS-4PWS0003 → SSB-2PWS2331","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2331","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":1.633,"qKVAr":0,"sKVA":1.633,"ibA":4.099187,"pnKW":1.633,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":52.93,"cableWeightKg":66.32129},{"id":"xls-01952","excelRow":1194,"circuitRef":"LCS-4PWS0003-5Q05","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-5Q05","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-5Q05","lineType":"normal","service":"VM","protectionName":"5Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01953","excelRow":1195,"circuitRef":"LCS-4PWS0003-QNV_230","name":"LCS-4PWS0003 → BUS-LCS-4PWS0003-230-NV","originId":"LCS-4PWS0003","destinationId":"BUS-LCS-4PWS0003-230-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":6.104,"qKVAr":0.397838,"sKVA":6.116951,"ibA":15.354884,"pnKW":6.104,"voltage":"230 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-01954","excelRow":1196,"circuitRef":"LCS-4PWS0003-6Q01","name":"LCS-4PWS0003 → SSB-2PWS2361","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2361","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":6.96,"qKVAr":0.568326,"sKVA":6.983165,"ibA":17.529271,"pnKW":6.96,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":30.71,"cableWeightKg":25.70427},{"id":"xls-01955","excelRow":1197,"circuitRef":"LCS-4PWS0003-6Q02","name":"LCS-4PWS0003 → SSB-2PWS2362","originId":"LCS-4PWS0003","destinationId":"SSB-2PWS2362","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":1.76,"qKVAr":0.000014,"sKVA":1.76,"ibA":4.417985,"pnKW":1.76,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":37.54,"cableWeightKg":47.03762},{"id":"xls-01956","excelRow":1198,"circuitRef":"LCS-4PWS0003-6Q03","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-6Q03","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01957","excelRow":1199,"circuitRef":"LCS-4PWS0003-6Q04","name":"LCS-4PWS0003 → SPARE-LCS-4PWS0003-6Q04","originId":"LCS-4PWS0003","destinationId":"SPARE-LCS-4PWS0003-6Q04","lineType":"alternativa","service":"NV","protectionName":"6Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01958","excelRow":1211,"circuitRef":"SSB-2PWS2301-Q01","name":"SSB-2PWS2301 → TBX-GENS1002","originId":"SSB-2PWS2301","destinationId":"TBX-GENS1002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.411765,"qKVAr":0.308824,"sKVA":0.514706,"ibA":2.237852,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01959","excelRow":1212,"circuitRef":"SSB-2PWS2301-Q02","name":"SSB-2PWS2301 → TBX-GENS2002","originId":"SSB-2PWS2301","destinationId":"TBX-GENS2002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.411765,"qKVAr":0.308824,"sKVA":0.514706,"ibA":2.237852,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01960","excelRow":1213,"circuitRef":"SSB-2PWS2301-Q03","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q03","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224,"spare":true},{"id":"xls-01961","excelRow":1214,"circuitRef":"SSB-2PWS2301-Q04","name":"SSB-2PWS2301 → LTW-ATEL0001","originId":"SSB-2PWS2301","destinationId":"LTW-ATEL0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37.93,"cableWeightKg":6.37224},{"id":"xls-01962","excelRow":1215,"circuitRef":"SSB-2PWS2301-Q05","name":"SSB-2PWS2301 → JBX-2PWS3204","originId":"SSB-2PWS2301","destinationId":"JBX-2PWS3204","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":58.46,"cableWeightKg":12.45198},{"id":"xls-01963","excelRow":1216,"circuitRef":"SSB-2PWS2301-Q06","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q06","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224,"spare":true},{"id":"xls-01964","excelRow":1217,"circuitRef":"SSB-2PWS2301-Q07","name":"SSB-2PWS2301 → CTP-GENS1002","originId":"SSB-2PWS2301","destinationId":"CTP-GENS1002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":43,"cableWeightKg":8.471},{"id":"xls-01965","excelRow":1218,"circuitRef":"SSB-2PWS2301-Q08","name":"SSB-2PWS2301 → AVR-GENS0001","originId":"SSB-2PWS2301","destinationId":"AVR-GENS0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01966","excelRow":1219,"circuitRef":"SSB-2PWS2301-Q09","name":"SSB-2PWS2301 → CTP-GENS1004","originId":"SSB-2PWS2301","destinationId":"CTP-GENS1004","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.171429,"qKVAr":0.228571,"sKVA":0.285714,"ibA":1.242236,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01967","excelRow":1220,"circuitRef":"SSB-2PWS2301-Q10","name":"SSB-2PWS2301 → CTP-GENS2002","originId":"SSB-2PWS2301","destinationId":"CTP-GENS2002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":43,"cableWeightKg":8.471},{"id":"xls-01968","excelRow":1221,"circuitRef":"SSB-2PWS2301-Q11","name":"SSB-2PWS2301 → AVR-GENS0002","originId":"SSB-2PWS2301","destinationId":"AVR-GENS0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01969","excelRow":1222,"circuitRef":"SSB-2PWS2301-Q12","name":"SSB-2PWS2301 → CTP-GENS2004","originId":"SSB-2PWS2301","destinationId":"CTP-GENS2004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.171429,"qKVAr":0.228571,"sKVA":0.285714,"ibA":1.242236,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01970","excelRow":1223,"circuitRef":"SSB-2PWS2301-Q13","name":"SSB-2PWS2301 → JBX-2PWS3205","originId":"SSB-2PWS2301","destinationId":"JBX-2PWS3205","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.072,"qKVAr":0,"sKVA":0.072,"ibA":0.313043,"pnKW":0.072,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":63.76,"cableWeightKg":13.58088},{"id":"xls-01971","excelRow":1224,"circuitRef":"SSB-2PWS2301-Q14","name":"SSB-2PWS2301 → CTP-PROP0001","originId":"SSB-2PWS2301","destinationId":"CTP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 20C","protectionCurrentA":20,"pKWe":3.529412,"qKVAr":0,"sKVA":3.529412,"ibA":15.345269,"pnKW":3,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":35.14,"cableWeightKg":12.61526},{"id":"xls-01972","excelRow":1225,"circuitRef":"SSB-2PWS2301-Q15","name":"SSB-2PWS2301 → PCU-IPMS0001","originId":"SSB-2PWS2301","destinationId":"PCU-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01973","excelRow":1226,"circuitRef":"SSB-2PWS2301-Q16","name":"SSB-2PWS2301 → JBX-2PWS3207","originId":"SSB-2PWS2301","destinationId":"JBX-2PWS3207","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":60.32,"cableWeightKg":13.75296},{"id":"xls-01974","excelRow":1227,"circuitRef":"SSB-2PWS2301-Q17","name":"SSB-2PWS2301 → LCP-AFFF0002","originId":"SSB-2PWS2301","destinationId":"LCP-AFFF0002","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":43,"cableWeightKg":8.471},{"id":"xls-01975","excelRow":1228,"circuitRef":"SSB-2PWS2301-Q18","name":"SSB-2PWS2301 → LSS-IPMS2002","originId":"SSB-2PWS2301","destinationId":"LSS-IPMS2002","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01976","excelRow":1229,"circuitRef":"SSB-2PWS2301-Q19","name":"SSB-2PWS2301 → LSS-IPMS2003","originId":"SSB-2PWS2301","destinationId":"LSS-IPMS2003","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01977","excelRow":1230,"circuitRef":"SSB-2PWS2301-Q20","name":"SSB-2PWS2301 → AMP-SPTS0005","originId":"SSB-2PWS2301","destinationId":"AMP-SPTS0005","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54.55,"cableWeightKg":9.1644},{"id":"xls-01978","excelRow":1231,"circuitRef":"SSB-2PWS2301-Q21","name":"SSB-2PWS2301 → SKT-2PWS3194","originId":"SSB-2PWS2301","destinationId":"SKT-2PWS3194","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.0552,"qKVAr":0.0414,"sKVA":0.069,"ibA":0.3,"pnKW":0.0552,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":31.37,"cableWeightKg":7.65428},{"id":"xls-01979","excelRow":1232,"circuitRef":"SSB-2PWS2301-Q22","name":"SSB-2PWS2301 → ACM-DGFS0001","originId":"SSB-2PWS2301","destinationId":"ACM-DGFS0001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0,"sKVA":0.07,"ibA":0.304348,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":40,"cableWeightKg":6.72},{"id":"xls-01980","excelRow":1233,"circuitRef":"SSB-2PWS2301-Q23","name":"SSB-2PWS2301 → ACM-FOSS0001","originId":"SSB-2PWS2301","destinationId":"ACM-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0,"sKVA":0.07,"ibA":0.304348,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224},{"id":"xls-01981","excelRow":1234,"circuitRef":"SSB-2PWS2301-Q24","name":"SSB-2PWS2301 → CSS-SPTS0005","originId":"SSB-2PWS2301","destinationId":"CSS-SPTS0005","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56.06,"cableWeightKg":9.41808},{"id":"xls-01982","excelRow":1235,"circuitRef":"SSB-2PWS2301-Q25","name":"SSB-2PWS2301 → CBX-EMSS0006","originId":"SSB-2PWS2301","destinationId":"CBX-EMSS0006","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":5.49,"cableWeightKg":1.08153},{"id":"xls-01983","excelRow":1236,"circuitRef":"SSB-2PWS2301-Q26","name":"SSB-2PWS2301 → CBX-EMSS0007","originId":"SSB-2PWS2301","destinationId":"CBX-EMSS0007","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.055,"qKVAr":0.026638,"sKVA":0.061111,"ibA":0.2657,"pnKW":0.055,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":6.34,"cableWeightKg":1.24898},{"id":"xls-01984","excelRow":1237,"circuitRef":"SSB-2PWS2301-Q27","name":"SSB-2PWS2301 → JBX-2PWS3226","originId":"SSB-2PWS2301","destinationId":"JBX-2PWS3226","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27.29,"cableWeightKg":4.58472},{"id":"xls-01985","excelRow":1238,"circuitRef":"SSB-2PWS2301-Q28","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q28","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q28","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43,"cableWeightKg":7.224,"spare":true},{"id":"xls-01986","excelRow":1239,"circuitRef":"SSB-2PWS2301-Q29","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q29","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01987","excelRow":1240,"circuitRef":"SSB-2PWS2301-Q30","name":"SSB-2PWS2301 → SPARE-SSB-2PWS2301-Q30","originId":"SSB-2PWS2301","destinationId":"SPARE-SSB-2PWS2301-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-01988","excelRow":1241,"circuitRef":"SSB-2PWS2301-Q31","name":"SSB-2PWS2301 → SSB-2PWS2312","originId":"SSB-2PWS2301","destinationId":"SSB-2PWS2312","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.124,"qKVAr":1.593,"sKVA":2.655,"ibA":6.66463,"pnKW":1.6992,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":55.36,"cableWeightKg":35.65184},{"id":"xls-01989","excelRow":1242,"circuitRef":"SSB-2PWS2301-Q32","name":"SSB-2PWS2301 → SSB-2PWS2313","originId":"SSB-2PWS2301","destinationId":"SSB-2PWS2313","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.77,"qKVAr":1.3275,"sKVA":2.2125,"ibA":5.553859,"pnKW":1.416,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":49.01,"cableWeightKg":31.56244},{"id":"xls-01990","excelRow":1254,"circuitRef":"SSB-2PWS2312-Q01","name":"SSB-2PWS2312 → MTV-MDRS0018","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0018","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01991","excelRow":1255,"circuitRef":"SSB-2PWS2312-Q02","name":"SSB-2PWS2312 → MTV-ASWS0011","originId":"SSB-2PWS2312","destinationId":"MTV-ASWS0011","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01992","excelRow":1256,"circuitRef":"SSB-2PWS2312-Q03","name":"SSB-2PWS2312 → MTV-DGFS0001","originId":"SSB-2PWS2312","destinationId":"MTV-DGFS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01993","excelRow":1257,"circuitRef":"SSB-2PWS2312-Q04","name":"SSB-2PWS2312 → MTV-DGFS0003","originId":"SSB-2PWS2312","destinationId":"MTV-DGFS0003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01994","excelRow":1258,"circuitRef":"SSB-2PWS2312-Q05","name":"SSB-2PWS2312 → MTV-FPUS0001","originId":"SSB-2PWS2312","destinationId":"MTV-FPUS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01995","excelRow":1259,"circuitRef":"SSB-2PWS2312-Q06","name":"SSB-2PWS2312 → MTV-FPUS0002","originId":"SSB-2PWS2312","destinationId":"MTV-FPUS0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01996","excelRow":1260,"circuitRef":"SSB-2PWS2312-Q07","name":"SSB-2PWS2312 → MTV-FPUS0003","originId":"SSB-2PWS2312","destinationId":"MTV-FPUS0003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01997","excelRow":1261,"circuitRef":"SSB-2PWS2312-Q08","name":"SSB-2PWS2312 → MTV-FPUS0004","originId":"SSB-2PWS2312","destinationId":"MTV-FPUS0004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01998","excelRow":1262,"circuitRef":"SSB-2PWS2312-Q09","name":"SSB-2PWS2312 → MTV-MDRS0015","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0015","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-01999","excelRow":1263,"circuitRef":"SSB-2PWS2312-Q10","name":"SSB-2PWS2312 → MTV-MDRS0016","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0016","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02000","excelRow":1264,"circuitRef":"SSB-2PWS2312-Q11","name":"SSB-2PWS2312 → MTV-MDRS0017","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0017","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02001","excelRow":1265,"circuitRef":"SSB-2PWS2312-Q12","name":"SSB-2PWS2312 → MTV-MDRS0014","originId":"SSB-2PWS2312","destinationId":"MTV-MDRS0014","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02002","excelRow":1266,"circuitRef":"SSB-2PWS2312-Q13","name":"SSB-2PWS2312 → MTV-FFTS0013","originId":"SSB-2PWS2312","destinationId":"MTV-FFTS0013","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02003","excelRow":1267,"circuitRef":"SSB-2PWS2312-Q14","name":"SSB-2PWS2312 → MTV-VENT2005","originId":"SSB-2PWS2312","destinationId":"MTV-VENT2005","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02004","excelRow":1268,"circuitRef":"SSB-2PWS2312-Q15","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q15","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02005","excelRow":1269,"circuitRef":"SSB-2PWS2312-Q16","name":"SSB-2PWS2312 → MTV-SWFS0017","originId":"SSB-2PWS2312","destinationId":"MTV-SWFS0017","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02006","excelRow":1270,"circuitRef":"SSB-2PWS2312-Q17","name":"SSB-2PWS2312 → MTV-VEMS2003","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2003","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02007","excelRow":1271,"circuitRef":"SSB-2PWS2312-Q18","name":"SSB-2PWS2312 → MTV-VEMS2005","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2005","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02008","excelRow":1272,"circuitRef":"SSB-2PWS2312-Q19","name":"SSB-2PWS2312 → MTV-VEMS2007","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2007","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02009","excelRow":1273,"circuitRef":"SSB-2PWS2312-Q20","name":"SSB-2PWS2312 → MTV-VEMS2008","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2008","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21,"cableWeightKg":3.528},{"id":"xls-02010","excelRow":1274,"circuitRef":"SSB-2PWS2312-Q21","name":"SSB-2PWS2312 → MTV-VEMS2010","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2010","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21,"cableWeightKg":3.528},{"id":"xls-02011","excelRow":1275,"circuitRef":"SSB-2PWS2312-Q22","name":"SSB-2PWS2312 → MTV-VEMS2011","originId":"SSB-2PWS2312","destinationId":"MTV-VEMS2011","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21,"cableWeightKg":3.528},{"id":"xls-02012","excelRow":1276,"circuitRef":"SSB-2PWS2312-Q23","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q23","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q23","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02013","excelRow":1277,"circuitRef":"SSB-2PWS2312-Q24","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q24","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q24","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02014","excelRow":1278,"circuitRef":"SSB-2PWS2312-Q25","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q25","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02015","excelRow":1279,"circuitRef":"SSB-2PWS2312-Q26","name":"SSB-2PWS2312 → SPARE-SSB-2PWS2312-Q26","originId":"SSB-2PWS2312","destinationId":"SPARE-SSB-2PWS2312-Q26","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02016","excelRow":1291,"circuitRef":"SSB-2PWS2313-Q01","name":"SSB-2PWS2313 → MTV-DGFS0002","originId":"SSB-2PWS2313","destinationId":"MTV-DGFS0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02017","excelRow":1292,"circuitRef":"SSB-2PWS2313-Q02","name":"SSB-2PWS2313 → MTV-DGFS0004","originId":"SSB-2PWS2313","destinationId":"MTV-DGFS0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02018","excelRow":1293,"circuitRef":"SSB-2PWS2313-Q03","name":"SSB-2PWS2313 → MTV-FFTS0014","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0014","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02019","excelRow":1294,"circuitRef":"SSB-2PWS2313-Q04","name":"SSB-2PWS2313 → MTV-FFTS0015","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0015","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02020","excelRow":1295,"circuitRef":"SSB-2PWS2313-Q05","name":"SSB-2PWS2313 → MTV-FFTS0016","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0016","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02021","excelRow":1296,"circuitRef":"SSB-2PWS2313-Q06","name":"SSB-2PWS2313 → MTV-FFTS0017","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0017","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02022","excelRow":1297,"circuitRef":"SSB-2PWS2313-Q07","name":"SSB-2PWS2313 → MTV-FFTS0018","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0018","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02023","excelRow":1298,"circuitRef":"SSB-2PWS2313-Q08","name":"SSB-2PWS2313 → MTV-FFTS0019","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0019","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02024","excelRow":1299,"circuitRef":"SSB-2PWS2313-Q09","name":"SSB-2PWS2313 → MTV-FFTS0020","originId":"SSB-2PWS2313","destinationId":"MTV-FFTS0020","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02025","excelRow":1300,"circuitRef":"SSB-2PWS2313-Q10","name":"SSB-2PWS2313 → MTV-FOSS0003","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0003","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02026","excelRow":1301,"circuitRef":"SSB-2PWS2313-Q11","name":"SSB-2PWS2313 → MTV-FOSS0001","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02027","excelRow":1302,"circuitRef":"SSB-2PWS2313-Q12","name":"SSB-2PWS2313 → MTV-FOSS0002","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02028","excelRow":1303,"circuitRef":"SSB-2PWS2313-Q13","name":"SSB-2PWS2313 → MTV-BALS0013","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0013","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02029","excelRow":1304,"circuitRef":"SSB-2PWS2313-Q14","name":"SSB-2PWS2313 → MTV-BALS0014","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0014","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02030","excelRow":1305,"circuitRef":"SSB-2PWS2313-Q15","name":"SSB-2PWS2313 → MTV-BALS0015","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0015","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02031","excelRow":1306,"circuitRef":"SSB-2PWS2313-Q16","name":"SSB-2PWS2313 → MTV-BALS0016","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0016","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02032","excelRow":1307,"circuitRef":"SSB-2PWS2313-Q17","name":"SSB-2PWS2313 → MTV-BALS0017","originId":"SSB-2PWS2313","destinationId":"MTV-BALS0017","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02033","excelRow":1308,"circuitRef":"SSB-2PWS2313-Q18","name":"SSB-2PWS2313 → MTV-RWTS0001","originId":"SSB-2PWS2313","destinationId":"MTV-RWTS0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02034","excelRow":1309,"circuitRef":"SSB-2PWS2313-Q19","name":"SSB-2PWS2313 → MTV-FOSS0004","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0004","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02035","excelRow":1310,"circuitRef":"SSB-2PWS2313-Q20","name":"SSB-2PWS2313 → MTV-FOSS0005","originId":"SSB-2PWS2313","destinationId":"MTV-FOSS0005","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02036","excelRow":1311,"circuitRef":"SSB-2PWS2313-Q21","name":"SSB-2PWS2313 → JBX-2PWS3202","originId":"SSB-2PWS2313","destinationId":"JBX-2PWS3202","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.54,"cableWeightKg":7.57002},{"id":"xls-02037","excelRow":1312,"circuitRef":"SSB-2PWS2313-Q22","name":"SSB-2PWS2313 → JBX-2PWS3203","originId":"SSB-2PWS2313","destinationId":"JBX-2PWS3203","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.31,"cableWeightKg":5.60403},{"id":"xls-02038","excelRow":1313,"circuitRef":"SSB-2PWS2313-Q23","name":"SSB-2PWS2313 → MTV-DGSW0005","originId":"SSB-2PWS2313","destinationId":"MTV-DGSW0005","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02039","excelRow":1314,"circuitRef":"SSB-2PWS2313-Q24","name":"SSB-2PWS2313 → MTV-DGSW0006","originId":"SSB-2PWS2313","destinationId":"MTV-DGSW0006","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02040","excelRow":1315,"circuitRef":"SSB-2PWS2313-Q25","name":"SSB-2PWS2313 → SPARE-SSB-2PWS2313-Q25","originId":"SSB-2PWS2313","destinationId":"SPARE-SSB-2PWS2313-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02041","excelRow":1316,"circuitRef":"SSB-2PWS2313-Q26","name":"SSB-2PWS2313 → SPARE-SSB-2PWS2313-Q26","originId":"SSB-2PWS2313","destinationId":"SPARE-SSB-2PWS2313-Q26","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02042","excelRow":1328,"circuitRef":"SSB-2PWS2302-Q01","name":"SSB-2PWS2302 → CBX-EMSS0003","originId":"SSB-2PWS2302","destinationId":"CBX-EMSS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":44.48,"cableWeightKg":8.76256},{"id":"xls-02043","excelRow":1329,"circuitRef":"SSB-2PWS2302-Q02","name":"SSB-2PWS2302 → CBX-EMSS0004","originId":"SSB-2PWS2302","destinationId":"CBX-EMSS0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":49.32,"cableWeightKg":9.71604},{"id":"xls-02044","excelRow":1330,"circuitRef":"SSB-2PWS2302-Q03","name":"SSB-2PWS2302 → CBX-EMSS0005","originId":"SSB-2PWS2302","destinationId":"CBX-EMSS0005","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":48.01,"cableWeightKg":9.45797},{"id":"xls-02045","excelRow":1331,"circuitRef":"SSB-2PWS2302-Q04","name":"SSB-2PWS2302 → FZM-FDAS4000","originId":"SSB-2PWS2302","destinationId":"FZM-FDAS4000","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":70.39,"cableWeightKg":16.54165},{"id":"xls-02046","excelRow":1332,"circuitRef":"SSB-2PWS2302-Q05","name":"SSB-2PWS2302 → AMP-SSIN2007","originId":"SSB-2PWS2302","destinationId":"AMP-SSIN2007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":42.75,"cableWeightKg":7.182},{"id":"xls-02047","excelRow":1333,"circuitRef":"SSB-2PWS2302-Q06","name":"SSB-2PWS2302 → BTC-BOHS0001","originId":"SSB-2PWS2302","destinationId":"BTC-BOHS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.84,"qKVAr":1.38,"sKVA":2.3,"ibA":10,"pnKW":1.84,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":55.22,"cableWeightKg":12.59016},{"id":"xls-02048","excelRow":1334,"circuitRef":"SSB-2PWS2302-Q07","name":"SSB-2PWS2302 → LCP-AFFF0001","originId":"SSB-2PWS2302","destinationId":"LCP-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":28,"cableWeightKg":5.516},{"id":"xls-02049","excelRow":1335,"circuitRef":"SSB-2PWS2302-Q08","name":"SSB-2PWS2302 → LSS-IPMS2001","originId":"SSB-2PWS2302","destinationId":"LSS-IPMS2001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":55,"cableWeightKg":9.24},{"id":"xls-02050","excelRow":1336,"circuitRef":"SSB-2PWS2302-Q09","name":"SSB-2PWS2302 → AMP-SSIN2008","originId":"SSB-2PWS2302","destinationId":"AMP-SSIN2008","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":45.05,"cableWeightKg":7.5684},{"id":"xls-02051","excelRow":1337,"circuitRef":"SSB-2PWS2302-Q10","name":"SSB-2PWS2302 → LCP-GADS2002","originId":"SSB-2PWS2302","destinationId":"LCP-GADS2002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.03,"cableWeightKg":2.86104},{"id":"xls-02052","excelRow":1338,"circuitRef":"SSB-2PWS2302-Q11","name":"SSB-2PWS2302 → LCP-GADS2003","originId":"SSB-2PWS2302","destinationId":"LCP-GADS2003","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":65.63,"cableWeightKg":11.02584},{"id":"xls-02053","excelRow":1339,"circuitRef":"SSB-2PWS2302-Q12","name":"SSB-2PWS2302 → LCP-GADS2004","originId":"SSB-2PWS2302","destinationId":"LCP-GADS2004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48.54,"cableWeightKg":8.15472},{"id":"xls-02054","excelRow":1340,"circuitRef":"SSB-2PWS2302-Q13","name":"SSB-2PWS2302 → SCV-GNSS0004","originId":"SSB-2PWS2302","destinationId":"SCV-GNSS0004","lineType":"alternativa","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":58,"cableWeightKg":9.744},{"id":"xls-02055","excelRow":1341,"circuitRef":"SSB-2PWS2302-Q14","name":"SSB-2PWS2302 → SCV-GNSS0001","originId":"SSB-2PWS2302","destinationId":"SCV-GNSS0001","lineType":"alternativa","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":75.57,"cableWeightKg":12.69576},{"id":"xls-02056","excelRow":1342,"circuitRef":"SSB-2PWS2302-Q15","name":"SSB-2PWS2302 → SPARE-SSB-2PWS2302-Q15","originId":"SSB-2PWS2302","destinationId":"SPARE-SSB-2PWS2302-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02057","excelRow":1343,"circuitRef":"SSB-2PWS2302-Q16","name":"SSB-2PWS2302 → MVP-IPMS2001","originId":"SSB-2PWS2302","destinationId":"MVP-IPMS2001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":37,"cableWeightKg":6.216},{"id":"xls-02058","excelRow":1344,"circuitRef":"SSB-2PWS2302-Q17","name":"SSB-2PWS2302 → MVP-IPMS2004","originId":"SSB-2PWS2302","destinationId":"MVP-IPMS2004","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50,"cableWeightKg":8.4},{"id":"xls-02059","excelRow":1345,"circuitRef":"SSB-2PWS2302-Q18","name":"SSB-2PWS2302 → PCI-IPMS0006","originId":"SSB-2PWS2302","destinationId":"PCI-IPMS0006","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02060","excelRow":1346,"circuitRef":"SSB-2PWS2302-Q19","name":"SSB-2PWS2302 → PCI-IPMS0011","originId":"SSB-2PWS2302","destinationId":"PCI-IPMS0011","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":51,"cableWeightKg":8.568},{"id":"xls-02061","excelRow":1347,"circuitRef":"SSB-2PWS2302-Q20","name":"SSB-2PWS2302 → PMA-IPMS0001","originId":"SSB-2PWS2302","destinationId":"PMA-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02062","excelRow":1348,"circuitRef":"SSB-2PWS2302-Q21","name":"SSB-2PWS2302 → DGC-IPMS1001","originId":"SSB-2PWS2302","destinationId":"DGC-IPMS1001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.136344,"sKVA":0.258824,"ibA":1.12532,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02063","excelRow":1349,"circuitRef":"SSB-2PWS2302-Q22","name":"SSB-2PWS2302 → DGC-IPMS1002","originId":"SSB-2PWS2302","destinationId":"DGC-IPMS1002","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.136344,"sKVA":0.258824,"ibA":1.12532,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02064","excelRow":1350,"circuitRef":"SSB-2PWS2302-Q23","name":"SSB-2PWS2302 → MTV-MDRS0044","originId":"SSB-2PWS2302","destinationId":"MTV-MDRS0044","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02065","excelRow":1351,"circuitRef":"SSB-2PWS2302-Q24","name":"SSB-2PWS2302 → MVP-IPMS2002","originId":"SSB-2PWS2302","destinationId":"MVP-IPMS2002","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02066","excelRow":1352,"circuitRef":"SSB-2PWS2302-Q25","name":"SSB-2PWS2302 → CSS-SPTS0006","originId":"SSB-2PWS2302","destinationId":"CSS-SPTS0006","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":44.41,"cableWeightKg":7.46088},{"id":"xls-02067","excelRow":1353,"circuitRef":"SSB-2PWS2302-Q26","name":"SSB-2PWS2302 → CSS-SPTS0007","originId":"SSB-2PWS2302","destinationId":"CSS-SPTS0007","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":52.92,"cableWeightKg":8.89056},{"id":"xls-02068","excelRow":1354,"circuitRef":"SSB-2PWS2302-Q27","name":"SSB-2PWS2302 → AMP-SPTS0006","originId":"SSB-2PWS2302","destinationId":"AMP-SPTS0006","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43.41,"cableWeightKg":7.29288},{"id":"xls-02069","excelRow":1355,"circuitRef":"SSB-2PWS2302-Q28","name":"SSB-2PWS2302 → AMP-SPTS0007","originId":"SSB-2PWS2302","destinationId":"AMP-SPTS0007","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":52.08,"cableWeightKg":8.74944},{"id":"xls-02070","excelRow":1356,"circuitRef":"SSB-2PWS2302-Q29","name":"SSB-2PWS2302 → JBX-2PWS3210","originId":"SSB-2PWS2302","destinationId":"JBX-2PWS3210","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.87,"cableWeightKg":4.65831},{"id":"xls-02071","excelRow":1357,"circuitRef":"SSB-2PWS2302-Q30","name":"SSB-2PWS2302 → LTW-ATEL0005","originId":"SSB-2PWS2302","destinationId":"LTW-ATEL0005","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43.1,"cableWeightKg":7.2408},{"id":"xls-02072","excelRow":1358,"circuitRef":"SSB-2PWS2302-Q31","name":"SSB-2PWS2302 → LTW-ATEL0006","originId":"SSB-2PWS2302","destinationId":"LTW-ATEL0006","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":57.03,"cableWeightKg":9.58104},{"id":"xls-02073","excelRow":1359,"circuitRef":"SSB-2PWS2302-Q32","name":"SSB-2PWS2302 → SPARE-SSB-2PWS2302-Q32","originId":"SSB-2PWS2302","destinationId":"SPARE-SSB-2PWS2302-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02074","excelRow":1360,"circuitRef":"SSB-2PWS2302-Q33","name":"SSB-2PWS2302 → SSB-2PWS3405","originId":"SSB-2PWS2302","destinationId":"SSB-2PWS3405","lineType":"alternativa","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.776486,"qKVAr":0.503654,"sKVA":1.846502,"ibA":8.028271,"pnKW":1.593,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":41.25,"cableWeightKg":27.9675},{"id":"xls-02075","excelRow":1361,"circuitRef":"SSB-2PWS2302-Q34","name":"SSB-2PWS2302 → SSB-2PWS2314","originId":"SSB-2PWS2302","destinationId":"SSB-2PWS2314","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.59475,"qKVAr":2.696063,"sKVA":4.493438,"ibA":11.27951,"pnKW":2.8758,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":24.48,"cableWeightKg":14.85936},{"id":"xls-02076","excelRow":1373,"circuitRef":"SSB-2PWS2314-Q01","name":"SSB-2PWS2314 → MTV-NATU2007","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2007","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02077","excelRow":1374,"circuitRef":"SSB-2PWS2314-Q02","name":"SSB-2PWS2314 → MTV-VENT2014","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2014","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02078","excelRow":1375,"circuitRef":"SSB-2PWS2314-Q03","name":"SSB-2PWS2314 → MTV-VENT2022","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2022","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27,"cableWeightKg":4.536},{"id":"xls-02079","excelRow":1376,"circuitRef":"SSB-2PWS2314-Q04","name":"SSB-2PWS2314 → MTV-NATU2005","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2005","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02080","excelRow":1377,"circuitRef":"SSB-2PWS2314-Q05","name":"SSB-2PWS2314 → MTV-NATU2008","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2008","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02081","excelRow":1378,"circuitRef":"SSB-2PWS2314-Q06","name":"SSB-2PWS2314 → MTV-NATU2014","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2014","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27,"cableWeightKg":4.536},{"id":"xls-02082","excelRow":1379,"circuitRef":"SSB-2PWS2314-Q07","name":"SSB-2PWS2314 → MTV-NBCD2010","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02083","excelRow":1380,"circuitRef":"SSB-2PWS2314-Q08","name":"SSB-2PWS2314 → MTV-NBCD2011","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2011","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":66,"cableWeightKg":11.088},{"id":"xls-02084","excelRow":1381,"circuitRef":"SSB-2PWS2314-Q09","name":"SSB-2PWS2314 → MTV-NBCD2012","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2012","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02085","excelRow":1382,"circuitRef":"SSB-2PWS2314-Q10","name":"SSB-2PWS2314 → MTV-NBCD2013","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2013","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02086","excelRow":1383,"circuitRef":"SSB-2PWS2314-Q11","name":"SSB-2PWS2314 → MTV-VEMS2012","originId":"SSB-2PWS2314","destinationId":"MTV-VEMS2012","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02087","excelRow":1384,"circuitRef":"SSB-2PWS2314-Q12","name":"SSB-2PWS2314 → MTV-VEMS2013","originId":"SSB-2PWS2314","destinationId":"MTV-VEMS2013","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02088","excelRow":1385,"circuitRef":"SSB-2PWS2314-Q13","name":"SSB-2PWS2314 → MTV-AFFF0003","originId":"SSB-2PWS2314","destinationId":"MTV-AFFF0003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02089","excelRow":1386,"circuitRef":"SSB-2PWS2314-Q14","name":"SSB-2PWS2314 → MTV-VENT2013","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2013","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02090","excelRow":1387,"circuitRef":"SSB-2PWS2314-Q15","name":"SSB-2PWS2314 → MTV-NATU2006","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2006","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02091","excelRow":1388,"circuitRef":"SSB-2PWS2314-Q16","name":"SSB-2PWS2314 → MTV-NATU2009","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2009","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02092","excelRow":1389,"circuitRef":"SSB-2PWS2314-Q17","name":"SSB-2PWS2314 → MTV-NATU2010","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2010","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02093","excelRow":1390,"circuitRef":"SSB-2PWS2314-Q18","name":"SSB-2PWS2314 → MTV-NATU2011","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2011","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02094","excelRow":1391,"circuitRef":"SSB-2PWS2314-Q19","name":"SSB-2PWS2314 → MTV-NATU2012","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2012","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":51,"cableWeightKg":8.568},{"id":"xls-02095","excelRow":1392,"circuitRef":"SSB-2PWS2314-Q20","name":"SSB-2PWS2314 → MTV-NATU2013","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2013","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02096","excelRow":1393,"circuitRef":"SSB-2PWS2314-Q21","name":"SSB-2PWS2314 → MTV-NBCD2006","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":50,"cableWeightKg":8.4},{"id":"xls-02097","excelRow":1394,"circuitRef":"SSB-2PWS2314-Q22","name":"SSB-2PWS2314 → MTV-VENT2008","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2008","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02098","excelRow":1395,"circuitRef":"SSB-2PWS2314-Q23","name":"SSB-2PWS2314 → MTV-VENT2010","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2010","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02099","excelRow":1396,"circuitRef":"SSB-2PWS2314-Q24","name":"SSB-2PWS2314 → MTV-VENT2011","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2011","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02100","excelRow":1397,"circuitRef":"SSB-2PWS2314-Q25","name":"SSB-2PWS2314 → MTV-VENT2023","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2023","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02101","excelRow":1398,"circuitRef":"SSB-2PWS2314-Q26","name":"SSB-2PWS2314 → MTV-VENT2007","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2007","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02102","excelRow":1399,"circuitRef":"SSB-2PWS2314-Q27","name":"SSB-2PWS2314 → MTV-VENT2012","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2012","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47,"cableWeightKg":7.896},{"id":"xls-02103","excelRow":1400,"circuitRef":"SSB-2PWS2314-Q28","name":"SSB-2PWS2314 → MTV-VENT2015","originId":"SSB-2PWS2314","destinationId":"MTV-VENT2015","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02104","excelRow":1401,"circuitRef":"SSB-2PWS2314-Q29","name":"SSB-2PWS2314 → MTV-NBCD2007","originId":"SSB-2PWS2314","destinationId":"MTV-NBCD2007","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":9.072},{"id":"xls-02105","excelRow":1402,"circuitRef":"SSB-2PWS2314-Q30","name":"SSB-2PWS2314 → MTV-NATU2001","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2001","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02106","excelRow":1403,"circuitRef":"SSB-2PWS2314-Q31","name":"SSB-2PWS2314 → MTV-NATU2002","originId":"SSB-2PWS2314","destinationId":"MTV-NATU2002","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02107","excelRow":1404,"circuitRef":"SSB-2PWS2314-Q32","name":"SSB-2PWS2314 → SPARE-SSB-2PWS2314-Q32","originId":"SSB-2PWS2314","destinationId":"SPARE-SSB-2PWS2314-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02108","excelRow":1405,"circuitRef":"SSB-2PWS2314-Q33","name":"SSB-2PWS2314 → SPARE-SSB-2PWS2314-Q33","originId":"SSB-2PWS2314","destinationId":"SPARE-SSB-2PWS2314-Q33","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02109","excelRow":1423,"circuitRef":"SSB-2PWS2303-Q01","name":"SSB-2PWS2303 → RCK-GNSS0002","originId":"SSB-2PWS2303","destinationId":"RCK-GNSS0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.433486,"qKVAr":0.291082,"sKVA":1.462741,"ibA":6.359744,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.01,"cableWeightKg":2.77113},{"id":"xls-02110","excelRow":1424,"circuitRef":"SSB-2PWS2303-Q02","name":"SSB-2PWS2303 → PRE-INSY0001","originId":"SSB-2PWS2303","destinationId":"PRE-INSY0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.154936,"sKVA":0.294118,"ibA":1.278772,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14,"cableWeightKg":2.352},{"id":"xls-02111","excelRow":1425,"circuitRef":"SSB-2PWS2303-Q03","name":"SSB-2PWS2303 → DSP-INSY0001","originId":"SSB-2PWS2303","destinationId":"DSP-INSY0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.093,"qKVAr":0.057636,"sKVA":0.109412,"ibA":0.475703,"pnKW":0.093,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12.79,"cableWeightKg":2.14872},{"id":"xls-02112","excelRow":1426,"circuitRef":"SSB-2PWS2303-Q04","name":"SSB-2PWS2303 → SPARE-SSB-2PWS2303-Q04","originId":"SSB-2PWS2303","destinationId":"SPARE-SSB-2PWS2303-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02113","excelRow":1427,"circuitRef":"SSB-2PWS2303-Q05","name":"SSB-2PWS2303 → SPARE-SSB-2PWS2303-Q05","originId":"SSB-2PWS2303","destinationId":"SPARE-SSB-2PWS2303-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02114","excelRow":1439,"circuitRef":"SSB-2PWS2304-Q01","name":"SSB-2PWS2304 → SSB-2PWS2305","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS2305","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":1.73,"qKVAr":1.072158,"sKVA":2.035294,"ibA":5.109033,"pnKW":1.73,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":46.66,"cableWeightKg":39.05442},{"id":"xls-02115","excelRow":1440,"circuitRef":"SSB-2PWS2304-Q02","name":"SSB-2PWS2304 → SSB-2PWS3301","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS3301","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.25,"qKVAr":1.394425,"sKVA":2.647059,"ibA":6.644696,"pnKW":2.25,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":57.58,"cableWeightKg":48.19446},{"id":"xls-02116","excelRow":1441,"circuitRef":"SSB-2PWS2304-Q03","name":"SSB-2PWS2304 → CBX-EMSS0019","originId":"SSB-2PWS2304","destinationId":"CBX-EMSS0019","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.153453,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":53.78,"cableWeightKg":10.59466},{"id":"xls-02117","excelRow":1442,"circuitRef":"SSB-2PWS2304-Q04","name":"SSB-2PWS2304 → LCP-GADS2001","originId":"SSB-2PWS2304","destinationId":"LCP-GADS2001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":56.29,"cableWeightKg":9.45672},{"id":"xls-02118","excelRow":1443,"circuitRef":"SSB-2PWS2304-Q05","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q05","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02119","excelRow":1444,"circuitRef":"SSB-2PWS2304-Q06","name":"SSB-2PWS2304 → DSC-IPMS0005","originId":"SSB-2PWS2304","destinationId":"DSC-IPMS0005","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02120","excelRow":1445,"circuitRef":"SSB-2PWS2304-Q07","name":"SSB-2PWS2304 → JBX-2PWS3212","originId":"SSB-2PWS2304","destinationId":"JBX-2PWS3212","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.44,"cableWeightKg":6.69672},{"id":"xls-02121","excelRow":1446,"circuitRef":"SSB-2PWS2304-Q08","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q08","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02122","excelRow":1447,"circuitRef":"SSB-2PWS2304-Q09","name":"SSB-2PWS2304 → RCK-IPMS0002","originId":"SSB-2PWS2304","destinationId":"RCK-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.549361,"sKVA":2.941176,"ibA":12.787724,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":5.325},{"id":"xls-02123","excelRow":1448,"circuitRef":"SSB-2PWS2304-Q10","name":"SSB-2PWS2304 → RCK-IPMS0002","originId":"SSB-2PWS2304","destinationId":"RCK-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.549361,"sKVA":2.941176,"ibA":12.787724,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25,"cableWeightKg":5.325},{"id":"xls-02124","excelRow":1449,"circuitRef":"SSB-2PWS2304-Q11","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q11","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02125","excelRow":1450,"circuitRef":"SSB-2PWS2304-Q12","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q12","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02126","excelRow":1451,"circuitRef":"SSB-2PWS2304-Q13","name":"SSB-2PWS2304 → LSS-IPMS2004","originId":"SSB-2PWS2304","destinationId":"LSS-IPMS2004","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02127","excelRow":1452,"circuitRef":"SSB-2PWS2304-Q14","name":"SSB-2PWS2304 → CTP-FDAS2000","originId":"SSB-2PWS2304","destinationId":"CTP-FDAS2000","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.258065,"qKVAr":0.456616,"sKVA":1.338367,"ibA":5.818985,"pnKW":1.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.41,"cableWeightKg":8.32135},{"id":"xls-02128","excelRow":1453,"circuitRef":"SSB-2PWS2304-Q15","name":"SSB-2PWS2304 → FZM-FDAS2000","originId":"SSB-2PWS2304","destinationId":"FZM-FDAS2000","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":39.02,"cableWeightKg":7.68694},{"id":"xls-02129","excelRow":1454,"circuitRef":"SSB-2PWS2304-Q16","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q16","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02130","excelRow":1455,"circuitRef":"SSB-2PWS2304-Q17","name":"SSB-2PWS2304 → RCK-CCMN0012","originId":"SSB-2PWS2304","destinationId":"RCK-CCMN0012","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":41.18,"cableWeightKg":14.78362},{"id":"xls-02131","excelRow":1456,"circuitRef":"SSB-2PWS2304-Q18","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q18","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02132","excelRow":1457,"circuitRef":"SSB-2PWS2304-Q19","name":"SSB-2PWS2304 → SPARE-SSB-2PWS2304-Q19","originId":"SSB-2PWS2304","destinationId":"SPARE-SSB-2PWS2304-Q19","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02133","excelRow":1458,"circuitRef":"SSB-2PWS2304-Q20","name":"SSB-2PWS2304 → SSB-2PWS2303","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS2303","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.776486,"qKVAr":0.503654,"sKVA":1.846502,"ibA":8.028271,"pnKW":1.593,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":34.75,"cableWeightKg":23.5605},{"id":"xls-02134","excelRow":1459,"circuitRef":"SSB-2PWS2304-Q21","name":"SSB-2PWS2304 → SSB-MEFE0002","originId":"SSB-2PWS2304","destinationId":"SSB-MEFE0002","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":1.280211,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":31.96,"cableWeightKg":26.75052},{"id":"xls-02135","excelRow":1460,"circuitRef":"SSB-2PWS2304-Q22","name":"SSB-2PWS2304 → UPS-MEFE0001","originId":"SSB-2PWS2304","destinationId":"UPS-MEFE0001","lineType":"alternativa","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":9,"qKVAr":4.358899,"sKVA":10,"ibA":25.102186,"pnKW":8.1,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":62.12,"cableWeightKg":51.99444},{"id":"xls-02136","excelRow":1461,"circuitRef":"SSB-2PWS2304-Q23","name":"SSB-2PWS2304 → SSB-2PWS2310","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS2310","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.3675,"qKVAr":2.525625,"sKVA":4.209375,"ibA":10.566451,"pnKW":2.694,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":28.38,"cableWeightKg":18.27672},{"id":"xls-02137","excelRow":1462,"circuitRef":"SSB-2PWS2304-Q24","name":"SSB-2PWS2304 → SSB-2PWS2311","originId":"SSB-2PWS2304","destinationId":"SSB-2PWS2311","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.31525,"qKVAr":2.460938,"sKVA":4.128813,"ibA":10.364223,"pnKW":2.659,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":31.78,"cableWeightKg":20.46632},{"id":"xls-02138","excelRow":1474,"circuitRef":"SSB-2PWS2310-Q01","name":"SSB-2PWS2310 → MTV-MDRS0010","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0010","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02139","excelRow":1475,"circuitRef":"SSB-2PWS2310-Q02","name":"SSB-2PWS2310 → MTV-FFTS0007","originId":"SSB-2PWS2310","destinationId":"MTV-FFTS0007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02140","excelRow":1476,"circuitRef":"SSB-2PWS2310-Q03","name":"SSB-2PWS2310 → MTV-BALS0006","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02141","excelRow":1477,"circuitRef":"SSB-2PWS2310-Q04","name":"SSB-2PWS2310 → MTV-BALS0007","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0007","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02142","excelRow":1478,"circuitRef":"SSB-2PWS2310-Q05","name":"SSB-2PWS2310 → MTV-BALS0008","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0008","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02143","excelRow":1479,"circuitRef":"SSB-2PWS2310-Q06","name":"SSB-2PWS2310 → MTV-BALS0009","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02144","excelRow":1480,"circuitRef":"SSB-2PWS2310-Q07","name":"SSB-2PWS2310 → MTV-MDRS0007","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0007","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02145","excelRow":1481,"circuitRef":"SSB-2PWS2310-Q08","name":"SSB-2PWS2310 → MTV-MDRS0011","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0011","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02146","excelRow":1482,"circuitRef":"SSB-2PWS2310-Q09","name":"SSB-2PWS2310 → MTV-CHWS0013","originId":"SSB-2PWS2310","destinationId":"MTV-CHWS0013","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02147","excelRow":1483,"circuitRef":"SSB-2PWS2310-Q10","name":"SSB-2PWS2310 → MTV-MDRS0008","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0008","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02148","excelRow":1484,"circuitRef":"SSB-2PWS2310-Q11","name":"SSB-2PWS2310 → MTV-MDRS0009","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0009","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02149","excelRow":1485,"circuitRef":"SSB-2PWS2310-Q12","name":"SSB-2PWS2310 → MTV-MDRS0012","originId":"SSB-2PWS2310","destinationId":"MTV-MDRS0012","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02150","excelRow":1486,"circuitRef":"SSB-2PWS2310-Q13","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q13","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q13","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02151","excelRow":1487,"circuitRef":"SSB-2PWS2310-Q14","name":"SSB-2PWS2310 → MTV-SWFS0010","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0010","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02152","excelRow":1488,"circuitRef":"SSB-2PWS2310-Q15","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q15","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02153","excelRow":1489,"circuitRef":"SSB-2PWS2310-Q16","name":"SSB-2PWS2310 → MTV-SWFS0012","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0012","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02154","excelRow":1490,"circuitRef":"SSB-2PWS2310-Q17","name":"SSB-2PWS2310 → MTV-SWFS0013","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0013","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02155","excelRow":1491,"circuitRef":"SSB-2PWS2310-Q18","name":"SSB-2PWS2310 → MTV-SWFS0014","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0014","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02156","excelRow":1492,"circuitRef":"SSB-2PWS2310-Q19","name":"SSB-2PWS2310 → MTV-SWFS0015","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0015","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02157","excelRow":1493,"circuitRef":"SSB-2PWS2310-Q20","name":"SSB-2PWS2310 → MTV-SWFS0016","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0016","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02158","excelRow":1494,"circuitRef":"SSB-2PWS2310-Q21","name":"SSB-2PWS2310 → MTV-FFTS0008","originId":"SSB-2PWS2310","destinationId":"MTV-FFTS0008","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02159","excelRow":1495,"circuitRef":"SSB-2PWS2310-Q22","name":"SSB-2PWS2310 → MTV-CHWS0014","originId":"SSB-2PWS2310","destinationId":"MTV-CHWS0014","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02160","excelRow":1496,"circuitRef":"SSB-2PWS2310-Q23","name":"SSB-2PWS2310 → MTV-SWFS0053","originId":"SSB-2PWS2310","destinationId":"MTV-SWFS0053","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02161","excelRow":1497,"circuitRef":"SSB-2PWS2310-Q24","name":"SSB-2PWS2310 → MTV-VEMS2001","originId":"SSB-2PWS2310","destinationId":"MTV-VEMS2001","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02162","excelRow":1498,"circuitRef":"SSB-2PWS2310-Q25","name":"SSB-2PWS2310 → MTV-VEMS2002","originId":"SSB-2PWS2310","destinationId":"MTV-VEMS2002","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02163","excelRow":1499,"circuitRef":"SSB-2PWS2310-Q26","name":"SSB-2PWS2310 → MTV-ASWS0002","originId":"SSB-2PWS2310","destinationId":"MTV-ASWS0002","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02164","excelRow":1500,"circuitRef":"SSB-2PWS2310-Q27","name":"SSB-2PWS2310 → MTV-BALS0010","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0010","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02165","excelRow":1501,"circuitRef":"SSB-2PWS2310-Q28","name":"SSB-2PWS2310 → JBX-2PWS3199","originId":"SSB-2PWS2310","destinationId":"JBX-2PWS3199","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.37,"cableWeightKg":5.82981},{"id":"xls-02166","excelRow":1502,"circuitRef":"SSB-2PWS2310-Q29","name":"SSB-2PWS2310 → MTV-FFTS0003","originId":"SSB-2PWS2310","destinationId":"MTV-FFTS0003","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02167","excelRow":1503,"circuitRef":"SSB-2PWS2310-Q30","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q30","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02168","excelRow":1504,"circuitRef":"SSB-2PWS2310-Q31","name":"SSB-2PWS2310 → MTV-BALS0011","originId":"SSB-2PWS2310","destinationId":"MTV-BALS0011","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02169","excelRow":1505,"circuitRef":"SSB-2PWS2310-Q32","name":"SSB-2PWS2310 → MTV-ASWS0009","originId":"SSB-2PWS2310","destinationId":"MTV-ASWS0009","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02170","excelRow":1506,"circuitRef":"SSB-2PWS2310-Q33","name":"SSB-2PWS2310 → MTV-ASWS0010","originId":"SSB-2PWS2310","destinationId":"MTV-ASWS0010","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02171","excelRow":1507,"circuitRef":"SSB-2PWS2310-Q34","name":"SSB-2PWS2310 → MTV-FFTS0040","originId":"SSB-2PWS2310","destinationId":"MTV-FFTS0040","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02172","excelRow":1508,"circuitRef":"SSB-2PWS2310-Q35","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q35","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q35","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02173","excelRow":1509,"circuitRef":"SSB-2PWS2310-Q36","name":"SSB-2PWS2310 → JBX-2PWS3200","originId":"SSB-2PWS2310","destinationId":"JBX-2PWS3200","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.49,"cableWeightKg":3.93837},{"id":"xls-02174","excelRow":1510,"circuitRef":"SSB-2PWS2310-Q37","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q37","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02175","excelRow":1511,"circuitRef":"SSB-2PWS2310-Q38","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q38","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02176","excelRow":1512,"circuitRef":"SSB-2PWS2310-Q39","name":"SSB-2PWS2310 → SPARE-SSB-2PWS2310-Q39","originId":"SSB-2PWS2310","destinationId":"SPARE-SSB-2PWS2310-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02177","excelRow":1524,"circuitRef":"SSB-2PWS2311-Q01","name":"SSB-2PWS2311 → MTV-AFFF0002","originId":"SSB-2PWS2311","destinationId":"MTV-AFFF0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02178","excelRow":1525,"circuitRef":"SSB-2PWS2311-Q02","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q02","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q02","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02179","excelRow":1526,"circuitRef":"SSB-2PWS2311-Q03","name":"SSB-2PWS2311 → MTV-CHWS0027","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0027","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02180","excelRow":1527,"circuitRef":"SSB-2PWS2311-Q04","name":"SSB-2PWS2311 → MTV-CHWS0028","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0028","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02181","excelRow":1528,"circuitRef":"SSB-2PWS2311-Q05","name":"SSB-2PWS2311 → MTV-CHWS0025","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0025","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02182","excelRow":1529,"circuitRef":"SSB-2PWS2311-Q06","name":"SSB-2PWS2311 → MTV-CHWS0026","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0026","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02183","excelRow":1530,"circuitRef":"SSB-2PWS2311-Q07","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q07","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02184","excelRow":1531,"circuitRef":"SSB-2PWS2311-Q08","name":"SSB-2PWS2311 → MTV-MDRS0006","originId":"SSB-2PWS2311","destinationId":"MTV-MDRS0006","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48,"cableWeightKg":8.064},{"id":"xls-02185","excelRow":1532,"circuitRef":"SSB-2PWS2311-Q09","name":"SSB-2PWS2311 → MTV-MDRS0013","originId":"SSB-2PWS2311","destinationId":"MTV-MDRS0013","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":52,"cableWeightKg":8.736},{"id":"xls-02186","excelRow":1533,"circuitRef":"SSB-2PWS2311-Q10","name":"SSB-2PWS2311 → MTV-CHWS0007","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0007","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-02187","excelRow":1534,"circuitRef":"SSB-2PWS2311-Q11","name":"SSB-2PWS2311 → MTV-CHWS0008","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0008","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-02188","excelRow":1535,"circuitRef":"SSB-2PWS2311-Q12","name":"SSB-2PWS2311 → MTV-CHWS0017","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0017","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02189","excelRow":1536,"circuitRef":"SSB-2PWS2311-Q13","name":"SSB-2PWS2311 → MTV-CHWS0018","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0018","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02190","excelRow":1537,"circuitRef":"SSB-2PWS2311-Q14","name":"SSB-2PWS2311 → MTV-CHWS0021","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0021","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02191","excelRow":1538,"circuitRef":"SSB-2PWS2311-Q15","name":"SSB-2PWS2311 → MTV-CHWS0022","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0022","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02192","excelRow":1539,"circuitRef":"SSB-2PWS2311-Q16","name":"SSB-2PWS2311 → MTV-VENT2009","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2009","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02193","excelRow":1540,"circuitRef":"SSB-2PWS2311-Q17","name":"SSB-2PWS2311 → MTV-WWDS0002","originId":"SSB-2PWS2311","destinationId":"MTV-WWDS0002","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":24,"cableWeightKg":4.032},{"id":"xls-02194","excelRow":1541,"circuitRef":"SSB-2PWS2311-Q18","name":"SSB-2PWS2311 → MTV-SWFS0009","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0009","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":48,"cableWeightKg":9.456},{"id":"xls-02195","excelRow":1542,"circuitRef":"SSB-2PWS2311-Q19","name":"SSB-2PWS2311 → MTV-SWFS0032","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0032","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02196","excelRow":1543,"circuitRef":"SSB-2PWS2311-Q20","name":"SSB-2PWS2311 → MTV-SWFS0033","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0033","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02197","excelRow":1544,"circuitRef":"SSB-2PWS2311-Q21","name":"SSB-2PWS2311 → MTV-SWFS0034","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0034","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02198","excelRow":1545,"circuitRef":"SSB-2PWS2311-Q22","name":"SSB-2PWS2311 → MTV-SWFS0035","originId":"SSB-2PWS2311","destinationId":"MTV-SWFS0035","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":4.728},{"id":"xls-02199","excelRow":1546,"circuitRef":"SSB-2PWS2311-Q23","name":"SSB-2PWS2311 → MTV-VENT2006","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2006","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":9.072},{"id":"xls-02200","excelRow":1547,"circuitRef":"SSB-2PWS2311-Q24","name":"SSB-2PWS2311 → MTV-MDRS0043","originId":"SSB-2PWS2311","destinationId":"MTV-MDRS0043","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48,"cableWeightKg":8.064},{"id":"xls-02201","excelRow":1548,"circuitRef":"SSB-2PWS2311-Q25","name":"SSB-2PWS2311 → MTV-VENT2001","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2001","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02202","excelRow":1549,"circuitRef":"SSB-2PWS2311-Q26","name":"SSB-2PWS2311 → MTV-VENT2002","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2002","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02203","excelRow":1550,"circuitRef":"SSB-2PWS2311-Q27","name":"SSB-2PWS2311 → MTV-VENT2003","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2003","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02204","excelRow":1551,"circuitRef":"SSB-2PWS2311-Q28","name":"SSB-2PWS2311 → MTV-VENT2004","originId":"SSB-2PWS2311","destinationId":"MTV-VENT2004","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02205","excelRow":1552,"circuitRef":"SSB-2PWS2311-Q29","name":"SSB-2PWS2311 → MTV-ASWS0005","originId":"SSB-2PWS2311","destinationId":"MTV-ASWS0005","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02206","excelRow":1553,"circuitRef":"SSB-2PWS2311-Q30","name":"SSB-2PWS2311 → MTV-CHWS0023","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0023","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02207","excelRow":1554,"circuitRef":"SSB-2PWS2311-Q31","name":"SSB-2PWS2311 → MTV-CHWS0024","originId":"SSB-2PWS2311","destinationId":"MTV-CHWS0024","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02208","excelRow":1555,"circuitRef":"SSB-2PWS2311-Q32","name":"SSB-2PWS2311 → MTV-ASWS0004","originId":"SSB-2PWS2311","destinationId":"MTV-ASWS0004","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02209","excelRow":1556,"circuitRef":"SSB-2PWS2311-Q33","name":"SSB-2PWS2311 → JBX-2PWS3201","originId":"SSB-2PWS2311","destinationId":"JBX-2PWS3201","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.15,"sKVA":0.25,"ibA":1.086957,"pnKW":0.16,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":47.59,"cableWeightKg":10.13667},{"id":"xls-02210","excelRow":1557,"circuitRef":"SSB-2PWS2311-Q34","name":"SSB-2PWS2311 → JBX-2PWS3197","originId":"SSB-2PWS2311","destinationId":"JBX-2PWS3197","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.1875,"sKVA":0.3125,"ibA":1.358696,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.77,"cableWeightKg":10.60101},{"id":"xls-02211","excelRow":1558,"circuitRef":"SSB-2PWS2311-Q35","name":"SSB-2PWS2311 → FMP-VENT2001","originId":"SSB-2PWS2311","destinationId":"FMP-VENT2001","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.034,"qKVAr":0,"sKVA":0.034,"ibA":0.147826,"pnKW":0.034,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":42,"cableWeightKg":7.056},{"id":"xls-02212","excelRow":1559,"circuitRef":"SSB-2PWS2311-Q36","name":"SSB-2PWS2311 → JBX-2PWS3196","originId":"SSB-2PWS2311","destinationId":"JBX-2PWS3196","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.15,"sKVA":0.25,"ibA":1.086957,"pnKW":0.16,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.97,"cableWeightKg":9.15261},{"id":"xls-02213","excelRow":1560,"circuitRef":"SSB-2PWS2311-Q37","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q37","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02214","excelRow":1561,"circuitRef":"SSB-2PWS2311-Q38","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q38","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02215","excelRow":1562,"circuitRef":"SSB-2PWS2311-Q39","name":"SSB-2PWS2311 → SPARE-SSB-2PWS2311-Q39","originId":"SSB-2PWS2311","destinationId":"SPARE-SSB-2PWS2311-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02216","excelRow":1574,"circuitRef":"SSB-MEFE0002-Q01","name":"SSB-MEFE0002 → SKT-MEFE0043","originId":"SSB-MEFE0002","destinationId":"SKT-MEFE0043","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":8.06,"cableWeightKg":1.96664},{"id":"xls-02217","excelRow":1575,"circuitRef":"SSB-MEFE0002-Q02","name":"SSB-MEFE0002 → OPR-MEFE0002","originId":"SSB-MEFE0002","destinationId":"OPR-MEFE0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0,"sKVA":0.11,"ibA":0.478261,"pnKW":0.11,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":17.84,"cableWeightKg":4.35296},{"id":"xls-02218","excelRow":1576,"circuitRef":"SSB-MEFE0002-Q03","name":"SSB-MEFE0002 → SPARE-SSB-MEFE0002-Q03","originId":"SSB-MEFE0002","destinationId":"SPARE-SSB-MEFE0002-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02219","excelRow":1577,"circuitRef":"SSB-MEFE0002-Q04","name":"SSB-MEFE0002 → SPARE-SSB-MEFE0002-Q04","originId":"SSB-MEFE0002","destinationId":"SPARE-SSB-MEFE0002-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02220","excelRow":1589,"circuitRef":"SSB-2PWS2305-Q01","name":"SSB-2PWS2305 → ELU-ECHO0001","originId":"SSB-2PWS2305","destinationId":"ELU-ECHO0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.012395,"sKVA":0.023529,"ibA":0.102302,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10.1,"cableWeightKg":1.6968},{"id":"xls-02221","excelRow":1590,"circuitRef":"SSB-2PWS2305-Q02","name":"SSB-2PWS2305 → ELU-DLOG0001","originId":"SSB-2PWS2305","destinationId":"ELU-DLOG0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0.037185,"sKVA":0.070588,"ibA":0.306905,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10.09,"cableWeightKg":1.69512},{"id":"xls-02222","excelRow":1591,"circuitRef":"SSB-2PWS2305-Q03","name":"SSB-2PWS2305 → ITU-NDDS0001","originId":"SSB-2PWS2305","destinationId":"ITU-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":8.5,"cableWeightKg":1.428},{"id":"xls-02223","excelRow":1592,"circuitRef":"SSB-2PWS2305-Q04","name":"SSB-2PWS2305 → SPARE-SSB-2PWS2305-Q04","originId":"SSB-2PWS2305","destinationId":"SPARE-SSB-2PWS2305-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02224","excelRow":1593,"circuitRef":"SSB-2PWS2305-Q05","name":"SSB-2PWS2305 → SPARE-SSB-2PWS2305-Q05","originId":"SSB-2PWS2305","destinationId":"SPARE-SSB-2PWS2305-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02225","excelRow":1605,"circuitRef":"SSB-2PWS2410-Q01","name":"SSB-2PWS2410 → SSB-2PWS2402","originId":"SSB-2PWS2410","destinationId":"SSB-2PWS2402","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":0.57,"qKVAr":0.276064,"sKVA":0.633333,"ibA":1.589805,"pnKW":0.57,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":63.3,"cableWeightKg":52.9821},{"id":"xls-02226","excelRow":1606,"circuitRef":"SSB-2PWS2410-Q02","name":"SSB-2PWS2410 → SSB-2PWS2403","originId":"SSB-2PWS2410","destinationId":"SSB-2PWS2403","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":4.95,"qKVAr":3.067734,"sKVA":5.823529,"ibA":14.618332,"pnKW":4.95,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":60.49,"cableWeightKg":50.63013},{"id":"xls-02227","excelRow":1607,"circuitRef":"SSB-2PWS2410-Q03","name":"SSB-2PWS2410 → SSB-2PWS2209","originId":"SSB-2PWS2410","destinationId":"SSB-2PWS2209","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.98,"qKVAr":1.98,"sKVA":2.800143,"ibA":7.028971,"pnKW":1.98,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PFX","cableLengthM":57.42,"cableWeightKg":50.2425},{"id":"xls-02228","excelRow":1608,"circuitRef":"SSB-2PWS2410-Q04","name":"SSB-2PWS2410 → SPARE-SSB-2PWS2410-Q04","originId":"SSB-2PWS2410","destinationId":"SPARE-SSB-2PWS2410-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02229","excelRow":1609,"circuitRef":"SSB-2PWS2410-Q05","name":"SSB-2PWS2410 → SPARE-SSB-2PWS2410-Q05","originId":"SSB-2PWS2410","destinationId":"SPARE-SSB-2PWS2410-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02230","excelRow":1621,"circuitRef":"SSB-2PWS2330-Q01","name":"SSB-2PWS2330 → RCK-GDIG0001","originId":"SSB-2PWS2330","destinationId":"RCK-GDIG0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.5,"qKVAr":1.695127,"sKVA":3.888889,"ibA":16.908213,"pnKW":3.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":15.58,"cableWeightKg":5.378137},{"id":"xls-02231","excelRow":1622,"circuitRef":"SSB-2PWS2330-Q02","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q02","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q02","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02232","excelRow":1623,"circuitRef":"SSB-2PWS2330-Q03","name":"SSB-2PWS2330 → RCK-TVSY0001","originId":"SSB-2PWS2330","destinationId":"RCK-TVSY0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.36,"qKVAr":0.658678,"sKVA":1.511111,"ibA":6.570048,"pnKW":1.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.71,"cableWeightKg":2.28123},{"id":"xls-02233","excelRow":1624,"circuitRef":"SSB-2PWS2330-Q04","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q04","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02234","excelRow":1625,"circuitRef":"SSB-2PWS2330-Q05","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q05","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02235","excelRow":1626,"circuitRef":"SSB-2PWS2330-Q06","name":"SSB-2PWS2330 → JBX-2PWS3189","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3189","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.256,"qKVAr":0,"sKVA":0.256,"ibA":1.113043,"pnKW":0.256,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.24,"cableWeightKg":9.63612},{"id":"xls-02236","excelRow":1627,"circuitRef":"SSB-2PWS2330-Q07","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q07","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02237","excelRow":1628,"circuitRef":"SSB-2PWS2330-Q08","name":"SSB-2PWS2330 → JBX-2PWS3209","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3209","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.531,"qKVAr":0,"sKVA":0.531,"ibA":2.308696,"pnKW":0.531,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.94,"cableWeightKg":2.96922},{"id":"xls-02238","excelRow":1629,"circuitRef":"SSB-2PWS2330-Q09","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q09","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02239","excelRow":1630,"circuitRef":"SSB-2PWS2330-Q10","name":"SSB-2PWS2330 → JBX-2PWS3215","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3215","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.94,"cableWeightKg":4.88622},{"id":"xls-02240","excelRow":1631,"circuitRef":"SSB-2PWS2330-Q11","name":"SSB-2PWS2330 → CTP-CBMS0019","originId":"SSB-2PWS2330","destinationId":"CTP-CBMS0019","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.019373,"sKVA":0.044444,"ibA":0.193237,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":61,"cableWeightKg":10.248},{"id":"xls-02241","excelRow":1632,"circuitRef":"SSB-2PWS2330-Q12","name":"SSB-2PWS2330 → JBX-2PWS3216","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3216","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.08,"qKVAr":0.038746,"sKVA":0.088889,"ibA":0.386473,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":48.97,"cableWeightKg":10.43061},{"id":"xls-02242","excelRow":1633,"circuitRef":"SSB-2PWS2330-Q13","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q13","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02243","excelRow":1634,"circuitRef":"SSB-2PWS2330-Q14","name":"SSB-2PWS2330 → RCK-CCMN0022","originId":"SSB-2PWS2330","destinationId":"RCK-CCMN0022","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":10.61,"cableWeightKg":5.40049},{"id":"xls-02244","excelRow":1635,"circuitRef":"SSB-2PWS2330-Q15","name":"SSB-2PWS2330 → JBX-2PWS3214","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3214","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.342,"qKVAr":0.11241,"sKVA":0.36,"ibA":1.565217,"pnKW":0.342,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.61,"cableWeightKg":5.66793},{"id":"xls-02245","excelRow":1636,"circuitRef":"SSB-2PWS2330-Q16","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q16","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q16","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02246","excelRow":1637,"circuitRef":"SSB-2PWS2330-Q17","name":"SSB-2PWS2330 → CTP-CSSS0047","originId":"SSB-2PWS2330","destinationId":"CTP-CSSS0047","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.057,"qKVAr":0.018735,"sKVA":0.06,"ibA":0.26087,"pnKW":0.057,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":56.5,"cableWeightKg":9.492},{"id":"xls-02247","excelRow":1638,"circuitRef":"SSB-2PWS2330-Q18","name":"SSB-2PWS2330 → CTP-CSSS0060","originId":"SSB-2PWS2330","destinationId":"CTP-CSSS0060","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.057,"qKVAr":0.018735,"sKVA":0.06,"ibA":0.26087,"pnKW":0.057,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":65.01,"cableWeightKg":10.92168},{"id":"xls-02248","excelRow":1639,"circuitRef":"SSB-2PWS2330-Q19","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q19","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q19","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02249","excelRow":1640,"circuitRef":"SSB-2PWS2330-Q20","name":"SSB-2PWS2330 → SPARE-SSB-2PWS2330-Q20","originId":"SSB-2PWS2330","destinationId":"SPARE-SSB-2PWS2330-Q20","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02250","excelRow":1641,"circuitRef":"SSB-2PWS2330-Q21","name":"SSB-2PWS2330 → JBX-2PWS3184","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3184","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.32,"qKVAr":0,"sKVA":0.32,"ibA":1.391304,"pnKW":0.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.81,"cableWeightKg":6.13653},{"id":"xls-02251","excelRow":1642,"circuitRef":"SSB-2PWS2330-Q22","name":"SSB-2PWS2330 → JBX-2PWS3186","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3186","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.104,"qKVAr":0,"sKVA":1.104,"ibA":4.8,"pnKW":1.104,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.23,"cableWeightKg":4.73499},{"id":"xls-02252","excelRow":1643,"circuitRef":"SSB-2PWS2330-Q23","name":"SSB-2PWS2330 → JBX-2PWS3185","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3185","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.462,"qKVAr":0,"sKVA":1.462,"ibA":6.356522,"pnKW":1.462,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.24,"cableWeightKg":6.65412},{"id":"xls-02253","excelRow":1644,"circuitRef":"SSB-2PWS2330-Q24","name":"SSB-2PWS2330 → JBX-2PWS3187","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3187","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.659,"qKVAr":0,"sKVA":0.659,"ibA":2.865217,"pnKW":0.659,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":2.81799},{"id":"xls-02254","excelRow":1645,"circuitRef":"SSB-2PWS2330-Q25","name":"SSB-2PWS2330 → JBX-2PWS3188","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3188","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.128,"qKVAr":0,"sKVA":0.128,"ibA":0.556522,"pnKW":0.128,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.98,"cableWeightKg":2.76474},{"id":"xls-02255","excelRow":1646,"circuitRef":"SSB-2PWS2330-Q26","name":"SSB-2PWS2330 → JBX-2PWS3190","originId":"SSB-2PWS2330","destinationId":"JBX-2PWS3190","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.723,"qKVAr":0,"sKVA":0.723,"ibA":3.143478,"pnKW":0.723,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":48.18,"cableWeightKg":10.26234},{"id":"xls-02256","excelRow":1647,"circuitRef":"SSB-2PWS2330-Q27","name":"SSB-2PWS2330 → RCK-CCMN0011","originId":"SSB-2PWS2330","destinationId":"RCK-CCMN0011","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":59.91,"cableWeightKg":40.61898},{"id":"xls-02257","excelRow":1659,"circuitRef":"SSB-2PWS2331-Q01","name":"SSB-2PWS2331 → JBX-2PWS3191","originId":"SSB-2PWS2331","destinationId":"JBX-2PWS3191","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.659,"qKVAr":0,"sKVA":0.659,"ibA":2.865217,"pnKW":0.659,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.27,"cableWeightKg":6.87351},{"id":"xls-02258","excelRow":1660,"circuitRef":"SSB-2PWS2331-Q02","name":"SSB-2PWS2331 → JBX-2PWS3192","originId":"SSB-2PWS2331","destinationId":"JBX-2PWS3192","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.722,"qKVAr":0,"sKVA":0.722,"ibA":3.13913,"pnKW":0.722,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.07,"cableWeightKg":5.97891},{"id":"xls-02259","excelRow":1661,"circuitRef":"SSB-2PWS2331-Q03","name":"SSB-2PWS2331 → JBX-2PWS3193","originId":"SSB-2PWS2331","destinationId":"JBX-2PWS3193","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.13,"cableWeightKg":6.84369},{"id":"xls-02260","excelRow":1662,"circuitRef":"SSB-2PWS2331-Q04","name":"SSB-2PWS2331 → JBX-2PWS3194","originId":"SSB-2PWS2331","destinationId":"JBX-2PWS3194","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.72,"cableWeightKg":5.69136},{"id":"xls-02261","excelRow":1663,"circuitRef":"SSB-2PWS2331-Q05","name":"SSB-2PWS2331 → SPARE-SSB-2PWS2331-Q05","originId":"SSB-2PWS2331","destinationId":"SPARE-SSB-2PWS2331-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02262","excelRow":1664,"circuitRef":"SSB-2PWS2331-Q06","name":"SSB-2PWS2331 → SPARE-SSB-2PWS2331-Q06","originId":"SSB-2PWS2331","destinationId":"SPARE-SSB-2PWS2331-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02263","excelRow":1676,"circuitRef":"TRF-4PWS2360-01","name":"TRF-4PWS2360 → SSB-2PWS2360","originId":"TRF-4PWS2360","destinationId":"SSB-2PWS2360","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":75.306557,"pnKW":24,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":5.33,"cableWeightKg":6.68382},{"id":"xls-02264","excelRow":1688,"circuitRef":"SSB-2PWS2360-Q01","name":"SSB-2PWS2360 → JBX-2PWS3044","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3044","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":53.43,"cableWeightKg":11.38059},{"id":"xls-02265","excelRow":1689,"circuitRef":"SSB-2PWS2360-Q02","name":"SSB-2PWS2360 → JBX-2PWS3043","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3043","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.36,"cableWeightKg":9.66168},{"id":"xls-02266","excelRow":1690,"circuitRef":"SSB-2PWS2360-Q03","name":"SSB-2PWS2360 → JBX-2PWS3042","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3042","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":52.51,"cableWeightKg":11.18463},{"id":"xls-02267","excelRow":1691,"circuitRef":"SSB-2PWS2360-Q04","name":"SSB-2PWS2360 → JBX-2PWS3041","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3041","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.43,"cableWeightKg":8.18559},{"id":"xls-02268","excelRow":1692,"circuitRef":"SSB-2PWS2360-Q05","name":"SSB-2PWS2360 → JBX-2PWS3039","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3039","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.8,"cableWeightKg":9.1164},{"id":"xls-02269","excelRow":1693,"circuitRef":"SSB-2PWS2360-Q06","name":"SSB-2PWS2360 → JBX-2PWS3040","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3040","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":47.28,"cableWeightKg":10.07064},{"id":"xls-02270","excelRow":1694,"circuitRef":"SSB-2PWS2360-Q07","name":"SSB-2PWS2360 → JBX-2PWS3037","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3037","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.87,"cableWeightKg":7.64031},{"id":"xls-02271","excelRow":1695,"circuitRef":"SSB-2PWS2360-Q08","name":"SSB-2PWS2360 → JBX-2PWS3036","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3036","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.9,"cableWeightKg":7.6467},{"id":"xls-02272","excelRow":1696,"circuitRef":"SSB-2PWS2360-Q09","name":"SSB-2PWS2360 → JBX-2PWS3038","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3038","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.73,"cableWeightKg":9.31449},{"id":"xls-02273","excelRow":1697,"circuitRef":"SSB-2PWS2360-Q10","name":"SSB-2PWS2360 → JBX-2PWS3020","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3020","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":46.08,"cableWeightKg":9.81504},{"id":"xls-02274","excelRow":1698,"circuitRef":"SSB-2PWS2360-Q11","name":"SSB-2PWS2360 → JBX-2PWS3021","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3021","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.73,"cableWeightKg":9.74049},{"id":"xls-02275","excelRow":1699,"circuitRef":"SSB-2PWS2360-Q12","name":"SSB-2PWS2360 → JBX-2PWS3001","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3001","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.97,"cableWeightKg":8.30061},{"id":"xls-02276","excelRow":1700,"circuitRef":"SSB-2PWS2360-Q13","name":"SSB-2PWS2360 → JBX-2PWS3002","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3002","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.96,"cableWeightKg":8.29848},{"id":"xls-02277","excelRow":1701,"circuitRef":"SSB-2PWS2360-Q14","name":"SSB-2PWS2360 → JBX-2PWS3182","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3182","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.93,"cableWeightKg":5.09709},{"id":"xls-02278","excelRow":1702,"circuitRef":"SSB-2PWS2360-Q15","name":"SSB-2PWS2360 → JBX-2PWS3052","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3052","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":57.38,"cableWeightKg":12.22194},{"id":"xls-02279","excelRow":1703,"circuitRef":"SSB-2PWS2360-Q16","name":"SSB-2PWS2360 → SSB-2PWS2365","originId":"SSB-2PWS2360","destinationId":"SSB-2PWS2365","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6.498,"qKVAr":4.8735,"sKVA":8.1225,"ibA":20.38925,"pnKW":6.498,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":20.6,"cableWeightKg":25.8118},{"id":"xls-02280","excelRow":1704,"circuitRef":"SSB-2PWS2360-Q17","name":"SSB-2PWS2360 → SSB-2PWS2366","originId":"SSB-2PWS2360","destinationId":"SSB-2PWS2366","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.9535,"qKVAr":2.214344,"sKVA":3.691406,"ibA":9.266237,"pnKW":2.9535,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":48.24,"cableWeightKg":40.37688},{"id":"xls-02281","excelRow":1705,"circuitRef":"SSB-2PWS2360-Q18","name":"SSB-2PWS2360 → SPARE-SSB-2PWS2360-Q18","originId":"SSB-2PWS2360","destinationId":"SPARE-SSB-2PWS2360-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02282","excelRow":1706,"circuitRef":"SSB-2PWS2360-Q19","name":"SSB-2PWS2360 → JBX-2PWS3217","originId":"SSB-2PWS2360","destinationId":"JBX-2PWS3217","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.4,"qKVAr":0.788052,"sKVA":1.606557,"ibA":6.985032,"pnKW":1.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45,"cableWeightKg":9.585},{"id":"xls-02283","excelRow":1718,"circuitRef":"SSB-2PWS2361-Q01","name":"SSB-2PWS2361 → SKT-2PWS3212","originId":"SSB-2PWS2361","destinationId":"SKT-2PWS3212","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":13.043478,"pnKW":3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":15.64,"cableWeightKg":3.81616},{"id":"xls-02284","excelRow":1719,"circuitRef":"SSB-2PWS2361-Q02","name":"SSB-2PWS2361 → SKT-2PWS3213","originId":"SSB-2PWS2361","destinationId":"SKT-2PWS3213","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":3,"qKVAr":0,"sKVA":3,"ibA":13.043478,"pnKW":3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":17.56,"cableWeightKg":4.28464},{"id":"xls-02285","excelRow":1720,"circuitRef":"SSB-2PWS2361-Q03","name":"SSB-2PWS2361 → JBX-2PWS3143","originId":"SSB-2PWS2361","destinationId":"JBX-2PWS3143","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0.45,"sKVA":0.75,"ibA":3.26087,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":7.12,"cableWeightKg":1.51656},{"id":"xls-02286","excelRow":1721,"circuitRef":"SSB-2PWS2361-Q04","name":"SSB-2PWS2361 → SOD-LAUE0001","originId":"SSB-2PWS2361","destinationId":"SOD-LAUE0001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.18,"qKVAr":0.059163,"sKVA":0.189474,"ibA":0.823799,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14.83,"cableWeightKg":2.49144},{"id":"xls-02287","excelRow":1722,"circuitRef":"SSB-2PWS2361-Q05","name":"SSB-2PWS2361 → SOD-LAUE0002","originId":"SSB-2PWS2361","destinationId":"SOD-LAUE0002","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.18,"qKVAr":0.059163,"sKVA":0.189474,"ibA":0.823799,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15.49,"cableWeightKg":2.60232},{"id":"xls-02288","excelRow":1723,"circuitRef":"SSB-2PWS2361-Q06","name":"SSB-2PWS2361 → SPARE-SSB-2PWS2361-Q06","originId":"SSB-2PWS2361","destinationId":"SPARE-SSB-2PWS2361-Q06","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02289","excelRow":1724,"circuitRef":"SSB-2PWS2361-Q07","name":"SSB-2PWS2361 → SPARE-SSB-2PWS2361-Q07","originId":"SSB-2PWS2361","destinationId":"SPARE-SSB-2PWS2361-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02290","excelRow":1736,"circuitRef":"SSB-2PWS2362-Q01","name":"SSB-2PWS2362 → LCP-OWTS0001","originId":"SSB-2PWS2362","destinationId":"LCP-OWTS0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02291","excelRow":1737,"circuitRef":"SSB-2PWS2362-Q02","name":"SSB-2PWS2362 → JBX-2PWS3105","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3105","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.25,"qKVAr":0,"sKVA":0.25,"ibA":1.086957,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":70.52,"cableWeightKg":15.02076},{"id":"xls-02292","excelRow":1738,"circuitRef":"SSB-2PWS2362-Q03","name":"SSB-2PWS2362 → CSB-4PWS0001","originId":"SSB-2PWS2362","destinationId":"CSB-4PWS0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":53.39,"cableWeightKg":8.96952},{"id":"xls-02293","excelRow":1739,"circuitRef":"SSB-2PWS2362-Q04","name":"SSB-2PWS2362 → JBX-2PWS3211","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3211","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.14,"qKVAr":0,"sKVA":0.14,"ibA":0.608696,"pnKW":0.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.89,"cableWeightKg":9.56157},{"id":"xls-02294","excelRow":1740,"circuitRef":"SSB-2PWS2362-Q05","name":"SSB-2PWS2362 → JBX-2PWS3112","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3112","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.31,"cableWeightKg":7.73403},{"id":"xls-02295","excelRow":1741,"circuitRef":"SSB-2PWS2362-Q06","name":"SSB-2PWS2362 → JBX-2PWS3115","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3115","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.47,"qKVAr":0,"sKVA":0.47,"ibA":2.043478,"pnKW":0.47,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.83,"cableWeightKg":4.22379},{"id":"xls-02296","excelRow":1742,"circuitRef":"SSB-2PWS2362-Q07","name":"SSB-2PWS2362 → JBX-2PWS3157","originId":"SSB-2PWS2362","destinationId":"JBX-2PWS3157","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.31,"qKVAr":0,"sKVA":0.31,"ibA":1.347826,"pnKW":0.31,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":59.53,"cableWeightKg":12.67989},{"id":"xls-02297","excelRow":1743,"circuitRef":"SSB-2PWS2362-Q08","name":"SSB-2PWS2362 → CBX-DOTS0001","originId":"SSB-2PWS2362","destinationId":"CBX-DOTS0001","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.000014,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27,"cableWeightKg":4.536},{"id":"xls-02298","excelRow":1744,"circuitRef":"SSB-2PWS2362-Q09","name":"SSB-2PWS2362 → SPARE-SSB-2PWS2362-Q09","originId":"SSB-2PWS2362","destinationId":"SPARE-SSB-2PWS2362-Q09","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02299","excelRow":1756,"circuitRef":"TRF-4PWS2361-01","name":"TRF-4PWS2361 → SSB-2PWS2363","originId":"TRF-4PWS2361","destinationId":"SSB-2PWS2363","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":150.613114,"pnKW":48,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":5.98,"cableWeightKg":18.0596},{"id":"xls-02300","excelRow":1768,"circuitRef":"SSB-2PWS2363-Q01","name":"SSB-2PWS2363 → FRH-FSFE0001","originId":"SSB-2PWS2363","destinationId":"FRH-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14.07,"cableWeightKg":2.36376},{"id":"xls-02301","excelRow":1769,"circuitRef":"SSB-2PWS2363-Q02","name":"SSB-2PWS2363 → FRH-FSFE0002","originId":"SSB-2PWS2363","destinationId":"FRH-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.519,"qKVAr":0.459732,"sKVA":0.693336,"ibA":3.014504,"pnKW":0.519,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20.27,"cableWeightKg":3.40536},{"id":"xls-02302","excelRow":1770,"circuitRef":"SSB-2PWS2363-Q03","name":"SSB-2PWS2363 → DOM-FSFE0001","originId":"SSB-2PWS2363","destinationId":"DOM-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.9,"qKVAr":0.295816,"sKVA":0.947368,"ibA":4.118993,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":16.48,"cableWeightKg":2.76864},{"id":"xls-02303","excelRow":1771,"circuitRef":"SSB-2PWS2363-Q04","name":"SSB-2PWS2363 → WBE-FSFE0005","originId":"SSB-2PWS2363","destinationId":"WBE-FSFE0005","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.185923,"sKVA":0.352941,"ibA":1.534527,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.9,"cableWeightKg":4.5192},{"id":"xls-02304","excelRow":1772,"circuitRef":"SSB-2PWS2363-Q05","name":"SSB-2PWS2363 → RPL-FSFE0001","originId":"SSB-2PWS2363","destinationId":"RPL-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":2.557545,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.92,"cableWeightKg":4.52256},{"id":"xls-02305","excelRow":1773,"circuitRef":"SSB-2PWS2363-Q06","name":"SSB-2PWS2363 → JBX-2PWS3220","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3220","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.45,"qKVAr":0.278885,"sKVA":0.529412,"ibA":2.30179,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.44,"cableWeightKg":9.25272},{"id":"xls-02306","excelRow":1774,"circuitRef":"SSB-2PWS2363-Q07","name":"SSB-2PWS2363 → POP-FSFE0001","originId":"SSB-2PWS2363","destinationId":"POP-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.37,"qKVAr":0.2775,"sKVA":0.4625,"ibA":2.01087,"pnKW":0.37,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48.46,"cableWeightKg":8.14128},{"id":"xls-02307","excelRow":1775,"circuitRef":"SSB-2PWS2363-Q08","name":"SSB-2PWS2363 → JBX-2PWS3221","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3221","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.75,"qKVAr":0.319499,"sKVA":0.815217,"ibA":3.544423,"pnKW":0.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.24,"cableWeightKg":9.42312},{"id":"xls-02308","excelRow":1776,"circuitRef":"SSB-2PWS2363-Q09","name":"SSB-2PWS2363 → JBX-2PWS3222","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3222","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.51,"cableWeightKg":10.54563},{"id":"xls-02309","excelRow":1777,"circuitRef":"SSB-2PWS2363-Q10","name":"SSB-2PWS2363 → JBX-2PWS3223","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3223","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.46,"cableWeightKg":4.78398},{"id":"xls-02310","excelRow":1778,"circuitRef":"SSB-2PWS2363-Q11","name":"SSB-2PWS2363 → VEG-FSFE0001","originId":"SSB-2PWS2363","destinationId":"VEG-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.02,"qKVAr":0.632139,"sKVA":1.2,"ibA":5.217391,"pnKW":1.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":47.82,"cableWeightKg":8.03376},{"id":"xls-02311","excelRow":1779,"circuitRef":"SSB-2PWS2363-Q12","name":"SSB-2PWS2363 → DOM-FSFE0002","originId":"SSB-2PWS2363","destinationId":"DOM-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.9,"qKVAr":0.55777,"sKVA":1.058824,"ibA":4.603581,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.56,"cableWeightKg":9.49128},{"id":"xls-02312","excelRow":1780,"circuitRef":"SSB-2PWS2363-Q13","name":"SSB-2PWS2363 → BAM-FSFE0004","originId":"SSB-2PWS2363","destinationId":"BAM-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":2.557545,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36.76,"cableWeightKg":6.17568},{"id":"xls-02313","excelRow":1781,"circuitRef":"SSB-2PWS2363-Q14","name":"SSB-2PWS2363 → BAM-FSFE0006","originId":"SSB-2PWS2363","destinationId":"BAM-FSFE0006","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":2.557545,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32.36,"cableWeightKg":5.43648},{"id":"xls-02314","excelRow":1782,"circuitRef":"SSB-2PWS2363-Q15","name":"SSB-2PWS2363 → VEM-FSFE0008","originId":"SSB-2PWS2363","destinationId":"VEM-FSFE0008","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38.62,"cableWeightKg":6.48816},{"id":"xls-02315","excelRow":1783,"circuitRef":"SSB-2PWS2363-Q16","name":"SSB-2PWS2363 → BAM-FSFE0002","originId":"SSB-2PWS2363","destinationId":"BAM-FSFE0002","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.5,"qKVAr":0,"sKVA":2.5,"ibA":10.869565,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.46,"cableWeightKg":7.76598},{"id":"xls-02316","excelRow":1784,"circuitRef":"SSB-2PWS2363-Q17","name":"SSB-2PWS2363 → JBX-2PWS3224","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3224","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.72,"cableWeightKg":7.82136},{"id":"xls-02317","excelRow":1785,"circuitRef":"SSB-2PWS2363-Q18","name":"SSB-2PWS2363 → VEM-FSFE0005","originId":"SSB-2PWS2363","destinationId":"VEM-FSFE0005","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.105357,"sKVA":0.2,"ibA":0.869565,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38.54,"cableWeightKg":6.47472},{"id":"xls-02318","excelRow":1786,"circuitRef":"SSB-2PWS2363-Q19","name":"SSB-2PWS2363 → VEM-FSFE0006","originId":"SSB-2PWS2363","destinationId":"VEM-FSFE0006","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38.73,"cableWeightKg":6.50664},{"id":"xls-02319","excelRow":1787,"circuitRef":"SSB-2PWS2363-Q20","name":"SSB-2PWS2363 → JBX-2PWS3225","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3225","lineType":"alternativa","service":"NV","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.14,"qKVAr":0.703384,"sKVA":2.252632,"ibA":9.79405,"pnKW":2.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.21,"cableWeightKg":7.92573},{"id":"xls-02320","excelRow":1788,"circuitRef":"SSB-2PWS2363-Q21","name":"SSB-2PWS2363 → JBX-2PWS3134","originId":"SSB-2PWS2363","destinationId":"JBX-2PWS3134","lineType":"alternativa","service":"NV","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.95,"cableWeightKg":2.33235},{"id":"xls-02321","excelRow":1789,"circuitRef":"SSB-2PWS2363-Q22","name":"SSB-2PWS2363 → SHV-FSFE0001","originId":"SSB-2PWS2363","destinationId":"SHV-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q22","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.8,"qKVAr":0,"sKVA":1.8,"ibA":7.826087,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":46.44,"cableWeightKg":12.3066},{"id":"xls-02322","excelRow":1790,"circuitRef":"SSB-2PWS2363-Q23","name":"SSB-2PWS2363 → FRH-FSFE0003","originId":"SSB-2PWS2363","destinationId":"FRH-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.519,"qKVAr":0.459732,"sKVA":0.693336,"ibA":3.014504,"pnKW":0.519,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":22.12,"cableWeightKg":3.71616},{"id":"xls-02323","excelRow":1791,"circuitRef":"SSB-2PWS2363-Q24","name":"SSB-2PWS2363 → SPARE-SSB-2PWS2363-Q24","originId":"SSB-2PWS2363","destinationId":"SPARE-SSB-2PWS2363-Q24","lineType":"alternativa","service":"NV","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02324","excelRow":1792,"circuitRef":"SSB-2PWS2363-Q25","name":"SSB-2PWS2363 → SSB-2PWS2364","originId":"SSB-2PWS2363","destinationId":"SSB-2PWS2364","lineType":"alternativa","service":"NV","protectionName":"Q25","protectionModel":"iC60 N - 50C","protectionCurrentA":50,"pKWe":12.236,"qKVAr":2.2953,"sKVA":12.449422,"ibA":31.250769,"pnKW":12.236,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":27.32,"cableWeightKg":22.86684},{"id":"xls-02325","excelRow":1804,"circuitRef":"SSB-2PWS2364-Q01","name":"SSB-2PWS2364 → SKT-2PWS3205","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3205","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3TPX","cableLengthM":53.18,"cableWeightKg":18.3471},{"id":"xls-02326","excelRow":1805,"circuitRef":"SSB-2PWS2364-Q02","name":"SSB-2PWS2364 → SKT-2PWS3202","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3202","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":51.66,"cableWeightKg":12.60504},{"id":"xls-02327","excelRow":1806,"circuitRef":"SSB-2PWS2364-Q03","name":"SSB-2PWS2364 → SKT-2PWS3204","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3204","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":51.64,"cableWeightKg":12.60016},{"id":"xls-02328","excelRow":1807,"circuitRef":"SSB-2PWS2364-Q04","name":"SSB-2PWS2364 → BAM-FSFE0003","originId":"SSB-2PWS2364","destinationId":"BAM-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0,"sKVA":1.3,"ibA":5.652174,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32.2,"cableWeightKg":5.4096},{"id":"xls-02329","excelRow":1808,"circuitRef":"SSB-2PWS2364-Q05","name":"SSB-2PWS2364 → BAM-FSFE0005","originId":"SSB-2PWS2364","destinationId":"BAM-FSFE0005","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":2.557545,"pnKW":0.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30.59,"cableWeightKg":5.13912},{"id":"xls-02330","excelRow":1809,"circuitRef":"SSB-2PWS2364-Q06","name":"SSB-2PWS2364 → SKT-2PWS3210","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3210","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.14,"qKVAr":0.703384,"sKVA":2.252632,"ibA":9.79405,"pnKW":2.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":53.99,"cableWeightKg":13.17356},{"id":"xls-02331","excelRow":1810,"circuitRef":"SSB-2PWS2364-Q07","name":"SSB-2PWS2364 → VEM-FSFE0001","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54.88,"cableWeightKg":9.21984},{"id":"xls-02332","excelRow":1811,"circuitRef":"SSB-2PWS2364-Q08","name":"SSB-2PWS2364 → VEM-FSFE0011","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0011","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":21.92,"cableWeightKg":3.68256},{"id":"xls-02333","excelRow":1812,"circuitRef":"SSB-2PWS2364-Q09","name":"SSB-2PWS2364 → VEM-FSFE0012","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0012","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.105357,"sKVA":0.2,"ibA":0.869565,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":24.21,"cableWeightKg":4.06728},{"id":"xls-02334","excelRow":1813,"circuitRef":"SSB-2PWS2364-Q10","name":"SSB-2PWS2364 → SKT-2PWS3200","originId":"SSB-2PWS2364","destinationId":"SKT-2PWS3200","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.6,"qKVAr":0,"sKVA":1.6,"ibA":6.956522,"pnKW":1.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":40.1,"cableWeightKg":9.7844},{"id":"xls-02335","excelRow":1814,"circuitRef":"SSB-2PWS2364-Q11","name":"SSB-2PWS2364 → BRT-FSFE0005","originId":"SSB-2PWS2364","destinationId":"BRT-FSFE0005","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.1,"qKVAr":1.301463,"sKVA":2.470588,"ibA":10.741688,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.03,"cableWeightKg":5.11839},{"id":"xls-02336","excelRow":1815,"circuitRef":"SSB-2PWS2364-Q12","name":"SSB-2PWS2364 → BAM-FSFE0001","originId":"SSB-2PWS2364","destinationId":"BAM-FSFE0001","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0.629619,"sKVA":1.444444,"ibA":6.280193,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27.96,"cableWeightKg":4.69728},{"id":"xls-02337","excelRow":1816,"circuitRef":"SSB-2PWS2364-Q13","name":"SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q13","originId":"SSB-2PWS2364","destinationId":"SPARE-SSB-2PWS2364-Q13","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02338","excelRow":1817,"circuitRef":"SSB-2PWS2364-Q14","name":"SSB-2PWS2364 → VEM-FSFE0009","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0009","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":23.18,"cableWeightKg":3.89424},{"id":"xls-02339","excelRow":1818,"circuitRef":"SSB-2PWS2364-Q15","name":"SSB-2PWS2364 → VEM-FSFE0003","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0003","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0,"sKVA":1,"ibA":4.347826,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":9.072},{"id":"xls-02340","excelRow":1819,"circuitRef":"SSB-2PWS2364-Q16","name":"SSB-2PWS2364 → VEM-FSFE0004","originId":"SSB-2PWS2364","destinationId":"VEM-FSFE0004","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.17,"qKVAr":0.105357,"sKVA":0.2,"ibA":0.869565,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":55.32,"cableWeightKg":9.29376},{"id":"xls-02341","excelRow":1820,"circuitRef":"SSB-2PWS2364-Q17","name":"SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q17","originId":"SSB-2PWS2364","destinationId":"SPARE-SSB-2PWS2364-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02342","excelRow":1821,"circuitRef":"SSB-2PWS2364-Q18","name":"SSB-2PWS2364 → SPARE-SSB-2PWS2364-Q18","originId":"SSB-2PWS2364","destinationId":"SPARE-SSB-2PWS2364-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02343","excelRow":1833,"circuitRef":"SSB-2PWS2365-Q01","name":"SSB-2PWS2365 → JBX-2PWS3100","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3100","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.53,"cableWeightKg":6.28989},{"id":"xls-02344","excelRow":1834,"circuitRef":"SSB-2PWS2365-Q02","name":"SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q02","originId":"SSB-2PWS2365","destinationId":"SPARE-SSB-2PWS2365-Q02","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02345","excelRow":1835,"circuitRef":"SSB-2PWS2365-Q03","name":"SSB-2PWS2365 → JBX-2PWS3159","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3159","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.88,"cableWeightKg":6.57744},{"id":"xls-02346","excelRow":1836,"circuitRef":"SSB-2PWS2365-Q04","name":"SSB-2PWS2365 → JBX-2PWS3154","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3154","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.1,"qKVAr":1.575,"sKVA":2.625,"ibA":11.413043,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.77,"cableWeightKg":5.70201},{"id":"xls-02347","excelRow":1837,"circuitRef":"SSB-2PWS2365-Q05","name":"SSB-2PWS2365 → JBX-2PWS3107","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3107","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.98,"cableWeightKg":7.66374},{"id":"xls-02348","excelRow":1838,"circuitRef":"SSB-2PWS2365-Q06","name":"SSB-2PWS2365 → JBX-2PWS3131","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3131","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.89,"cableWeightKg":5.51457},{"id":"xls-02349","excelRow":1839,"circuitRef":"SSB-2PWS2365-Q07","name":"SSB-2PWS2365 → JBX-2PWS3162","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3162","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.92,"qKVAr":1.44,"sKVA":2.4,"ibA":10.434783,"pnKW":1.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.57,"cableWeightKg":5.23341},{"id":"xls-02350","excelRow":1840,"circuitRef":"SSB-2PWS2365-Q08","name":"SSB-2PWS2365 → JBX-2PWS3109","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3109","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.57,"cableWeightKg":2.25141},{"id":"xls-02351","excelRow":1841,"circuitRef":"SSB-2PWS2365-Q09","name":"SSB-2PWS2365 → JBX-2PWS3108","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3108","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.37,"cableWeightKg":2.20881},{"id":"xls-02352","excelRow":1842,"circuitRef":"SSB-2PWS2365-Q10","name":"SSB-2PWS2365 → JBX-2PWS3117","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3117","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.1,"cableWeightKg":7.4763},{"id":"xls-02353","excelRow":1843,"circuitRef":"SSB-2PWS2365-Q11","name":"SSB-2PWS2365 → JBX-2PWS3118","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3118","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.43,"cableWeightKg":5.41659},{"id":"xls-02354","excelRow":1844,"circuitRef":"SSB-2PWS2365-Q12","name":"SSB-2PWS2365 → JBX-2PWS3165","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3165","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.72,"qKVAr":0.54,"sKVA":0.9,"ibA":3.913043,"pnKW":0.72,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":40.11,"cableWeightKg":8.54343},{"id":"xls-02355","excelRow":1845,"circuitRef":"SSB-2PWS2365-Q13","name":"SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q13","originId":"SSB-2PWS2365","destinationId":"SPARE-SSB-2PWS2365-Q13","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02356","excelRow":1846,"circuitRef":"SSB-2PWS2365-Q14","name":"SSB-2PWS2365 → JBX-2PWS3114","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3114","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.72,"cableWeightKg":7.82136},{"id":"xls-02357","excelRow":1847,"circuitRef":"SSB-2PWS2365-Q15","name":"SSB-2PWS2365 → JBX-2PWS3139","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3139","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.58,"cableWeightKg":8.43054},{"id":"xls-02358","excelRow":1848,"circuitRef":"SSB-2PWS2365-Q16","name":"SSB-2PWS2365 → JBX-2PWS3141","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3141","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.18,"cableWeightKg":5.78934},{"id":"xls-02359","excelRow":1849,"circuitRef":"SSB-2PWS2365-Q17","name":"SSB-2PWS2365 → JBX-2PWS3129","originId":"SSB-2PWS2365","destinationId":"JBX-2PWS3129","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.98,"cableWeightKg":6.81174},{"id":"xls-02360","excelRow":1850,"circuitRef":"SSB-2PWS2365-Q18","name":"SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q18","originId":"SSB-2PWS2365","destinationId":"SPARE-SSB-2PWS2365-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02361","excelRow":1851,"circuitRef":"SSB-2PWS2365-Q19","name":"SSB-2PWS2365 → SPARE-SSB-2PWS2365-Q19","originId":"SSB-2PWS2365","destinationId":"SPARE-SSB-2PWS2365-Q19","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02362","excelRow":1863,"circuitRef":"SSB-2PWS2366-Q01","name":"SSB-2PWS2366 → JBX-2PWS3121","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3121","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.92,"qKVAr":1.44,"sKVA":2.4,"ibA":10.434783,"pnKW":1.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.63,"cableWeightKg":6.73719},{"id":"xls-02363","excelRow":1864,"circuitRef":"SSB-2PWS2366-Q02","name":"SSB-2PWS2366 → JBX-2PWS3120","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3120","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.1,"qKVAr":1.575,"sKVA":2.625,"ibA":11.413043,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.03,"cableWeightKg":4.69239},{"id":"xls-02364","excelRow":1865,"circuitRef":"SSB-2PWS2366-Q03","name":"SSB-2PWS2366 → JBX-2PWS3126","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3126","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.25,"cableWeightKg":4.52625},{"id":"xls-02365","excelRow":1866,"circuitRef":"SSB-2PWS2366-Q04","name":"SSB-2PWS2366 → JBX-2PWS3145","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3145","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.5,"cableWeightKg":5.2185},{"id":"xls-02366","excelRow":1867,"circuitRef":"SSB-2PWS2366-Q05","name":"SSB-2PWS2366 → JBX-2PWS3149","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3149","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.325,"qKVAr":0.991146,"sKVA":1.654689,"ibA":7.1943,"pnKW":1.325,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.77,"cableWeightKg":5.91501},{"id":"xls-02367","excelRow":1868,"circuitRef":"SSB-2PWS2366-Q06","name":"SSB-2PWS2366 → JBX-2PWS3130","originId":"SSB-2PWS2366","destinationId":"JBX-2PWS3130","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.69,"cableWeightKg":6.32397},{"id":"xls-02368","excelRow":1869,"circuitRef":"SSB-2PWS2366-Q07","name":"SSB-2PWS2366 → SPARE-SSB-2PWS2366-Q07","originId":"SSB-2PWS2366","destinationId":"SPARE-SSB-2PWS2366-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02369","excelRow":1870,"circuitRef":"SSB-2PWS2366-Q08","name":"SSB-2PWS2366 → SPARE-SSB-2PWS2366-Q08","originId":"SSB-2PWS2366","destinationId":"SPARE-SSB-2PWS2366-Q08","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02370","excelRow":1882,"circuitRef":"TRF-6PWS0004-21","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":51.7412,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-02371","excelRow":1883,"circuitRef":"TRF-6PWS0004-22","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":51.7412,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-02372","excelRow":1884,"circuitRef":"TRF-6PWS0004-23","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":59.5,"qKVAr":36.874788,"sKVA":70,"ibA":304.347826,"pnKW":59.5,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":10.87,"cableWeightKg":51.7412,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-02373","excelRow":1896,"circuitRef":"LCS-4PWS0004-QVS-230","name":"TRF-6PWS0004 → LCS-4PWS0004","originId":"TRF-6PWS0004","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"MTZ 06 H3 M5.0 X","protectionCurrentA":630,"pKWe":178.5,"qKVAr":110.624364,"sKVA":210,"ibA":527.145898,"pnKW":178.5,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-02374","excelRow":1897,"circuitRef":"LCS-4PWS0004-4Q01","name":"LCS-4PWS0004 → SSB-2LGS3405","originId":"LCS-4PWS0004","destinationId":"SSB-2LGS3405","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8,"qKVAr":0,"sKVA":8,"ibA":20.081748,"pnKW":8,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":17.08,"cableWeightKg":22.10152},{"id":"xls-02375","excelRow":1898,"circuitRef":"LCS-4PWS0004-4Q02","name":"LCS-4PWS0004 → SSB-2ELG4403","originId":"LCS-4PWS0004","destinationId":"SSB-2ELG4403","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":3.275,"qKVAr":0,"sKVA":3.275,"ibA":8.220966,"pnKW":3.275,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":44.62,"cableWeightKg":57.73828},{"id":"xls-02376","excelRow":1899,"circuitRef":"LCS-4PWS0004-4Q03","name":"LCS-4PWS0004 → SSB-2PWS2401","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2401","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":6.45,"qKVAr":4.396196,"sKVA":7.805706,"ibA":19.594027,"pnKW":6.45,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":92.41,"cableWeightKg":115.78973},{"id":"xls-02377","excelRow":1900,"circuitRef":"LCS-4PWS0004-4Q04","name":"LCS-4PWS0004 → RCK-IBRG0001","originId":"LCS-4PWS0004","destinationId":"RCK-IBRG0001","lineType":"alternativa","service":"VS","protectionName":"4Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.91,"qKVAr":4.31531,"sKVA":9.9,"ibA":24.851164,"pnKW":8.91,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":73.17,"cableWeightKg":61.24329},{"id":"xls-02378","excelRow":1901,"circuitRef":"LCS-4PWS0004-4Q05","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q05","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-4Q05","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02379","excelRow":1902,"circuitRef":"LCS-4PWS0004-4Q06","name":"LCS-4PWS0004 → SSB-2PWS3401","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3401","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":2.8585,"qKVAr":1.230138,"sKVA":3.111955,"ibA":7.811686,"pnKW":2.8018,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2FI-10-3PX","cableLengthM":15.87,"cableWeightKg":13.98147},{"id":"xls-02380","excelRow":1903,"circuitRef":"LCS-4PWS0004-4Q07","name":"LCS-4PWS0004 → SSB-2PWS3402","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3402","lineType":"normal","service":"VS","protectionName":"4Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":25.617008,"qKVAr":12.845323,"sKVA":28.657171,"ibA":71.935762,"pnKW":24.5033,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":38.51,"cableWeightKg":87.49472},{"id":"xls-02381","excelRow":1904,"circuitRef":"LCS-4PWS0004-4Q08","name":"LCS-4PWS0004 → SSB-MEFE0001","originId":"LCS-4PWS0004","destinationId":"SSB-MEFE0001","lineType":"normal","service":"VS","protectionName":"4Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":14.53,"qKVAr":5.763461,"sKVA":15.631327,"ibA":39.238048,"pnKW":13.63,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":34.4,"cableWeightKg":43.1376},{"id":"xls-02382","excelRow":1905,"circuitRef":"LCS-4PWS0004-4Q09","name":"LCS-4PWS0004 → SSB-2PWS3404","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3404","lineType":"normal","service":"VS","protectionName":"4Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":15.490569,"qKVAr":7.880854,"sKVA":17.380035,"ibA":43.627685,"pnKW":14.1538,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":49.36,"cableWeightKg":112.14592},{"id":"xls-02383","excelRow":1906,"circuitRef":"LCS-4PWS0004-4Q10","name":"LCS-4PWS0004 → SSB-2PWS2410","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2410","lineType":"normal","service":"VS","protectionName":"4Q10","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":7.5,"qKVAr":5.323798,"sKVA":9.197436,"ibA":23.087574,"pnKW":7.5,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":106.69,"cableWeightKg":133.78926},{"id":"xls-02384","excelRow":1907,"circuitRef":"LCS-4PWS0004-4Q11","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q11","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-4Q11","lineType":"normal","service":"VS","protectionName":"4Q11","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02385","excelRow":1908,"circuitRef":"LCS-4PWS0004-4Q12","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-4Q12","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-4Q12","lineType":"normal","service":"VS","protectionName":"4Q12","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02386","excelRow":1909,"circuitRef":"LCS-4PWS0004-QVM_230","name":"LCS-4PWS0004 → BUS-LCS-4PWS0004-230-VM","originId":"LCS-4PWS0004","destinationId":"BUS-LCS-4PWS0004-230-VM","lineType":"normal","service":"VM","protectionName":"QVM-230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":82.287421,"qKVAr":32.496199,"sKVA":88.471592,"ibA":222.083032,"pnKW":82.10699,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-02387","excelRow":1910,"circuitRef":"LCS-4PWS0004-5Q01","name":"LCS-4PWS0004 → SSB-2LGE3433","originId":"LCS-4PWS0004","destinationId":"SSB-2LGE3433","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":6.5952,"qKVAr":1.8,"sKVA":6.836422,"ibA":17.160913,"pnKW":6.5952,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":76.65,"cableWeightKg":96.04245},{"id":"xls-02388","excelRow":1911,"circuitRef":"LCS-4PWS0004-5Q02","name":"LCS-4PWS0004 → SSB-2LGS3430","originId":"LCS-4PWS0004","destinationId":"SSB-2LGS3430","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":2.4206,"qKVAr":0,"sKVA":2.4206,"ibA":6.076235,"pnKW":2.4206,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":18.22,"cableWeightKg":15.25014},{"id":"xls-02389","excelRow":1912,"circuitRef":"LCS-4PWS0004-5Q03","name":"LCS-4PWS0004 → SSB-2PWS2430","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2430","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":34.2,"qKVAr":13.91797,"sKVA":36.923568,"ibA":92.686226,"pnKW":34.2,"voltage":"230 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":112.77,"cableWeightKg":539.26614},{"id":"xls-02390","excelRow":1913,"circuitRef":"LCS-4PWS0004-5Q04","name":"LCS-4PWS0004 → SSB-2PWS2431","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2431","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":41.082759,"qKVAr":17.537158,"sKVA":44.669284,"ibA":112.129667,"pnKW":40.825,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":114.53,"cableWeightKg":345.8806},{"id":"xls-02391","excelRow":1914,"circuitRef":"LCS-4PWS0004-5Q05","name":"LCS-4PWS0004 → SSB-2PWS2432","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS2432","lineType":"normal","service":"VM","protectionName":"5Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":8.83,"qKVAr":4.276564,"sKVA":9.811111,"ibA":24.628033,"pnKW":8.83,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":111.1,"cableWeightKg":139.2083},{"id":"xls-02392","excelRow":1915,"circuitRef":"LCS-4PWS0004-5Q06","name":"LCS-4PWS0004 → SSB-2PWS3430","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3430","lineType":"normal","service":"VM","protectionName":"5Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":15.1159,"qKVAr":4.532549,"sKVA":15.780825,"ibA":39.61332,"pnKW":15.1159,"voltage":"230 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":49.65,"cableWeightKg":62.2611},{"id":"xls-02393","excelRow":1916,"circuitRef":"LCS-4PWS0004-5Q07","name":"LCS-4PWS0004 → SSB-2PWS3431","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3431","lineType":"normal","service":"VM","protectionName":"5Q07","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":9.309,"qKVAr":4.358899,"sKVA":10.278982,"ibA":25.802493,"pnKW":9.309,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":42.47,"cableWeightKg":35.54739},{"id":"xls-02394","excelRow":1917,"circuitRef":"LCS-4PWS0004-5Q08","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-5Q08","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-5Q08","lineType":"normal","service":"VM","protectionName":"5Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02395","excelRow":1918,"circuitRef":"LCS-4PWS0004-5Q09","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-5Q09","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-5Q09","lineType":"normal","service":"VM","protectionName":"5Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02396","excelRow":1919,"circuitRef":"LCS-4PWS0004-QNV_230","name":"LCS-4PWS0004 → BUS-LCS-4PWS0004-230-NV","originId":"LCS-4PWS0004","destinationId":"BUS-LCS-4PWS0004-230-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-230","protectionModel":"NSX 400 N M5.3 E","protectionCurrentA":400,"pKWe":6.507978,"qKVAr":2.16494,"sKVA":6.858625,"ibA":17.216648,"pnKW":6.5002,"voltage":"230 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-02397","excelRow":1920,"circuitRef":"LCS-4PWS0004-6Q01","name":"LCS-4PWS0004 → SSB-2PWS3461","originId":"LCS-4PWS0004","destinationId":"SSB-2PWS3461","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":9.297111,"qKVAr":3.092771,"sKVA":9.798036,"ibA":24.595212,"pnKW":9.286,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":35.31,"cableWeightKg":44.24343},{"id":"xls-02398","excelRow":1921,"circuitRef":"LCS-4PWS0004-6Q02","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-6Q02","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-6Q02","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02399","excelRow":1922,"circuitRef":"LCS-4PWS0004-6Q03","name":"LCS-4PWS0004 → SPARE-LCS-4PWS0004-6Q03","originId":"LCS-4PWS0004","destinationId":"SPARE-LCS-4PWS0004-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02400","excelRow":1934,"circuitRef":"SSB-2PWS3401-Q01","name":"SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q01","originId":"SSB-2PWS3401","destinationId":"SPARE-SSB-2PWS3401-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02401","excelRow":1935,"circuitRef":"SSB-2PWS3401-Q02","name":"SSB-2PWS3401 → CSS-SPTS0002","originId":"SSB-2PWS3401","destinationId":"CSS-SPTS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36.12,"cableWeightKg":6.06816},{"id":"xls-02402","excelRow":1936,"circuitRef":"SSB-2PWS3401-Q03","name":"SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q03","originId":"SSB-2PWS3401","destinationId":"SPARE-SSB-2PWS3401-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02403","excelRow":1937,"circuitRef":"SSB-2PWS3401-Q04","name":"SSB-2PWS3401 → AMP-SPTS0004","originId":"SSB-2PWS3401","destinationId":"AMP-SPTS0004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0,"sKVA":0.13,"ibA":0.565217,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36.61,"cableWeightKg":6.15048},{"id":"xls-02404","excelRow":1938,"circuitRef":"SSB-2PWS3401-Q05","name":"SSB-2PWS3401 → LTW-ATEL0002","originId":"SSB-2PWS3401","destinationId":"LTW-ATEL0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.21,"cableWeightKg":4.40328},{"id":"xls-02405","excelRow":1939,"circuitRef":"SSB-2PWS3401-Q06","name":"SSB-2PWS3401 → CUN-PROP0001","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02406","excelRow":1940,"circuitRef":"SSB-2PWS3401-Q07","name":"SSB-2PWS3401 → CUN-PROP0002","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02407","excelRow":1941,"circuitRef":"SSB-2PWS3401-Q08","name":"SSB-2PWS3401 → CUN-PROP0005","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02408","excelRow":1942,"circuitRef":"SSB-2PWS3401-Q09","name":"SSB-2PWS3401 → CUN-PROP0006","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0006","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.082171,"sKVA":0.263158,"ibA":1.144165,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02409","excelRow":1943,"circuitRef":"SSB-2PWS3401-Q10","name":"SSB-2PWS3401 → CUN-PROP0007","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0007","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02410","excelRow":1944,"circuitRef":"SSB-2PWS3401-Q11","name":"SSB-2PWS3401 → CUN-PROP0008","originId":"SSB-2PWS3401","destinationId":"CUN-PROP0008","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02411","excelRow":1945,"circuitRef":"SSB-2PWS3401-Q12","name":"SSB-2PWS3401 → LSS-IPMS3001","originId":"SSB-2PWS3401","destinationId":"LSS-IPMS3001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02412","excelRow":1946,"circuitRef":"SSB-2PWS3401-Q13","name":"SSB-2PWS3401 → LSS-IPMS3003","originId":"SSB-2PWS3401","destinationId":"LSS-IPMS3003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02413","excelRow":1947,"circuitRef":"SSB-2PWS3401-Q14","name":"SSB-2PWS3401 → LSS-IPMS3004","originId":"SSB-2PWS3401","destinationId":"LSS-IPMS3004","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02414","excelRow":1948,"circuitRef":"SSB-2PWS3401-Q15","name":"SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q15","originId":"SSB-2PWS3401","destinationId":"SPARE-SSB-2PWS3401-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02415","excelRow":1949,"circuitRef":"SSB-2PWS3401-Q16","name":"SSB-2PWS3401 → PCU-IPMS0002","originId":"SSB-2PWS3401","destinationId":"PCU-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02416","excelRow":1950,"circuitRef":"SSB-2PWS3401-Q17","name":"SSB-2PWS3401 → JBX-2PWS4085","originId":"SSB-2PWS3401","destinationId":"JBX-2PWS4085","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30.08,"cableWeightKg":5.05344},{"id":"xls-02417","excelRow":1951,"circuitRef":"SSB-2PWS3401-Q18","name":"SSB-2PWS3401 → SPARE-SSB-2PWS3401-Q18","originId":"SSB-2PWS3401","destinationId":"SPARE-SSB-2PWS3401-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02418","excelRow":1952,"circuitRef":"SSB-2PWS3401-Q19","name":"SSB-2PWS3401 → MVP-IPMS3001","originId":"SSB-2PWS3401","destinationId":"MVP-IPMS3001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":3.36},{"id":"xls-02419","excelRow":1953,"circuitRef":"SSB-2PWS3401-Q20","name":"SSB-2PWS3401 → MTV-VEMS3003","originId":"SSB-2PWS3401","destinationId":"MTV-VEMS3003","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02420","excelRow":1954,"circuitRef":"SSB-2PWS3401-Q21","name":"SSB-2PWS3401 → MTV-VEMS3006","originId":"SSB-2PWS3401","destinationId":"MTV-VEMS3006","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02421","excelRow":1966,"circuitRef":"SSB-2PWS3402-Q01","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q01","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02422","excelRow":1967,"circuitRef":"SSB-2PWS3402-Q02","name":"SSB-2PWS3402 → SSB-2PWS3406","originId":"SSB-2PWS3402","destinationId":"SSB-2PWS3406","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.3,"qKVAr":0.629619,"sKVA":1.444444,"ibA":3.625871,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":21.01,"cableWeightKg":17.58537},{"id":"xls-02423","excelRow":1968,"circuitRef":"SSB-2PWS3402-Q03","name":"SSB-2PWS3402 → MCC-IPMS0001","originId":"SSB-2PWS3402","destinationId":"MCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02424","excelRow":1969,"circuitRef":"SSB-2PWS3402-Q04","name":"SSB-2PWS3402 → MCC-IPMS0002","originId":"SSB-2PWS3402","destinationId":"MCC-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02425","excelRow":1970,"circuitRef":"SSB-2PWS3402-Q05","name":"SSB-2PWS3402 → EAC-IPMS0001","originId":"SSB-2PWS3402","destinationId":"EAC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02426","excelRow":1971,"circuitRef":"SSB-2PWS3402-Q06","name":"SSB-2PWS3402 → DCC-IPMS0001","originId":"SSB-2PWS3402","destinationId":"DCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02427","excelRow":1972,"circuitRef":"SSB-2PWS3402-Q07","name":"SSB-2PWS3402 → PTR-IPMS0001","originId":"SSB-2PWS3402","destinationId":"PTR-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.5,"qKVAr":0.726483,"sKVA":1.666667,"ibA":7.246377,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02428","excelRow":1973,"circuitRef":"SSB-2PWS3402-Q08","name":"SSB-2PWS3402 → JBX-2PWS3183","originId":"SSB-2PWS3402","destinationId":"JBX-2PWS3183","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":97.24,"cableWeightKg":25.7686},{"id":"xls-02429","excelRow":1974,"circuitRef":"SSB-2PWS3402-Q09","name":"SSB-2PWS3402 → CBX-EMSS0010","originId":"SSB-2PWS3402","destinationId":"CBX-EMSS0010","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.045,"qKVAr":0.021794,"sKVA":0.05,"ibA":0.217391,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":31.47,"cableWeightKg":6.19959},{"id":"xls-02430","excelRow":1975,"circuitRef":"SSB-2PWS3402-Q10","name":"SSB-2PWS3402 → EMP-EMSS0001","originId":"SSB-2PWS3402","destinationId":"EMP-EMSS0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":21.96,"cableWeightKg":4.32612},{"id":"xls-02431","excelRow":1976,"circuitRef":"SSB-2PWS3402-Q11","name":"SSB-2PWS3402 → PCC-IPMS0002","originId":"SSB-2PWS3402","destinationId":"PCC-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.339025,"sKVA":0.777778,"ibA":3.381643,"pnKW":0.7,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02432","excelRow":1977,"circuitRef":"SSB-2PWS3402-Q12","name":"SSB-2PWS3402 → LSS-IPMS3005","originId":"SSB-2PWS3402","destinationId":"LSS-IPMS3005","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":35,"cableWeightKg":5.88},{"id":"xls-02433","excelRow":1978,"circuitRef":"SSB-2PWS3402-Q13","name":"SSB-2PWS3402 → CBX-EMSS0011","originId":"SSB-2PWS3402","destinationId":"CBX-EMSS0011","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":37.43,"cableWeightKg":7.37371},{"id":"xls-02434","excelRow":1979,"circuitRef":"SSB-2PWS3402-Q14","name":"SSB-2PWS3402 → FZM-FDAS1000","originId":"SSB-2PWS3402","destinationId":"FZM-FDAS1000","lineType":"alternativa","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":97.64,"cableWeightKg":22.9454},{"id":"xls-02435","excelRow":1980,"circuitRef":"SSB-2PWS3402-Q15","name":"SSB-2PWS3402 → FZM-FDAS2000","originId":"SSB-2PWS3402","destinationId":"FZM-FDAS2000","lineType":"alternativa","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":86.02,"cableWeightKg":20.2147},{"id":"xls-02436","excelRow":1981,"circuitRef":"SSB-2PWS3402-Q16","name":"SSB-2PWS3402 → RCK-IPMS0003","originId":"SSB-2PWS3402","destinationId":"RCK-IPMS0003","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-02437","excelRow":1982,"circuitRef":"SSB-2PWS3402-Q17","name":"SSB-2PWS3402 → RCK-IPMS0003","originId":"SSB-2PWS3402","destinationId":"RCK-IPMS0003","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-02438","excelRow":1983,"circuitRef":"SSB-2PWS3402-Q18","name":"SSB-2PWS3402 → LCP-PROP0001","originId":"SSB-2PWS3402","destinationId":"LCP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0.968644,"sKVA":2.222222,"ibA":9.661836,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":7.668},{"id":"xls-02439","excelRow":1984,"circuitRef":"SSB-2PWS3402-Q19","name":"SSB-2PWS3402 → CTP-FDAS3000","originId":"SSB-2PWS3402","destinationId":"CTP-FDAS3000","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.258065,"qKVAr":0.456616,"sKVA":1.338367,"ibA":5.818985,"pnKW":1.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39.98,"cableWeightKg":9.3953},{"id":"xls-02440","excelRow":1985,"circuitRef":"SSB-2PWS3402-Q20","name":"SSB-2PWS3402 → MVP-IPMS3002","originId":"SSB-2PWS3402","destinationId":"MVP-IPMS3002","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02441","excelRow":1986,"circuitRef":"SSB-2PWS3402-Q21","name":"SSB-2PWS3402 → CTP-NBCD0001","originId":"SSB-2PWS3402","destinationId":"CTP-NBCD0001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02442","excelRow":1987,"circuitRef":"SSB-2PWS3402-Q22","name":"SSB-2PWS3402 → JBX-RADS3001","originId":"SSB-2PWS3402","destinationId":"JBX-RADS3001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.009686,"sKVA":0.022222,"ibA":0.096618,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":20.5,"cableWeightKg":3.444},{"id":"xls-02443","excelRow":1988,"circuitRef":"SSB-2PWS3402-Q23","name":"SSB-2PWS3402 → SKT-2PWS4572","originId":"SSB-2PWS3402","destinationId":"SKT-2PWS4572","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.255,"qKVAr":0.123502,"sKVA":0.283333,"ibA":1.231884,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":16.87,"cableWeightKg":4.11628},{"id":"xls-02444","excelRow":1989,"circuitRef":"SSB-2PWS3402-Q24","name":"SSB-2PWS3402 → ITS-PASY0002","originId":"SSB-2PWS3402","destinationId":"ITS-PASY0002","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.009686,"sKVA":0.022222,"ibA":0.096618,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":25.58,"cableWeightKg":4.29744},{"id":"xls-02445","excelRow":1990,"circuitRef":"SSB-2PWS3402-Q25","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q25","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02446","excelRow":1991,"circuitRef":"SSB-2PWS3402-Q26","name":"SSB-2PWS3402 → CPU-FSTA0001","originId":"SSB-2PWS3402","destinationId":"CPU-FSTA0001","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.3,"qKVAr":0,"sKVA":1.3,"ibA":5.652174,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":28.79,"cableWeightKg":4.83672},{"id":"xls-02447","excelRow":1992,"circuitRef":"SSB-2PWS3402-Q27","name":"SSB-2PWS3402 → LCP-AFFF0006","originId":"SSB-2PWS3402","destinationId":"LCP-AFFF0006","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":20,"cableWeightKg":3.94},{"id":"xls-02448","excelRow":1993,"circuitRef":"SSB-2PWS3402-Q28","name":"SSB-2PWS3402 → SKT-2PWS4580","originId":"SSB-2PWS3402","destinationId":"SKT-2PWS4580","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.32,"qKVAr":0.154983,"sKVA":0.355556,"ibA":1.545894,"pnKW":0.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.85,"cableWeightKg":6.3074},{"id":"xls-02449","excelRow":1994,"circuitRef":"SSB-2PWS3402-Q29","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q29","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02450","excelRow":1995,"circuitRef":"SSB-2PWS3402-Q30","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q30","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02451","excelRow":1996,"circuitRef":"SSB-2PWS3402-Q31","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q31","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q31","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02452","excelRow":1997,"circuitRef":"SSB-2PWS3402-Q32","name":"SSB-2PWS3402 → SPARE-SSB-2PWS3402-Q32","originId":"SSB-2PWS3402","destinationId":"SPARE-SSB-2PWS3402-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02453","excelRow":1998,"circuitRef":"SSB-2PWS3402-Q33","name":"SSB-2PWS3402 → SSB-2PWS3410","originId":"SSB-2PWS3402","destinationId":"SSB-2PWS3410","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.931,"qKVAr":2.19825,"sKVA":3.66375,"ibA":9.196813,"pnKW":2.3448,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":22.11,"cableWeightKg":13.42077},{"id":"xls-02454","excelRow":1999,"circuitRef":"SSB-2PWS3402-Q34","name":"SSB-2PWS3402 → SSB-2PWS3413","originId":"SSB-2PWS3402","destinationId":"SSB-2PWS3413","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.98375,"qKVAr":1.828628,"sKVA":3.499521,"ibA":8.784562,"pnKW":2.6125,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":37.72,"cableWeightKg":22.89604},{"id":"xls-02455","excelRow":2011,"circuitRef":"SSB-2PWS3410-Q01","name":"SSB-2PWS3410 → MTV-MDRS0023","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0023","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02456","excelRow":2012,"circuitRef":"SSB-2PWS3410-Q02","name":"SSB-2PWS3410 → MTV-FFTS0022","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0022","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02457","excelRow":2013,"circuitRef":"SSB-2PWS3410-Q03","name":"SSB-2PWS3410 → MTV-FFTS0023","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0023","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02458","excelRow":2014,"circuitRef":"SSB-2PWS3410-Q04","name":"SSB-2PWS3410 → MTV-FFTS0026","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0026","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02459","excelRow":2015,"circuitRef":"SSB-2PWS3410-Q05","name":"SSB-2PWS3410 → MTV-BALS0019","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0019","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02460","excelRow":2016,"circuitRef":"SSB-2PWS3410-Q06","name":"SSB-2PWS3410 → MTV-BALS0020","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0020","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02461","excelRow":2017,"circuitRef":"SSB-2PWS3410-Q07","name":"SSB-2PWS3410 → MTV-BALS0021","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0021","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02462","excelRow":2018,"circuitRef":"SSB-2PWS3410-Q08","name":"SSB-2PWS3410 → MTV-BALS0024","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0024","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02463","excelRow":2019,"circuitRef":"SSB-2PWS3410-Q09","name":"SSB-2PWS3410 → MTV-BALS0025","originId":"SSB-2PWS3410","destinationId":"MTV-BALS0025","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02464","excelRow":2020,"circuitRef":"SSB-2PWS3410-Q10","name":"SSB-2PWS3410 → MTV-MDRS0019","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0019","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02465","excelRow":2021,"circuitRef":"SSB-2PWS3410-Q11","name":"SSB-2PWS3410 → MTV-CHWS0015","originId":"SSB-2PWS3410","destinationId":"MTV-CHWS0015","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02466","excelRow":2022,"circuitRef":"SSB-2PWS3410-Q12","name":"SSB-2PWS3410 → MTV-CHWS0016","originId":"SSB-2PWS3410","destinationId":"MTV-CHWS0016","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02467","excelRow":2023,"circuitRef":"SSB-2PWS3410-Q13","name":"SSB-2PWS3410 → MTV-MDRS0020","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0020","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02468","excelRow":2024,"circuitRef":"SSB-2PWS3410-Q14","name":"SSB-2PWS3410 → MTV-MDRS0021","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0021","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02469","excelRow":2025,"circuitRef":"SSB-2PWS3410-Q15","name":"SSB-2PWS3410 → MTV-MDRS0022","originId":"SSB-2PWS3410","destinationId":"MTV-MDRS0022","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02470","excelRow":2026,"circuitRef":"SSB-2PWS3410-Q16","name":"SSB-2PWS3410 → MTV-SWCS0001","originId":"SSB-2PWS3410","destinationId":"MTV-SWCS0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02471","excelRow":2027,"circuitRef":"SSB-2PWS3410-Q17","name":"SSB-2PWS3410 → MTV-SWCS0004","originId":"SSB-2PWS3410","destinationId":"MTV-SWCS0004","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02472","excelRow":2028,"circuitRef":"SSB-2PWS3410-Q18","name":"SSB-2PWS3410 → MTV-SWFS0018","originId":"SSB-2PWS3410","destinationId":"MTV-SWFS0018","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02473","excelRow":2029,"circuitRef":"SSB-2PWS3410-Q19","name":"SSB-2PWS3410 → MTV-FFTS0027","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0027","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02474","excelRow":2030,"circuitRef":"SSB-2PWS3410-Q20","name":"SSB-2PWS3410 → MTV-VEMS3001","originId":"SSB-2PWS3410","destinationId":"MTV-VEMS3001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02475","excelRow":2031,"circuitRef":"SSB-2PWS3410-Q21","name":"SSB-2PWS3410 → MTV-VEMS3002","originId":"SSB-2PWS3410","destinationId":"MTV-VEMS3002","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02476","excelRow":2032,"circuitRef":"SSB-2PWS3410-Q22","name":"SSB-2PWS3410 → MTV-ASWS0006","originId":"SSB-2PWS3410","destinationId":"MTV-ASWS0006","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02477","excelRow":2033,"circuitRef":"SSB-2PWS3410-Q23","name":"SSB-2PWS3410 → MTV-ASWS0007","originId":"SSB-2PWS3410","destinationId":"MTV-ASWS0007","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02478","excelRow":2034,"circuitRef":"SSB-2PWS3410-Q24","name":"SSB-2PWS3410 → MTV-ASWS0012","originId":"SSB-2PWS3410","destinationId":"MTV-ASWS0012","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02479","excelRow":2035,"circuitRef":"SSB-2PWS3410-Q25","name":"SSB-2PWS3410 → MTV-SWCS0005","originId":"SSB-2PWS3410","destinationId":"MTV-SWCS0005","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02480","excelRow":2036,"circuitRef":"SSB-2PWS3410-Q26","name":"SSB-2PWS3410 → MTV-SWCS0006","originId":"SSB-2PWS3410","destinationId":"MTV-SWCS0006","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02481","excelRow":2037,"circuitRef":"SSB-2PWS3410-Q27","name":"SSB-2PWS3410 → MTV-FFTS0021","originId":"SSB-2PWS3410","destinationId":"MTV-FFTS0021","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02482","excelRow":2038,"circuitRef":"SSB-2PWS3410-Q28","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q28","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q28","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02483","excelRow":2039,"circuitRef":"SSB-2PWS3410-Q29","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q29","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02484","excelRow":2040,"circuitRef":"SSB-2PWS3410-Q30","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q30","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02485","excelRow":2041,"circuitRef":"SSB-2PWS3410-Q31","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q31","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q31","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02486","excelRow":2042,"circuitRef":"SSB-2PWS3410-Q32","name":"SSB-2PWS3410 → SPARE-SSB-2PWS3410-Q32","originId":"SSB-2PWS3410","destinationId":"SPARE-SSB-2PWS3410-Q32","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02487","excelRow":2054,"circuitRef":"SSB-2PWS3413-Q01","name":"SSB-2PWS3413 → MTV-NBCD3001","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02488","excelRow":2055,"circuitRef":"SSB-2PWS3413-Q02","name":"SSB-2PWS3413 → MTV-NBCD3003","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02489","excelRow":2056,"circuitRef":"SSB-2PWS3413-Q03","name":"SSB-2PWS3413 → MTV-NBCD3004","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02490","excelRow":2057,"circuitRef":"SSB-2PWS3413-Q04","name":"SSB-2PWS3413 → MTV-NBCD3006","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3006","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02491","excelRow":2058,"circuitRef":"SSB-2PWS3413-Q05","name":"SSB-2PWS3413 → MTV-NBCD3007","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02492","excelRow":2059,"circuitRef":"SSB-2PWS3413-Q06","name":"SSB-2PWS3413 → MTV-VENT3002","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02493","excelRow":2060,"circuitRef":"SSB-2PWS3413-Q07","name":"SSB-2PWS3413 → MTV-VENT3003","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02494","excelRow":2061,"circuitRef":"SSB-2PWS3413-Q08","name":"SSB-2PWS3413 → MTV-VENT3004","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02495","excelRow":2062,"circuitRef":"SSB-2PWS3413-Q09","name":"SSB-2PWS3413 → MTV-VENT3005","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3005","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02496","excelRow":2063,"circuitRef":"SSB-2PWS3413-Q10","name":"SSB-2PWS3413 → MTV-NBCD3002","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02497","excelRow":2064,"circuitRef":"SSB-2PWS3413-Q11","name":"SSB-2PWS3413 → MTV-NBCD3009","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3009","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02498","excelRow":2065,"circuitRef":"SSB-2PWS3413-Q12","name":"SSB-2PWS3413 → MTV-NBCD3010","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3010","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02499","excelRow":2066,"circuitRef":"SSB-2PWS3413-Q13","name":"SSB-2PWS3413 → MTV-VENT3006","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3006","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02500","excelRow":2067,"circuitRef":"SSB-2PWS3413-Q14","name":"SSB-2PWS3413 → MTV-VENT3001","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02501","excelRow":2068,"circuitRef":"SSB-2PWS3413-Q15","name":"SSB-2PWS3413 → MTV-VENT3008","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3008","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02502","excelRow":2069,"circuitRef":"SSB-2PWS3413-Q16","name":"SSB-2PWS3413 → MTV-NBCD3008","originId":"SSB-2PWS3413","destinationId":"MTV-NBCD3008","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02503","excelRow":2070,"circuitRef":"SSB-2PWS3413-Q17","name":"SSB-2PWS3413 → MTV-VENT3007","originId":"SSB-2PWS3413","destinationId":"MTV-VENT3007","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02504","excelRow":2071,"circuitRef":"SSB-2PWS3413-Q18","name":"SSB-2PWS3413 → CHD-CCDS3001","originId":"SSB-2PWS3413","destinationId":"CHD-CCDS3001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":23.33,"cableWeightKg":3.91944},{"id":"xls-02505","excelRow":2072,"circuitRef":"SSB-2PWS3413-Q19","name":"SSB-2PWS3413 → CHD-CCDS3002","originId":"SSB-2PWS3413","destinationId":"CHD-CCDS3002","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17.5,"cableWeightKg":2.94},{"id":"xls-02506","excelRow":2073,"circuitRef":"SSB-2PWS3413-Q20","name":"SSB-2PWS3413 → CHD-CCDS3003","originId":"SSB-2PWS3413","destinationId":"CHD-CCDS3003","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":9.36,"cableWeightKg":1.57248},{"id":"xls-02507","excelRow":2074,"circuitRef":"SSB-2PWS3413-Q21","name":"SSB-2PWS3413 → VVP-NBCD3001","originId":"SSB-2PWS3413","destinationId":"VVP-NBCD3001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02508","excelRow":2075,"circuitRef":"SSB-2PWS3413-Q22","name":"SSB-2PWS3413 → VVP-NBCD3002","originId":"SSB-2PWS3413","destinationId":"VVP-NBCD3002","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02509","excelRow":2076,"circuitRef":"SSB-2PWS3413-Q23","name":"SSB-2PWS3413 → PVP-NBCD3001","originId":"SSB-2PWS3413","destinationId":"PVP-NBCD3001","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02510","excelRow":2077,"circuitRef":"SSB-2PWS3413-Q24","name":"SSB-2PWS3413 → PVP-NBCD3002","originId":"SSB-2PWS3413","destinationId":"PVP-NBCD3002","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02511","excelRow":2078,"circuitRef":"SSB-2PWS3413-Q25","name":"SSB-2PWS3413 → PVP-NBCD3003","originId":"SSB-2PWS3413","destinationId":"PVP-NBCD3003","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02512","excelRow":2079,"circuitRef":"SSB-2PWS3413-Q26","name":"SSB-2PWS3413 → JBX-2PWS4075","originId":"SSB-2PWS3413","destinationId":"JBX-2PWS4075","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0,"sKVA":0.04,"ibA":0.173913,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.13,"cableWeightKg":4.28769},{"id":"xls-02513","excelRow":2080,"circuitRef":"SSB-2PWS3413-Q27","name":"SSB-2PWS3413 → SPARE-SSB-2PWS3413-Q27","originId":"SSB-2PWS3413","destinationId":"SPARE-SSB-2PWS3413-Q27","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02514","excelRow":2081,"circuitRef":"SSB-2PWS3413-Q28","name":"SSB-2PWS3413 → SPARE-SSB-2PWS3413-Q28","originId":"SSB-2PWS3413","destinationId":"SPARE-SSB-2PWS3413-Q28","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02515","excelRow":2093,"circuitRef":"SSB-MEFE0001-Q01","name":"SSB-MEFE0001 → UPS-MEFE0001","originId":"SSB-MEFE0001","destinationId":"UPS-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":9,"qKVAr":4.358899,"sKVA":10,"ibA":25.102186,"pnKW":8.1,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":45.45,"cableWeightKg":38.04165},{"id":"xls-02516","excelRow":2094,"circuitRef":"SSB-MEFE0001-Q02","name":"SSB-MEFE0001 → SKT-MEFE0013","originId":"SSB-MEFE0001","destinationId":"SKT-MEFE0013","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.3,"qKVAr":0.629619,"sKVA":1.444444,"ibA":6.280193,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":30.17,"cableWeightKg":7.36148},{"id":"xls-02517","excelRow":2095,"circuitRef":"SSB-MEFE0001-Q03","name":"SSB-MEFE0001 → SKT-MEFE0006","originId":"SSB-MEFE0001","destinationId":"SKT-MEFE0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.82,"cableWeightKg":6.30008},{"id":"xls-02518","excelRow":2096,"circuitRef":"SSB-MEFE0001-Q04","name":"SSB-MEFE0001 → SKT-MEFE0010","originId":"SSB-MEFE0001","destinationId":"SKT-MEFE0010","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.3,"qKVAr":0,"sKVA":2.3,"ibA":10,"pnKW":2.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":20.8,"cableWeightKg":5.0752},{"id":"xls-02519","excelRow":2097,"circuitRef":"SSB-MEFE0001-Q05","name":"SSB-MEFE0001 → JBX-MEFE0003","originId":"SSB-MEFE0001","destinationId":"JBX-MEFE0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.37,"qKVAr":0.179199,"sKVA":0.411111,"ibA":1.78744,"pnKW":0.37,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.96,"cableWeightKg":5.95548},{"id":"xls-02520","excelRow":2098,"circuitRef":"SSB-MEFE0001-Q06","name":"SSB-MEFE0001 → JBX-MEFE0004","originId":"SSB-MEFE0001","destinationId":"JBX-MEFE0004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.130795,"sKVA":0.327273,"ibA":1.422925,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.35,"cableWeightKg":7.10355},{"id":"xls-02521","excelRow":2099,"circuitRef":"SSB-MEFE0001-Q07","name":"SSB-MEFE0001 → JBX-MEFE0001","originId":"SSB-MEFE0001","destinationId":"JBX-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":35.33,"cableWeightKg":7.52529},{"id":"xls-02522","excelRow":2100,"circuitRef":"SSB-MEFE0001-Q08","name":"SSB-MEFE0001 → JBX-MEFE0002","originId":"SSB-MEFE0001","destinationId":"JBX-MEFE0002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.06,"qKVAr":0.029059,"sKVA":0.066667,"ibA":0.289855,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.5,"cableWeightKg":3.5145},{"id":"xls-02523","excelRow":2101,"circuitRef":"SSB-MEFE0001-Q09","name":"SSB-MEFE0001 → SKT-MEFE0016","originId":"SSB-MEFE0001","destinationId":"SKT-MEFE0016","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":39.63,"cableWeightKg":9.66972},{"id":"xls-02524","excelRow":2102,"circuitRef":"SSB-MEFE0001-Q10","name":"SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q10","originId":"SSB-MEFE0001","destinationId":"SPARE-SSB-MEFE0001-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02525","excelRow":2103,"circuitRef":"SSB-MEFE0001-Q11","name":"SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q11","originId":"SSB-MEFE0001","destinationId":"SPARE-SSB-MEFE0001-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02526","excelRow":2104,"circuitRef":"SSB-MEFE0001-Q12","name":"SSB-MEFE0001 → SPARE-SSB-MEFE0001-Q12","originId":"SSB-MEFE0001","destinationId":"SPARE-SSB-MEFE0001-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02527","excelRow":2122,"circuitRef":"UPS-MEFE0001-01","name":"UPS-MEFE0001 → SSB-MEFE0003","originId":"UPS-MEFE0001","destinationId":"SSB-MEFE0003","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":10.8,"qKVAr":5.230679,"sKVA":12,"ibA":30.122623,"pnKW":10.8,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":37.57,"cableWeightKg":31.44609},{"id":"xls-02528","excelRow":2134,"circuitRef":"SSB-MEFE0003-Q01","name":"SSB-MEFE0003 → SKT-MEFE0039","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0039","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":29.88,"cableWeightKg":7.29072},{"id":"xls-02529","excelRow":2135,"circuitRef":"SSB-MEFE0003-Q02","name":"SSB-MEFE0003 → SKT-MEFE0040","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0040","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":29.87,"cableWeightKg":7.28828},{"id":"xls-02530","excelRow":2136,"circuitRef":"SSB-MEFE0003-Q03","name":"SSB-MEFE0003 → SKT-MEFE0025","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0025","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":31.64,"cableWeightKg":7.72016},{"id":"xls-02531","excelRow":2137,"circuitRef":"SSB-MEFE0003-Q04","name":"SSB-MEFE0003 → SKT-MEFE0027","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0027","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":30.91,"cableWeightKg":7.54204},{"id":"xls-02532","excelRow":2138,"circuitRef":"SSB-MEFE0003-Q05","name":"SSB-MEFE0003 → SKT-MEFE0026","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0026","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":31.08,"cableWeightKg":7.58352},{"id":"xls-02533","excelRow":2139,"circuitRef":"SSB-MEFE0003-Q06","name":"SSB-MEFE0003 → SKT-MEFE0028","originId":"SSB-MEFE0003","destinationId":"SKT-MEFE0028","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":31.48,"cableWeightKg":7.68112},{"id":"xls-02534","excelRow":2140,"circuitRef":"SSB-MEFE0003-Q07","name":"SSB-MEFE0003 → JBX-MEFE0005","originId":"SSB-MEFE0003","destinationId":"JBX-MEFE0005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.94,"qKVAr":0.283351,"sKVA":0.981778,"ibA":4.268599,"pnKW":0.94,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.86,"cableWeightKg":6.14718},{"id":"xls-02535","excelRow":2141,"circuitRef":"SSB-MEFE0003-Q08","name":"SSB-MEFE0003 → JBX-MEFE0006","originId":"SSB-MEFE0003","destinationId":"JBX-MEFE0006","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.94,"qKVAr":0.283351,"sKVA":0.981778,"ibA":4.268599,"pnKW":0.94,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.59,"cableWeightKg":5.66367},{"id":"xls-02536","excelRow":2142,"circuitRef":"SSB-MEFE0003-Q09","name":"SSB-MEFE0003 → JBX-MEFE0007","originId":"SSB-MEFE0003","destinationId":"JBX-MEFE0007","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.47,"qKVAr":0.141675,"sKVA":0.490889,"ibA":2.1343,"pnKW":0.47,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.41,"cableWeightKg":5.62533},{"id":"xls-02537","excelRow":2143,"circuitRef":"SSB-MEFE0003-Q10","name":"SSB-MEFE0003 → JBX-MEFE0008","originId":"SSB-MEFE0003","destinationId":"JBX-MEFE0008","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.47,"qKVAr":0.141675,"sKVA":0.490889,"ibA":2.1343,"pnKW":0.47,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.34,"cableWeightKg":5.61042},{"id":"xls-02538","excelRow":2144,"circuitRef":"SSB-MEFE0003-Q11","name":"SSB-MEFE0003 → PSP-MEFE0001","originId":"SSB-MEFE0003","destinationId":"PSP-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":14.73,"cableWeightKg":3.59412},{"id":"xls-02539","excelRow":2145,"circuitRef":"SSB-MEFE0003-Q12","name":"SSB-MEFE0003 → SPARE-SSB-MEFE0003-Q12","originId":"SSB-MEFE0003","destinationId":"SPARE-SSB-MEFE0003-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02540","excelRow":2146,"circuitRef":"SSB-MEFE0003-Q13","name":"SSB-MEFE0003 → TRF-MEFE0001","originId":"SSB-MEFE0003","destinationId":"TRF-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N -16D","protectionCurrentA":16,"pKWe":3.2,"qKVAr":2.4,"sKVA":4,"ibA":10.040874,"pnKW":3.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":5.32,"cableWeightKg":1.29808},{"id":"xls-02541","excelRow":2147,"circuitRef":"SSB-MEFE0003-Q14","name":"SSB-MEFE0003 → SPARE-SSB-MEFE0003-Q14","originId":"SSB-MEFE0003","destinationId":"SPARE-SSB-MEFE0003-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02542","excelRow":2159,"circuitRef":"TRF-MEFE0001-01","name":"TRF-MEFE0001 → SSB-MEFE0004","originId":"TRF-MEFE0001","destinationId":"SSB-MEFE0004","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":3.2,"qKVAr":2.4,"sKVA":4,"ibA":10.040874,"pnKW":3.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":5.71,"cableWeightKg":1.39324},{"id":"xls-02543","excelRow":2171,"circuitRef":"SSB-MEFE0004-Q01","name":"SSB-MEFE0004 → OPR-MEFE0001","originId":"SSB-MEFE0004","destinationId":"OPR-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.14,"qKVAr":0,"sKVA":0.14,"ibA":0.608696,"pnKW":0.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":23.34,"cableWeightKg":5.69496},{"id":"xls-02544","excelRow":2172,"circuitRef":"SSB-MEFE0004-Q02","name":"SSB-MEFE0004 → SKT-MEFE0008","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0,"sKVA":0.6,"ibA":2.608696,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":10.12,"cableWeightKg":2.46928},{"id":"xls-02545","excelRow":2173,"circuitRef":"SSB-MEFE0004-Q03","name":"SSB-MEFE0004 → SKT-MEFE0004","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":10.96,"cableWeightKg":2.67424},{"id":"xls-02546","excelRow":2174,"circuitRef":"SSB-MEFE0004-Q04","name":"SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q04","originId":"SSB-MEFE0004","destinationId":"SPARE-SSB-MEFE0004-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02547","excelRow":2175,"circuitRef":"SSB-MEFE0004-Q05","name":"SSB-MEFE0004 → SKT-MEFE0007","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":24.39,"cableWeightKg":5.95116},{"id":"xls-02548","excelRow":2176,"circuitRef":"SSB-MEFE0004-Q06","name":"SSB-MEFE0004 → SKT-MEFE0012","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0012","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":13.33,"cableWeightKg":3.25252},{"id":"xls-02549","excelRow":2177,"circuitRef":"SSB-MEFE0004-Q07","name":"SSB-MEFE0004 → SKT-MEFE0015","originId":"SSB-MEFE0004","destinationId":"SKT-MEFE0015","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":0.869565,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":24.69,"cableWeightKg":6.02436},{"id":"xls-02550","excelRow":2178,"circuitRef":"SSB-MEFE0004-Q08","name":"SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q08","originId":"SSB-MEFE0004","destinationId":"SPARE-SSB-MEFE0004-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02551","excelRow":2179,"circuitRef":"SSB-MEFE0004-Q09","name":"SSB-MEFE0004 → SPARE-SSB-MEFE0004-Q09","originId":"SSB-MEFE0004","destinationId":"SPARE-SSB-MEFE0004-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02552","excelRow":2191,"circuitRef":"SSB-2PWS3404-Q01","name":"SSB-2PWS3404 → RCK-CCMN0010","originId":"SSB-2PWS3404","destinationId":"RCK-CCMN0010","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":24.62,"cableWeightKg":8.83858},{"id":"xls-02553","excelRow":2192,"circuitRef":"SSB-2PWS3404-Q02","name":"SSB-2PWS3404 → DSC-IPMS0004","originId":"SSB-2PWS3404","destinationId":"DSC-IPMS0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":49,"cableWeightKg":8.232},{"id":"xls-02554","excelRow":2193,"circuitRef":"SSB-2PWS3404-Q03","name":"SSB-2PWS3404 → JBX-2PWS4042","originId":"SSB-2PWS3404","destinationId":"JBX-2PWS4042","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.85,"qKVAr":0.411674,"sKVA":0.944444,"ibA":4.10628,"pnKW":0.85,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":9.41,"cableWeightKg":2.00433},{"id":"xls-02555","excelRow":2194,"circuitRef":"SSB-2PWS3404-Q04","name":"SSB-2PWS3404 → CBX-EMSS0020","originId":"SSB-2PWS3404","destinationId":"CBX-EMSS0020","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":31.8,"cableWeightKg":6.2646},{"id":"xls-02556","excelRow":2195,"circuitRef":"SSB-2PWS3404-Q05","name":"SSB-2PWS3404 → AMP-SSIN3001","originId":"SSB-2PWS3404","destinationId":"AMP-SSIN3001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30.69,"cableWeightKg":5.15592},{"id":"xls-02557","excelRow":2196,"circuitRef":"SSB-2PWS3404-Q06","name":"SSB-2PWS3404 → AMP-SSIN3002","originId":"SSB-2PWS3404","destinationId":"AMP-SSIN3002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":29.99,"cableWeightKg":5.03832},{"id":"xls-02558","excelRow":2197,"circuitRef":"SSB-2PWS3404-Q07","name":"SSB-2PWS3404 → LSS-IPMS3002","originId":"SSB-2PWS3404","destinationId":"LSS-IPMS3002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":46,"cableWeightKg":7.728},{"id":"xls-02559","excelRow":2198,"circuitRef":"SSB-2PWS3404-Q08","name":"SSB-2PWS3404 → FZM-FDAS3000","originId":"SSB-2PWS3404","destinationId":"FZM-FDAS3000","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":39.05,"cableWeightKg":7.69285},{"id":"xls-02560","excelRow":2199,"circuitRef":"SSB-2PWS3404-Q09","name":"SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q09","originId":"SSB-2PWS3404","destinationId":"SPARE-SSB-2PWS3404-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02561","excelRow":2200,"circuitRef":"SSB-2PWS3404-Q10","name":"SSB-2PWS3404 → LCP-GADS3001","originId":"SSB-2PWS3404","destinationId":"LCP-GADS3001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.17,"cableWeightKg":5.57256},{"id":"xls-02562","excelRow":2201,"circuitRef":"SSB-2PWS3404-Q11","name":"SSB-2PWS3404 → ACM-SWCS0001","originId":"SSB-2PWS3404","destinationId":"ACM-SWCS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0,"sKVA":0.07,"ibA":0.304348,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":58,"cableWeightKg":9.744},{"id":"xls-02563","excelRow":2202,"circuitRef":"SSB-2PWS3404-Q12","name":"SSB-2PWS3404 → JBX-2PWS4078","originId":"SSB-2PWS3404","destinationId":"JBX-2PWS4078","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.107,"qKVAr":0,"sKVA":0.107,"ibA":0.465217,"pnKW":0.107,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.51,"cableWeightKg":8.41563},{"id":"xls-02564","excelRow":2203,"circuitRef":"SSB-2PWS3404-Q13","name":"SSB-2PWS3404 → CBX-EMSS0008","originId":"SSB-2PWS3404","destinationId":"CBX-EMSS0008","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":61.23,"cableWeightKg":12.06231},{"id":"xls-02565","excelRow":2204,"circuitRef":"SSB-2PWS3404-Q14","name":"SSB-2PWS3404 → CBX-EMSS0009","originId":"SSB-2PWS3404","destinationId":"CBX-EMSS0009","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.019373,"sKVA":0.044444,"ibA":0.193237,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":43.31,"cableWeightKg":8.53207},{"id":"xls-02566","excelRow":2205,"circuitRef":"SSB-2PWS3404-Q15","name":"SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q15","originId":"SSB-2PWS3404","destinationId":"SPARE-SSB-2PWS3404-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02567","excelRow":2206,"circuitRef":