"SSB-2PWS3404-Q16","name":"SSB-2PWS3404 → SPARE-SSB-2PWS3404-Q16","originId":"SSB-2PWS3404","destinationId":"SPARE-SSB-2PWS3404-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02568","excelRow":2207,"circuitRef":"SSB-2PWS3404-Q17","name":"SSB-2PWS3404 → SSB-2PWS3405","originId":"SSB-2PWS3404","destinationId":"SSB-2PWS3405","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.776486,"qKVAr":0.503654,"sKVA":1.846502,"ibA":8.028271,"pnKW":1.593,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":41.66,"cableWeightKg":28.24548},{"id":"xls-02569","excelRow":2208,"circuitRef":"SSB-2PWS3404-Q18","name":"SSB-2PWS3404 → SSB-2PWS2303","originId":"SSB-2PWS3404","destinationId":"SSB-2PWS2303","lineType":"alternativa","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":1.776486,"qKVAr":0.503654,"sKVA":1.846502,"ibA":8.028271,"pnKW":1.593,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":114.43,"cableWeightKg":77.58354},{"id":"xls-02570","excelRow":2209,"circuitRef":"SSB-2PWS3404-Q19","name":"SSB-2PWS3404 → SSB-2PWS3411","originId":"SSB-2PWS3404","destinationId":"SSB-2PWS3411","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.0175,"qKVAr":1.513125,"sKVA":2.521875,"ibA":6.330457,"pnKW":1.614,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":39.21,"cableWeightKg":23.80047},{"id":"xls-02571","excelRow":2210,"circuitRef":"SSB-2PWS3404-Q20","name":"SSB-2PWS3404 → SSB-2PWS3412","originId":"SSB-2PWS3404","destinationId":"SSB-2PWS3412","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.661,"qKVAr":1.99575,"sKVA":3.32625,"ibA":8.349614,"pnKW":2.1288,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":39.69,"cableWeightKg":24.09183},{"id":"xls-02572","excelRow":2222,"circuitRef":"SSB-2PWS3411-Q01","name":"SSB-2PWS3411 → MTV-CHWS0029","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0029","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02573","excelRow":2223,"circuitRef":"SSB-2PWS3411-Q02","name":"SSB-2PWS3411 → MTV-CHWS0030","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0030","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02574","excelRow":2224,"circuitRef":"SSB-2PWS3411-Q03","name":"SSB-2PWS3411 → MTV-WWDS0003","originId":"SSB-2PWS3411","destinationId":"MTV-WWDS0003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02575","excelRow":2225,"circuitRef":"SSB-2PWS3411-Q04","name":"SSB-2PWS3411 → MTV-CHWS0003","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02576","excelRow":2226,"circuitRef":"SSB-2PWS3411-Q05","name":"SSB-2PWS3411 → MTV-CHWS0004","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02577","excelRow":2227,"circuitRef":"SSB-2PWS3411-Q06","name":"SSB-2PWS3411 → MTV-CHWS0009","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02578","excelRow":2228,"circuitRef":"SSB-2PWS3411-Q07","name":"SSB-2PWS3411 → MTV-CHWS0010","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02579","excelRow":2229,"circuitRef":"SSB-2PWS3411-Q08","name":"SSB-2PWS3411 → MTV-CHWS0019","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0019","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02580","excelRow":2230,"circuitRef":"SSB-2PWS3411-Q09","name":"SSB-2PWS3411 → MTV-CHWS0020","originId":"SSB-2PWS3411","destinationId":"MTV-CHWS0020","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-02581","excelRow":2231,"circuitRef":"SSB-2PWS3411-Q10","name":"SSB-2PWS3411 → MTV-AFFF0004","originId":"SSB-2PWS3411","destinationId":"MTV-AFFF0004","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02582","excelRow":2232,"circuitRef":"SSB-2PWS3411-Q11","name":"SSB-2PWS3411 → MTV-AFFF0011","originId":"SSB-2PWS3411","destinationId":"MTV-AFFF0011","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":11,"cableWeightKg":2.167},{"id":"xls-02583","excelRow":2233,"circuitRef":"SSB-2PWS3411-Q12","name":"SSB-2PWS3411 → MTV-NATU3005","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3005","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02584","excelRow":2234,"circuitRef":"SSB-2PWS3411-Q13","name":"SSB-2PWS3411 → MTV-SWFS0036","originId":"SSB-2PWS3411","destinationId":"MTV-SWFS0036","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02585","excelRow":2235,"circuitRef":"SSB-2PWS3411-Q14","name":"SSB-2PWS3411 → MTV-SWFS0037","originId":"SSB-2PWS3411","destinationId":"MTV-SWFS0037","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02586","excelRow":2236,"circuitRef":"SSB-2PWS3411-Q15","name":"SSB-2PWS3411 → MTV-SWFS0038","originId":"SSB-2PWS3411","destinationId":"MTV-SWFS0038","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02587","excelRow":2237,"circuitRef":"SSB-2PWS3411-Q16","name":"SSB-2PWS3411 → MTV-SWFS0039","originId":"SSB-2PWS3411","destinationId":"MTV-SWFS0039","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02588","excelRow":2238,"circuitRef":"SSB-2PWS3411-Q17","name":"SSB-2PWS3411 → MTV-NATU3004","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3004","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02589","excelRow":2239,"circuitRef":"SSB-2PWS3411-Q18","name":"SSB-2PWS3411 → MTV-NATU3006","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3006","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02590","excelRow":2240,"circuitRef":"SSB-2PWS3411-Q19","name":"SSB-2PWS3411 → MTV-NATU3001","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":49,"cableWeightKg":8.232},{"id":"xls-02591","excelRow":2241,"circuitRef":"SSB-2PWS3411-Q20","name":"SSB-2PWS3411 → MTV-NATU3002","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3002","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":23,"cableWeightKg":3.864},{"id":"xls-02592","excelRow":2242,"circuitRef":"SSB-2PWS3411-Q21","name":"SSB-2PWS3411 → MTV-NATU3003","originId":"SSB-2PWS3411","destinationId":"MTV-NATU3003","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-02593","excelRow":2243,"circuitRef":"SSB-2PWS3411-Q22","name":"SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q22","originId":"SSB-2PWS3411","destinationId":"SPARE-SSB-2PWS3411-Q22","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02594","excelRow":2244,"circuitRef":"SSB-2PWS3411-Q23","name":"SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q23","originId":"SSB-2PWS3411","destinationId":"SPARE-SSB-2PWS3411-Q23","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02595","excelRow":2245,"circuitRef":"SSB-2PWS3411-Q24","name":"SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q24","originId":"SSB-2PWS3411","destinationId":"SPARE-SSB-2PWS3411-Q24","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02596","excelRow":2246,"circuitRef":"SSB-2PWS3411-Q25","name":"SSB-2PWS3411 → SPARE-SSB-2PWS3411-Q25","originId":"SSB-2PWS3411","destinationId":"SPARE-SSB-2PWS3411-Q25","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02597","excelRow":2258,"circuitRef":"SSB-2PWS3412-Q01","name":"SSB-2PWS3412 → MTV-MDRS0028","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0028","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02598","excelRow":2259,"circuitRef":"SSB-2PWS3412-Q02","name":"SSB-2PWS3412 → MTV-FFTS0024","originId":"SSB-2PWS3412","destinationId":"MTV-FFTS0024","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02599","excelRow":2260,"circuitRef":"SSB-2PWS3412-Q03","name":"SSB-2PWS3412 → MTV-FFTS0025","originId":"SSB-2PWS3412","destinationId":"MTV-FFTS0025","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02600","excelRow":2261,"circuitRef":"SSB-2PWS3412-Q04","name":"SSB-2PWS3412 → MTV-MDRS0025","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0025","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02601","excelRow":2262,"circuitRef":"SSB-2PWS3412-Q05","name":"SSB-2PWS3412 → MTV-MDRS0026","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0026","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02602","excelRow":2263,"circuitRef":"SSB-2PWS3412-Q06","name":"SSB-2PWS3412 → MTV-MDRS0027","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0027","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02603","excelRow":2264,"circuitRef":"SSB-2PWS3412-Q07","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q07","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02604","excelRow":2265,"circuitRef":"SSB-2PWS3412-Q08","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q08","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02605","excelRow":2266,"circuitRef":"SSB-2PWS3412-Q09","name":"SSB-2PWS3412 → MTV-SWFS0019","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0019","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02606","excelRow":2267,"circuitRef":"SSB-2PWS3412-Q10","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q10","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02607","excelRow":2268,"circuitRef":"SSB-2PWS3412-Q11","name":"SSB-2PWS3412 → MTV-SWFS0021","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0021","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02608","excelRow":2269,"circuitRef":"SSB-2PWS3412-Q12","name":"SSB-2PWS3412 → MTV-SWFS0022","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0022","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02609","excelRow":2270,"circuitRef":"SSB-2PWS3412-Q13","name":"SSB-2PWS3412 → MTV-SWFS0023","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0023","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02610","excelRow":2271,"circuitRef":"SSB-2PWS3412-Q14","name":"SSB-2PWS3412 → MTV-SWFS0024","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0024","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02611","excelRow":2272,"circuitRef":"SSB-2PWS3412-Q15","name":"SSB-2PWS3412 → MTV-SWFS0054","originId":"SSB-2PWS3412","destinationId":"MTV-SWFS0054","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02612","excelRow":2273,"circuitRef":"SSB-2PWS3412-Q16","name":"SSB-2PWS3412 → MTV-FWPS0001","originId":"SSB-2PWS3412","destinationId":"MTV-FWPS0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02613","excelRow":2274,"circuitRef":"SSB-2PWS3412-Q17","name":"SSB-2PWS3412 → MTV-FWPS0002","originId":"SSB-2PWS3412","destinationId":"MTV-FWPS0002","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02614","excelRow":2275,"circuitRef":"SSB-2PWS3412-Q18","name":"SSB-2PWS3412 → MTV-FWPS0003","originId":"SSB-2PWS3412","destinationId":"MTV-FWPS0003","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02615","excelRow":2276,"circuitRef":"SSB-2PWS3412-Q19","name":"SSB-2PWS3412 → MTV-BALS0022","originId":"SSB-2PWS3412","destinationId":"MTV-BALS0022","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02616","excelRow":2277,"circuitRef":"SSB-2PWS3412-Q20","name":"SSB-2PWS3412 → MTV-BALS0023","originId":"SSB-2PWS3412","destinationId":"MTV-BALS0023","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02617","excelRow":2278,"circuitRef":"SSB-2PWS3412-Q21","name":"SSB-2PWS3412 → MTV-MDRS0024","originId":"SSB-2PWS3412","destinationId":"MTV-MDRS0024","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02618","excelRow":2279,"circuitRef":"SSB-2PWS3412-Q22","name":"SSB-2PWS3412 → MTV-VEMS3004","originId":"SSB-2PWS3412","destinationId":"MTV-VEMS3004","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02619","excelRow":2280,"circuitRef":"SSB-2PWS3412-Q23","name":"SSB-2PWS3412 → MTV-VEMS3005","originId":"SSB-2PWS3412","destinationId":"MTV-VEMS3005","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02620","excelRow":2281,"circuitRef":"SSB-2PWS3412-Q24","name":"SSB-2PWS3412 → MTV-FWPS0004","originId":"SSB-2PWS3412","destinationId":"MTV-FWPS0004","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.2625,"sKVA":0.4375,"ibA":1.902174,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02621","excelRow":2282,"circuitRef":"SSB-2PWS3412-Q25","name":"SSB-2PWS3412 → MTV-ASWS0013","originId":"SSB-2PWS3412","destinationId":"MTV-ASWS0013","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02622","excelRow":2283,"circuitRef":"SSB-2PWS3412-Q26","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q26","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q26","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02623","excelRow":2284,"circuitRef":"SSB-2PWS3412-Q27","name":"SSB-2PWS3412 → SPARE-SSB-2PWS3412-Q27","originId":"SSB-2PWS3412","destinationId":"SPARE-SSB-2PWS3412-Q27","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02624","excelRow":2302,"circuitRef":"SSB-2PWS3405-Q01","name":"SSB-2PWS3405 → RCK-GNSS0001","originId":"SSB-2PWS3405","destinationId":"RCK-GNSS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.433486,"qKVAr":0.291082,"sKVA":1.462741,"ibA":6.359744,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.76,"cableWeightKg":2.71788},{"id":"xls-02625","excelRow":2303,"circuitRef":"SSB-2PWS3405-Q02","name":"SSB-2PWS3405 → PRE-INSY0002","originId":"SSB-2PWS3405","destinationId":"PRE-INSY0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.154936,"sKVA":0.294118,"ibA":1.278772,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15.24,"cableWeightKg":2.56032},{"id":"xls-02626","excelRow":2304,"circuitRef":"SSB-2PWS3405-Q03","name":"SSB-2PWS3405 → DSP-INSY0002","originId":"SSB-2PWS3405","destinationId":"DSP-INSY0002","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.093,"qKVAr":0.057636,"sKVA":0.109412,"ibA":0.475703,"pnKW":0.093,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":6.12,"cableWeightKg":1.02816},{"id":"xls-02627","excelRow":2305,"circuitRef":"SSB-2PWS3405-Q04","name":"SSB-2PWS3405 → SPARE-SSB-2PWS3405-Q04","originId":"SSB-2PWS3405","destinationId":"SPARE-SSB-2PWS3405-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02628","excelRow":2306,"circuitRef":"SSB-2PWS3405-Q05","name":"SSB-2PWS3405 → SPARE-SSB-2PWS3405-Q05","originId":"SSB-2PWS3405","destinationId":"SPARE-SSB-2PWS3405-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02629","excelRow":2318,"circuitRef":"SSB-2PWS3406-Q01","name":"SSB-2PWS3406 → ITU-NDDS0007","originId":"SSB-2PWS3406","destinationId":"ITU-NDDS0007","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":9.88,"cableWeightKg":1.65984},{"id":"xls-02630","excelRow":2319,"circuitRef":"SSB-2PWS3406-Q02","name":"SSB-2PWS3406 → SWL-NDDS0002","originId":"SSB-2PWS3406","destinationId":"SWL-NDDS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":8.34,"cableWeightKg":1.40112},{"id":"xls-02631","excelRow":2320,"circuitRef":"SSB-2PWS3406-Q03","name":"SSB-2PWS3406 → SPARE-SSB-2PWS3406-Q03","originId":"SSB-2PWS3406","destinationId":"SPARE-SSB-2PWS3406-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02632","excelRow":2321,"circuitRef":"SSB-2PWS3406-Q04","name":"SSB-2PWS3406 → SPARE-SSB-2PWS3406-Q04","originId":"SSB-2PWS3406","destinationId":"SPARE-SSB-2PWS3406-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02633","excelRow":2333,"circuitRef":"SSB-2PWS3301-Q01","name":"SSB-2PWS3301 → ITU-NDDS0007","originId":"SSB-2PWS3301","destinationId":"ITU-NDDS0007","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.65,"qKVAr":1.022578,"sKVA":1.941176,"ibA":8.439898,"pnKW":1.65,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":7.88,"cableWeightKg":1.32384},{"id":"xls-02634","excelRow":2334,"circuitRef":"SSB-2PWS3301-Q02","name":"SSB-2PWS3301 → SWL-NDDS0002","originId":"SSB-2PWS3301","destinationId":"SWL-NDDS0002","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.6,"qKVAr":0.371847,"sKVA":0.705882,"ibA":3.069054,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":6.95,"cableWeightKg":1.1676},{"id":"xls-02635","excelRow":2335,"circuitRef":"SSB-2PWS3301-Q03","name":"SSB-2PWS3301 → SPARE-SSB-2PWS3301-Q03","originId":"SSB-2PWS3301","destinationId":"SPARE-SSB-2PWS3301-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02636","excelRow":2336,"circuitRef":"SSB-2PWS3301-Q04","name":"SSB-2PWS3301 → SPARE-SSB-2PWS3301-Q04","originId":"SSB-2PWS3301","destinationId":"SPARE-SSB-2PWS3301-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02637","excelRow":2348,"circuitRef":"SSB-2PWS3430-Q01","name":"SSB-2PWS3430 → VFD-PROP0001","originId":"SSB-2PWS3430","destinationId":"VFD-PROP0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.4,"qKVAr":0.788842,"sKVA":2.526316,"ibA":10.983982,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":4.26},{"id":"xls-02638","excelRow":2349,"circuitRef":"SSB-2PWS3430-Q02","name":"SSB-2PWS3430 → VFD-PROP0002","originId":"SSB-2PWS3430","destinationId":"VFD-PROP0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.4,"qKVAr":0.788842,"sKVA":2.526316,"ibA":10.983982,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20,"cableWeightKg":4.26},{"id":"xls-02639","excelRow":2350,"circuitRef":"SSB-2PWS3430-Q03","name":"SSB-2PWS3430 → RCK-CCMN0009","originId":"SSB-2PWS3430","destinationId":"RCK-CCMN0009","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":26.39,"cableWeightKg":9.47401},{"id":"xls-02640","excelRow":2351,"circuitRef":"SSB-2PWS3430-Q04","name":"SSB-2PWS3430 → JBX-2PWS4074","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4074","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.84,"qKVAr":0.891153,"sKVA":2.044444,"ibA":8.888889,"pnKW":1.84,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.32,"cableWeightKg":4.96716},{"id":"xls-02641","excelRow":2352,"circuitRef":"SSB-2PWS3430-Q05","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q05","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02642","excelRow":2353,"circuitRef":"SSB-2PWS3430-Q06","name":"SSB-2PWS3430 → SKT-2PWS4110","originId":"SSB-2PWS3430","destinationId":"SKT-2PWS4110","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":25.54,"cableWeightKg":6.23176},{"id":"xls-02643","excelRow":2354,"circuitRef":"SSB-2PWS3430-Q07","name":"SSB-2PWS3430 → JBX-2PWS4082","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4082","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.12,"qKVAr":0.058119,"sKVA":0.133333,"ibA":0.57971,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.01,"cableWeightKg":9.16113},{"id":"xls-02644","excelRow":2355,"circuitRef":"SSB-2PWS3430-Q08","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q08","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02645","excelRow":2356,"circuitRef":"SSB-2PWS3430-Q09","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q09","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02646","excelRow":2357,"circuitRef":"SSB-2PWS3430-Q10","name":"SSB-2PWS3430 → JBX-2PWS4083","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4083","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":53.36,"cableWeightKg":11.36568},{"id":"xls-02647","excelRow":2358,"circuitRef":"SSB-2PWS3430-Q11","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q11","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02648","excelRow":2359,"circuitRef":"SSB-2PWS3430-Q12","name":"SSB-2PWS3430 → LCP-WWDS0002","originId":"SSB-2PWS3430","destinationId":"LCP-WWDS0002","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.25,"qKVAr":0.154936,"sKVA":0.294118,"ibA":1.278772,"pnKW":0.25,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":41,"cableWeightKg":6.888},{"id":"xls-02649","excelRow":2360,"circuitRef":"SSB-2PWS3430-Q13","name":"SSB-2PWS3430 → STU-FWPS0001","originId":"SSB-2PWS3430","destinationId":"STU-FWPS0001","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.92,"qKVAr":0,"sKVA":0.92,"ibA":4,"pnKW":0.92,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02650","excelRow":2361,"circuitRef":"SSB-2PWS3430-Q14","name":"SSB-2PWS3430 → JBX-2PWS4051","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4051","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.117,"qKVAr":0.038456,"sKVA":0.123158,"ibA":0.535469,"pnKW":0.117,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.42,"cableWeightKg":6.47946},{"id":"xls-02651","excelRow":2362,"circuitRef":"SSB-2PWS3430-Q15","name":"SSB-2PWS3430 → JBX-2PWS4052","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4052","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.228,"qKVAr":0.07494,"sKVA":0.24,"ibA":1.043478,"pnKW":0.228,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.95,"cableWeightKg":5.74035},{"id":"xls-02652","excelRow":2363,"circuitRef":"SSB-2PWS3430-Q16","name":"SSB-2PWS3430 → JBX-2PWS4053","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4053","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.171,"qKVAr":0.056205,"sKVA":0.18,"ibA":0.782609,"pnKW":0.171,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.51,"cableWeightKg":6.71163},{"id":"xls-02653","excelRow":2364,"circuitRef":"SSB-2PWS3430-Q17","name":"SSB-2PWS3430 → JBX-2PWS4054","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4054","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.253,"qKVAr":0.083157,"sKVA":0.266316,"ibA":1.157895,"pnKW":0.253,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.07,"cableWeightKg":6.19191},{"id":"xls-02654","excelRow":2365,"circuitRef":"SSB-2PWS3430-Q18","name":"SSB-2PWS3430 → JBX-2PWS4055","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4055","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.446,"qKVAr":0,"sKVA":1.446,"ibA":6.286957,"pnKW":1.446,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.37,"cableWeightKg":8.17281},{"id":"xls-02655","excelRow":2366,"circuitRef":"SSB-2PWS3430-Q19","name":"SSB-2PWS3430 → JBX-2PWS4058","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4058","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.185,"qKVAr":0,"sKVA":2.185,"ibA":9.5,"pnKW":2.185,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.08,"cableWeightKg":5.76804},{"id":"xls-02656","excelRow":2367,"circuitRef":"SSB-2PWS3430-Q20","name":"SSB-2PWS3430 → JBX-2PWS4056","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4056","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.486,"qKVAr":0,"sKVA":2.486,"ibA":10.808696,"pnKW":2.486,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.05,"cableWeightKg":5.12265},{"id":"xls-02657","excelRow":2368,"circuitRef":"SSB-2PWS3430-Q21","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q21","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q21","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02658","excelRow":2369,"circuitRef":"SSB-2PWS3430-Q22","name":"SSB-2PWS3430 → JBX-2PWS4061","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4061","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.686,"qKVAr":0,"sKVA":0.686,"ibA":2.982609,"pnKW":0.686,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.06,"cableWeightKg":2.14278},{"id":"xls-02659","excelRow":2370,"circuitRef":"SSB-2PWS3430-Q23","name":"SSB-2PWS3430 → JBX-2PWS4062","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4062","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.347,"qKVAr":0,"sKVA":2.347,"ibA":10.204348,"pnKW":2.347,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16,"cableWeightKg":3.408},{"id":"xls-02660","excelRow":2371,"circuitRef":"SSB-2PWS3430-Q24","name":"SSB-2PWS3430 → JBX-2PWS4064","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4064","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.384,"qKVAr":0,"sKVA":0.384,"ibA":1.669565,"pnKW":0.384,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.67,"cableWeightKg":3.55071},{"id":"xls-02661","excelRow":2372,"circuitRef":"SSB-2PWS3430-Q25","name":"SSB-2PWS3430 → JBX-2PWS4077","originId":"SSB-2PWS3430","destinationId":"JBX-2PWS4077","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.18,"cableWeightKg":7.91934},{"id":"xls-02662","excelRow":2373,"circuitRef":"SSB-2PWS3430-Q26","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q26","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q26","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02663","excelRow":2374,"circuitRef":"SSB-2PWS3430-Q27","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q27","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q27","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02664","excelRow":2375,"circuitRef":"SSB-2PWS3430-Q28","name":"SSB-2PWS3430 → SPARE-SSB-2PWS3430-Q28","originId":"SSB-2PWS3430","destinationId":"SPARE-SSB-2PWS3430-Q28","lineType":"normal","service":"VM","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02665","excelRow":2387,"circuitRef":"SSB-2PWS3431-Q01","name":"SSB-2PWS3431 → RCK-CCMN0008","originId":"SSB-2PWS3431","destinationId":"RCK-CCMN0008","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":20.3,"cableWeightKg":7.2877},{"id":"xls-02666","excelRow":2388,"circuitRef":"SSB-2PWS3431-Q02","name":"SSB-2PWS3431 → JBX-2PWS4081","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4081","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.063,"qKVAr":0,"sKVA":0.063,"ibA":0.273913,"pnKW":0.063,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.94,"cableWeightKg":7.44222},{"id":"xls-02667","excelRow":2389,"circuitRef":"SSB-2PWS3431-Q03","name":"SSB-2PWS3431 → JBX-2PWS4067","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4067","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.189,"qKVAr":0,"sKVA":0.189,"ibA":0.821739,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.64,"cableWeightKg":3.11832},{"id":"xls-02668","excelRow":2390,"circuitRef":"SSB-2PWS3431-Q04","name":"SSB-2PWS3431 → JBX-2PWS4068","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4068","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.37,"cableWeightKg":2.84781},{"id":"xls-02669","excelRow":2391,"circuitRef":"SSB-2PWS3431-Q05","name":"SSB-2PWS3431 → JBX-2PWS4069","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4069","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.127,"qKVAr":0,"sKVA":0.127,"ibA":0.552174,"pnKW":0.127,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.17,"cableWeightKg":3.23121},{"id":"xls-02670","excelRow":2392,"circuitRef":"SSB-2PWS3431-Q06","name":"SSB-2PWS3431 → JBX-2PWS4070","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4070","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.252,"qKVAr":0,"sKVA":0.252,"ibA":1.095652,"pnKW":0.252,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.09,"cableWeightKg":5.55717},{"id":"xls-02671","excelRow":2393,"circuitRef":"SSB-2PWS3431-Q07","name":"SSB-2PWS3431 → JBX-2PWS4071","originId":"SSB-2PWS3431","destinationId":"JBX-2PWS4071","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.126,"qKVAr":0,"sKVA":0.126,"ibA":0.547826,"pnKW":0.126,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.15,"cableWeightKg":6.42195},{"id":"xls-02672","excelRow":2394,"circuitRef":"SSB-2PWS3431-Q08","name":"SSB-2PWS3431 → RCK-CCMN0027","originId":"SSB-2PWS3431","destinationId":"RCK-CCMN0027","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":21.91,"cableWeightKg":7.86569},{"id":"xls-02673","excelRow":2395,"circuitRef":"SSB-2PWS3431-Q09","name":"SSB-2PWS3431 → SPARE-SSB-2PWS3431-Q09","originId":"SSB-2PWS3431","destinationId":"SPARE-SSB-2PWS3431-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02674","excelRow":2396,"circuitRef":"SSB-2PWS3431-Q10","name":"SSB-2PWS3431 → SPARE-SSB-2PWS3431-Q10","originId":"SSB-2PWS3431","destinationId":"SPARE-SSB-2PWS3431-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02675","excelRow":2408,"circuitRef":"TRF-4PWS3460-01","name":"TRF-4PWS3460 → SSB-2PWS3460","originId":"TRF-4PWS3460","destinationId":"SSB-2PWS3460","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":56.479918,"pnKW":18,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":32.46,"cableWeightKg":77.61186},{"id":"xls-02676","excelRow":2420,"circuitRef":"SSB-2PWS3460-Q01","name":"SSB-2PWS3460 → JBX-2PWS3050","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3050","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.21,"cableWeightKg":4.51773},{"id":"xls-02677","excelRow":2421,"circuitRef":"SSB-2PWS3460-Q02","name":"SSB-2PWS3460 → JBX-2PWS3051","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3051","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":11.53,"cableWeightKg":2.45589},{"id":"xls-02678","excelRow":2422,"circuitRef":"SSB-2PWS3460-Q03","name":"SSB-2PWS3460 → JBX-2PWS4101","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4101","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29,"cableWeightKg":6.177},{"id":"xls-02679","excelRow":2423,"circuitRef":"SSB-2PWS3460-Q04","name":"SSB-2PWS3460 → JBX-2PWS3003","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3003","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.73,"cableWeightKg":3.35049},{"id":"xls-02680","excelRow":2424,"circuitRef":"SSB-2PWS3460-Q05","name":"SSB-2PWS3460 → JBX-2PWS4100","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4100","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.3,"qKVAr":0.409274,"sKVA":1.362903,"ibA":5.925666,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31,"cableWeightKg":6.603},{"id":"xls-02681","excelRow":2425,"circuitRef":"SSB-2PWS3460-Q06","name":"SSB-2PWS3460 → JBX-2PWS3005","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3005","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.78,"cableWeightKg":3.36114},{"id":"xls-02682","excelRow":2426,"circuitRef":"SSB-2PWS3460-Q07","name":"SSB-2PWS3460 → JBX-2PWS3007","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3007","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.36,"cableWeightKg":4.12368},{"id":"xls-02683","excelRow":2427,"circuitRef":"SSB-2PWS3460-Q08","name":"SSB-2PWS3460 → JBX-2PWS4046","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4046","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.15,"qKVAr":0.26795,"sKVA":1.180804,"ibA":5.133929,"pnKW":1.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.48,"cableWeightKg":7.77024},{"id":"xls-02684","excelRow":2428,"circuitRef":"SSB-2PWS3460-Q09","name":"SSB-2PWS3460 → JBX-2PWS4047","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4047","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.15,"qKVAr":0.26795,"sKVA":1.180804,"ibA":5.133929,"pnKW":1.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.63,"cableWeightKg":5.88519},{"id":"xls-02685","excelRow":2429,"circuitRef":"SSB-2PWS3460-Q10","name":"SSB-2PWS3460 → JBX-2PWS3031","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3031","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.9,"cableWeightKg":4.6647},{"id":"xls-02686","excelRow":2430,"circuitRef":"SSB-2PWS3460-Q11","name":"SSB-2PWS3460 → JBX-2PWS3032","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3032","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.28,"cableWeightKg":6.87564},{"id":"xls-02687","excelRow":2431,"circuitRef":"SSB-2PWS3460-Q12","name":"SSB-2PWS3460 → JBX-2PWS3030","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3030","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.13,"cableWeightKg":8.12169},{"id":"xls-02688","excelRow":2432,"circuitRef":"SSB-2PWS3460-Q13","name":"SSB-2PWS3460 → JBX-2PWS3033","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3033","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.42,"cableWeightKg":7.97046},{"id":"xls-02689","excelRow":2433,"circuitRef":"SSB-2PWS3460-Q14","name":"SSB-2PWS3460 → JBX-2PWS3034","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3034","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.04,"cableWeightKg":7.88952},{"id":"xls-02690","excelRow":2434,"circuitRef":"SSB-2PWS3460-Q15","name":"SSB-2PWS3460 → JBX-2PWS3035","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS3035","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.37,"cableWeightKg":7.95981},{"id":"xls-02691","excelRow":2435,"circuitRef":"SSB-2PWS3460-Q16","name":"SSB-2PWS3460 → JBX-2PWS4048","originId":"SSB-2PWS3460","destinationId":"JBX-2PWS4048","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.65,"qKVAr":0.204637,"sKVA":0.681452,"ibA":2.962833,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.82,"cableWeightKg":6.35166},{"id":"xls-02692","excelRow":2436,"circuitRef":"SSB-2PWS3460-Q17","name":"SSB-2PWS3460 → SPARE-SSB-2PWS3460-Q17","originId":"SSB-2PWS3460","destinationId":"SPARE-SSB-2PWS3460-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02693","excelRow":2437,"circuitRef":"SSB-2PWS3460-Q18","name":"SSB-2PWS3460 → SPARE-SSB-2PWS3460-Q18","originId":"SSB-2PWS3460","destinationId":"SPARE-SSB-2PWS3460-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02694","excelRow":2438,"circuitRef":"SSB-2PWS3460-Q19","name":"SSB-2PWS3460 → SSB-2PWS3462","originId":"SSB-2PWS3460","destinationId":"SSB-2PWS3462","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":7.0215,"qKVAr":5.265344,"sKVA":8.776406,"ibA":22.030698,"pnKW":7.0215,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":49.83,"cableWeightKg":62.43699},{"id":"xls-02695","excelRow":2450,"circuitRef":"SSB-2PWS3461-Q01","name":"SSB-2PWS3461 → CUN-CATP0001","originId":"SSB-2PWS3461","destinationId":"CUN-CATP0001","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.111111,"qKVAr":0.053814,"sKVA":0.123457,"ibA":0.536769,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":43.12,"cableWeightKg":7.24416},{"id":"xls-02696","excelRow":2451,"circuitRef":"SSB-2PWS3461-Q02","name":"SSB-2PWS3461 → CSB-4PWS0002","originId":"SSB-2PWS3461","destinationId":"CSB-4PWS0002","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38.62,"cableWeightKg":6.48816},{"id":"xls-02697","excelRow":2452,"circuitRef":"SSB-2PWS3461-Q03","name":"SSB-2PWS3461 → SKT-2PWS4113","originId":"SSB-2PWS3461","destinationId":"SKT-2PWS4113","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":1.239489,"sKVA":2.352941,"ibA":10.230179,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":56.24,"cableWeightKg":13.72256},{"id":"xls-02698","excelRow":2453,"circuitRef":"SSB-2PWS3461-Q04","name":"SSB-2PWS3461 → JBX-2PWS4000","originId":"SSB-2PWS3461","destinationId":"JBX-2PWS4000","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0.495795,"sKVA":0.941176,"ibA":4.092072,"pnKW":0.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":50.83,"cableWeightKg":10.82679},{"id":"xls-02699","excelRow":2454,"circuitRef":"SSB-2PWS3461-Q05","name":"SSB-2PWS3461 → SKT-2PWS4114","originId":"SSB-2PWS3461","destinationId":"SKT-2PWS4114","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":1.239489,"sKVA":2.352941,"ibA":10.230179,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":55.03,"cableWeightKg":13.42732},{"id":"xls-02700","excelRow":2455,"circuitRef":"SSB-2PWS3461-Q06","name":"SSB-2PWS3461 → OVN-WOFE0001","originId":"SSB-2PWS3461","destinationId":"OVN-WOFE0001","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.7,"qKVAr":0,"sKVA":2.7,"ibA":11.73913,"pnKW":2.7,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.58,"cableWeightKg":6.93954},{"id":"xls-02701","excelRow":2456,"circuitRef":"SSB-2PWS3461-Q07","name":"SSB-2PWS3461 → JBX-2PWS4001","originId":"SSB-2PWS3461","destinationId":"JBX-2PWS4001","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.53,"qKVAr":0,"sKVA":1.53,"ibA":6.652174,"pnKW":1.53,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.89,"cableWeightKg":9.34857},{"id":"xls-02702","excelRow":2457,"circuitRef":"SSB-2PWS3461-Q08","name":"SSB-2PWS3461 → TNK-BLWD0001","originId":"SSB-2PWS3461","destinationId":"TNK-BLWD0001","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.036,"qKVAr":0.027,"sKVA":0.045,"ibA":0.195652,"pnKW":0.036,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":35,"cableWeightKg":5.88},{"id":"xls-02703","excelRow":2458,"circuitRef":"SSB-2PWS3461-Q09","name":"SSB-2PWS3461 → PNL-HPAS0002","originId":"SSB-2PWS3461","destinationId":"PNL-HPAS0002","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0.037185,"sKVA":0.070588,"ibA":0.306905,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13,"cableWeightKg":2.769},{"id":"xls-02704","excelRow":2459,"circuitRef":"SSB-2PWS3461-Q10","name":"SSB-2PWS3461 → SPARE-SSB-2PWS3461-Q10","originId":"SSB-2PWS3461","destinationId":"SPARE-SSB-2PWS3461-Q10","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02705","excelRow":2460,"circuitRef":"SSB-2PWS3461-Q11","name":"SSB-2PWS3461 → SPARE-SSB-2PWS3461-Q11","originId":"SSB-2PWS3461","destinationId":"SPARE-SSB-2PWS3461-Q11","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02706","excelRow":2472,"circuitRef":"SSB-2PWS3462-Q01","name":"SSB-2PWS3462 → JBX-2PWS4032","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4032","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.205,"qKVAr":0.901146,"sKVA":1.504689,"ibA":6.542127,"pnKW":1.205,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.86,"cableWeightKg":8.06418},{"id":"xls-02707","excelRow":2473,"circuitRef":"SSB-2PWS3462-Q02","name":"SSB-2PWS3462 → JBX-2PWS4034","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4034","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.46,"cableWeightKg":8.40498},{"id":"xls-02708","excelRow":2474,"circuitRef":"SSB-2PWS3462-Q03","name":"SSB-2PWS3462 → JBX-2PWS4031","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4031","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.92,"qKVAr":1.44,"sKVA":2.4,"ibA":10.434783,"pnKW":1.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":53.75,"cableWeightKg":11.44875},{"id":"xls-02709","excelRow":2475,"circuitRef":"SSB-2PWS3462-Q04","name":"SSB-2PWS3462 → JBX-2PWS4039","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4039","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.12,"cableWeightKg":2.58156},{"id":"xls-02710","excelRow":2476,"circuitRef":"SSB-2PWS3462-Q05","name":"SSB-2PWS3462 → JBX-2PWS4018","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4018","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":11.63,"cableWeightKg":2.47719},{"id":"xls-02711","excelRow":2477,"circuitRef":"SSB-2PWS3462-Q06","name":"SSB-2PWS3462 → JBX-2PWS4029","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4029","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":59.53,"cableWeightKg":12.67989},{"id":"xls-02712","excelRow":2478,"circuitRef":"SSB-2PWS3462-Q07","name":"SSB-2PWS3462 → JBX-2PWS4021","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4021","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.91,"cableWeightKg":3.60183},{"id":"xls-02713","excelRow":2479,"circuitRef":"SSB-2PWS3462-Q08","name":"SSB-2PWS3462 → JBX-2PWS4030","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4030","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.92,"qKVAr":1.44,"sKVA":2.4,"ibA":10.434783,"pnKW":1.92,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.27,"cableWeightKg":8.79051},{"id":"xls-02714","excelRow":2480,"circuitRef":"SSB-2PWS3462-Q09","name":"SSB-2PWS3462 → JBX-2PWS4027","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4027","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.82,"cableWeightKg":4.64766},{"id":"xls-02715","excelRow":2481,"circuitRef":"SSB-2PWS3462-Q10","name":"SSB-2PWS3462 → JBX-2PWS4028","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4028","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.01,"cableWeightKg":5.54013},{"id":"xls-02716","excelRow":2482,"circuitRef":"SSB-2PWS3462-Q11","name":"SSB-2PWS3462 → JBX-2PWS4015","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4015","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.62,"qKVAr":1.215,"sKVA":2.025,"ibA":8.804348,"pnKW":1.62,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.75,"cableWeightKg":5.05875},{"id":"xls-02717","excelRow":2483,"circuitRef":"SSB-2PWS3462-Q12","name":"SSB-2PWS3462 → JBX-2PWS4004","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4004","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":13.043478,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34.44,"cableWeightKg":7.33572},{"id":"xls-02718","excelRow":2484,"circuitRef":"SSB-2PWS3462-Q13","name":"SSB-2PWS3462 → JBX-2PWS4009","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4009","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":55.37,"cableWeightKg":11.79381},{"id":"xls-02719","excelRow":2485,"circuitRef":"SSB-2PWS3462-Q14","name":"SSB-2PWS3462 → JBX-2PWS4013","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4013","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":46.51,"cableWeightKg":9.90663},{"id":"xls-02720","excelRow":2486,"circuitRef":"SSB-2PWS3462-Q15","name":"SSB-2PWS3462 → JBX-2PWS4010","originId":"SSB-2PWS3462","destinationId":"JBX-2PWS4010","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.1,"qKVAr":1.575,"sKVA":2.625,"ibA":11.413043,"pnKW":2.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":42.84,"cableWeightKg":9.12492},{"id":"xls-02721","excelRow":2487,"circuitRef":"SSB-2PWS3462-Q16","name":"SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q16","originId":"SSB-2PWS3462","destinationId":"SPARE-SSB-2PWS3462-Q16","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02722","excelRow":2488,"circuitRef":"SSB-2PWS3462-Q17","name":"SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q17","originId":"SSB-2PWS3462","destinationId":"SPARE-SSB-2PWS3462-Q17","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02723","excelRow":2489,"circuitRef":"SSB-2PWS3462-Q18","name":"SSB-2PWS3462 → SPARE-SSB-2PWS3462-Q18","originId":"SSB-2PWS3462","destinationId":"SPARE-SSB-2PWS3462-Q18","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02724","excelRow":2501,"circuitRef":"TRF-6PWS0005-21","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":25.216667,"qKVAr":15.627886,"sKVA":29.666667,"ibA":128.985507,"pnKW":25.216667,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":31.4874,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-02725","excelRow":2502,"circuitRef":"TRF-6PWS0005-22","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":25.216667,"qKVAr":15.627886,"sKVA":29.666667,"ibA":128.985507,"pnKW":25.216667,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":31.4874,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-02726","excelRow":2503,"circuitRef":"TRF-6PWS0005-23","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":25.216667,"qKVAr":15.627886,"sKVA":29.666667,"ibA":128.985507,"pnKW":25.216667,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":13.23,"cableWeightKg":31.4874,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-02727","excelRow":2515,"circuitRef":"LCS-4PWS0005-QVS-230","name":"TRF-6PWS0005 → LCS-4PWS0005","originId":"TRF-6PWS0005","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"NSX 630 N M5.2 E","protectionCurrentA":630,"pKWe":75.65,"qKVAr":46.883659,"sKVA":89,"ibA":223.409452,"pnKW":75.65,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-02728","excelRow":2516,"circuitRef":"LCS-4PWS0005-4Q01","name":"LCS-4PWS0005 → SSB-2LGS4504","originId":"LCS-4PWS0005","destinationId":"SSB-2LGS4504","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.87,"qKVAr":0,"sKVA":8.87,"ibA":22.265639,"pnKW":8.87,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":35.12,"cableWeightKg":45.44528},{"id":"xls-02729","excelRow":2517,"circuitRef":"LCS-4PWS0005-4Q02","name":"LCS-4PWS0005 → SSB-2ELG3604","originId":"LCS-4PWS0005","destinationId":"SSB-2ELG3604","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8.99,"qKVAr":0,"sKVA":8.99,"ibA":22.566865,"pnKW":8.99,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":32.68,"cableWeightKg":42.28792},{"id":"xls-02730","excelRow":2518,"circuitRef":"LCS-4PWS0005-4Q03","name":"LCS-4PWS0005 → SSB-2PWS4501","originId":"LCS-4PWS0005","destinationId":"SSB-2PWS4501","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":14.120248,"qKVAr":8.628786,"sKVA":16.548032,"ibA":41.539177,"pnKW":12.5996,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":17.33,"cableWeightKg":22.42502},{"id":"xls-02731","excelRow":2519,"circuitRef":"LCS-4PWS0005-4Q04","name":"LCS-4PWS0005 → SSB-2PWS4502","originId":"LCS-4PWS0005","destinationId":"SSB-2PWS4502","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":19.067306,"qKVAr":11.260691,"sKVA":22.144194,"ibA":55.586766,"pnKW":18.3264,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":46.37,"cableWeightKg":79.15359},{"id":"xls-02732","excelRow":2520,"circuitRef":"LCS-4PWS0005-4Q05","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-4Q05","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-4Q05","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02733","excelRow":2521,"circuitRef":"LCS-4PWS0005-4Q06","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-4Q06","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-4Q06","lineType":"normal","service":"VS","protectionName":"4Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02734","excelRow":2522,"circuitRef":"LCS-4PWS0005-QVM_230","name":"LCS-4PWS0005 → BUS-LCS-4PWS0005-230-VM","originId":"LCS-4PWS0005","destinationId":"BUS-LCS-4PWS0005-230-VM","lineType":"normal","service":"VM","protectionName":"QVM-230","protectionModel":"NSX 250 F M5.2 E","protectionCurrentA":250,"pKWe":6.572845,"qKVAr":3.016905,"sKVA":7.232151,"ibA":18.154279,"pnKW":6.460845,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-02735","excelRow":2523,"circuitRef":"LCS-4PWS0005-5Q01","name":"LCS-4PWS0005 → SSB-2LGS4533","originId":"LCS-4PWS0005","destinationId":"SSB-2LGS4533","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":2.1552,"qKVAr":0,"sKVA":2.1552,"ibA":5.410023,"pnKW":2.1552,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":18.66,"cableWeightKg":23.38098},{"id":"xls-02736","excelRow":2524,"circuitRef":"LCS-4PWS0005-5Q02","name":"LCS-4PWS0005 → SSB-2PWS4530","originId":"LCS-4PWS0005","destinationId":"SSB-2PWS4530","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":7.234579,"qKVAr":4.309864,"sKVA":8.421048,"ibA":21.138672,"pnKW":7.074579,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":45.23,"cableWeightKg":56.67319},{"id":"xls-02737","excelRow":2525,"circuitRef":"LCS-4PWS0005-5Q03","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-5Q03","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-5Q03","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02738","excelRow":2526,"circuitRef":"LCS-4PWS0005-5Q04","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-5Q04","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-5Q04","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02739","excelRow":2527,"circuitRef":"LCS-4PWS0005-QNV_230","name":"LCS-4PWS0005 → BUS-LCS-4PWS0005-230-NV","originId":"LCS-4PWS0005","destinationId":"BUS-LCS-4PWS0005-230-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-230","protectionModel":"NSX 250 F M5.2 E","protectionCurrentA":250,"pKWe":3.2312,"qKVAr":2.3184,"sKVA":3.976887,"ibA":9.982856,"pnKW":3.2312,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-02740","excelRow":2528,"circuitRef":"LCS-4PWS0005-6Q01","name":"LCS-4PWS0005 → SSB-2PWS4561","originId":"LCS-4PWS0005","destinationId":"SSB-2PWS4561","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.616,"qKVAr":3.312,"sKVA":5.681267,"ibA":14.261223,"pnKW":4.616,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":44.73,"cableWeightKg":56.04669},{"id":"xls-02741","excelRow":2529,"circuitRef":"LCS-4PWS0005-6Q02","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-6Q02","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-6Q02","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02742","excelRow":2530,"circuitRef":"LCS-4PWS0005-6Q03","name":"LCS-4PWS0005 → SPARE-LCS-4PWS0005-6Q03","originId":"LCS-4PWS0005","destinationId":"SPARE-LCS-4PWS0005-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02743","excelRow":2542,"circuitRef":"SSB-2PWS4501-Q01","name":"SSB-2PWS4501 → CTP-GENS3002","originId":"SSB-2PWS4501","destinationId":"CTP-GENS3002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":12,"cableWeightKg":2.364},{"id":"xls-02744","excelRow":2543,"circuitRef":"SSB-2PWS4501-Q02","name":"SSB-2PWS4501 → CTP-GENS4002","originId":"SSB-2PWS4501","destinationId":"CTP-GENS4002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.072648,"sKVA":0.166667,"ibA":0.724638,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":12,"cableWeightKg":2.364},{"id":"xls-02745","excelRow":2544,"circuitRef":"SSB-2PWS4501-Q03","name":"SSB-2PWS4501 → DGC-IPMS2001","originId":"SSB-2PWS4501","destinationId":"DGC-IPMS2001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.136344,"sKVA":0.258824,"ibA":1.12532,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02746","excelRow":2545,"circuitRef":"SSB-2PWS4501-Q04","name":"SSB-2PWS4501 → DGC-IPMS2002","originId":"SSB-2PWS4501","destinationId":"DGC-IPMS2002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.136344,"sKVA":0.258824,"ibA":1.12532,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02747","excelRow":2546,"circuitRef":"SSB-2PWS4501-Q05","name":"SSB-2PWS4501 → ACM-DGFS0002","originId":"SSB-2PWS4501","destinationId":"ACM-DGFS0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.07,"qKVAr":0,"sKVA":0.07,"ibA":0.304348,"pnKW":0.07,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02748","excelRow":2547,"circuitRef":"SSB-2PWS4501-Q06","name":"SSB-2PWS4501 → CTP-CATP0001","originId":"SSB-2PWS4501","destinationId":"CTP-CATP0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.23,"qKVAr":0.083479,"sKVA":0.244681,"ibA":1.06383,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":32.56,"cableWeightKg":4.263277},{"id":"xls-02749","excelRow":2548,"circuitRef":"SSB-2PWS4501-Q07","name":"SSB-2PWS4501 → CTP-CATP0002","originId":"SSB-2PWS4501","destinationId":"CTP-CATP0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.23,"qKVAr":0.083479,"sKVA":0.244681,"ibA":1.06383,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":31.36,"cableWeightKg":4.106153},{"id":"xls-02750","excelRow":2549,"circuitRef":"SSB-2PWS4501-Q08","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q08","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0,"sKVA":0.4,"ibA":1.73913,"pnKW":0.4,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016,"spare":true},{"id":"xls-02751","excelRow":2550,"circuitRef":"SSB-2PWS4501-Q09","name":"SSB-2PWS4501 → CBX-EMSS0012","originId":"SSB-2PWS4501","destinationId":"CBX-EMSS0012","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.045,"qKVAr":0.021794,"sKVA":0.05,"ibA":0.217391,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":31.4,"cableWeightKg":6.1858},{"id":"xls-02752","excelRow":2551,"circuitRef":"SSB-2PWS4501-Q10","name":"SSB-2PWS4501 → CBX-EMSS0013","originId":"SSB-2PWS4501","destinationId":"CBX-EMSS0013","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30.15,"cableWeightKg":5.93955},{"id":"xls-02753","excelRow":2552,"circuitRef":"SSB-2PWS4501-Q11","name":"SSB-2PWS4501 → JBX-2PWS5011","originId":"SSB-2PWS4501","destinationId":"JBX-2PWS5011","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.39,"cableWeightKg":7.96407},{"id":"xls-02754","excelRow":2553,"circuitRef":"SSB-2PWS4501-Q12","name":"SSB-2PWS4501 → FZM-FDAS4000","originId":"SSB-2PWS4501","destinationId":"FZM-FDAS4000","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.487097,"qKVAr":0.176793,"sKVA":0.518188,"ibA":2.252992,"pnKW":0.453,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":22.98,"cableWeightKg":4.52706},{"id":"xls-02755","excelRow":2554,"circuitRef":"SSB-2PWS4501-Q13","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q13","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q13","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02756","excelRow":2555,"circuitRef":"SSB-2PWS4501-Q14","name":"SSB-2PWS4501 → CSS-SPTS0015","originId":"SSB-2PWS4501","destinationId":"CSS-SPTS0015","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32.28,"cableWeightKg":5.42304},{"id":"xls-02757","excelRow":2556,"circuitRef":"SSB-2PWS4501-Q15","name":"SSB-2PWS4501 → PMA-IPMS0002","originId":"SSB-2PWS4501","destinationId":"PMA-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02758","excelRow":2557,"circuitRef":"SSB-2PWS4501-Q16","name":"SSB-2PWS4501 → DSC-IPMS0003","originId":"SSB-2PWS4501","destinationId":"DSC-IPMS0003","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.6,"qKVAr":0.290593,"sKVA":0.666667,"ibA":2.898551,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02759","excelRow":2558,"circuitRef":"SSB-2PWS4501-Q17","name":"SSB-2PWS4501 → LCP-GADS4002","originId":"SSB-2PWS4501","destinationId":"LCP-GADS4002","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.011504,"sKVA":0.036842,"ibA":0.160183,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":29.83,"cableWeightKg":5.01144},{"id":"xls-02760","excelRow":2559,"circuitRef":"SSB-2PWS4501-Q18","name":"SSB-2PWS4501 → LSS-IPMS4001","originId":"SSB-2PWS4501","destinationId":"LSS-IPMS4001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02761","excelRow":2560,"circuitRef":"SSB-2PWS4501-Q19","name":"SSB-2PWS4501 → LSS-IPMS4004","originId":"SSB-2PWS4501","destinationId":"LSS-IPMS4004","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02762","excelRow":2561,"circuitRef":"SSB-2PWS4501-Q20","name":"SSB-2PWS4501 → MVP-IPMS4001","originId":"SSB-2PWS4501","destinationId":"MVP-IPMS4001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02763","excelRow":2562,"circuitRef":"SSB-2PWS4501-Q21","name":"SSB-2PWS4501 → MVP-IPMS4003","originId":"SSB-2PWS4501","destinationId":"MVP-IPMS4003","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":36,"cableWeightKg":6.048},{"id":"xls-02764","excelRow":2563,"circuitRef":"SSB-2PWS4501-Q22","name":"SSB-2PWS4501 → CTP-FDAS4000","originId":"SSB-2PWS4501","destinationId":"CTP-FDAS4000","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.258065,"qKVAr":0.456616,"sKVA":1.338367,"ibA":5.818985,"pnKW":1.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.24,"cableWeightKg":7.5764},{"id":"xls-02765","excelRow":2564,"circuitRef":"SSB-2PWS4501-Q23","name":"SSB-2PWS4501 → TBX-GENS3002","originId":"SSB-2PWS4501","destinationId":"TBX-GENS3002","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.411765,"qKVAr":0.308824,"sKVA":0.514706,"ibA":2.237852,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02766","excelRow":2565,"circuitRef":"SSB-2PWS4501-Q24","name":"SSB-2PWS4501 → AVR-GENS0003","originId":"SSB-2PWS4501","destinationId":"AVR-GENS0003","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02767","excelRow":2566,"circuitRef":"SSB-2PWS4501-Q25","name":"SSB-2PWS4501 → CTP-GENS3004","originId":"SSB-2PWS4501","destinationId":"CTP-GENS3004","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.171429,"qKVAr":0.228571,"sKVA":0.285714,"ibA":1.242236,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02768","excelRow":2567,"circuitRef":"SSB-2PWS4501-Q26","name":"SSB-2PWS4501 → TBX-GENS4002","originId":"SSB-2PWS4501","destinationId":"TBX-GENS4002","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.411765,"qKVAr":0.308824,"sKVA":0.514706,"ibA":2.237852,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02769","excelRow":2568,"circuitRef":"SSB-2PWS4501-Q27","name":"SSB-2PWS4501 → AVR-GENS0004","originId":"SSB-2PWS4501","destinationId":"AVR-GENS0004","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0,"sKVA":0.05,"ibA":0.217391,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02770","excelRow":2569,"circuitRef":"SSB-2PWS4501-Q28","name":"SSB-2PWS4501 → CTP-GENS4004","originId":"SSB-2PWS4501","destinationId":"CTP-GENS4004","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.171429,"qKVAr":0.228571,"sKVA":0.285714,"ibA":1.242236,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":12,"cableWeightKg":2.016},{"id":"xls-02771","excelRow":2570,"circuitRef":"SSB-2PWS4501-Q29","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q29","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02772","excelRow":2571,"circuitRef":"SSB-2PWS4501-Q30","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q30","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02773","excelRow":2572,"circuitRef":"SSB-2PWS4501-Q31","name":"SSB-2PWS4501 → JBX-2PWS5034","originId":"SSB-2PWS4501","destinationId":"JBX-2PWS5034","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.0552,"qKVAr":0.0414,"sKVA":0.069,"ibA":0.3,"pnKW":0.0552,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.24,"cableWeightKg":5.37612},{"id":"xls-02774","excelRow":2573,"circuitRef":"SSB-2PWS4501-Q32","name":"SSB-2PWS4501 → AMP-SPTS0003","originId":"SSB-2PWS4501","destinationId":"AMP-SPTS0003","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.74,"cableWeightKg":5.66832},{"id":"xls-02775","excelRow":2574,"circuitRef":"SSB-2PWS4501-Q33","name":"SSB-2PWS4501 → LTW-ATEL0007","originId":"SSB-2PWS4501","destinationId":"LTW-ATEL0007","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":19.11,"cableWeightKg":3.21048},{"id":"xls-02776","excelRow":2575,"circuitRef":"SSB-2PWS4501-Q34","name":"SSB-2PWS4501 → JBX-RADS4001","originId":"SSB-2PWS4501","destinationId":"JBX-RADS4001","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":28.11,"cableWeightKg":4.72248},{"id":"xls-02777","excelRow":2576,"circuitRef":"SSB-2PWS4501-Q35","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q35","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q35","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02778","excelRow":2577,"circuitRef":"SSB-2PWS4501-Q36","name":"SSB-2PWS4501 → SPARE-SSB-2PWS4501-Q36","originId":"SSB-2PWS4501","destinationId":"SPARE-SSB-2PWS4501-Q36","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02779","excelRow":2578,"circuitRef":"SSB-2PWS4501-Q37","name":"SSB-2PWS4501 → SSB-2PWS4510","originId":"SSB-2PWS4501","destinationId":"SSB-2PWS4510","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.42,"qKVAr":2.565,"sKVA":4.275,"ibA":10.731184,"pnKW":2.796,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":34.84,"cableWeightKg":22.43696},{"id":"xls-02780","excelRow":2579,"circuitRef":"SSB-2PWS4501-Q38","name":"SSB-2PWS4501 → SSB-2PWS4511","originId":"SSB-2PWS4501","destinationId":"SSB-2PWS4511","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.3405,"qKVAr":2.505375,"sKVA":4.175625,"ibA":10.481731,"pnKW":2.7924,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":19.94,"cableWeightKg":12.84136},{"id":"xls-02781","excelRow":2591,"circuitRef":"SSB-2PWS4510-Q01","name":"SSB-2PWS4510 → MTV-FPUS0005","originId":"SSB-2PWS4510","destinationId":"MTV-FPUS0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02782","excelRow":2592,"circuitRef":"SSB-2PWS4510-Q02","name":"SSB-2PWS4510 → MTV-MDRS0034","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0034","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02783","excelRow":2593,"circuitRef":"SSB-2PWS4510-Q03","name":"SSB-2PWS4510 → MTV-DGFS0005","originId":"SSB-2PWS4510","destinationId":"MTV-DGFS0005","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02784","excelRow":2594,"circuitRef":"SSB-2PWS4510-Q04","name":"SSB-2PWS4510 → MTV-DGFS0006","originId":"SSB-2PWS4510","destinationId":"MTV-DGFS0006","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02785","excelRow":2595,"circuitRef":"SSB-2PWS4510-Q05","name":"SSB-2PWS4510 → MTV-DGFS0007","originId":"SSB-2PWS4510","destinationId":"MTV-DGFS0007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02786","excelRow":2596,"circuitRef":"SSB-2PWS4510-Q06","name":"SSB-2PWS4510 → MTV-DGFS0008","originId":"SSB-2PWS4510","destinationId":"MTV-DGFS0008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02787","excelRow":2597,"circuitRef":"SSB-2PWS4510-Q07","name":"SSB-2PWS4510 → MTV-MDRS0048","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0048","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2875,"qKVAr":0.215625,"sKVA":0.359375,"ibA":1.5625,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02788","excelRow":2598,"circuitRef":"SSB-2PWS4510-Q08","name":"SSB-2PWS4510 → MTV-BALS0027","originId":"SSB-2PWS4510","destinationId":"MTV-BALS0027","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02789","excelRow":2599,"circuitRef":"SSB-2PWS4510-Q09","name":"SSB-2PWS4510 → MTV-BALS0028","originId":"SSB-2PWS4510","destinationId":"MTV-BALS0028","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02790","excelRow":2600,"circuitRef":"SSB-2PWS4510-Q10","name":"SSB-2PWS4510 → MTV-FFTS0034","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0034","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02791","excelRow":2601,"circuitRef":"SSB-2PWS4510-Q11","name":"SSB-2PWS4510 → MTV-MDRS0049","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0049","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2875,"qKVAr":0.215625,"sKVA":0.359375,"ibA":1.5625,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02792","excelRow":2602,"circuitRef":"SSB-2PWS4510-Q12","name":"SSB-2PWS4510 → MTV-MDRS0029","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0029","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02793","excelRow":2603,"circuitRef":"SSB-2PWS4510-Q13","name":"SSB-2PWS4510 → MTV-MDRS0030","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0030","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02794","excelRow":2604,"circuitRef":"SSB-2PWS4510-Q14","name":"SSB-2PWS4510 → MTV-MDRS0031","originId":"SSB-2PWS4510","destinationId":"MTV-MDRS0031","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02795","excelRow":2605,"circuitRef":"SSB-2PWS4510-Q15","name":"SSB-2PWS4510 → MTV-FFTS0031","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0031","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02796","excelRow":2606,"circuitRef":"SSB-2PWS4510-Q16","name":"SSB-2PWS4510 → MTV-VEMS4007","originId":"SSB-2PWS4510","destinationId":"MTV-VEMS4007","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2375,"qKVAr":0.178125,"sKVA":0.296875,"ibA":1.290761,"pnKW":0.19,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02797","excelRow":2607,"circuitRef":"SSB-2PWS4510-Q17","name":"SSB-2PWS4510 → MTV-VEMS4006","originId":"SSB-2PWS4510","destinationId":"MTV-VEMS4006","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2375,"qKVAr":0.178125,"sKVA":0.296875,"ibA":1.290761,"pnKW":0.19,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02798","excelRow":2608,"circuitRef":"SSB-2PWS4510-Q18","name":"SSB-2PWS4510 → MTV-DWTS0002","originId":"SSB-2PWS4510","destinationId":"MTV-DWTS0002","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.2875,"qKVAr":0.215625,"sKVA":0.359375,"ibA":1.5625,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02799","excelRow":2609,"circuitRef":"SSB-2PWS4510-Q19","name":"SSB-2PWS4510 → MTV-SWFS0026","originId":"SSB-2PWS4510","destinationId":"MTV-SWFS0026","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02800","excelRow":2610,"circuitRef":"SSB-2PWS4510-Q20","name":"SSB-2PWS4510 → MTV-SWFS0027","originId":"SSB-2PWS4510","destinationId":"MTV-SWFS0027","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02801","excelRow":2611,"circuitRef":"SSB-2PWS4510-Q21","name":"SSB-2PWS4510 → MTV-FFTS0036","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0036","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02802","excelRow":2612,"circuitRef":"SSB-2PWS4510-Q22","name":"SSB-2PWS4510 → MTV-VEMS4001","originId":"SSB-2PWS4510","destinationId":"MTV-VEMS4001","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02803","excelRow":2613,"circuitRef":"SSB-2PWS4510-Q23","name":"SSB-2PWS4510 → MTV-VEMS4003","originId":"SSB-2PWS4510","destinationId":"MTV-VEMS4003","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02804","excelRow":2614,"circuitRef":"SSB-2PWS4510-Q24","name":"SSB-2PWS4510 → MTV-SWFS0055","originId":"SSB-2PWS4510","destinationId":"MTV-SWFS0055","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02805","excelRow":2615,"circuitRef":"SSB-2PWS4510-Q25","name":"SSB-2PWS4510 → LCP-AFFF0003","originId":"SSB-2PWS4510","destinationId":"LCP-AFFF0003","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02806","excelRow":2616,"circuitRef":"SSB-2PWS4510-Q26","name":"SSB-2PWS4510 → MTV-ASWS0014","originId":"SSB-2PWS4510","destinationId":"MTV-ASWS0014","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02807","excelRow":2617,"circuitRef":"SSB-2PWS4510-Q27","name":"SSB-2PWS4510 → MTV-FFTS0028","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0028","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02808","excelRow":2618,"circuitRef":"SSB-2PWS4510-Q28","name":"SSB-2PWS4510 → MTV-FFTS0030","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0030","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02809","excelRow":2619,"circuitRef":"SSB-2PWS4510-Q29","name":"SSB-2PWS4510 → MTV-FFTS0032","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0032","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02810","excelRow":2620,"circuitRef":"SSB-2PWS4510-Q30","name":"SSB-2PWS4510 → MTV-FFTS0029","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0029","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02811","excelRow":2621,"circuitRef":"SSB-2PWS4510-Q31","name":"SSB-2PWS4510 → MTV-FPUS0006","originId":"SSB-2PWS4510","destinationId":"MTV-FPUS0006","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02812","excelRow":2622,"circuitRef":"SSB-2PWS4510-Q32","name":"SSB-2PWS4510 → MTV-FFTS0035","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0035","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02813","excelRow":2623,"circuitRef":"SSB-2PWS4510-Q33","name":"SSB-2PWS4510 → MTV-FFTS0037","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0037","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02814","excelRow":2624,"circuitRef":"SSB-2PWS4510-Q34","name":"SSB-2PWS4510 → MTV-FFTS0033","originId":"SSB-2PWS4510","destinationId":"MTV-FFTS0033","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02815","excelRow":2625,"circuitRef":"SSB-2PWS4510-Q35","name":"SSB-2PWS4510 → MTV-DGSW0008","originId":"SSB-2PWS4510","destinationId":"MTV-DGSW0008","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02816","excelRow":2626,"circuitRef":"SSB-2PWS4510-Q36","name":"SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q36","originId":"SSB-2PWS4510","destinationId":"SPARE-SSB-2PWS4510-Q36","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02817","excelRow":2627,"circuitRef":"SSB-2PWS4510-Q37","name":"SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q37","originId":"SSB-2PWS4510","destinationId":"SPARE-SSB-2PWS4510-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02818","excelRow":2628,"circuitRef":"SSB-2PWS4510-Q38","name":"SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q38","originId":"SSB-2PWS4510","destinationId":"SPARE-SSB-2PWS4510-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02819","excelRow":2629,"circuitRef":"SSB-2PWS4510-Q39","name":"SSB-2PWS4510 → SPARE-SSB-2PWS4510-Q39","originId":"SSB-2PWS4510","destinationId":"SPARE-SSB-2PWS4510-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02820","excelRow":2641,"circuitRef":"SSB-2PWS4511-Q01","name":"SSB-2PWS4511 → MTV-AFFF0005","originId":"SSB-2PWS4511","destinationId":"MTV-AFFF0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02821","excelRow":2642,"circuitRef":"SSB-2PWS4511-Q02","name":"SSB-2PWS4511 → MTV-AFFF0006","originId":"SSB-2PWS4511","destinationId":"MTV-AFFF0006","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02822","excelRow":2643,"circuitRef":"SSB-2PWS4511-Q03","name":"SSB-2PWS4511 → MTV-AFFF0009","originId":"SSB-2PWS4511","destinationId":"MTV-AFFF0009","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02823","excelRow":2644,"circuitRef":"SSB-2PWS4511-Q04","name":"SSB-2PWS4511 → MTV-AFFF0010","originId":"SSB-2PWS4511","destinationId":"MTV-AFFF0010","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02824","excelRow":2645,"circuitRef":"SSB-2PWS4511-Q05","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q05","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02825","excelRow":2646,"circuitRef":"SSB-2PWS4511-Q06","name":"SSB-2PWS4511 → MTV-BALS0029","originId":"SSB-2PWS4511","destinationId":"MTV-BALS0029","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02826","excelRow":2647,"circuitRef":"SSB-2PWS4511-Q07","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q07","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02827","excelRow":2648,"circuitRef":"SSB-2PWS4511-Q08","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q08","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02828","excelRow":2649,"circuitRef":"SSB-2PWS4511-Q09","name":"SSB-2PWS4511 → MTV-SWFS0028","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0028","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":15,"cableWeightKg":2.955},{"id":"xls-02829","excelRow":2650,"circuitRef":"SSB-2PWS4511-Q10","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q10","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02830","excelRow":2651,"circuitRef":"SSB-2PWS4511-Q11","name":"SSB-2PWS4511 → MTV-BALS0026","originId":"SSB-2PWS4511","destinationId":"MTV-BALS0026","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02831","excelRow":2652,"circuitRef":"SSB-2PWS4511-Q12","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q12","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02832","excelRow":2653,"circuitRef":"SSB-2PWS4511-Q13","name":"SSB-2PWS4511 → MTV-BALS0030","originId":"SSB-2PWS4511","destinationId":"MTV-BALS0030","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02833","excelRow":2654,"circuitRef":"SSB-2PWS4511-Q14","name":"SSB-2PWS4511 → MTV-SWFS0041","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0041","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02834","excelRow":2655,"circuitRef":"SSB-2PWS4511-Q15","name":"SSB-2PWS4511 → MTV-SWFS0042","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0042","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02835","excelRow":2656,"circuitRef":"SSB-2PWS4511-Q16","name":"SSB-2PWS4511 → MTV-SWFS0050","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0050","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02836","excelRow":2657,"circuitRef":"SSB-2PWS4511-Q17","name":"SSB-2PWS4511 → MTV-MDRS0032","originId":"SSB-2PWS4511","destinationId":"MTV-MDRS0032","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02837","excelRow":2658,"circuitRef":"SSB-2PWS4511-Q18","name":"SSB-2PWS4511 → MTV-DWTS0001","originId":"SSB-2PWS4511","destinationId":"MTV-DWTS0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02838","excelRow":2659,"circuitRef":"SSB-2PWS4511-Q19","name":"SSB-2PWS4511 → MTV-NATU4001","originId":"SSB-2PWS4511","destinationId":"MTV-NATU4001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02839","excelRow":2660,"circuitRef":"SSB-2PWS4511-Q20","name":"SSB-2PWS4511 → MTV-NATU4007","originId":"SSB-2PWS4511","destinationId":"MTV-NATU4007","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02840","excelRow":2661,"circuitRef":"SSB-2PWS4511-Q21","name":"SSB-2PWS4511 → MTV-FFTS0039","originId":"SSB-2PWS4511","destinationId":"MTV-FFTS0039","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02841","excelRow":2662,"circuitRef":"SSB-2PWS4511-Q22","name":"SSB-2PWS4511 → MTV-VEMS4005","originId":"SSB-2PWS4511","destinationId":"MTV-VEMS4005","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-02842","excelRow":2663,"circuitRef":"SSB-2PWS4511-Q23","name":"SSB-2PWS4511 → MTV-SWFS0047","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0047","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":15,"cableWeightKg":2.955},{"id":"xls-02843","excelRow":2664,"circuitRef":"SSB-2PWS4511-Q24","name":"SSB-2PWS4511 → MTV-SWFS0048","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0048","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":15,"cableWeightKg":2.955},{"id":"xls-02844","excelRow":2665,"circuitRef":"SSB-2PWS4511-Q25","name":"SSB-2PWS4511 → MTV-MDRS0033","originId":"SSB-2PWS4511","destinationId":"MTV-MDRS0033","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02845","excelRow":2666,"circuitRef":"SSB-2PWS4511-Q26","name":"SSB-2PWS4511 → MTV-VENT4031","originId":"SSB-2PWS4511","destinationId":"MTV-VENT4031","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02846","excelRow":2667,"circuitRef":"SSB-2PWS4511-Q27","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q27","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q27","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02847","excelRow":2668,"circuitRef":"SSB-2PWS4511-Q28","name":"SSB-2PWS4511 → MTV-VENT4022","originId":"SSB-2PWS4511","destinationId":"MTV-VENT4022","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02848","excelRow":2669,"circuitRef":"SSB-2PWS4511-Q29","name":"SSB-2PWS4511 → MTV-NATU4002","originId":"SSB-2PWS4511","destinationId":"MTV-NATU4002","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02849","excelRow":2670,"circuitRef":"SSB-2PWS4511-Q30","name":"SSB-2PWS4511 → MTV-VEMS4008","originId":"SSB-2PWS4511","destinationId":"MTV-VEMS4008","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":32,"cableWeightKg":5.376},{"id":"xls-02850","excelRow":2671,"circuitRef":"SSB-2PWS4511-Q31","name":"SSB-2PWS4511 → LCP-AFFF0004","originId":"SSB-2PWS4511","destinationId":"LCP-AFFF0004","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":40,"cableWeightKg":8.56},{"id":"xls-02851","excelRow":2672,"circuitRef":"SSB-2PWS4511-Q32","name":"SSB-2PWS4511 → LCP-AFFF0005","originId":"SSB-2PWS4511","destinationId":"LCP-AFFF0005","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.225,"sKVA":0.375,"ibA":1.630435,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":33,"cableWeightKg":7.062},{"id":"xls-02852","excelRow":2673,"circuitRef":"SSB-2PWS4511-Q33","name":"SSB-2PWS4511 → MTV-SWFS0040","originId":"SSB-2PWS4511","destinationId":"MTV-SWFS0040","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":1.97},{"id":"xls-02853","excelRow":2674,"circuitRef":"SSB-2PWS4511-Q34","name":"SSB-2PWS4511 → MTV-WWDS0004","originId":"SSB-2PWS4511","destinationId":"MTV-WWDS0004","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-02854","excelRow":2675,"circuitRef":"SSB-2PWS4511-Q35","name":"SSB-2PWS4511 → MTV-VENT4032","originId":"SSB-2PWS4511","destinationId":"MTV-VENT4032","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02855","excelRow":2676,"circuitRef":"SSB-2PWS4511-Q36","name":"SSB-2PWS4511 → MTV-DGSW0007","originId":"SSB-2PWS4511","destinationId":"MTV-DGSW0007","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":2.52},{"id":"xls-02856","excelRow":2677,"circuitRef":"SSB-2PWS4511-Q37","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q37","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02857","excelRow":2678,"circuitRef":"SSB-2PWS4511-Q38","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q38","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02858","excelRow":2679,"circuitRef":"SSB-2PWS4511-Q39","name":"SSB-2PWS4511 → SPARE-SSB-2PWS4511-Q39","originId":"SSB-2PWS4511","destinationId":"SPARE-SSB-2PWS4511-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02859","excelRow":2691,"circuitRef":"SSB-2PWS4502-Q01","name":"SSB-2PWS4502 → CBX-EMSS0021","originId":"SSB-2PWS4502","destinationId":"CBX-EMSS0021","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":49.24,"cableWeightKg":9.70028},{"id":"xls-02860","excelRow":2692,"circuitRef":"SSB-2PWS4502-Q02","name":"SSB-2PWS4502 → CHD-CCDS4001","originId":"SSB-2PWS4502","destinationId":"CHD-CCDS4001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.85,"cableWeightKg":5.6868},{"id":"xls-02861","excelRow":2693,"circuitRef":"SSB-2PWS4502-Q03","name":"SSB-2PWS4502 → CTP-SNET0001","originId":"SSB-2PWS4502","destinationId":"CTP-SNET0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.177778,"qKVAr":0.368219,"sKVA":0.408889,"ibA":1.777778,"pnKW":0.16,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":51.79,"cableWeightKg":8.70072},{"id":"xls-02862","excelRow":2694,"circuitRef":"SSB-2PWS4502-Q04","name":"SSB-2PWS4502 → JBX-RADS4003","originId":"SSB-2PWS4502","destinationId":"JBX-RADS4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.012,"sKVA":0.02,"ibA":0.086957,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":54.85,"cableWeightKg":9.2148},{"id":"xls-02863","excelRow":2695,"circuitRef":"SSB-2PWS4502-Q05","name":"SSB-2PWS4502 → JBX-2PWS5023","originId":"SSB-2PWS4502","destinationId":"JBX-2PWS5023","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":0.511509,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.64,"cableWeightKg":5.03532},{"id":"xls-02864","excelRow":2696,"circuitRef":"SSB-2PWS4502-Q06","name":"SSB-2PWS4502 → AMP-SPTS0009","originId":"SSB-2PWS4502","destinationId":"AMP-SPTS0009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.0975,"sKVA":0.1625,"ibA":0.706522,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":34.94,"cableWeightKg":5.86992},{"id":"xls-02865","excelRow":2697,"circuitRef":"SSB-2PWS4502-Q07","name":"SSB-2PWS4502 → AMP-SPTS0010","originId":"SSB-2PWS4502","destinationId":"AMP-SPTS0010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":37.13,"cableWeightKg":6.23784},{"id":"xls-02866","excelRow":2698,"circuitRef":"SSB-2PWS4502-Q08","name":"SSB-2PWS4502 → RCK-XCOM0004","originId":"SSB-2PWS4502","destinationId":"RCK-XCOM0004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.32,"qKVAr":0.818063,"sKVA":1.552941,"ibA":6.751918,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.16,"cableWeightKg":2.16408},{"id":"xls-02867","excelRow":2699,"circuitRef":"SSB-2PWS4502-Q09","name":"SSB-2PWS4502 → RCK-XCOM0005","originId":"SSB-2PWS4502","destinationId":"RCK-XCOM0005","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.57,"qKVAr":1.592743,"sKVA":3.023529,"ibA":13.14578,"pnKW":2.57,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":9.17,"cableWeightKg":1.95321},{"id":"xls-02868","excelRow":2700,"circuitRef":"SSB-2PWS4502-Q10","name":"SSB-2PWS4502 → RCK-XCOM0006","originId":"SSB-2PWS4502","destinationId":"RCK-XCOM0006","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1.32,"qKVAr":0.818063,"sKVA":1.552941,"ibA":6.751918,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":8.83,"cableWeightKg":1.88079},{"id":"xls-02869","excelRow":2701,"circuitRef":"SSB-2PWS4502-Q11","name":"SSB-2PWS4502 → CHD-CCDS4002","originId":"SSB-2PWS4502","destinationId":"CHD-CCDS4002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":55.78,"cableWeightKg":9.37104},{"id":"xls-02870","excelRow":2702,"circuitRef":"SSB-2PWS4502-Q12","name":"SSB-2PWS4502 → JBX-2PWS5025","originId":"SSB-2PWS4502","destinationId":"JBX-2PWS5025","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.364,"qKVAr":0,"sKVA":0.364,"ibA":1.582609,"pnKW":0.364,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":47.11,"cableWeightKg":10.03443},{"id":"xls-02871","excelRow":2703,"circuitRef":"SSB-2PWS4502-Q13","name":"SSB-2PWS4502 → MTV-VENT4029","originId":"SSB-2PWS4502","destinationId":"MTV-VENT4029","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02872","excelRow":2704,"circuitRef":"SSB-2PWS4502-Q14","name":"SSB-2PWS4502 → MTV-VENT4030","originId":"SSB-2PWS4502","destinationId":"MTV-VENT4030","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02873","excelRow":2705,"circuitRef":"SSB-2PWS4502-Q15","name":"SSB-2PWS4502 → MTV-JPFS0001","originId":"SSB-2PWS4502","destinationId":"MTV-JPFS0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02874","excelRow":2706,"circuitRef":"SSB-2PWS4502-Q16","name":"SSB-2PWS4502 → SCV-GNSS0001","originId":"SSB-2PWS4502","destinationId":"SCV-GNSS0001","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27.79,"cableWeightKg":4.66872},{"id":"xls-02875","excelRow":2707,"circuitRef":"SSB-2PWS4502-Q17","name":"SSB-2PWS4502 → SKT-2PWS5066","originId":"SSB-2PWS4502","destinationId":"SKT-2PWS5066","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.027778,"qKVAr":0.020833,"sKVA":0.034722,"ibA":0.150966,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":36.43,"cableWeightKg":8.88892},{"id":"xls-02876","excelRow":2708,"circuitRef":"SSB-2PWS4502-Q18","name":"SSB-2PWS4502 → JBX-RADS4002","originId":"SSB-2PWS4502","destinationId":"JBX-RADS4002","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.016,"qKVAr":0.012,"sKVA":0.02,"ibA":0.086957,"pnKW":0.016,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.79,"cableWeightKg":5.84472},{"id":"xls-02877","excelRow":2709,"circuitRef":"SSB-2PWS4502-Q19","name":"SSB-2PWS4502 → SHR-AVLA0101","originId":"SSB-2PWS4502","destinationId":"SHR-AVLA0101","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1.5,"qKVAr":0.726483,"sKVA":1.666667,"ibA":7.246377,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PFX","cableLengthM":51.01,"cableWeightKg":14.43583},{"id":"xls-02878","excelRow":2710,"circuitRef":"SSB-2PWS4502-Q20","name":"SSB-2PWS4502 → PWC-AVLA0001","originId":"SSB-2PWS4502","destinationId":"PWC-AVLA0001","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.2,"qKVAr":1.065509,"sKVA":2.444444,"ibA":10.628019,"pnKW":2.2,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PFX","cableLengthM":50.71,"cableWeightKg":19.57406},{"id":"xls-02879","excelRow":2711,"circuitRef":"SSB-2PWS4502-Q21","name":"SSB-2PWS4502 → CTP-AVLA0001","originId":"SSB-2PWS4502","destinationId":"CTP-AVLA0001","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":51.73,"cableWeightKg":11.79444},{"id":"xls-02880","excelRow":2712,"circuitRef":"SSB-2PWS4502-Q22","name":"SSB-2PWS4502 → LSR-ICCS0002","originId":"SSB-2PWS4502","destinationId":"LSR-ICCS0002","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.41,"cableWeightKg":4.43688},{"id":"xls-02881","excelRow":2713,"circuitRef":"SSB-2PWS4502-Q23","name":"SSB-2PWS4502 → LSR-ICCS0003","originId":"SSB-2PWS4502","destinationId":"LSR-ICCS0003","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":36.25,"cableWeightKg":6.09},{"id":"xls-02882","excelRow":2714,"circuitRef":"SSB-2PWS4502-Q24","name":"SSB-2PWS4502 → LSR-ICCS0004","originId":"SSB-2PWS4502","destinationId":"LSR-ICCS0004","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":32.76,"cableWeightKg":5.50368},{"id":"xls-02883","excelRow":2715,"circuitRef":"SSB-2PWS4502-Q25","name":"SSB-2PWS4502 → JBX-2PWS5026","originId":"SSB-2PWS4502","destinationId":"JBX-2PWS5026","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.05,"qKVAr":0.508538,"sKVA":1.166667,"ibA":5.072464,"pnKW":1.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":47.23,"cableWeightKg":10.76844},{"id":"xls-02884","excelRow":2716,"circuitRef":"SSB-2PWS4502-Q26","name":"SSB-2PWS4502 → LCP-GADS4001","originId":"SSB-2PWS4502","destinationId":"LCP-GADS4001","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.72,"cableWeightKg":5.32896},{"id":"xls-02885","excelRow":2717,"circuitRef":"SSB-2PWS4502-Q27","name":"SSB-2PWS4502 → LTW-ATEL0003","originId":"SSB-2PWS4502","destinationId":"LTW-ATEL0003","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":39.79,"cableWeightKg":6.68472},{"id":"xls-02886","excelRow":2718,"circuitRef":"SSB-2PWS4502-Q28","name":"SSB-2PWS4502 → LTW-ATEL0004","originId":"SSB-2PWS4502","destinationId":"LTW-ATEL0004","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":40.63,"cableWeightKg":6.82584},{"id":"xls-02887","excelRow":2719,"circuitRef":"SSB-2PWS4502-Q29","name":"SSB-2PWS4502 → SKT-2PWS5067","originId":"SSB-2PWS4502","destinationId":"SKT-2PWS5067","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.08,"qKVAr":0.038746,"sKVA":0.088889,"ibA":0.386473,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":30,"cableWeightKg":7.32},{"id":"xls-02888","excelRow":2720,"circuitRef":"SSB-2PWS4502-Q30","name":"SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q30","originId":"SSB-2PWS4502","destinationId":"SPARE-SSB-2PWS4502-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02889","excelRow":2721,"circuitRef":"SSB-2PWS4502-Q31","name":"SSB-2PWS4502 → LCP-AFFF0010","originId":"SSB-2PWS4502","destinationId":"LCP-AFFF0010","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.145297,"sKVA":0.333333,"ibA":1.449275,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02890","excelRow":2722,"circuitRef":"SSB-2PWS4502-Q32","name":"SSB-2PWS4502 → SCV-GNSS0004","originId":"SSB-2PWS4502","destinationId":"SCV-GNSS0004","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.356615,"sKVA":0.37037,"ibA":1.610306,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02891","excelRow":2723,"circuitRef":"SSB-2PWS4502-Q33","name":"SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q33","originId":"SSB-2PWS4502","destinationId":"SPARE-SSB-2PWS4502-Q33","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02892","excelRow":2724,"circuitRef":"SSB-2PWS4502-Q34","name":"SSB-2PWS4502 → PWC-WIND0005","originId":"SSB-2PWS4502","destinationId":"PWC-WIND0005","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":1.3,"qKVAr":0.427289,"sKVA":1.368421,"ibA":3.435036,"pnKW":1.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":51.3,"cableWeightKg":13.4406},{"id":"xls-02893","excelRow":2725,"circuitRef":"SSB-2PWS4502-Q35","name":"SSB-2PWS4502 → SSB-2PWS4512","originId":"SSB-2PWS4502","destinationId":"SSB-2PWS4512","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":3.42675,"qKVAr":2.570063,"sKVA":4.283438,"ibA":10.752364,"pnKW":2.7624,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":64.12,"cableWeightKg":41.29328},{"id":"xls-02894","excelRow":2726,"circuitRef":"SSB-2PWS4502-Q36","name":"SSB-2PWS4502 → SSB-2PWS4503","originId":"SSB-2PWS4502","destinationId":"SSB-2PWS4503","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.544,"qKVAr":0.613341,"sKVA":1.661362,"ibA":4.170381,"pnKW":1.544,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":45.11,"cableWeightKg":29.05084},{"id":"xls-02895","excelRow":2727,"circuitRef":"SSB-2PWS4502-Q37","name":"SSB-2PWS4502 → SPARE-SSB-2PWS4502-Q37","originId":"SSB-2PWS4502","destinationId":"SPARE-SSB-2PWS4502-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02896","excelRow":2739,"circuitRef":"SSB-2PWS4512-Q01","name":"SSB-2PWS4512 → MTV-AFFF0007","originId":"SSB-2PWS4512","destinationId":"MTV-AFFF0007","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02897","excelRow":2740,"circuitRef":"SSB-2PWS4512-Q02","name":"SSB-2PWS4512 → MTV-AFFF0008","originId":"SSB-2PWS4512","destinationId":"MTV-AFFF0008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02898","excelRow":2741,"circuitRef":"SSB-2PWS4512-Q03","name":"SSB-2PWS4512 → MTV-SPFS0001","originId":"SSB-2PWS4512","destinationId":"MTV-SPFS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02899","excelRow":2742,"circuitRef":"SSB-2PWS4512-Q04","name":"SSB-2PWS4512 → MTV-SWFS0044","originId":"SSB-2PWS4512","destinationId":"MTV-SWFS0044","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":30,"cableWeightKg":6.42},{"id":"xls-02900","excelRow":2743,"circuitRef":"SSB-2PWS4512-Q05","name":"SSB-2PWS4512 → MTV-SWFS0045","originId":"SSB-2PWS4512","destinationId":"MTV-SWFS0045","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30,"cableWeightKg":5.91},{"id":"xls-02901","excelRow":2744,"circuitRef":"SSB-2PWS4512-Q06","name":"SSB-2PWS4512 → MTV-NATU4008","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":40,"cableWeightKg":6.72},{"id":"xls-02902","excelRow":2745,"circuitRef":"SSB-2PWS4512-Q07","name":"SSB-2PWS4512 → MTV-NATU4003","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":48,"cableWeightKg":8.064},{"id":"xls-02903","excelRow":2746,"circuitRef":"SSB-2PWS4512-Q08","name":"SSB-2PWS4512 → MTV-NATU4005","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02904","excelRow":2747,"circuitRef":"SSB-2PWS4512-Q09","name":"SSB-2PWS4512 → MTV-NBCD4005","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4005","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02905","excelRow":2748,"circuitRef":"SSB-2PWS4512-Q10","name":"SSB-2PWS4512 → MTV-VEMS4012","originId":"SSB-2PWS4512","destinationId":"MTV-VEMS4012","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02906","excelRow":2749,"circuitRef":"SSB-2PWS4512-Q11","name":"SSB-2PWS4512 → MTV-VEMS4013","originId":"SSB-2PWS4512","destinationId":"MTV-VEMS4013","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02907","excelRow":2750,"circuitRef":"SSB-2PWS4512-Q12","name":"SSB-2PWS4512 → MTV-VENT4012","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4012","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":28,"cableWeightKg":4.704},{"id":"xls-02908","excelRow":2751,"circuitRef":"SSB-2PWS4512-Q13","name":"SSB-2PWS4512 → MTV-NBCD4004","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4004","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02909","excelRow":2752,"circuitRef":"SSB-2PWS4512-Q14","name":"SSB-2PWS4512 → MTV-NBCD4006","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4006","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02910","excelRow":2753,"circuitRef":"SSB-2PWS4512-Q15","name":"SSB-2PWS4512 → MTV-NBCD4007","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4007","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02911","excelRow":2754,"circuitRef":"SSB-2PWS4512-Q16","name":"SSB-2PWS4512 → MTV-NBCD4008","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4008","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02912","excelRow":2755,"circuitRef":"SSB-2PWS4512-Q17","name":"SSB-2PWS4512 → MTV-NBCD4009","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4009","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02913","excelRow":2756,"circuitRef":"SSB-2PWS4512-Q18","name":"SSB-2PWS4512 → MTV-NBCD4010","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4010","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02914","excelRow":2757,"circuitRef":"SSB-2PWS4512-Q19","name":"SSB-2PWS4512 → MTV-VENT4018","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4018","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02915","excelRow":2758,"circuitRef":"SSB-2PWS4512-Q20","name":"SSB-2PWS4512 → MTV-VENT4021","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4021","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02916","excelRow":2759,"circuitRef":"SSB-2PWS4512-Q21","name":"SSB-2PWS4512 → MTV-VENT4023","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4023","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02917","excelRow":2760,"circuitRef":"SSB-2PWS4512-Q22","name":"SSB-2PWS4512 → MTV-NATU4004","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4004","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02918","excelRow":2761,"circuitRef":"SSB-2PWS4512-Q23","name":"SSB-2PWS4512 → MTV-NATU4006","originId":"SSB-2PWS4512","destinationId":"MTV-NATU4006","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02919","excelRow":2762,"circuitRef":"SSB-2PWS4512-Q24","name":"SSB-2PWS4512 → MTV-NBCD4013","originId":"SSB-2PWS4512","destinationId":"MTV-NBCD4013","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02920","excelRow":2763,"circuitRef":"SSB-2PWS4512-Q25","name":"SSB-2PWS4512 → MTV-VENT4011","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4011","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02921","excelRow":2764,"circuitRef":"SSB-2PWS4512-Q26","name":"SSB-2PWS4512 → MTV-VENT4013","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4013","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02922","excelRow":2765,"circuitRef":"SSB-2PWS4512-Q27","name":"SSB-2PWS4512 → MTV-VENT4014","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4014","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02923","excelRow":2766,"circuitRef":"SSB-2PWS4512-Q28","name":"SSB-2PWS4512 → MTV-VENT4019","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4019","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.23625,"qKVAr":0.177188,"sKVA":0.295313,"ibA":1.283967,"pnKW":0.189,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02924","excelRow":2767,"circuitRef":"SSB-2PWS4512-Q29","name":"SSB-2PWS4512 → MTV-VENT4015","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4015","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02925","excelRow":2768,"circuitRef":"SSB-2PWS4512-Q30","name":"SSB-2PWS4512 → MTV-VENT4016","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4016","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02926","excelRow":2769,"circuitRef":"SSB-2PWS4512-Q31","name":"SSB-2PWS4512 → MTV-VENT4009","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4009","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26,"cableWeightKg":4.368},{"id":"xls-02927","excelRow":2770,"circuitRef":"SSB-2PWS4512-Q32","name":"SSB-2PWS4512 → MTV-VENT4024","originId":"SSB-2PWS4512","destinationId":"MTV-VENT4024","lineType":"normal","service":"VS","protectionName":"Q32","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02928","excelRow":2771,"circuitRef":"SSB-2PWS4512-Q33","name":"SSB-2PWS4512 → VVP-NBCD4001","originId":"SSB-2PWS4512","destinationId":"VVP-NBCD4001","lineType":"normal","service":"VS","protectionName":"Q33","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":28,"cableWeightKg":4.704},{"id":"xls-02929","excelRow":2772,"circuitRef":"SSB-2PWS4512-Q34","name":"SSB-2PWS4512 → PVP-NBCD4001","originId":"SSB-2PWS4512","destinationId":"PVP-NBCD4001","lineType":"normal","service":"VS","protectionName":"Q34","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02930","excelRow":2773,"circuitRef":"SSB-2PWS4512-Q35","name":"SSB-2PWS4512 → PVP-NBCD4003","originId":"SSB-2PWS4512","destinationId":"PVP-NBCD4003","lineType":"normal","service":"VS","protectionName":"Q35","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02931","excelRow":2774,"circuitRef":"SSB-2PWS4512-Q36","name":"SSB-2PWS4512 → PVP-NBCD4004","originId":"SSB-2PWS4512","destinationId":"PVP-NBCD4004","lineType":"normal","service":"VS","protectionName":"Q36","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.0375,"qKVAr":0.028125,"sKVA":0.046875,"ibA":0.203804,"pnKW":0.0375,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":5.544},{"id":"xls-02932","excelRow":2775,"circuitRef":"SSB-2PWS4512-Q37","name":"SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q37","originId":"SSB-2PWS4512","destinationId":"SPARE-SSB-2PWS4512-Q37","lineType":"normal","service":"VS","protectionName":"Q37","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02933","excelRow":2776,"circuitRef":"SSB-2PWS4512-Q38","name":"SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q38","originId":"SSB-2PWS4512","destinationId":"SPARE-SSB-2PWS4512-Q38","lineType":"normal","service":"VS","protectionName":"Q38","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02934","excelRow":2777,"circuitRef":"SSB-2PWS4512-Q39","name":"SSB-2PWS4512 → SPARE-SSB-2PWS4512-Q39","originId":"SSB-2PWS4512","destinationId":"SPARE-SSB-2PWS4512-Q39","lineType":"normal","service":"VS","protectionName":"Q39","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02935","excelRow":2789,"circuitRef":"SSB-2PWS4503-Q01","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q01","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q01","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02936","excelRow":2790,"circuitRef":"SSB-2PWS4503-Q02","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q02","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q02","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02937","excelRow":2791,"circuitRef":"SSB-2PWS4503-Q03","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q03","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02938","excelRow":2792,"circuitRef":"SSB-2PWS4503-Q04","name":"SSB-2PWS4503 → CHD-CCDS4003","originId":"SSB-2PWS4503","destinationId":"CHD-CCDS4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3,"qKVAr":0.098605,"sKVA":0.315789,"ibA":1.372998,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":11.93,"cableWeightKg":2.00424},{"id":"xls-02939","excelRow":2793,"circuitRef":"SSB-2PWS4503-Q05","name":"SSB-2PWS4503 → FMP-VENT4001","originId":"SSB-2PWS4503","destinationId":"FMP-VENT4001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.034,"qKVAr":0,"sKVA":0.034,"ibA":0.147826,"pnKW":0.034,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":30,"cableWeightKg":6.42},{"id":"xls-02940","excelRow":2794,"circuitRef":"SSB-2PWS4503-Q06","name":"SSB-2PWS4503 → DIU-ASHL0002","originId":"SSB-2PWS4503","destinationId":"DIU-ASHL0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.01,"qKVAr":0.006197,"sKVA":0.011765,"ibA":0.051151,"pnKW":0.01,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02941","excelRow":2795,"circuitRef":"SSB-2PWS4503-Q07","name":"SSB-2PWS4503 → AMP-SSIN4001","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":21.53,"cableWeightKg":3.61704},{"id":"xls-02942","excelRow":2796,"circuitRef":"SSB-2PWS4503-Q08","name":"SSB-2PWS4503 → AMP-SSIN4002","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.26,"cableWeightKg":2.89968},{"id":"xls-02943","excelRow":2797,"circuitRef":"SSB-2PWS4503-Q09","name":"SSB-2PWS4503 → AMP-SSIN4003","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":31,"cableWeightKg":5.208},{"id":"xls-02944","excelRow":2798,"circuitRef":"SSB-2PWS4503-Q10","name":"SSB-2PWS4503 → AMP-SSIN4004","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4004","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":29.89,"cableWeightKg":5.02152},{"id":"xls-02945","excelRow":2799,"circuitRef":"SSB-2PWS4503-Q11","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q11","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02946","excelRow":2800,"circuitRef":"SSB-2PWS4503-Q12","name":"SSB-2PWS4503 → PCI-IPMS0009","originId":"SSB-2PWS4503","destinationId":"PCI-IPMS0009","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.05,"qKVAr":0.024216,"sKVA":0.055556,"ibA":0.241546,"pnKW":0.05,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PFX","cableLengthM":30,"cableWeightKg":6.42},{"id":"xls-02947","excelRow":2801,"circuitRef":"SSB-2PWS4503-Q13","name":"SSB-2PWS4503 → SKT-2PWS5503","originId":"SSB-2PWS4503","destinationId":"SKT-2PWS5503","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.015,"qKVAr":0,"sKVA":0.015,"ibA":0.065217,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","cableLengthM":19.12,"cableWeightKg":5.00944},{"id":"xls-02948","excelRow":2802,"circuitRef":"SSB-2PWS4503-Q14","name":"SSB-2PWS4503 → JBX-2PWS5028","originId":"SSB-2PWS4503","destinationId":"JBX-2PWS5028","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.9,"cableWeightKg":5.5167},{"id":"xls-02949","excelRow":2803,"circuitRef":"SSB-2PWS4503-Q15","name":"SSB-2PWS4503 → AMP-SSIN4005","originId":"SSB-2PWS4503","destinationId":"AMP-SSIN4005","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.2,"qKVAr":0.096864,"sKVA":0.222222,"ibA":0.966184,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":35.6,"cableWeightKg":5.9808},{"id":"xls-02950","excelRow":2804,"circuitRef":"SSB-2PWS4503-Q16","name":"SSB-2PWS4503 → DSP-METE0002","originId":"SSB-2PWS4503","destinationId":"DSP-METE0002","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":16.48,"cableWeightKg":2.76864},{"id":"xls-02951","excelRow":2805,"circuitRef":"SSB-2PWS4503-Q17","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q17","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02952","excelRow":2806,"circuitRef":"SSB-2PWS4503-Q18","name":"SSB-2PWS4503 → SPARE-SSB-2PWS4503-Q18","originId":"SSB-2PWS4503","destinationId":"SPARE-SSB-2PWS4503-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02953","excelRow":2818,"circuitRef":"SSB-2PWS4530-Q01","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q01","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q01","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02954","excelRow":2819,"circuitRef":"SSB-2PWS4530-Q02","name":"SSB-2PWS4530 → RCK-CSSS0001","originId":"SSB-2PWS4530","destinationId":"RCK-CSSS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.75,"qKVAr":0.246513,"sKVA":0.789474,"ibA":3.432494,"pnKW":0.75,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":26.49,"cableWeightKg":4.45032},{"id":"xls-02955","excelRow":2820,"circuitRef":"SSB-2PWS4530-Q03","name":"SSB-2PWS4530 → JBX-2PWS5030","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5030","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.285,"qKVAr":0.093675,"sKVA":0.3,"ibA":1.304348,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.31,"cableWeightKg":3.26103},{"id":"xls-02956","excelRow":2821,"circuitRef":"SSB-2PWS4530-Q04","name":"SSB-2PWS4530 → JBX-2PWS5035","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5035","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.84,"qKVAr":1.38,"sKVA":2.3,"ibA":10,"pnKW":1.84,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":36.75,"cableWeightKg":8.379},{"id":"xls-02957","excelRow":2822,"circuitRef":"SSB-2PWS4530-Q05","name":"SSB-2PWS4530 → MTV-CHWS0005","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0005","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02958","excelRow":2823,"circuitRef":"SSB-2PWS4530-Q06","name":"SSB-2PWS4530 → MTV-CHWS0006","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0006","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02959","excelRow":2824,"circuitRef":"SSB-2PWS4530-Q07","name":"SSB-2PWS4530 → JBX-2PWS5033","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5033","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.128,"qKVAr":0,"sKVA":0.128,"ibA":0.556522,"pnKW":0.128,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.2,"cableWeightKg":6.6456},{"id":"xls-02960","excelRow":2825,"circuitRef":"SSB-2PWS4530-Q08","name":"SSB-2PWS4530 → JBX-2PWS5032","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5032","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.595,"qKVAr":0,"sKVA":0.595,"ibA":2.586957,"pnKW":0.595,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.2,"cableWeightKg":4.9416},{"id":"xls-02961","excelRow":2826,"circuitRef":"SSB-2PWS4530-Q09","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q09","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02962","excelRow":2827,"circuitRef":"SSB-2PWS4530-Q10","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q10","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02963","excelRow":2828,"circuitRef":"SSB-2PWS4530-Q11","name":"SSB-2PWS4530 → SKT-2PWS5505","originId":"SSB-2PWS4530","destinationId":"SKT-2PWS5505","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.063,"qKVAr":0,"sKVA":0.063,"ibA":0.273913,"pnKW":0.063,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":26.41,"cableWeightKg":6.44404},{"id":"xls-02964","excelRow":2829,"circuitRef":"SSB-2PWS4530-Q12","name":"SSB-2PWS4530 → SKT-2PWS5502","originId":"SSB-2PWS4530","destinationId":"SKT-2PWS5502","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.064,"qKVAr":0,"sKVA":0.064,"ibA":0.278261,"pnKW":0.064,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":18.1,"cableWeightKg":4.4164},{"id":"xls-02965","excelRow":2830,"circuitRef":"SSB-2PWS4530-Q13","name":"SSB-2PWS4530 → JBX-2PWS5031","originId":"SSB-2PWS4530","destinationId":"JBX-2PWS5031","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.16,"qKVAr":0.077492,"sKVA":0.177778,"ibA":0.772947,"pnKW":0.16,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":47.92,"cableWeightKg":10.20696},{"id":"xls-02966","excelRow":2831,"circuitRef":"SSB-2PWS4530-Q14","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q14","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02967","excelRow":2832,"circuitRef":"SSB-2PWS4530-Q15","name":"SSB-2PWS4530 → MTV-CHWS0011","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0011","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02968","excelRow":2833,"circuitRef":"SSB-2PWS4530-Q16","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q16","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q16","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02969","excelRow":2834,"circuitRef":"SSB-2PWS4530-Q17","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q17","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q17","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02970","excelRow":2835,"circuitRef":"SSB-2PWS4530-Q18","name":"SSB-2PWS4530 → MTV-CHWS0012","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0012","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02971","excelRow":2836,"circuitRef":"SSB-2PWS4530-Q19","name":"SSB-2PWS4530 → MTV-CHWS0031","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0031","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02972","excelRow":2837,"circuitRef":"SSB-2PWS4530-Q20","name":"SSB-2PWS4530 → MTV-CHWS0032","originId":"SSB-2PWS4530","destinationId":"MTV-CHWS0032","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-02973","excelRow":2838,"circuitRef":"SSB-2PWS4530-Q21","name":"SSB-2PWS4530 → SPARE-SSB-2PWS4530-Q21","originId":"SSB-2PWS4530","destinationId":"SPARE-SSB-2PWS4530-Q21","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02974","excelRow":2839,"circuitRef":"SSB-2PWS4530-Q22","name":"SSB-2PWS4530 → SKT-2PWS5062","originId":"SSB-2PWS4530","destinationId":"SKT-2PWS5062","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 32C","protectionCurrentA":32.00001,"pKWe":10.198315,"qKVAr":7.648736,"sKVA":12.747894,"ibA":32,"pnKW":10.198315,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":21.52,"cableWeightKg":13.06264},{"id":"xls-02975","excelRow":2851,"circuitRef":"TRF-4PWS4531-01","name":"TRF-4PWS4531 → SSB-2PWS4531","originId":"TRF-4PWS4531","destinationId":"SSB-2PWS4531","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":150.613114,"pnKW":48,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-4PFX","cableLengthM":31.92,"cableWeightKg":132.6276},{"id":"xls-02976","excelRow":2875,"circuitRef":"TRF-4PWS4560-01","name":"TRF-4PWS4560 → SSB-2PWS4560","originId":"TRF-4PWS4560","destinationId":"SSB-2PWS4560","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 40","protectionCurrentA":40,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":37.653278,"pnKW":12,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":4.93,"cableWeightKg":4.12641},{"id":"xls-02977","excelRow":2887,"circuitRef":"SSB-2PWS4560-Q01","name":"SSB-2PWS4560 → JBX-2PWS5006","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5006","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.46,"cableWeightKg":5.84898},{"id":"xls-02978","excelRow":2888,"circuitRef":"SSB-2PWS4560-Q02","name":"SSB-2PWS4560 → JBX-2PWS3029","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS3029","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.3,"cableWeightKg":6.2409},{"id":"xls-02979","excelRow":2889,"circuitRef":"SSB-2PWS4560-Q03","name":"SSB-2PWS4560 → JBX-2PWS5007","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5007","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.8,"qKVAr":1.35,"sKVA":2.25,"ibA":9.782609,"pnKW":1.8,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":46.53,"cableWeightKg":10.60884},{"id":"xls-02980","excelRow":2890,"circuitRef":"SSB-2PWS4560-Q04","name":"SSB-2PWS4560 → JBX-2PWS5001","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5001","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":40.74,"cableWeightKg":8.67762},{"id":"xls-02981","excelRow":2891,"circuitRef":"SSB-2PWS4560-Q05","name":"SSB-2PWS4560 → JBX-2PWS5003","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5003","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.65,"cableWeightKg":6.95445},{"id":"xls-02982","excelRow":2892,"circuitRef":"SSB-2PWS4560-Q06","name":"SSB-2PWS4560 → JBX-2PWS5013","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5013","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.85,"qKVAr":1.126792,"sKVA":2.166139,"ibA":9.417997,"pnKW":1.85,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.23,"cableWeightKg":4.09599},{"id":"xls-02983","excelRow":2893,"circuitRef":"SSB-2PWS4560-Q07","name":"SSB-2PWS4560 → JBX-2PWS5009","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5009","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.6,"qKVAr":0.45,"sKVA":0.75,"ibA":3.26087,"pnKW":0.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.04,"cableWeightKg":8.74152},{"id":"xls-02984","excelRow":2894,"circuitRef":"SSB-2PWS4560-Q08","name":"SSB-2PWS4560 → JBX-2PWS5016","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5016","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.26,"cableWeightKg":8.14938},{"id":"xls-02985","excelRow":2895,"circuitRef":"SSB-2PWS4560-Q09","name":"SSB-2PWS4560 → JBX-2PWS5020","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5020","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.325,"qKVAr":0.991146,"sKVA":1.654689,"ibA":7.1943,"pnKW":1.325,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.8,"cableWeightKg":8.0514},{"id":"xls-02986","excelRow":2896,"circuitRef":"SSB-2PWS4560-Q10","name":"SSB-2PWS4560 → JBX-2PWS5022","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5022","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.49,"cableWeightKg":9.47637},{"id":"xls-02987","excelRow":2897,"circuitRef":"SSB-2PWS4560-Q11","name":"SSB-2PWS4560 → JBX-2PWS5017","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5017","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.78,"cableWeightKg":4.85214},{"id":"xls-02988","excelRow":2898,"circuitRef":"SSB-2PWS4560-Q12","name":"SSB-2PWS4560 → JBX-2PWS5012","originId":"SSB-2PWS4560","destinationId":"JBX-2PWS5012","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":50.14,"cableWeightKg":10.67982},{"id":"xls-02989","excelRow":2899,"circuitRef":"SSB-2PWS4560-Q13","name":"SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q13","originId":"SSB-2PWS4560","destinationId":"SPARE-SSB-2PWS4560-Q13","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02990","excelRow":2900,"circuitRef":"SSB-2PWS4560-Q14","name":"SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q14","originId":"SSB-2PWS4560","destinationId":"SPARE-SSB-2PWS4560-Q14","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02991","excelRow":2901,"circuitRef":"SSB-2PWS4560-Q15","name":"SSB-2PWS4560 → SPARE-SSB-2PWS4560-Q15","originId":"SSB-2PWS4560","destinationId":"SPARE-SSB-2PWS4560-Q15","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02992","excelRow":2913,"circuitRef":"SSB-2PWS4561-Q01","name":"SSB-2PWS4561 → JBX-2PWS5027","originId":"SSB-2PWS4561","destinationId":"JBX-2PWS5027","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0,"sKVA":0.2,"ibA":0.869565,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.31,"cableWeightKg":6.45603},{"id":"xls-02993","excelRow":2914,"circuitRef":"SSB-2PWS4561-Q02","name":"SSB-2PWS4561 → JBX-2PWS0001","originId":"SSB-2PWS4561","destinationId":"JBX-2PWS0001","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 32C","protectionCurrentA":32,"pKWe":4.416,"qKVAr":3.312,"sKVA":5.52,"ibA":24,"pnKW":4.416,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PFX","cableLengthM":39.04,"cableWeightKg":19.87136},{"id":"xls-02994","excelRow":2915,"circuitRef":"SSB-2PWS4561-Q03","name":"SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q03","originId":"SSB-2PWS4561","destinationId":"SPARE-SSB-2PWS4561-Q03","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02995","excelRow":2916,"circuitRef":"SSB-2PWS4561-Q04","name":"SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q04","originId":"SSB-2PWS4561","destinationId":"SPARE-SSB-2PWS4561-Q04","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02996","excelRow":2917,"circuitRef":"SSB-2PWS4561-Q05","name":"SSB-2PWS4561 → SPARE-SSB-2PWS4561-Q05","originId":"SSB-2PWS4561","destinationId":"SPARE-SSB-2PWS4561-Q05","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-02997","excelRow":2929,"circuitRef":"TRF-6PWS0006-21","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"21","protectionCurrentA":null,"pKWe":23.233333,"qKVAr":14.398727,"sKVA":27.333333,"ibA":118.84058,"pnKW":23.233333,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":18.4926,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-02998","excelRow":2930,"circuitRef":"TRF-6PWS0006-22","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"22","protectionCurrentA":null,"pKWe":23.233333,"qKVAr":14.398727,"sKVA":27.333333,"ibA":118.84058,"pnKW":23.233333,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":18.4926,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-02999","excelRow":2931,"circuitRef":"TRF-6PWS0006-23","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"23","protectionCurrentA":null,"pKWe":23.233333,"qKVAr":14.398727,"sKVA":27.333333,"ibA":118.84058,"pnKW":23.233333,"voltage":"230 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":18.4926,"virtual":true,"notes":"Devanado secundario banco TRF (fase)"},{"id":"xls-03000","excelRow":2943,"circuitRef":"LCS-4PWS0006-QVS-230","name":"TRF-6PWS0006 → LCS-4PWS0006","originId":"TRF-6PWS0006","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"QVS-230","protectionModel":"NSX 630 N M5.3E","protectionCurrentA":630,"pKWe":76.5,"qKVAr":47.410442,"sKVA":90,"ibA":225.919671,"pnKW":76.5,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null},{"id":"xls-03001","excelRow":2944,"circuitRef":"LCS-4PWS0006-4Q01","name":"LCS-4PWS0006 → SSB-2LGS4603","originId":"LCS-4PWS0006","destinationId":"SSB-2LGS4603","lineType":"normal","service":"VS","protectionName":"4Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":4.885,"qKVAr":0,"sKVA":4.885,"ibA":12.262418,"pnKW":4.885,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2FI-10-3PX","cableLengthM":39.95,"cableWeightKg":51.6953},{"id":"xls-03002","excelRow":2945,"circuitRef":"LCS-4PWS0006-4Q02","name":"LCS-4PWS0006 → SSB-2ELG2506","originId":"LCS-4PWS0006","destinationId":"SSB-2ELG2506","lineType":"normal","service":"VS","protectionName":"4Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":5.575,"qKVAr":0,"sKVA":5.575,"ibA":13.994468,"pnKW":5.575,"voltage":"230 V","parallelCables":1,"cableSection":"50","cableType":"P2FI-10-3PX","cableLengthM":125.75,"cableWeightKg":285.704},{"id":"xls-03003","excelRow":2946,"circuitRef":"LCS-4PWS0006-4Q03","name":"LCS-4PWS0006 → SSB-2PWS4601","originId":"LCS-4PWS0006","destinationId":"SSB-2PWS4601","lineType":"normal","service":"VS","protectionName":"4Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":16.95575,"qKVAr":7.359874,"sKVA":18.484188,"ibA":46.399352,"pnKW":16.559,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":29.58,"cableWeightKg":37.06374},{"id":"xls-03004","excelRow":2947,"circuitRef":"LCS-4PWS0006-4Q04","name":"LCS-4PWS0006 → RCK-IBRG0002","originId":"LCS-4PWS0006","destinationId":"RCK-IBRG0002","lineType":"normal","service":"VS","protectionName":"4Q04","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":8.91,"qKVAr":4.31531,"sKVA":9.9,"ibA":24.851164,"pnKW":8.91,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":86.29,"cableWeightKg":72.22473},{"id":"xls-03005","excelRow":2948,"circuitRef":"LCS-4PWS0006-4Q05","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-4Q05","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-4Q05","lineType":"normal","service":"VS","protectionName":"4Q05","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03006","excelRow":2949,"circuitRef":"LCS-4PWS0006-QVM_230","name":"LCS-4PWS0006 → BUS-LCS-4PWS0006-230-VM","originId":"LCS-4PWS0006","destinationId":"BUS-LCS-4PWS0006-230-VM","lineType":"normal","service":"VM","protectionName":"QVM-230","protectionModel":"NSX 250 F M5.2E","protectionCurrentA":250,"pKWe":10.82886,"qKVAr":4.061434,"sKVA":11.565442,"ibA":29.031787,"pnKW":10.82886,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-03007","excelRow":2950,"circuitRef":"LCS-4PWS0006-5Q01","name":"LCS-4PWS0006 → SSB-2LGS4630","originId":"LCS-4PWS0006","destinationId":"SSB-2LGS4630","lineType":"normal","service":"VM","protectionName":"5Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":3.0418,"qKVAr":0,"sKVA":3.0418,"ibA":7.635583,"pnKW":3.0418,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":37.03,"cableWeightKg":30.99411},{"id":"xls-03008","excelRow":2951,"circuitRef":"LCS-4PWS0006-5Q02","name":"LCS-4PWS0006 → TRF-2LGE4630","originId":"LCS-4PWS0006","destinationId":"TRF-2LGE4630","lineType":"normal","service":"VM","protectionName":"5Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":39.09,"cableWeightKg":32.71833},{"id":"xls-03009","excelRow":2952,"circuitRef":"LCS-4PWS0006-5Q03","name":"LCS-4PWS0006 → SSB-2PWS4630","originId":"LCS-4PWS0006","destinationId":"SSB-2PWS4630","lineType":"normal","service":"VM","protectionName":"5Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":10.028,"qKVAr":4.002048,"sKVA":10.797091,"ibA":27.103058,"pnKW":10.028,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":37.72,"cableWeightKg":47.26316},{"id":"xls-03010","excelRow":2953,"circuitRef":"LCS-4PWS0006-5Q04","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-5Q04","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-5Q04","lineType":"normal","service":"VM","protectionName":"5Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03011","excelRow":2954,"circuitRef":"LCS-4PWS0006-QNV_230","name":"LCS-4PWS0006 → BUS-LCS-4PWS0006-230-NV","originId":"LCS-4PWS0006","destinationId":"BUS-LCS-4PWS0006-230-NV","lineType":"alternativa","service":"NV","protectionName":"QNV-230","protectionModel":"NSX 250 F M5.2E","protectionCurrentA":250,"pKWe":4.48,"qKVAr":0.086764,"sKVA":4.48084,"ibA":11.247888,"pnKW":4.48,"voltage":"230 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4,"cableWeightKg":null,"spare":false,"virtual":false,"notes":"Acoplador de sección LCS"},{"id":"xls-03012","excelRow":2955,"circuitRef":"LCS-4PWS0006-6Q01","name":"LCS-4PWS0006 → SSB-2PWS4661","originId":"LCS-4PWS0006","destinationId":"SSB-2PWS4661","lineType":"alternativa","service":"NV","protectionName":"6Q01","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":6.4,"qKVAr":0.123949,"sKVA":6.4012,"ibA":16.068411,"pnKW":6.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":42.65,"cableWeightKg":35.69805},{"id":"xls-03013","excelRow":2956,"circuitRef":"LCS-4PWS0006-6Q02","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-6Q02","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-6Q02","lineType":"alternativa","service":"NV","protectionName":"6Q02","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03014","excelRow":2957,"circuitRef":"LCS-4PWS0006-6Q03","name":"LCS-4PWS0006 → SPARE-LCS-4PWS0006-6Q03","originId":"LCS-4PWS0006","destinationId":"SPARE-LCS-4PWS0006-6Q03","lineType":"alternativa","service":"NV","protectionName":"6Q03","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03015","excelRow":2969,"circuitRef":"SSB-2PWS4601-Q01","name":"SSB-2PWS4601 → RCK-CCMN0014","originId":"SSB-2PWS4601","destinationId":"RCK-CCMN0014","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":43.58,"cableWeightKg":22.18222},{"id":"xls-03016","excelRow":2970,"circuitRef":"SSB-2PWS4601-Q02","name":"SSB-2PWS4601 → RCK-IPMS0004","originId":"SSB-2PWS4601","destinationId":"RCK-IPMS0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":3.195},{"id":"xls-03017","excelRow":2971,"circuitRef":"SSB-2PWS4601-Q03","name":"SSB-2PWS4601 → RCK-IPMS0004","originId":"SSB-2PWS4601","destinationId":"RCK-IPMS0004","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":1.210805,"sKVA":2.777778,"ibA":12.077295,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15,"cableWeightKg":3.195},{"id":"xls-03018","excelRow":2972,"circuitRef":"SSB-2PWS4601-Q04","name":"SSB-2PWS4601 → MSB-4SFS0002","originId":"SSB-2PWS4601","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":41.08,"cableWeightKg":6.90144},{"id":"xls-03019","excelRow":2973,"circuitRef":"SSB-2PWS4601-Q05","name":"SSB-2PWS4601 → SKT-2PWS6509","originId":"SSB-2PWS4601","destinationId":"SKT-2PWS6509","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.107,"qKVAr":0,"sKVA":0.107,"ibA":0.465217,"pnKW":0.107,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":10,"cableWeightKg":2.44},{"id":"xls-03020","excelRow":2974,"circuitRef":"SSB-2PWS4601-Q06","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q06","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03021","excelRow":2975,"circuitRef":"SSB-2PWS4601-Q07","name":"SSB-2PWS4601 → JBX-AVLA0006","originId":"SSB-2PWS4601","destinationId":"JBX-AVLA0006","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":38.04,"cableWeightKg":8.67312},{"id":"xls-03022","excelRow":2976,"circuitRef":"SSB-2PWS4601-Q08","name":"SSB-2PWS4601 → LOP-STGE0001","originId":"SSB-2PWS4601","destinationId":"LOP-STGE0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03023","excelRow":2977,"circuitRef":"SSB-2PWS4601-Q09","name":"SSB-2PWS4601 → LOP-STGE0001","originId":"SSB-2PWS4601","destinationId":"LOP-STGE0001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03024","excelRow":2978,"circuitRef":"SSB-2PWS4601-Q10","name":"SSB-2PWS4601 → LOP-STGE0002","originId":"SSB-2PWS4601","destinationId":"LOP-STGE0002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.89,"cableWeightKg":5.86152},{"id":"xls-03025","excelRow":2979,"circuitRef":"SSB-2PWS4601-Q11","name":"SSB-2PWS4601 → LOP-STGE0002","originId":"SSB-2PWS4601","destinationId":"LOP-STGE0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.89,"cableWeightKg":5.86152},{"id":"xls-03026","excelRow":2980,"circuitRef":"SSB-2PWS4601-Q12","name":"SSB-2PWS4601 → MVP-IPMS4002","originId":"SSB-2PWS4601","destinationId":"MVP-IPMS4002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.116237,"sKVA":0.266667,"ibA":1.15942,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":13,"cableWeightKg":2.184},{"id":"xls-03027","excelRow":2981,"circuitRef":"SSB-2PWS4601-Q13","name":"SSB-2PWS4601 → LSR-ICCS0023","originId":"SSB-2PWS4601","destinationId":"LSR-ICCS0023","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.015,"qKVAr":0.009296,"sKVA":0.017647,"ibA":0.076726,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":41.06,"cableWeightKg":6.89808},{"id":"xls-03028","excelRow":2982,"circuitRef":"SSB-2PWS4601-Q14","name":"SSB-2PWS4601 → LSS-IPMS4002","originId":"SSB-2PWS4601","destinationId":"LSS-IPMS4002","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.106551,"sKVA":0.244444,"ibA":1.062802,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03029","excelRow":2983,"circuitRef":"SSB-2PWS4601-Q15","name":"SSB-2PWS4601 → LSS-IPMS4003","originId":"SSB-2PWS4601","destinationId":"LSS-IPMS4003","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.22,"qKVAr":0.106551,"sKVA":0.244444,"ibA":1.062802,"pnKW":0.22,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03030","excelRow":2984,"circuitRef":"SSB-2PWS4601-Q16","name":"SSB-2PWS4601 → CBX-EMSS0014","originId":"SSB-2PWS4601","destinationId":"CBX-EMSS0014","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":32.05,"cableWeightKg":6.31385},{"id":"xls-03031","excelRow":2985,"circuitRef":"SSB-2PWS4601-Q17","name":"SSB-2PWS4601 → CBX-EMSS0015","originId":"SSB-2PWS4601","destinationId":"CBX-EMSS0015","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.016951,"sKVA":0.038889,"ibA":0.169082,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2FI-10-2PX","cableLengthM":30.02,"cableWeightKg":5.91394},{"id":"xls-03032","excelRow":2986,"circuitRef":"SSB-2PWS4601-Q18","name":"SSB-2PWS4601 → AMP-SPTS0001","originId":"SSB-2PWS4601","destinationId":"AMP-SPTS0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":45.5,"cableWeightKg":7.644},{"id":"xls-03033","excelRow":2987,"circuitRef":"SSB-2PWS4601-Q19","name":"SSB-2PWS4601 → CSS-SPTS0001","originId":"SSB-2PWS4601","destinationId":"CSS-SPTS0001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.54,"cableWeightKg":5.29872},{"id":"xls-03034","excelRow":2988,"circuitRef":"SSB-2PWS4601-Q20","name":"SSB-2PWS4601 → CSS-SPTS0013","originId":"SSB-2PWS4601","destinationId":"CSS-SPTS0013","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.025,"qKVAr":0,"sKVA":0.025,"ibA":0.108696,"pnKW":0.025,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":33.79,"cableWeightKg":5.67672},{"id":"xls-03035","excelRow":2989,"circuitRef":"SSB-2PWS4601-Q21","name":"SSB-2PWS4601 → AMP-SPTS0002","originId":"SSB-2PWS4601","destinationId":"AMP-SPTS0002","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0.042729,"sKVA":0.136842,"ibA":0.594966,"pnKW":0.13,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":31.38,"cableWeightKg":5.27184},{"id":"xls-03036","excelRow":2990,"circuitRef":"SSB-2PWS4601-Q22","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q22","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q22","lineType":"normal","service":"VS","protectionName":"Q22","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03037","excelRow":2991,"circuitRef":"SSB-2PWS4601-Q23","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q23","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q23","lineType":"normal","service":"VS","protectionName":"Q23","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03038","excelRow":2992,"circuitRef":"SSB-2PWS4601-Q24","name":"SSB-2PWS4601 → CUN-STCL0001","originId":"SSB-2PWS4601","destinationId":"CUN-STCL0001","lineType":"normal","service":"VS","protectionName":"Q24","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":1,"qKVAr":0.328684,"sKVA":1.052632,"ibA":4.576659,"pnKW":1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":52.15,"cableWeightKg":8.7612},{"id":"xls-03039","excelRow":2993,"circuitRef":"SSB-2PWS4601-Q25","name":"SSB-2PWS4601 → TVC-CCTV0001","originId":"SSB-2PWS4601","destinationId":"TVC-CCTV0001","lineType":"normal","service":"VS","protectionName":"Q25","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":53.1,"cableWeightKg":8.9208},{"id":"xls-03040","excelRow":2994,"circuitRef":"SSB-2PWS4601-Q26","name":"SSB-2PWS4601 → TVC-CCTV0012","originId":"SSB-2PWS4601","destinationId":"TVC-CCTV0012","lineType":"normal","service":"VS","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.35,"qKVAr":0.169513,"sKVA":0.388889,"ibA":1.690821,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-03041","excelRow":2995,"circuitRef":"SSB-2PWS4601-Q27","name":"SSB-2PWS4601 → LTW-ATEL0008","originId":"SSB-2PWS4601","destinationId":"LTW-ATEL0008","lineType":"normal","service":"VS","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":28.73,"cableWeightKg":4.82664},{"id":"xls-03042","excelRow":2996,"circuitRef":"SSB-2PWS4601-Q28","name":"SSB-2PWS4601 → LTW-ATEL0009","originId":"SSB-2PWS4601","destinationId":"LTW-ATEL0009","lineType":"normal","service":"VS","protectionName":"Q28","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.048432,"sKVA":0.111111,"ibA":0.483092,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":34.39,"cableWeightKg":5.77752},{"id":"xls-03043","excelRow":2997,"circuitRef":"SSB-2PWS4601-Q29","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q29","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q29","lineType":"normal","service":"VS","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03044","excelRow":2998,"circuitRef":"SSB-2PWS4601-Q30","name":"SSB-2PWS4601 → SPARE-SSB-2PWS4601-Q30","originId":"SSB-2PWS4601","destinationId":"SPARE-SSB-2PWS4601-Q30","lineType":"normal","service":"VS","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03045","excelRow":2999,"circuitRef":"SSB-2PWS4601-Q31","name":"SSB-2PWS4601 → SSB-2PWS4610","originId":"SSB-2PWS4601","destinationId":"SSB-2PWS4610","lineType":"normal","service":"VS","protectionName":"Q31","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":1.98375,"qKVAr":1.487813,"sKVA":2.479688,"ibA":6.224558,"pnKW":1.587,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":28.27,"cableWeightKg":17.15989},{"id":"xls-03046","excelRow":3011,"circuitRef":"SSB-2PWS4610-Q01","name":"SSB-2PWS4610 → MTV-VEMS4009","originId":"SSB-2PWS4610","destinationId":"MTV-VEMS4009","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":13,"cableWeightKg":2.184},{"id":"xls-03047","excelRow":3012,"circuitRef":"SSB-2PWS4610-Q02","name":"SSB-2PWS4610 → MTV-VEMS4010","originId":"SSB-2PWS4610","destinationId":"MTV-VEMS4010","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03048","excelRow":3013,"circuitRef":"SSB-2PWS4610-Q03","name":"SSB-2PWS4610 → MTV-VEMS4011","originId":"SSB-2PWS4610","destinationId":"MTV-VEMS4011","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-03049","excelRow":3014,"circuitRef":"SSB-2PWS4610-Q04","name":"SSB-2PWS4610 → MTV-MDRS0036","originId":"SSB-2PWS4610","destinationId":"MTV-MDRS0036","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.075,"sKVA":0.125,"ibA":0.543478,"pnKW":0.08,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03050","excelRow":3015,"circuitRef":"SSB-2PWS4610-Q05","name":"SSB-2PWS4610 → MTV-MDRS0045","originId":"SSB-2PWS4610","destinationId":"MTV-MDRS0045","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03051","excelRow":3016,"circuitRef":"SSB-2PWS4610-Q06","name":"SSB-2PWS4610 → MTV-MDRS0046","originId":"SSB-2PWS4610","destinationId":"MTV-MDRS0046","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03052","excelRow":3017,"circuitRef":"SSB-2PWS4610-Q07","name":"SSB-2PWS4610 → MTV-MDRS0047","originId":"SSB-2PWS4610","destinationId":"MTV-MDRS0047","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.28125,"qKVAr":0.210938,"sKVA":0.351563,"ibA":1.528533,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03053","excelRow":3018,"circuitRef":"SSB-2PWS4610-Q08","name":"SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q08","originId":"SSB-2PWS4610","destinationId":"SPARE-SSB-2PWS4610-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03054","excelRow":3019,"circuitRef":"SSB-2PWS4610-Q09","name":"SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q09","originId":"SSB-2PWS4610","destinationId":"SPARE-SSB-2PWS4610-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03055","excelRow":3020,"circuitRef":"SSB-2PWS4610-Q10","name":"SSB-2PWS4610 → MTV-VENT4005","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03056","excelRow":3021,"circuitRef":"SSB-2PWS4610-Q11","name":"SSB-2PWS4610 → MTV-VENT4006","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4006","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03057","excelRow":3022,"circuitRef":"SSB-2PWS4610-Q12","name":"SSB-2PWS4610 → MTV-VENT4007","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4007","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-03058","excelRow":3023,"circuitRef":"SSB-2PWS4610-Q13","name":"SSB-2PWS4610 → MTV-VENT4003","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14,"cableWeightKg":2.352},{"id":"xls-03059","excelRow":3024,"circuitRef":"SSB-2PWS4610-Q14","name":"SSB-2PWS4610 → MTV-VENT4004","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4004","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":14,"cableWeightKg":2.352},{"id":"xls-03060","excelRow":3025,"circuitRef":"SSB-2PWS4610-Q15","name":"SSB-2PWS4610 → MTV-VENT4008","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4008","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":11,"cableWeightKg":1.848},{"id":"xls-03061","excelRow":3026,"circuitRef":"SSB-2PWS4610-Q16","name":"SSB-2PWS4610 → MTV-VENT4025","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4025","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-03062","excelRow":3027,"circuitRef":"SSB-2PWS4610-Q17","name":"SSB-2PWS4610 → MTV-VENT4026","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4026","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.21875,"qKVAr":0.164063,"sKVA":0.273438,"ibA":1.188859,"pnKW":0.175,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-03063","excelRow":3028,"circuitRef":"SSB-2PWS4610-Q18","name":"SSB-2PWS4610 → MTV-VENT4027","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4027","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":59,"cableWeightKg":9.912},{"id":"xls-03064","excelRow":3029,"circuitRef":"SSB-2PWS4610-Q19","name":"SSB-2PWS4610 → MTV-VENT4028","originId":"SSB-2PWS4610","destinationId":"MTV-VENT4028","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":0.815217,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-03065","excelRow":3030,"circuitRef":"SSB-2PWS4610-Q20","name":"SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q20","originId":"SSB-2PWS4610","destinationId":"SPARE-SSB-2PWS4610-Q20","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03066","excelRow":3031,"circuitRef":"SSB-2PWS4610-Q21","name":"SSB-2PWS4610 → SPARE-SSB-2PWS4610-Q21","originId":"SSB-2PWS4610","destinationId":"SPARE-SSB-2PWS4610-Q21","lineType":"normal","service":"VS","protectionName":"Q21","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03067","excelRow":3043,"circuitRef":"SSB-2PWS4630-Q01","name":"SSB-2PWS4630 → JBX-2PWS6032","originId":"SSB-2PWS4630","destinationId":"JBX-2PWS6032","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.171,"qKVAr":0.056205,"sKVA":0.18,"ibA":0.782609,"pnKW":0.171,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.72,"cableWeightKg":4.20036},{"id":"xls-03068","excelRow":3044,"circuitRef":"SSB-2PWS4630-Q02","name":"SSB-2PWS4630 → SKT-2PWS6504","originId":"SSB-2PWS4630","destinationId":"SKT-2PWS6504","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.063,"qKVAr":0,"sKVA":0.063,"ibA":0.273913,"pnKW":0.063,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":28.84,"cableWeightKg":7.03696},{"id":"xls-03069","excelRow":3045,"circuitRef":"SSB-2PWS4630-Q03","name":"SSB-2PWS4630 → RCK-CCMN0013","originId":"SSB-2PWS4630","destinationId":"RCK-CCMN0013","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":4.5,"qKVAr":2.179449,"sKVA":5,"ibA":21.73913,"pnKW":4.5,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":44.65,"cableWeightKg":30.2727},{"id":"xls-03070","excelRow":3046,"circuitRef":"SSB-2PWS4630-Q04","name":"SSB-2PWS4630 → ITU-CCSY0002","originId":"SSB-2PWS4630","destinationId":"ITU-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.01453,"sKVA":0.033333,"ibA":0.144928,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":28.62,"cableWeightKg":3.747389},{"id":"xls-03071","excelRow":3047,"circuitRef":"SSB-2PWS4630-Q05","name":"SSB-2PWS4630 → RCK-GDIG0002","originId":"SSB-2PWS4630","destinationId":"RCK-GDIG0002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":3.5,"qKVAr":1.695127,"sKVA":3.888889,"ibA":16.908213,"pnKW":3.5,"voltage":"230 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":19.48,"cableWeightKg":6.724398},{"id":"xls-03072","excelRow":3048,"circuitRef":"SSB-2PWS4630-Q06","name":"SSB-2PWS4630 → CTP-CBMS0022","originId":"SSB-2PWS4630","destinationId":"CTP-CBMS0022","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.04,"qKVAr":0.013147,"sKVA":0.042105,"ibA":0.183066,"pnKW":0.04,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":17,"cableWeightKg":2.856},{"id":"xls-03073","excelRow":3049,"circuitRef":"SSB-2PWS4630-Q07","name":"SSB-2PWS4630 → JBX-2PWS6026","originId":"SSB-2PWS4630","destinationId":"JBX-2PWS6026","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.634,"qKVAr":0,"sKVA":1.634,"ibA":7.104348,"pnKW":1.634,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.94,"cableWeightKg":4.03422},{"id":"xls-03074","excelRow":3050,"circuitRef":"SSB-2PWS4630-Q08","name":"SSB-2PWS4630 → SKT-2PWS6084","originId":"SSB-2PWS4630","destinationId":"SKT-2PWS6084","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.09,"qKVAr":0.043589,"sKVA":0.1,"ibA":0.434783,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":23.63,"cableWeightKg":5.76572},{"id":"xls-03075","excelRow":3051,"circuitRef":"SSB-2PWS4630-Q09","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q09","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03076","excelRow":3052,"circuitRef":"SSB-2PWS4630-Q10","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q10","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03077","excelRow":3053,"circuitRef":"SSB-2PWS4630-Q11","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q11","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03078","excelRow":3054,"circuitRef":"SSB-2PWS4630-Q12","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q12","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03079","excelRow":3055,"circuitRef":"SSB-2PWS4630-Q13","name":"SSB-2PWS4630 → SPARE-SSB-2PWS4630-Q13","originId":"SSB-2PWS4630","destinationId":"SPARE-SSB-2PWS4630-Q13","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03080","excelRow":3067,"circuitRef":"TRF-4PWS4660-01","name":"TRF-4PWS4660 → SSB-2PWS4660","originId":"TRF-4PWS4660","destinationId":"SSB-2PWS4660","lineType":"alternativa","service":"NV","protectionName":"S01","protectionModel":"INS 63","protectionCurrentA":63,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":56.479918,"pnKW":18,"voltage":"230 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":6.38,"cableWeightKg":7.99414},{"id":"xls-03081","excelRow":3079,"circuitRef":"SSB-2PWS4660-Q01","name":"SSB-2PWS4660 → JBX-2PWS3022","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3022","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.84,"cableWeightKg":8.48592},{"id":"xls-03082","excelRow":3080,"circuitRef":"SSB-2PWS4660-Q02","name":"SSB-2PWS4660 → JBX-2PWS3023","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3023","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.12,"cableWeightKg":7.90656},{"id":"xls-03083","excelRow":3081,"circuitRef":"SSB-2PWS4660-Q03","name":"SSB-2PWS4660 → JBX-2PWS3024","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3024","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.24,"cableWeightKg":3.24612},{"id":"xls-03084","excelRow":3082,"circuitRef":"SSB-2PWS4660-Q04","name":"SSB-2PWS4660 → JBX-2PWS3025","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3025","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.674679,"sKVA":1.420455,"ibA":6.175889,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.57,"cableWeightKg":4.16841},{"id":"xls-03085","excelRow":3083,"circuitRef":"SSB-2PWS4660-Q05","name":"SSB-2PWS4660 → JBX-2PWS3026","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3026","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.21,"cableWeightKg":2.17473},{"id":"xls-03086","excelRow":3084,"circuitRef":"SSB-2PWS4660-Q06","name":"SSB-2PWS4660 → JBX-2PWS3027","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3027","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.05,"qKVAr":1.006979,"sKVA":2.283967,"ibA":9.930293,"pnKW":2.05,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.26,"cableWeightKg":3.46338},{"id":"xls-03087","excelRow":3085,"circuitRef":"SSB-2PWS4660-Q07","name":"SSB-2PWS4660 → JBX-2PWS3046","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3046","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":28.58,"cableWeightKg":6.08754},{"id":"xls-03088","excelRow":3086,"circuitRef":"SSB-2PWS4660-Q08","name":"SSB-2PWS4660 → JBX-2PWS3045","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3045","lineType":"alternativa","service":"NV","protectionName":"Q08","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":23.79,"cableWeightKg":6.30435},{"id":"xls-03089","excelRow":3087,"circuitRef":"SSB-2PWS4660-Q09","name":"SSB-2PWS4660 → JBX-2PWS3047","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3047","lineType":"alternativa","service":"NV","protectionName":"Q09","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":36.16,"cableWeightKg":9.5824},{"id":"xls-03090","excelRow":3088,"circuitRef":"SSB-2PWS4660-Q10","name":"SSB-2PWS4660 → JBX-2PWS3048","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3048","lineType":"alternativa","service":"NV","protectionName":"Q10","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.68,"cableWeightKg":3.97884},{"id":"xls-03091","excelRow":3089,"circuitRef":"SSB-2PWS4660-Q11","name":"SSB-2PWS4660 → JBX-2PWS3049","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS3049","lineType":"alternativa","service":"NV","protectionName":"Q11","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.75,"qKVAr":0.775329,"sKVA":1.914063,"ibA":8.322011,"pnKW":1.75,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":34,"cableWeightKg":7.242},{"id":"xls-03092","excelRow":3090,"circuitRef":"SSB-2PWS4660-Q12","name":"SSB-2PWS4660 → JBX-2PWS6002","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6002","lineType":"alternativa","service":"NV","protectionName":"Q12","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.32,"qKVAr":0.99,"sKVA":1.65,"ibA":7.173913,"pnKW":1.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.84,"cableWeightKg":5.29092},{"id":"xls-03093","excelRow":3091,"circuitRef":"SSB-2PWS4660-Q13","name":"SSB-2PWS4660 → JBX-2PWS6001","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6001","lineType":"alternativa","service":"NV","protectionName":"Q13","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.89,"cableWeightKg":6.36657},{"id":"xls-03094","excelRow":3092,"circuitRef":"SSB-2PWS4660-Q14","name":"SSB-2PWS4660 → JBX-2PWS6004","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6004","lineType":"alternativa","service":"NV","protectionName":"Q14","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.42,"cableWeightKg":5.62746},{"id":"xls-03095","excelRow":3093,"circuitRef":"SSB-2PWS4660-Q15","name":"SSB-2PWS4660 → JBX-2PWS6006","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6006","lineType":"alternativa","service":"NV","protectionName":"Q15","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.93,"cableWeightKg":4.24509},{"id":"xls-03096","excelRow":3094,"circuitRef":"SSB-2PWS4660-Q16","name":"SSB-2PWS4660 → JBX-2PWS6010","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6010","lineType":"alternativa","service":"NV","protectionName":"Q16","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":17.4,"cableWeightKg":3.7062},{"id":"xls-03097","excelRow":3095,"circuitRef":"SSB-2PWS4660-Q17","name":"SSB-2PWS4660 → JBX-2PWS6011","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6011","lineType":"alternativa","service":"NV","protectionName":"Q17","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.5,"qKVAr":1.125,"sKVA":1.875,"ibA":8.152174,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.24,"cableWeightKg":4.31112},{"id":"xls-03098","excelRow":3096,"circuitRef":"SSB-2PWS4660-Q18","name":"SSB-2PWS4660 → JBX-2PWS6015","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6015","lineType":"alternativa","service":"NV","protectionName":"Q18","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.81,"cableWeightKg":7.20153},{"id":"xls-03099","excelRow":3097,"circuitRef":"SSB-2PWS4660-Q19","name":"SSB-2PWS4660 → JBX-2PWS6017","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6017","lineType":"alternativa","service":"NV","protectionName":"Q19","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.9,"qKVAr":0.675,"sKVA":1.125,"ibA":4.891304,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10.03,"cableWeightKg":2.13639},{"id":"xls-03100","excelRow":3098,"circuitRef":"SSB-2PWS4660-Q20","name":"SSB-2PWS4660 → JBX-2PWS6029","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6029","lineType":"alternativa","service":"NV","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.71,"cableWeightKg":2.70723},{"id":"xls-03101","excelRow":3099,"circuitRef":"SSB-2PWS4660-Q21","name":"SSB-2PWS4660 → JBX-2PWS6021","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6021","lineType":"alternativa","service":"NV","protectionName":"Q21","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":24.23,"cableWeightKg":5.16099},{"id":"xls-03102","excelRow":3100,"circuitRef":"SSB-2PWS4660-Q22","name":"SSB-2PWS4660 → JBX-2PWS6024","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6024","lineType":"alternativa","service":"NV","protectionName":"Q22","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.9,"sKVA":1.5,"ibA":6.521739,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":22.92,"cableWeightKg":4.88196},{"id":"xls-03103","excelRow":3101,"circuitRef":"SSB-2PWS4660-Q23","name":"SSB-2PWS4660 → JBX-2PWS6033","originId":"SSB-2PWS4660","destinationId":"JBX-2PWS6033","lineType":"alternativa","service":"NV","protectionName":"Q23","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.25,"qKVAr":0.638889,"sKVA":1.403809,"ibA":6.103516,"pnKW":1.25,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.97,"cableWeightKg":4.04061},{"id":"xls-03104","excelRow":3102,"circuitRef":"SSB-2PWS4660-Q24","name":"SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q24","originId":"SSB-2PWS4660","destinationId":"SPARE-SSB-2PWS4660-Q24","lineType":"alternativa","service":"NV","protectionName":"Q24","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03105","excelRow":3103,"circuitRef":"SSB-2PWS4660-Q25","name":"SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q25","originId":"SSB-2PWS4660","destinationId":"SPARE-SSB-2PWS4660-Q25","lineType":"alternativa","service":"NV","protectionName":"Q25","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03106","excelRow":3104,"circuitRef":"SSB-2PWS4660-Q26","name":"SSB-2PWS4660 → SPARE-SSB-2PWS4660-Q26","originId":"SSB-2PWS4660","destinationId":"SPARE-SSB-2PWS4660-Q26","lineType":"alternativa","service":"NV","protectionName":"Q26","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03107","excelRow":3116,"circuitRef":"SSB-2PWS4661-Q01","name":"SSB-2PWS4661 → JBX-2PWS6000","originId":"SSB-2PWS4661","destinationId":"JBX-2PWS6000","lineType":"alternativa","service":"NV","protectionName":"Q01","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.47,"cableWeightKg":6.27711},{"id":"xls-03108","excelRow":3117,"circuitRef":"SSB-2PWS4661-Q02","name":"SSB-2PWS4661 → SPARE-SSB-2PWS4661-Q02","originId":"SSB-2PWS4661","destinationId":"SPARE-SSB-2PWS4661-Q02","lineType":"alternativa","service":"NV","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03109","excelRow":3118,"circuitRef":"SSB-2PWS4661-Q03","name":"SSB-2PWS4661 → SKT-2PWS6081","originId":"SSB-2PWS4661","destinationId":"SKT-2PWS6081","lineType":"alternativa","service":"NV","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.2,"qKVAr":0.123949,"sKVA":0.235294,"ibA":1.023018,"pnKW":0.2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":37.71,"cableWeightKg":9.20124},{"id":"xls-03110","excelRow":3119,"circuitRef":"SSB-2PWS4661-Q04","name":"SSB-2PWS4661 → SKT-2PWS6080","originId":"SSB-2PWS4661","destinationId":"SKT-2PWS6080","lineType":"alternativa","service":"NV","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":1.6,"qKVAr":0,"sKVA":1.6,"ibA":6.956522,"pnKW":1.6,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":17.05,"cableWeightKg":4.1602},{"id":"xls-03111","excelRow":3120,"circuitRef":"SSB-2PWS4661-Q05","name":"SSB-2PWS4661 → SKT-2PWS6083","originId":"SSB-2PWS4661","destinationId":"SKT-2PWS6083","lineType":"alternativa","service":"NV","protectionName":"Q05","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2.14,"qKVAr":0,"sKVA":2.14,"ibA":9.304348,"pnKW":2.14,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":17.34,"cableWeightKg":4.23096},{"id":"xls-03112","excelRow":3121,"circuitRef":"SSB-2PWS4661-Q06","name":"SSB-2PWS4661 → SKT-2PWS6082","originId":"SSB-2PWS4661","destinationId":"SKT-2PWS6082","lineType":"alternativa","service":"NV","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":8.695652,"pnKW":2,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":16.52,"cableWeightKg":4.03088},{"id":"xls-03113","excelRow":3122,"circuitRef":"SSB-2PWS4661-Q07","name":"SSB-2PWS4661 → SPARE-SSB-2PWS4661-Q07","originId":"SSB-2PWS4661","destinationId":"SPARE-SSB-2PWS4661-Q07","lineType":"alternativa","service":"NV","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03114","excelRow":11,"circuitRef":"TRF-4PWS1130-01","name":"TRF-4PWS1130 → SSB-1PWS1130","originId":"TRF-4PWS1130","destinationId":"SSB-1PWS1130","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 320","protectionCurrentA":320,"pKWe":40,"qKVAr":30,"sKVA":50,"ibA":251.021856,"pnKW":40,"voltage":"115 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":5.13,"cableWeightKg":24.53166},{"id":"xls-03115","excelRow":23,"circuitRef":"SSB-1PWS1130-Q01","name":"SSB-1PWS1130 → PWC-GUNS0001","originId":"SSB-1PWS1130","destinationId":"PWC-GUNS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSXm 160 B TMD - 160D","protectionCurrentA":160,"pKWe":16,"qKVAr":12,"sKVA":20,"ibA":100.408742,"pnKW":16,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"MGSGO 4X","cableLengthM":14.7,"cableWeightKg":46.158},{"id":"xls-03116","excelRow":24,"circuitRef":"SSB-1PWS1130-Q02","name":"SSB-1PWS1130 → LCH-VLSY0001","originId":"SSB-1PWS1130","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":3.9,"qKVAr":1.661393,"sKVA":4.23913,"ibA":21.282288,"pnKW":3.9,"voltage":"115 V","parallelCables":1,"cableType":"LSTSGU-50","cableLengthM":37.11,"cableWeightKg":48.921653},{"id":"xls-03117","excelRow":25,"circuitRef":"SSB-1PWS1130-Q03","name":"SSB-1PWS1130 → VLC-VLSY0002","originId":"SSB-1PWS1130","destinationId":"VLC-VLSY0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1.2,"qKVAr":0.743693,"sKVA":1.411765,"ibA":12.276215,"pnKW":1.2,"voltage":"115 V","parallelCables":1,"cableType":"LSDSGU-9","cableLengthM":32.68,"cableWeightKg":9.433226},{"id":"xls-03118","excelRow":26,"circuitRef":"SSB-1PWS1130-Q04","name":"SSB-1PWS1130 → JBX-1PWS1001","originId":"SSB-1PWS1130","destinationId":"JBX-1PWS1001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":8.695652,"pnKW":0.8,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":35.56,"cableWeightKg":9.4234},{"id":"xls-03119","excelRow":27,"circuitRef":"SSB-1PWS1130-Q05","name":"SSB-1PWS1130 → JBX-1PWS1001","originId":"SSB-1PWS1130","destinationId":"JBX-1PWS1001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":8.695652,"pnKW":0.8,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":35.56,"cableWeightKg":9.4234},{"id":"xls-03120","excelRow":28,"circuitRef":"SSB-1PWS1130-Q06","name":"SSB-1PWS1130 → LCH-VLSY0001","originId":"SSB-1PWS1130","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.054,"qKVAr":0,"sKVA":0.054,"ibA":0.469565,"pnKW":0.054,"voltage":"115 V","parallelCables":1,"cableType":"FXOW-4","cableLengthM":37.11,"cableWeightKg":8.061582},{"id":"xls-03121","excelRow":29,"circuitRef":"SSB-1PWS1130-Q07","name":"SSB-1PWS1130 → LCH-VLSY0001","originId":"SSB-1PWS1130","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.054,"qKVAr":0,"sKVA":0.054,"ibA":0.469565,"pnKW":0.054,"voltage":"115 V","parallelCables":1,"cableType":"FXOW-4","cableLengthM":37.11,"cableWeightKg":8.061582},{"id":"xls-03122","excelRow":30,"circuitRef":"SSB-1PWS1130-Q08","name":"SSB-1PWS1130 → RCK-GUNS0003","originId":"SSB-1PWS1130","destinationId":"RCK-GUNS0003","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2,"qKVAr":0,"sKVA":2,"ibA":17.391304,"pnKW":2,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"MGSGO 4X","cableLengthM":24.76,"cableWeightKg":12.8752},{"id":"xls-03123","excelRow":31,"circuitRef":"SSB-1PWS1130-Q09","name":"SSB-1PWS1130 → ITU-GUNS0001","originId":"SSB-1PWS1130","destinationId":"ITU-GUNS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1,"qKVAr":0.328684,"sKVA":1.052632,"ibA":9.153318,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"3 x 2 x AWG16","cableLengthM":19.61,"cableWeightKg":3.7259},{"id":"xls-03124","excelRow":32,"circuitRef":"SSB-1PWS1130-Q10","name":"SSB-1PWS1130 → CTP-WWDS1001","originId":"SSB-1PWS1130","destinationId":"CTP-WWDS1001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":1.695652,"pnKW":0.195,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03125","excelRow":33,"circuitRef":"SSB-1PWS1130-Q11","name":"SSB-1PWS1130 → SPARE-SSB-1PWS1130-Q11","originId":"SSB-1PWS1130","destinationId":"SPARE-SSB-1PWS1130-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03126","excelRow":34,"circuitRef":"SSB-1PWS1130-Q12","name":"SSB-1PWS1130 → SPARE-SSB-1PWS1130-Q12","originId":"SSB-1PWS1130","destinationId":"SPARE-SSB-1PWS1130-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03127","excelRow":46,"circuitRef":"TRF-4PWS2201-01","name":"TRF-4PWS2201 → SSB-1PWS2201","originId":"TRF-4PWS2201","destinationId":"SSB-1PWS2201","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":112.959835,"pnKW":18,"voltage":"115 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":5.3,"cableWeightKg":16.006},{"id":"xls-03128","excelRow":58,"circuitRef":"SSB-1PWS2201-Q01","name":"SSB-1PWS2201 → RCK-LINK0001","originId":"SSB-1PWS2201","destinationId":"RCK-LINK0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":4.292,"qKVAr":3.193937,"sKVA":5.35,"ibA":26.859339,"pnKW":4.292,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":27.76,"cableWeightKg":16.85032},{"id":"xls-03129","excelRow":59,"circuitRef":"SSB-1PWS2201-Q02","name":"SSB-1PWS2201 → JBX-1PWS2001","originId":"SSB-1PWS2201","destinationId":"JBX-1PWS2001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.96,"qKVAr":0.447815,"sKVA":1.05931,"ibA":9.211394,"pnKW":0.96,"voltage":"115 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PX","cableLengthM":37.7,"cableWeightKg":13.5343},{"id":"xls-03130","excelRow":60,"circuitRef":"SSB-1PWS2201-Q03","name":"SSB-1PWS2201 → JBX-NVSL0001","originId":"SSB-1PWS2201","destinationId":"JBX-NVSL0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.25,"qKVAr":0.121081,"sKVA":0.277778,"ibA":2.415459,"pnKW":0.25,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":16.13,"cableWeightKg":3.43569},{"id":"xls-03131","excelRow":61,"circuitRef":"SSB-1PWS2201-Q04","name":"SSB-1PWS2201 → OUT-AISY0001","originId":"SSB-1PWS2201","destinationId":"OUT-AISY0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.15,"qKVAr":0.1125,"sKVA":0.1875,"ibA":1.630435,"pnKW":0.15,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":51.28,"cableWeightKg":11.69184},{"id":"xls-03132","excelRow":62,"circuitRef":"SSB-1PWS2201-Q05","name":"SSB-1PWS2201 → SPARE-SSB-1PWS2201-Q05","originId":"SSB-1PWS2201","destinationId":"SPARE-SSB-1PWS2201-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03133","excelRow":63,"circuitRef":"SSB-1PWS2201-Q06","name":"SSB-1PWS2201 → SPARE-SSB-1PWS2201-Q06","originId":"SSB-1PWS2201","destinationId":"SPARE-SSB-1PWS2201-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03134","excelRow":75,"circuitRef":"TRF-4PWS2230-01","name":"TRF-4PWS2230 → SSB-1PWS2230","originId":"TRF-4PWS2230","destinationId":"SSB-1PWS2230","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 320","protectionCurrentA":320,"pKWe":48,"qKVAr":36,"sKVA":60,"ibA":301.226227,"pnKW":48,"voltage":"115 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4.89,"cableWeightKg":29.5356},{"id":"xls-03135","excelRow":87,"circuitRef":"SSB-1PWS2230-Q01","name":"SSB-1PWS2230 → JBX-1PWS2002","originId":"SSB-1PWS2230","destinationId":"JBX-1PWS2002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1.69,"qKVAr":1.047368,"sKVA":1.988235,"ibA":9.98181,"pnKW":1.69,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PX","cableLengthM":15.82,"cableWeightKg":3.86008},{"id":"xls-03136","excelRow":88,"circuitRef":"SSB-1PWS2230-Q02","name":"SSB-1PWS2230 → PWP-IRST0001","originId":"SSB-1PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6.03,"qKVAr":2.920462,"sKVA":6.7,"ibA":33.636929,"pnKW":6.03,"voltage":"115 V","parallelCables":1,"cableSection":"25","cableType":"P2RI-10-3PX","cableLengthM":10.98,"cableWeightKg":13.75794},{"id":"xls-03137","excelRow":89,"circuitRef":"SSB-1PWS2230-Q03","name":"SSB-1PWS2230 → PWP-IRST0001","originId":"SSB-1PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":3.15,"qKVAr":1.525615,"sKVA":3.5,"ibA":30.434783,"pnKW":3.15,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":10.98,"cableWeightKg":5.58882},{"id":"xls-03138","excelRow":90,"circuitRef":"SSB-1PWS2230-Q04","name":"SSB-1PWS2230 → PWP-IRST0001","originId":"SSB-1PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":3.15,"qKVAr":1.525615,"sKVA":3.5,"ibA":30.434783,"pnKW":3.15,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":10.98,"cableWeightKg":5.58882},{"id":"xls-03139","excelRow":91,"circuitRef":"SSB-1PWS2230-Q05","name":"SSB-1PWS2230 → PWP-IRST0001","originId":"SSB-1PWS2230","destinationId":"PWP-IRST0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":4.05,"qKVAr":1.961505,"sKVA":4.5,"ibA":39.130435,"pnKW":4.05,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-2PX","cableLengthM":10.98,"cableWeightKg":7.44444},{"id":"xls-03140","excelRow":92,"circuitRef":"SSB-1PWS2230-Q06","name":"SSB-1PWS2230 → PWP-CEWS0001","originId":"SSB-1PWS2230","destinationId":"PWP-CEWS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 50D","protectionCurrentA":50,"pKWe":4.75,"qKVAr":1.561249,"sKVA":5,"ibA":43.478261,"pnKW":4.75,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-4PX","cableLengthM":10.76,"cableWeightKg":11.029},{"id":"xls-03141","excelRow":93,"circuitRef":"SSB-1PWS2230-Q07","name":"SSB-1PWS2230 → JBX-1PWS2003","originId":"SSB-1PWS2230","destinationId":"JBX-1PWS2003","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":1.6,"qKVAr":1.497966,"sKVA":2.191781,"ibA":19.058964,"pnKW":1.6,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":50.69,"cableWeightKg":25.80121},{"id":"xls-03142","excelRow":94,"circuitRef":"SSB-1PWS2230-Q08","name":"SSB-1PWS2230 → RCK-GFCS0003","originId":"SSB-1PWS2230","destinationId":"RCK-GFCS0003","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2.07,"qKVAr":1.002547,"sKVA":2.3,"ibA":20,"pnKW":2.07,"voltage":"115 V","parallelCables":1,"cableType":"Belden 29504X","cableLengthM":32,"cableWeightKg":28.75831},{"id":"xls-03143","excelRow":95,"circuitRef":"SSB-1PWS2230-Q09","name":"SSB-1PWS2230 → CTP-WWDS2004","originId":"SSB-1PWS2230","destinationId":"CTP-WWDS2004","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":1.695652,"pnKW":0.195,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-03144","excelRow":96,"circuitRef":"SSB-1PWS2230-Q10","name":"SSB-1PWS2230 → RCK-GFCS0001","originId":"SSB-1PWS2230","destinationId":"RCK-GFCS0001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.744,"qKVAr":0.106014,"sKVA":0.751515,"ibA":6.534914,"pnKW":0.744,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.52,"cableWeightKg":7.77876},{"id":"xls-03145","excelRow":97,"circuitRef":"SSB-1PWS2230-Q11","name":"SSB-1PWS2230 → PTR-CSSE0001","originId":"SSB-1PWS2230","destinationId":"PTR-CSSE0001","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0.353254,"sKVA":0.670588,"ibA":5.831202,"pnKW":0.57,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":19.01,"cableWeightKg":2.489094},{"id":"xls-03146","excelRow":98,"circuitRef":"SSB-1PWS2230-Q12","name":"SSB-1PWS2230 → CTP-WWDS2003","originId":"SSB-1PWS2230","destinationId":"CTP-WWDS2003","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.52,"qKVAr":0,"sKVA":0.52,"ibA":4.521739,"pnKW":0.52,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":1.68},{"id":"xls-03147","excelRow":99,"circuitRef":"SSB-1PWS2230-Q13","name":"SSB-1PWS2230 → PTR-CSSE0002","originId":"SSB-1PWS2230","destinationId":"PTR-CSSE0002","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0.353254,"sKVA":0.670588,"ibA":5.831202,"pnKW":0.57,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":31.67,"cableWeightKg":4.146744},{"id":"xls-03148","excelRow":100,"circuitRef":"SSB-1PWS2230-Q14","name":"SSB-1PWS2230 → TBX-VLSY0001","originId":"SSB-1PWS2230","destinationId":"TBX-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.4,"qKVAr":0.247898,"sKVA":0.470588,"ibA":4.092072,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":23,"cableWeightKg":3.011528},{"id":"xls-03149","excelRow":101,"circuitRef":"SSB-1PWS2230-Q15","name":"SSB-1PWS2230 → TEE-CSSE0001","originId":"SSB-1PWS2230","destinationId":"TEE-CSSE0001","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":1.304348,"pnKW":0.15,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":27.8,"cableWeightKg":4.6704},{"id":"xls-03150","excelRow":102,"circuitRef":"SSB-1PWS2230-Q16","name":"SSB-1PWS2230 → CTP-WWDS2005","originId":"SSB-1PWS2230","destinationId":"CTP-WWDS2005","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.52,"qKVAr":0,"sKVA":0.52,"ibA":4.521739,"pnKW":0.52,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":38,"cableWeightKg":6.384},{"id":"xls-03151","excelRow":103,"circuitRef":"SSB-1PWS2230-Q17","name":"SSB-1PWS2230 → CUN-CSSE0001","originId":"SSB-1PWS2230","destinationId":"CUN-CSSE0001","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.23,"qKVAr":0.142541,"sKVA":0.270588,"ibA":2.352941,"pnKW":0.23,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":15.21,"cableWeightKg":1.991537},{"id":"xls-03152","excelRow":104,"circuitRef":"SSB-1PWS2230-Q18","name":"SSB-1PWS2230 → JBX-1PWS2004","originId":"SSB-1PWS2230","destinationId":"JBX-1PWS2004","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":1.55,"qKVAr":0.750699,"sKVA":1.722222,"ibA":14.975845,"pnKW":1.55,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":33.84,"cableWeightKg":17.22456},{"id":"xls-03153","excelRow":105,"circuitRef":"SSB-1PWS2230-Q19","name":"SSB-1PWS2230 → JBX-1PWS2005","originId":"SSB-1PWS2230","destinationId":"JBX-1PWS2005","lineType":"normal","service":"VM","protectionName":"Q19","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":1.55,"qKVAr":0.750699,"sKVA":1.722222,"ibA":14.975845,"pnKW":1.55,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":29.74,"cableWeightKg":15.13766},{"id":"xls-03154","excelRow":106,"circuitRef":"SSB-1PWS2230-Q20","name":"SSB-1PWS2230 → UPS-HMSS0002","originId":"SSB-1PWS2230","destinationId":"UPS-HMSS0002","lineType":"normal","service":"VM","protectionName":"Q20","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.8,"qKVAr":0.6,"sKVA":1,"ibA":8.695652,"pnKW":0.8,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PFX","cableLengthM":33.52,"cableWeightKg":9.48616},{"id":"xls-03155","excelRow":107,"circuitRef":"SSB-1PWS2230-Q20-01","name":"UPS-HMSS0002 → DIU-VDSS0001","originId":"UPS-HMSS0002","destinationId":"DIU-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q20-01","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0.18,"sKVA":0.3,"ibA":2.608696,"pnKW":0.24,"voltage":"115 V","parallelCables":1,"cableType":"TXOW-3","cableLengthM":22.7,"cableWeightKg":3.377554},{"id":"xls-03156","excelRow":108,"circuitRef":"SSB-1PWS2230-Q20-02","name":"UPS-HMSS0002 → RDR-HMSS0001","originId":"UPS-HMSS0002","destinationId":"RDR-HMSS0001","lineType":"normal","service":"VM","protectionName":"Q20-02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.408082,"sKVA":0.571429,"ibA":4.968944,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"TXOW-3","cableLengthM":25.55,"cableWeightKg":3.801608},{"id":"xls-03157","excelRow":109,"circuitRef":"SSB-1PWS2230-Q21","name":"SSB-1PWS2230 → JBX-TLSY0001","originId":"SSB-1PWS2230","destinationId":"JBX-TLSY0001","lineType":"normal","service":"VM","protectionName":"Q21","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.575,"qKVAr":0,"sKVA":0.575,"ibA":5,"pnKW":0.575,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":32.84,"cableWeightKg":4.299939},{"id":"xls-03158","excelRow":110,"circuitRef":"SSB-1PWS2230-Q22","name":"SSB-1PWS2230 → CSL-CEWS0001","originId":"SSB-1PWS2230","destinationId":"CSL-CEWS0001","lineType":"normal","service":"VM","protectionName":"Q22","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":5.434783,"pnKW":0.5,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":46.85,"cableWeightKg":12.41525},{"id":"xls-03159","excelRow":111,"circuitRef":"SSB-1PWS2230-Q23","name":"SSB-1PWS2230 → CSL-REWS0001","originId":"SSB-1PWS2230","destinationId":"CSL-REWS0001","lineType":"normal","service":"VM","protectionName":"Q23","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.5,"qKVAr":0.309872,"sKVA":0.588235,"ibA":5.11509,"pnKW":0.5,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":46.94,"cableWeightKg":12.4391},{"id":"xls-03160","excelRow":112,"circuitRef":"SSB-1PWS2230-Q24","name":"SSB-1PWS2230 → RCU-TCMS0001","originId":"SSB-1PWS2230","destinationId":"RCU-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q24","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.24,"qKVAr":0.034198,"sKVA":0.242424,"ibA":2.108037,"pnKW":0.24,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":43.32,"cableWeightKg":5.672148},{"id":"xls-03161","excelRow":113,"circuitRef":"SSB-1PWS2230-Q25","name":"SSB-1PWS2230 → PTR-CSSE0003","originId":"SSB-1PWS2230","destinationId":"PTR-CSSE0003","lineType":"normal","service":"VM","protectionName":"Q25","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0.353254,"sKVA":0.670588,"ibA":5.831202,"pnKW":0.57,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":39.82,"cableWeightKg":5.213872},{"id":"xls-03162","excelRow":114,"circuitRef":"SSB-1PWS2230-Q26","name":"SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q26","originId":"SSB-1PWS2230","destinationId":"SPARE-SSB-1PWS2230-Q26","lineType":"normal","service":"VM","protectionName":"Q26","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03163","excelRow":115,"circuitRef":"SSB-1PWS2230-Q27","name":"SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q27","originId":"SSB-1PWS2230","destinationId":"SPARE-SSB-1PWS2230-Q27","lineType":"normal","service":"VM","protectionName":"Q27","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03164","excelRow":116,"circuitRef":"SSB-1PWS2230-Q28","name":"SSB-1PWS2230 → CSL-IRST0001","originId":"SSB-1PWS2230","destinationId":"CSL-IRST0001","lineType":"normal","service":"VM","protectionName":"Q28","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.193729,"sKVA":0.444444,"ibA":3.864734,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-16","cableLengthM":56.62,"cableWeightKg":6.234161},{"id":"xls-03165","excelRow":117,"circuitRef":"SSB-1PWS2230-Q29","name":"SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q29","originId":"SSB-1PWS2230","destinationId":"SPARE-SSB-1PWS2230-Q29","lineType":"normal","service":"VM","protectionName":"Q29","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03166","excelRow":118,"circuitRef":"SSB-1PWS2230-Q30","name":"SSB-1PWS2230 → SPARE-SSB-1PWS2230-Q30","originId":"SSB-1PWS2230","destinationId":"SPARE-SSB-1PWS2230-Q30","lineType":"normal","service":"VM","protectionName":"Q30","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03167","excelRow":130,"circuitRef":"TRF-4PWS2231-01","name":"TRF-4PWS2231 → SSB-1PWS2231","originId":"TRF-4PWS2231","destinationId":"SSB-1PWS2231","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 320","protectionCurrentA":320,"pKWe":40,"qKVAr":30,"sKVA":50,"ibA":251.021856,"pnKW":40,"voltage":"115 V","parallelCables":2,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4.58,"cableWeightKg":27.6632},{"id":"xls-03168","excelRow":142,"circuitRef":"SSB-1PWS2231-Q01","name":"SSB-1PWS2231 → PSP-MFRS0002","originId":"SSB-1PWS2231","destinationId":"PSP-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.525,"sKVA":0.875,"ibA":7.608696,"pnKW":0.7,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.19,"cableWeightKg":7.659876},{"id":"xls-03169","excelRow":143,"circuitRef":"SSB-1PWS2231-Q02","name":"SSB-1PWS2231 → PSP-MFRS0004","originId":"SSB-1PWS2231","destinationId":"PSP-MFRS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.525,"sKVA":0.875,"ibA":7.608696,"pnKW":0.7,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":22.76,"cableWeightKg":7.856637},{"id":"xls-03170","excelRow":144,"circuitRef":"SSB-1PWS2231-Q03","name":"SSB-1PWS2231 → PWP-IFFS0001","originId":"SSB-1PWS2231","destinationId":"PWP-IFFS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 63D","protectionCurrentA":63,"pKWe":5,"qKVAr":3.098722,"sKVA":5.882353,"ibA":51.150895,"pnKW":5,"voltage":"115 V","parallelCables":1,"cableType":"LSTSGU-50","cableLengthM":40.76,"cableWeightKg":53.733402},{"id":"xls-03171","excelRow":145,"circuitRef":"SSB-1PWS2231-Q04","name":"SSB-1PWS2231 → JBX-1PWS2008","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2008","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":34.72,"cableWeightKg":17.67248},{"id":"xls-03172","excelRow":146,"circuitRef":"SSB-1PWS2231-Q05","name":"SSB-1PWS2231 → JBX-1PWS2009","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2009","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":34.7,"cableWeightKg":17.6623},{"id":"xls-03173","excelRow":147,"circuitRef":"SSB-1PWS2231-Q06","name":"SSB-1PWS2231 → JBX-1PWS2010","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2010","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":11.79,"cableWeightKg":6.00111},{"id":"xls-03174","excelRow":148,"circuitRef":"SSB-1PWS2231-Q07","name":"SSB-1PWS2231 → JBX-1PWS2011","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2011","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":11.82,"cableWeightKg":6.01638},{"id":"xls-03175","excelRow":149,"circuitRef":"SSB-1PWS2231-Q08","name":"SSB-1PWS2231 → DSP-CCAS0001","originId":"SSB-1PWS2231","destinationId":"DSP-CCAS0001","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0.053275,"sKVA":0.122222,"ibA":1.062802,"pnKW":0.11,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":30.9,"cableWeightKg":4.045923},{"id":"xls-03176","excelRow":150,"circuitRef":"SSB-1PWS2231-Q09","name":"SSB-1PWS2231 → DSP-CCAS0003","originId":"SSB-1PWS2231","destinationId":"DSP-CCAS0003","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0.053275,"sKVA":0.122222,"ibA":1.062802,"pnKW":0.11,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":31.44,"cableWeightKg":4.116628},{"id":"xls-03177","excelRow":151,"circuitRef":"SSB-1PWS2231-Q10","name":"SSB-1PWS2231 → JBX-1PWS2012","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2012","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":14.28,"cableWeightKg":7.26852},{"id":"xls-03178","excelRow":152,"circuitRef":"SSB-1PWS2231-Q11","name":"SSB-1PWS2231 → JBX-1PWS2013","originId":"SSB-1PWS2231","destinationId":"JBX-1PWS2013","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":14.28,"cableWeightKg":7.26852},{"id":"xls-03179","excelRow":153,"circuitRef":"SSB-1PWS2231-Q12","name":"SSB-1PWS2231 → PAC-MFRS0002","originId":"SSB-1PWS2231","destinationId":"PAC-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":15.24,"cableWeightKg":1.995465},{"id":"xls-03180","excelRow":154,"circuitRef":"SSB-1PWS2231-Q13","name":"SSB-1PWS2231 → PAD-MFRS0002","originId":"SSB-1PWS2231","destinationId":"PAD-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":16.14,"cableWeightKg":2.113307},{"id":"xls-03181","excelRow":155,"circuitRef":"SSB-1PWS2231-Q14","name":"SSB-1PWS2231 → SPARE-SSB-1PWS2231-Q14","originId":"SSB-1PWS2231","destinationId":"SPARE-SSB-1PWS2231-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03182","excelRow":156,"circuitRef":"SSB-1PWS2231-Q15","name":"SSB-1PWS2231 → SPARE-SSB-1PWS2231-Q15","originId":"SSB-1PWS2231","destinationId":"SPARE-SSB-1PWS2231-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03183","excelRow":168,"circuitRef":"TRF-4PWS2232-01","name":"TRF-4PWS2232 → SSB-1PWS2232","originId":"TRF-4PWS2232","destinationId":"SSB-1PWS2232","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":6,"qKVAr":4.5,"sKVA":7.5,"ibA":37.653278,"pnKW":6,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":5.38,"cableWeightKg":4.50306},{"id":"xls-03184","excelRow":180,"circuitRef":"SSB-1PWS2232-Q01","name":"SSB-1PWS2232 → AGR-FCSY0001","originId":"SSB-1PWS2232","destinationId":"AGR-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2,"qKVAr":1.239489,"sKVA":2.352941,"ibA":11.812793,"pnKW":2,"voltage":"115 V","parallelCables":1,"cableType":"LSTHOF-6","cableLengthM":18.01,"cableWeightKg":4.796707},{"id":"xls-03185","excelRow":181,"circuitRef":"SSB-1PWS2232-Q02","name":"SSB-1PWS2232 → PAC-FCSY0001","originId":"SSB-1PWS2232","destinationId":"PAC-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":9.98,"cableWeightKg":1.306741},{"id":"xls-03186","excelRow":182,"circuitRef":"SSB-1PWS2232-Q03","name":"SSB-1PWS2232 → PAD-FCSY0001","originId":"SSB-1PWS2232","destinationId":"PAD-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":12.1,"cableWeightKg":1.584326},{"id":"xls-03187","excelRow":183,"circuitRef":"SSB-1PWS2232-Q04","name":"SSB-1PWS2232 → ARA-FCSY0001","originId":"SSB-1PWS2232","destinationId":"ARA-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.01,"qKVAr":0.006197,"sKVA":0.011765,"ibA":0.102302,"pnKW":0.01,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":10,"cableWeightKg":1.30936},{"id":"xls-03188","excelRow":184,"circuitRef":"SSB-1PWS2232-Q05","name":"SSB-1PWS2232 → SPARE-SSB-1PWS2232-Q05","originId":"SSB-1PWS2232","destinationId":"SPARE-SSB-1PWS2232-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03189","excelRow":185,"circuitRef":"SSB-1PWS2232-Q06","name":"SSB-1PWS2232 → SPARE-SSB-1PWS2232-Q06","originId":"SSB-1PWS2232","destinationId":"SPARE-SSB-1PWS2232-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03190","excelRow":197,"circuitRef":"TRF-4PWS2430-01","name":"TRF-4PWS2430 → SSB-1PWS2430","originId":"TRF-4PWS2430","destinationId":"SSB-1PWS2430","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":150.613114,"pnKW":24,"voltage":"115 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":4.83,"cableWeightKg":14.5866},{"id":"xls-03191","excelRow":209,"circuitRef":"SSB-1PWS2430-Q01","name":"SSB-1PWS2430 → PSP-MFRS0001","originId":"SSB-1PWS2430","destinationId":"PSP-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.525,"sKVA":0.875,"ibA":7.608696,"pnKW":0.7,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":13.87,"cableWeightKg":4.787854},{"id":"xls-03192","excelRow":210,"circuitRef":"SSB-1PWS2430-Q02","name":"SSB-1PWS2430 → PSP-MFRS0003","originId":"SSB-1PWS2430","destinationId":"PSP-MFRS0003","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.7,"qKVAr":0.525,"sKVA":0.875,"ibA":7.608696,"pnKW":0.7,"voltage":"115 V","parallelCables":1,"cableType":"LS2SJ-9","cableLengthM":13.65,"cableWeightKg":4.711911},{"id":"xls-03193","excelRow":211,"circuitRef":"SSB-1PWS2430-Q03","name":"SSB-1PWS2430 → PAC-MFRS0001","originId":"SSB-1PWS2430","destinationId":"PAC-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":12.93,"cableWeightKg":1.693003},{"id":"xls-03194","excelRow":212,"circuitRef":"SSB-1PWS2430-Q04","name":"SSB-1PWS2430 → PAD-MFRS0001","originId":"SSB-1PWS2430","destinationId":"PAD-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":12.97,"cableWeightKg":1.69824},{"id":"xls-03195","excelRow":213,"circuitRef":"SSB-1PWS2430-Q05","name":"SSB-1PWS2430 → JBX-1PWS2014","originId":"SSB-1PWS2430","destinationId":"JBX-1PWS2014","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":12.87,"cableWeightKg":6.55083},{"id":"xls-03196","excelRow":214,"circuitRef":"SSB-1PWS2430-Q06","name":"SSB-1PWS2430 → JBX-1PWS2015","originId":"SSB-1PWS2430","destinationId":"JBX-1PWS2015","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":13.14,"cableWeightKg":6.68826},{"id":"xls-03197","excelRow":215,"circuitRef":"SSB-1PWS2430-Q07","name":"SSB-1PWS2430 → DSP-CCAS0002","originId":"SSB-1PWS2430","destinationId":"DSP-CCAS0002","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0.053275,"sKVA":0.122222,"ibA":1.062802,"pnKW":0.11,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":29.89,"cableWeightKg":3.913677},{"id":"xls-03198","excelRow":216,"circuitRef":"SSB-1PWS2430-Q08","name":"SSB-1PWS2430 → DSP-CCAS0004","originId":"SSB-1PWS2430","destinationId":"DSP-CCAS0004","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.11,"qKVAr":0.053275,"sKVA":0.122222,"ibA":1.062802,"pnKW":0.11,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":29.28,"cableWeightKg":3.833806},{"id":"xls-03199","excelRow":217,"circuitRef":"SSB-1PWS2430-Q09","name":"SSB-1PWS2430 → JBX-1PWS2016","originId":"SSB-1PWS2430","destinationId":"JBX-1PWS2016","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":19.28,"cableWeightKg":9.81352},{"id":"xls-03200","excelRow":218,"circuitRef":"SSB-1PWS2430-Q10","name":"SSB-1PWS2430 → JBX-1PWS2017","originId":"SSB-1PWS2430","destinationId":"JBX-1PWS2017","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.978261,"pnKW":2.85,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":19.28,"cableWeightKg":9.81352},{"id":"xls-03201","excelRow":219,"circuitRef":"SSB-1PWS2430-Q11","name":"SSB-1PWS2430 → SPARE-SSB-1PWS2430-Q11","originId":"SSB-1PWS2430","destinationId":"SPARE-SSB-1PWS2430-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03202","excelRow":220,"circuitRef":"SSB-1PWS2430-Q12","name":"SSB-1PWS2430 → SPARE-SSB-1PWS2430-Q12","originId":"SSB-1PWS2430","destinationId":"SPARE-SSB-1PWS2430-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03203","excelRow":232,"circuitRef":"TRF-4PWS2301-01","name":"TRF-4PWS2301 → SSB-1PWS2301","originId":"TRF-4PWS2301","destinationId":"SSB-1PWS2301","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":112.959835,"pnKW":18,"voltage":"115 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":6.2,"cableWeightKg":14.8242},{"id":"xls-03204","excelRow":244,"circuitRef":"SSB-1PWS2301-Q01","name":"SSB-1PWS2301 → CTP-PROP0001","originId":"SSB-1PWS2301","destinationId":"CTP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"pKWe":2.453,"qKVAr":1.520233,"sKVA":2.885882,"ibA":25.094629,"pnKW":2.453,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":42.02,"cableWeightKg":21.38818},{"id":"xls-03205","excelRow":245,"circuitRef":"SSB-1PWS2301-Q02","name":"SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q02","originId":"SSB-1PWS2301","destinationId":"SPARE-SSB-1PWS2301-Q02","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03206","excelRow":246,"circuitRef":"SSB-1PWS2301-Q03","name":"SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q03","originId":"SSB-1PWS2301","destinationId":"SPARE-SSB-1PWS2301-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03207","excelRow":247,"circuitRef":"SSB-1PWS2301-Q04","name":"SSB-1PWS2301 → CTP-GTAS0001","originId":"SSB-1PWS2301","destinationId":"CTP-GTAS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.3,"sKVA":0.5,"ibA":4.347826,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03208","excelRow":248,"circuitRef":"SSB-1PWS2301-Q05","name":"SSB-1PWS2301 → CTP-GTAS0002","originId":"SSB-1PWS2301","destinationId":"CTP-GTAS0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.3,"sKVA":0.5,"ibA":4.347826,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03209","excelRow":249,"circuitRef":"SSB-1PWS2301-Q06","name":"SSB-1PWS2301 → CTP-GTCA0001","originId":"SSB-1PWS2301","destinationId":"CTP-GTCA0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.3,"sKVA":0.5,"ibA":4.347826,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03210","excelRow":250,"circuitRef":"SSB-1PWS2301-Q07","name":"SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q07","originId":"SSB-1PWS2301","destinationId":"SPARE-SSB-1PWS2301-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03211","excelRow":251,"circuitRef":"SSB-1PWS2301-Q08","name":"SSB-1PWS2301 → SPARE-SSB-1PWS2301-Q08","originId":"SSB-1PWS2301","destinationId":"SPARE-SSB-1PWS2301-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03212","excelRow":263,"circuitRef":"TRF-4PWS2330-01","name":"TRF-4PWS2330 → SSB-1PWS2330","originId":"TRF-4PWS2330","destinationId":"SSB-1PWS2330","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":7.59,"cableWeightKg":9.51786},{"id":"xls-03213","excelRow":275,"circuitRef":"SSB-1PWS2330-Q01","name":"SSB-1PWS2330 → JBX-1PWS3001","originId":"SSB-1PWS2330","destinationId":"JBX-1PWS3001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N -25D","protectionCurrentA":25,"pKWe":2.23,"qKVAr":0,"sKVA":2.23,"ibA":19.391304,"pnKW":2.23,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":54,"cableWeightKg":27.486},{"id":"xls-03214","excelRow":276,"circuitRef":"SSB-1PWS2330-Q02","name":"SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q02","originId":"SSB-1PWS2330","destinationId":"SPARE-SSB-1PWS2330-Q02","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03215","excelRow":277,"circuitRef":"SSB-1PWS2330-Q03","name":"SSB-1PWS2330 → CTP-WWDS2001","originId":"SSB-1PWS2330","destinationId":"CTP-WWDS2001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.13,"qKVAr":0,"sKVA":0.13,"ibA":1.130435,"pnKW":0.13,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":49,"cableWeightKg":8.232},{"id":"xls-03216","excelRow":278,"circuitRef":"SSB-1PWS2330-Q04","name":"SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q04","originId":"SSB-1PWS2330","destinationId":"SPARE-SSB-1PWS2330-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03217","excelRow":279,"circuitRef":"SSB-1PWS2330-Q05","name":"SSB-1PWS2330 → CTP-WWDS2002","originId":"SSB-1PWS2330","destinationId":"CTP-WWDS2002","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.26,"qKVAr":0,"sKVA":0.26,"ibA":2.26087,"pnKW":0.26,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30,"cableWeightKg":5.04},{"id":"xls-03218","excelRow":280,"circuitRef":"SSB-1PWS2330-Q06","name":"SSB-1PWS2330 → SPARE-SSB-1PWS2330-Q06","originId":"SSB-1PWS2330","destinationId":"SPARE-SSB-1PWS2330-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03219","excelRow":292,"circuitRef":"TRF-4PWS3430-01","name":"TRF-4PWS3430 → SSB-1PWS3430","originId":"TRF-4PWS3430","destinationId":"SSB-1PWS3430","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 100","protectionCurrentA":100,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":6.86,"cableWeightKg":11.71002},{"id":"xls-03220","excelRow":304,"circuitRef":"SSB-1PWS3430-Q01","name":"SSB-1PWS3430 → JBX-1PWS4001","originId":"SSB-1PWS3430","destinationId":"JBX-1PWS4001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N -25D","protectionCurrentA":25,"pKWe":2.23,"qKVAr":0,"sKVA":2.23,"ibA":19.391304,"pnKW":2.23,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":33,"cableWeightKg":16.797},{"id":"xls-03221","excelRow":305,"circuitRef":"SSB-1PWS3430-Q02","name":"SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q02","originId":"SSB-1PWS3430","destinationId":"SPARE-SSB-1PWS3430-Q02","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03222","excelRow":306,"circuitRef":"SSB-1PWS3430-Q03","name":"SSB-1PWS3430 → CTP-TLSY0001","originId":"SSB-1PWS3430","destinationId":"CTP-TLSY0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.58,"qKVAr":0.190637,"sKVA":0.610526,"ibA":5.308924,"pnKW":0.58,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":39.27,"cableWeightKg":5.141857},{"id":"xls-03223","excelRow":307,"circuitRef":"SSB-1PWS3430-Q04","name":"SSB-1PWS3430 → CTP-WWDS3001","originId":"SSB-1PWS3430","destinationId":"CTP-WWDS3001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.585,"qKVAr":0,"sKVA":0.585,"ibA":5.086957,"pnKW":0.585,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":41,"cableWeightKg":10.865},{"id":"xls-03224","excelRow":308,"circuitRef":"SSB-1PWS3430-Q05","name":"SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q05","originId":"SSB-1PWS3430","destinationId":"SPARE-SSB-1PWS3430-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03225","excelRow":309,"circuitRef":"SSB-1PWS3430-Q06","name":"SSB-1PWS3430 → SPARE-SSB-1PWS3430-Q06","originId":"SSB-1PWS3430","destinationId":"SPARE-SSB-1PWS3430-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03226","excelRow":321,"circuitRef":"TRF-4PWS4501-01","name":"TRF-4PWS4501 → SSB-1PWS4501","originId":"TRF-4PWS4501","destinationId":"SSB-1PWS4501","lineType":"normal","service":"VS","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":18,"qKVAr":13.5,"sKVA":22.5,"ibA":112.959835,"pnKW":18,"voltage":"115 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":5.74,"cableWeightKg":13.72434},{"id":"xls-03227","excelRow":333,"circuitRef":"SSB-1PWS4501-Q01","name":"SSB-1PWS4501 → CTP-AVLA0004","originId":"SSB-1PWS4501","destinationId":"CTP-AVLA0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.16,"qKVAr":0.099159,"sKVA":0.188235,"ibA":1.636829,"pnKW":0.16,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":22.31,"cableWeightKg":2.921182},{"id":"xls-03228","excelRow":334,"circuitRef":"SSB-1PWS4501-Q02","name":"SSB-1PWS4501 → JBX-AVLA7001","originId":"SSB-1PWS4501","destinationId":"JBX-AVLA7001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10C","protectionCurrentA":10,"pKWe":0.46,"qKVAr":0.222788,"sKVA":0.511111,"ibA":4.444444,"pnKW":0.46,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":22.37,"cableWeightKg":5.10036},{"id":"xls-03229","excelRow":335,"circuitRef":"SSB-1PWS4501-Q03","name":"SSB-1PWS4501 → RCK-STCM0001","originId":"SSB-1PWS4501","destinationId":"RCK-STCM0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":3.3,"qKVAr":2.045156,"sKVA":3.882353,"ibA":33.759591,"pnKW":3.3,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":37.05,"cableWeightKg":18.85845},{"id":"xls-03230","excelRow":336,"circuitRef":"SSB-1PWS4501-Q04","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q04","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03231","excelRow":337,"circuitRef":"SSB-1PWS4501-Q05","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q05","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03232","excelRow":338,"circuitRef":"SSB-1PWS4501-Q06","name":"SSB-1PWS4501 → SKT-1PWS0010","originId":"SSB-1PWS4501","destinationId":"SKT-1PWS0010","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.07,"qKVAr":0.033903,"sKVA":0.077778,"ibA":0.676329,"pnKW":0.07,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.53,"cableWeightKg":6.28989},{"id":"xls-03233","excelRow":339,"circuitRef":"SSB-1PWS4501-Q07","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q07","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1,"qKVAr":0.619744,"sKVA":1.176471,"ibA":10.230179,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"LSDSGU-4","cableLengthM":30,"cableWeightKg":4.731551,"spare":true},{"id":"xls-03234","excelRow":340,"circuitRef":"SSB-1PWS4501-Q08","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q08","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1,"qKVAr":0.619744,"sKVA":1.176471,"ibA":10.230179,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"LSDSGU-4","cableLengthM":30,"cableWeightKg":4.731551,"spare":true},{"id":"xls-03235","excelRow":341,"circuitRef":"SSB-1PWS4501-Q09","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q09","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03236","excelRow":342,"circuitRef":"SSB-1PWS4501-Q10","name":"SSB-1PWS4501 → SPARE-SSB-1PWS4501-Q10","originId":"SSB-1PWS4501","destinationId":"SPARE-SSB-1PWS4501-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03237","excelRow":354,"circuitRef":"TRF-4PWS4530-01","name":"TRF-4PWS4530 → SSB-1PWS4530","originId":"TRF-4PWS4530","destinationId":"SSB-1PWS4530","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 160","protectionCurrentA":160,"pKWe":24,"qKVAr":18,"sKVA":30,"ibA":150.613114,"pnKW":24,"voltage":"115 V","parallelCables":1,"cableSection":"95","cableType":"P2RI-10-3PX","cableLengthM":13.19,"cableWeightKg":39.8338},{"id":"xls-03238","excelRow":366,"circuitRef":"SSB-1PWS4530-Q01","name":"SSB-1PWS4530 → JBX-1PWS0001","originId":"SSB-1PWS4530","destinationId":"JBX-1PWS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 32C","protectionCurrentA":32,"pKWe":2.76,"qKVAr":2.07,"sKVA":3.45,"ibA":30,"pnKW":2.76,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PFX","cableLengthM":18.89,"cableWeightKg":9.61501},{"id":"xls-03239","excelRow":367,"circuitRef":"SSB-1PWS4530-Q02","name":"SSB-1PWS4530 → TEE-CSSE0002","originId":"SSB-1PWS4530","destinationId":"TEE-CSSE0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":1.304348,"pnKW":0.15,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":30.2,"cableWeightKg":3.954268},{"id":"xls-03240","excelRow":368,"circuitRef":"SSB-1PWS4530-Q03","name":"SSB-1PWS4530 → SKT-1PWS0004","originId":"SSB-1PWS4530","destinationId":"SKT-1PWS0004","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2.07,"qKVAr":1.5525,"sKVA":2.5875,"ibA":22.5,"pnKW":2.07,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PFX","cableLengthM":23.9,"cableWeightKg":12.1651},{"id":"xls-03241","excelRow":369,"circuitRef":"SSB-1PWS4530-Q04","name":"SSB-1PWS4530 → SKT-1PWS0005","originId":"SSB-1PWS4530","destinationId":"SKT-1PWS0005","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2.07,"qKVAr":0,"sKVA":2.07,"ibA":18,"pnKW":2.07,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PFX","cableLengthM":33.13,"cableWeightKg":16.86317},{"id":"xls-03242","excelRow":370,"circuitRef":"SSB-1PWS4530-Q05","name":"SSB-1PWS4530 → SKT-1PWS0006","originId":"SSB-1PWS4530","destinationId":"SKT-1PWS0006","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 20D","protectionCurrentA":20,"pKWe":1.55,"qKVAr":0,"sKVA":1.55,"ibA":13.478261,"pnKW":1.55,"voltage":"115 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PFX","cableLengthM":29.39,"cableWeightKg":11.34454},{"id":"xls-03243","excelRow":371,"circuitRef":"SSB-1PWS4530-Q06","name":"SSB-1PWS4530 → SKT-1PWS0011","originId":"SSB-1PWS4530","destinationId":"SKT-1PWS0011","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":1.61,"qKVAr":0,"sKVA":1.61,"ibA":14,"pnKW":1.61,"voltage":"115 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-2PFX","cableLengthM":20,"cableWeightKg":7.72},{"id":"xls-03244","excelRow":372,"circuitRef":"SSB-1PWS4530-Q07","name":"SSB-1PWS4530 → SPARE-SSB-1PWS4530-Q07","originId":"SSB-1PWS4530","destinationId":"SPARE-SSB-1PWS4530-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03245","excelRow":373,"circuitRef":"SSB-1PWS4530-Q08","name":"SSB-1PWS4530 → SPARE-SSB-1PWS4530-Q08","originId":"SSB-1PWS4530","destinationId":"SPARE-SSB-1PWS4530-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03246","excelRow":385,"circuitRef":"TRF-4PWS4532-01","name":"TRF-4PWS4532 → SSB-1PWS4532","originId":"TRF-4PWS4532","destinationId":"SSB-1PWS4532","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 40D","protectionCurrentA":40,"pKWe":6,"qKVAr":4.5,"sKVA":7.5,"ibA":37.653278,"pnKW":6,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":9.2,"cableWeightKg":7.7004},{"id":"xls-03247","excelRow":397,"circuitRef":"SSB-1PWS4532-Q01","name":"SSB-1PWS4532 → AGR-FCSY0002","originId":"SSB-1PWS4532","destinationId":"AGR-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2,"qKVAr":1.239489,"sKVA":2.352941,"ibA":11.812793,"pnKW":2,"voltage":"115 V","parallelCables":1,"cableType":"LSTHOF-6","cableLengthM":18.07,"cableWeightKg":4.812687},{"id":"xls-03248","excelRow":398,"circuitRef":"SSB-1PWS4532-Q02","name":"SSB-1PWS4532 → PAC-FCSY0002","originId":"SSB-1PWS4532","destinationId":"PAC-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":13.81,"cableWeightKg":1.808226},{"id":"xls-03249","excelRow":399,"circuitRef":"SSB-1PWS4532-Q03","name":"SSB-1PWS4532 → PAD-FCSY0002","originId":"SSB-1PWS4532","destinationId":"PAD-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0.018592,"sKVA":0.035294,"ibA":0.306905,"pnKW":0.03,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":7.78,"cableWeightKg":1.018682},{"id":"xls-03250","excelRow":400,"circuitRef":"SSB-1PWS4532-Q04","name":"SSB-1PWS4532 → ARA-FCSY0002","originId":"SSB-1PWS4532","destinationId":"ARA-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.01,"qKVAr":0.006197,"sKVA":0.011765,"ibA":0.102302,"pnKW":0.01,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":10,"cableWeightKg":1.30936},{"id":"xls-03251","excelRow":401,"circuitRef":"SSB-1PWS4532-Q05","name":"SSB-1PWS4532 → SWT-FCSY0003","originId":"SSB-1PWS4532","destinationId":"SWT-FCSY0003","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":1.304348,"pnKW":0.12,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":66.97,"cableWeightKg":8.768785},{"id":"xls-03252","excelRow":402,"circuitRef":"SSB-1PWS4532-Q06","name":"SSB-1PWS4532 → SPARE-SSB-1PWS4532-Q06","originId":"SSB-1PWS4532","destinationId":"SPARE-SSB-1PWS4532-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03253","excelRow":403,"circuitRef":"SSB-1PWS4532-Q07","name":"SSB-1PWS4532 → SPARE-SSB-1PWS4532-Q07","originId":"SSB-1PWS4532","destinationId":"SPARE-SSB-1PWS4532-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03254","excelRow":415,"circuitRef":"TRF-4PWS4630-01","name":"TRF-4PWS4630 → SSB-1PWS4630","originId":"TRF-4PWS4630","destinationId":"SSB-1PWS4630","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 100","protectionCurrentA":100,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":6.66,"cableWeightKg":11.36862},{"id":"xls-03255","excelRow":427,"circuitRef":"SSB-1PWS4630-Q01","name":"SSB-1PWS4630 → HPU-VDSS0001","originId":"SSB-1PWS4630","destinationId":"HPU-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 25D","protectionCurrentA":25,"pKWe":2.16,"qKVAr":1.046136,"sKVA":2.4,"ibA":20.869565,"pnKW":2.16,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":13.37,"cableWeightKg":6.80533},{"id":"xls-03256","excelRow":428,"circuitRef":"SSB-1PWS4630-Q02","name":"SSB-1PWS4630 → SKT-VDSS0001","originId":"SSB-1PWS4630","destinationId":"SKT-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 16C","protectionCurrentA":16,"pKWe":0.16,"qKVAr":0.12,"sKVA":0.2,"ibA":1.73913,"pnKW":0.16,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":18.43,"cableWeightKg":3.92559},{"id":"xls-03257","excelRow":429,"circuitRef":"SSB-1PWS4630-Q03","name":"SSB-1PWS4630 → XMT-VDSS0001","originId":"SSB-1PWS4630","destinationId":"XMT-VDSS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.285,"qKVAr":0.093675,"sKVA":0.3,"ibA":2.608696,"pnKW":0.285,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.82,"cableWeightKg":2.73066},{"id":"xls-03258","excelRow":430,"circuitRef":"SSB-1PWS4630-Q04","name":"SSB-1PWS4630 → XMT-VDSS0002","originId":"SSB-1PWS4630","destinationId":"XMT-VDSS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.285,"qKVAr":0.093675,"sKVA":0.3,"ibA":2.608696,"pnKW":0.285,"voltage":"115 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.81,"cableWeightKg":2.72853},{"id":"xls-03259","excelRow":431,"circuitRef":"SSB-1PWS4630-Q05","name":"SSB-1PWS4630 → WIC-TCMS0001","originId":"SSB-1PWS4630","destinationId":"WIC-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.5,"qKVAr":0.071246,"sKVA":0.505051,"ibA":4.391744,"pnKW":0.5,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":31.44,"cableWeightKg":4.116628},{"id":"xls-03260","excelRow":432,"circuitRef":"SSB-1PWS4630-Q06","name":"SSB-1PWS4630 → XMT-TCMS0001","originId":"SSB-1PWS4630","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3675,"qKVAr":0.052366,"sKVA":0.371212,"ibA":3.227931,"pnKW":0.3675,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-4","cableLengthM":7.39,"cableWeightKg":1.231513},{"id":"xls-03261","excelRow":433,"circuitRef":"SSB-1PWS4630-Q07","name":"SSB-1PWS4630 → XMT-TCMS0001","originId":"SSB-1PWS4630","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3675,"qKVAr":0.052366,"sKVA":0.371212,"ibA":3.227931,"pnKW":0.3675,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-4","cableLengthM":7.39,"cableWeightKg":1.231513},{"id":"xls-03262","excelRow":434,"circuitRef":"SSB-1PWS4630-Q08","name":"SSB-1PWS4630 → XMT-TCMS0001","originId":"SSB-1PWS4630","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3675,"qKVAr":0.052366,"sKVA":0.371212,"ibA":3.227931,"pnKW":0.3675,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":7.39,"cableWeightKg":0.967617},{"id":"xls-03263","excelRow":435,"circuitRef":"SSB-1PWS4630-Q09","name":"SSB-1PWS4630 → XMT-TCMS0001","originId":"SSB-1PWS4630","destinationId":"XMT-TCMS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":0.3675,"qKVAr":0.052366,"sKVA":0.371212,"ibA":3.227931,"pnKW":0.3675,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":7.39,"cableWeightKg":0.967617},{"id":"xls-03264","excelRow":436,"circuitRef":"SSB-1PWS4630-Q10","name":"SSB-1PWS4630 → CTP-WWDS4001","originId":"SSB-1PWS4630","destinationId":"CTP-WWDS4001","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.585,"qKVAr":0,"sKVA":0.585,"ibA":5.086957,"pnKW":0.585,"voltage":"115 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","cableLengthM":23,"cableWeightKg":3.864},{"id":"xls-03265","excelRow":437,"circuitRef":"SSB-1PWS4630-Q11","name":"SSB-1PWS4630 → SPARE-SSB-1PWS4630-Q11","originId":"SSB-1PWS4630","destinationId":"SPARE-SSB-1PWS4630-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03266","excelRow":438,"circuitRef":"SSB-1PWS4630-Q12","name":"SSB-1PWS4630 → SPARE-SSB-1PWS4630-Q12","originId":"SSB-1PWS4630","destinationId":"SPARE-SSB-1PWS4630-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 6C","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03267","excelRow":11,"circuitRef":"SCV-4SFS0001-01","name":"SCV-4SFS0001 → MSB-4SFS0001","originId":"SCV-4SFS0001","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q00","protectionModel":"NSX 630N M2.3","protectionCurrentA":630,"pKWe":217.391304,"qKVAr":163.043478,"sKVA":271.73913,"ibA":356.565137,"pnKW":200,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":8.06,"cableWeightKg":63.52892,"notes":"hz400"},{"id":"xls-03268","excelRow":23,"circuitRef":"4SFS0001-4SFS0002-4SFS","name":"MSB-4SFS0001 → MSB-4SFS0002","originId":"MSB-4SFS0001","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 400 N M2.3","protectionCurrentA":400,"pKWe":120,"qKVAr":90,"sKVA":150,"ibA":196.823955,"pnKW":120,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":85,"cableWeightKg":609.705,"notes":"hz400"},{"id":"xls-03269","excelRow":24,"circuitRef":"MSB-4SFS0001-Q02","name":"MSB-4SFS0001 → FIU-4SFS0001","originId":"MSB-4SFS0001","destinationId":"FIU-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":60,"qKVAr":45,"sKVA":75,"ibA":98.411978,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":45.67,"cableWeightKg":109.19697,"notes":"hz400"},{"id":"xls-03270","excelRow":25,"circuitRef":"FIU-4SFS0001-01","name":"FIU-4SFS0001 → TRF-4SFS0001","originId":"FIU-4SFS0001","destinationId":"TRF-4SFS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":60,"qKVAr":45,"sKVA":75,"ibA":98.411978,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":4.95,"cableWeightKg":11.83545,"notes":"hz400"},{"id":"xls-03271","excelRow":26,"circuitRef":"MSB-4SFS0001-Q03","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q03","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q03","lineType":"normal","service":null,"protectionName":"Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03272","excelRow":27,"circuitRef":"MSB-4SFS0001-Q04","name":"MSB-4SFS0001 → FIU-4SFS0002","originId":"MSB-4SFS0001","destinationId":"FIU-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":8.4,"qKVAr":5.205852,"sKVA":9.882353,"ibA":12.967225,"pnKW":8.4,"voltage":"440 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":61.33,"cableWeightKg":26.12658,"notes":"hz400"},{"id":"xls-03273","excelRow":28,"circuitRef":"FIU-4SFS0002-01","name":"FIU-4SFS0002 → LCH-VLSY0001","originId":"FIU-4SFS0002","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":8.4,"qKVAr":5.205852,"sKVA":9.882353,"ibA":12.967225,"pnKW":8.4,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-100","cableLengthM":26.16,"cableWeightKg":62.978556,"notes":"hz400"},{"id":"xls-03274","excelRow":29,"circuitRef":"MSB-4SFS0001-Q05","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q05","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q05","lineType":"normal","service":null,"protectionName":"Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03275","excelRow":30,"circuitRef":"MSB-4SFS0001-Q06","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q06","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q06","lineType":"normal","service":null,"protectionName":"Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03276","excelRow":31,"circuitRef":"MSB-4SFS0001-Q07","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q07","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q07","lineType":"normal","service":null,"protectionName":"Q07","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03277","excelRow":32,"circuitRef":"MSB-4SFS0001-Q08","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q08","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q08","lineType":"normal","service":null,"protectionName":"Q08","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03278","excelRow":33,"circuitRef":"MSB-4SFS0001-Q09","name":"MSB-4SFS0001 → TRF-1SFS0001","originId":"MSB-4SFS0001","destinationId":"TRF-1SFS0001","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":1,"cableWeightKg":0.837,"notes":"hz400"},{"id":"xls-03279","excelRow":34,"circuitRef":"TRF-1SFS0001-01","name":"TRF-1SFS0001 → MSB-4SFS0001","originId":"TRF-1SFS0001","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q50","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":1,"cableWeightKg":1.707,"notes":"hz400"},{"id":"xls-03280","excelRow":35,"circuitRef":"4SFS0001-4SFS0002-1SFS","name":"MSB-4SFS0001 → MSB-4SFS0002","originId":"MSB-4SFS0001","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q51","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8,"qKVAr":6,"sKVA":10,"ibA":50.204371,"pnKW":8,"voltage":"115 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":100,"cableWeightKg":478.2,"notes":"hz400"},{"id":"xls-03281","excelRow":36,"circuitRef":"MSB-4SFS0001-Q52","name":"MSB-4SFS0001 → SSB-1SFS0005","originId":"MSB-4SFS0001","destinationId":"SSB-1SFS0005","lineType":"normal","service":"VM","protectionName":"Q52","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":0.46,"qKVAr":0.285082,"sKVA":0.541176,"ibA":2.716942,"pnKW":0.46,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":45.6,"cableWeightKg":38.1672,"notes":"hz400"},{"id":"xls-03282","excelRow":37,"circuitRef":"MSB-4SFS0001-Q53","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q53","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q53","lineType":"normal","service":null,"protectionName":"Q53","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03283","excelRow":38,"circuitRef":"MSB-4SFS0001-Q54","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q54","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q54","lineType":"normal","service":null,"protectionName":"Q54","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03284","excelRow":39,"circuitRef":"MSB-4SFS0001-Q55","name":"MSB-4SFS0001 → SSB-1SFS0002","originId":"MSB-4SFS0001","destinationId":"SSB-1SFS0002","lineType":"normal","service":"VM","protectionName":"Q55","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":1.83,"qKVAr":1.134132,"sKVA":2.152941,"ibA":10.808706,"pnKW":1.83,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":53.05,"cableWeightKg":44.40285,"notes":"hz400"},{"id":"xls-03285","excelRow":40,"circuitRef":"MSB-4SFS0001-Q56","name":"MSB-4SFS0001 → SPARE-MSB-4SFS0001-Q56","originId":"MSB-4SFS0001","destinationId":"SPARE-MSB-4SFS0001-Q56","lineType":"normal","service":null,"protectionName":"Q56","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03286","excelRow":52,"circuitRef":"TRF-4SFS0001-01","name":"TRF-4SFS0001 → XMT-FCSY0001","originId":"TRF-4SFS0001","destinationId":"XMT-FCSY0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":59,"qKVAr":21.414141,"sKVA":62.765957,"ibA":82.35896,"pnKW":59,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-75","cableLengthM":9.76,"cableWeightKg":19.067378,"notes":"hz400"},{"id":"xls-03287","excelRow":64,"circuitRef":"SSB-1SFS0005-Q01","name":"SSB-1SFS0005 → SPARE-SSB-1SFS0005-Q01","originId":"SSB-1SFS0005","destinationId":"SPARE-SSB-1SFS0005-Q01","lineType":"normal","service":null,"protectionName":"Q01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03288","excelRow":65,"circuitRef":"SSB-1SFS0005-Q02","name":"SSB-1SFS0005 → JBX-4SFS0001","originId":"SSB-1SFS0005","destinationId":"JBX-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":0.46,"qKVAr":0.285082,"sKVA":0.541176,"ibA":4.705882,"pnKW":0.46,"voltage":"115 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-2PX","cableLengthM":46.05,"cableWeightKg":12.20325,"notes":"hz400"},{"id":"xls-03289","excelRow":66,"circuitRef":"SSB-1SFS0005-Q03","name":"SSB-1SFS0005 → SPARE-SSB-1SFS0005-Q03","originId":"SSB-1SFS0005","destinationId":"SPARE-SSB-1SFS0005-Q03","lineType":"normal","service":null,"protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03290","excelRow":67,"circuitRef":"SSB-1SFS0005-Q04","name":"SSB-1SFS0005 → SPARE-SSB-1SFS0005-Q04","originId":"SSB-1SFS0005","destinationId":"SPARE-SSB-1SFS0005-Q04","lineType":"normal","service":null,"protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03291","excelRow":79,"circuitRef":"SSB-1SFS0002-Q01","name":"SSB-1SFS0002 → RCK-FCSY0001","originId":"SSB-1SFS0002","destinationId":"RCK-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1,"qKVAr":0.619744,"sKVA":1.176471,"ibA":5.906397,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"TXW-4","cableLengthM":16.26,"cableWeightKg":2.104826,"notes":"hz400"},{"id":"xls-03292","excelRow":80,"circuitRef":"SSB-1SFS0002-Q02","name":"SSB-1SFS0002 → CUN-FCSY0001","originId":"SSB-1SFS0002","destinationId":"CUN-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.247898,"sKVA":0.470588,"ibA":2.362559,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":21.31,"cableWeightKg":4.121955,"notes":"hz400"},{"id":"xls-03293","excelRow":81,"circuitRef":"SSB-1SFS0002-Q03","name":"SSB-1SFS0002 → RCK-FCSY0001","originId":"SSB-1SFS0002","destinationId":"RCK-FCSY0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":1.023018,"pnKW":0.1,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":16.26,"cableWeightKg":2.12902,"notes":"hz400"},{"id":"xls-03294","excelRow":82,"circuitRef":"SSB-1SFS0002-Q04","name":"SSB-1SFS0002 → RCV-ARRS0001","originId":"SSB-1SFS0002","destinationId":"RCV-ARRS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.33,"qKVAr":0.204516,"sKVA":0.388235,"ibA":3.375959,"pnKW":0.33,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":32.96,"cableWeightKg":4.315651,"notes":"hz400"},{"id":"xls-03295","excelRow":83,"circuitRef":"SSB-1SFS0002-Q05","name":"SSB-1SFS0002 → SPARE-SSB-1SFS0002-Q05","originId":"SSB-1SFS0002","destinationId":"SPARE-SSB-1SFS0002-Q05","lineType":"normal","service":null,"protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03296","excelRow":84,"circuitRef":"SSB-1SFS0002-Q06","name":"SSB-1SFS0002 → SPARE-SSB-1SFS0002-Q06","originId":"SSB-1SFS0002","destinationId":"SPARE-SSB-1SFS0002-Q06","lineType":"normal","service":null,"protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03297","excelRow":96,"circuitRef":"SCV-4SFS0002-01","name":"SCV-4SFS0002 → MSB-4SFS0002","originId":"SCV-4SFS0002","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q00","protectionModel":"NSX 630N M2.3","protectionCurrentA":630,"pKWe":217.391304,"qKVAr":163.043478,"sKVA":271.73913,"ibA":356.565137,"pnKW":200,"voltage":"440 V","parallelCables":2,"cableSection":"120","cableType":"P2RI-10-3PX","cableLengthM":8.95,"cableWeightKg":70.5439,"notes":"hz400"},{"id":"xls-03298","excelRow":108,"circuitRef":"4SFS0001-4SFS0002-4SFS","name":"MSB-4SFS0002 → MSB-4SFS0001","originId":"MSB-4SFS0002","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 400 N M2.3","protectionCurrentA":400,"pKWe":120,"qKVAr":90,"sKVA":150,"ibA":196.823955,"pnKW":120,"voltage":"440 V","parallelCables":3,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":85,"cableWeightKg":609.705,"notes":"hz400"},{"id":"xls-03299","excelRow":109,"circuitRef":"MSB-4SFS0002-Q02","name":"MSB-4SFS0002 → FIU-4SFS0004","originId":"MSB-4SFS0002","destinationId":"FIU-4SFS0004","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":60,"qKVAr":45,"sKVA":75,"ibA":98.411978,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":35.06,"cableWeightKg":83.82846,"notes":"hz400"},{"id":"xls-03300","excelRow":110,"circuitRef":"FIU-4SFS0004-01","name":"FIU-4SFS0004 → TRF-4SFS0002","originId":"FIU-4SFS0004","destinationId":"TRF-4SFS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":60,"qKVAr":45,"sKVA":75,"ibA":98.411978,"pnKW":60,"voltage":"440 V","parallelCables":1,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":8.68,"cableWeightKg":20.75388,"notes":"hz400"},{"id":"xls-03301","excelRow":111,"circuitRef":"MSB-4SFS0002-Q03","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q03","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q03","lineType":"normal","service":null,"protectionName":"Q03","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03302","excelRow":112,"circuitRef":"MSB-4SFS0002-Q04","name":"MSB-4SFS0002 → FIU-4SFS0005","originId":"MSB-4SFS0002","destinationId":"FIU-4SFS0005","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":3.20083,"qKVAr":2.400622,"sKVA":4.001037,"ibA":5.25,"pnKW":3.20083,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PFX","cableLengthM":25.27,"cableWeightKg":9.42571,"notes":"hz400"},{"id":"xls-03303","excelRow":113,"circuitRef":"FIU-4SFS0005-01","name":"FIU-4SFS0005 → STA-ASHL0003","originId":"FIU-4SFS0005","destinationId":"STA-ASHL0003","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":3.20083,"qKVAr":2.400622,"sKVA":4.001037,"ibA":5.25,"pnKW":3.20083,"voltage":"440 V","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PFX","cableLengthM":32,"cableWeightKg":11.936,"notes":"hz400"},{"id":"xls-03304","excelRow":114,"circuitRef":"MSB-4SFS0002-Q05","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q05","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q05","lineType":"normal","service":null,"protectionName":"Q05","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03305","excelRow":115,"circuitRef":"MSB-4SFS0002-Q06","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q06","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q06","lineType":"normal","service":null,"protectionName":"Q06","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03306","excelRow":116,"circuitRef":"MSB-4SFS0002-Q07","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q07","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q07","lineType":"normal","service":null,"protectionName":"Q07","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03307","excelRow":117,"circuitRef":"MSB-4SFS0002-Q08","name":"MSB-4SFS0002 → FIU-4SFS0006","originId":"MSB-4SFS0002","destinationId":"FIU-4SFS0006","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":72,"qKVAr":54,"sKVA":90,"ibA":118.094373,"pnKW":72,"voltage":"440 V","parallelCables":2,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":24.37,"cableWeightKg":61.11996,"notes":"hz400"},{"id":"xls-03308","excelRow":118,"circuitRef":"FIU-4SFS0006-01","name":"FIU-4SFS0006 → TRF-2SFS0002","originId":"FIU-4SFS0006","destinationId":"TRF-2SFS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":72,"qKVAr":54,"sKVA":90,"ibA":118.094373,"pnKW":72,"voltage":"440 V","parallelCables":2,"cableSection":"35","cableType":"P2RI-10-3PX","cableLengthM":5.84,"cableWeightKg":14.64672,"notes":"hz400"},{"id":"xls-03309","excelRow":119,"circuitRef":"MSB-4SFS0002-Q09","name":"MSB-4SFS0002 → TRF-1SFS0002","originId":"MSB-4SFS0002","destinationId":"TRF-1SFS0002","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"NSX 160 F M2.2","protectionCurrentA":100,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":19.682396,"pnKW":12,"voltage":"440 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":1,"cableWeightKg":0.837,"notes":"hz400"},{"id":"xls-03310","excelRow":120,"circuitRef":"TRF-1SFS0002-01","name":"TRF-1SFS0002 → MSB-4SFS0002","originId":"TRF-1SFS0002","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VM","protectionName":"Q50","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":12,"qKVAr":9,"sKVA":15,"ibA":75.306557,"pnKW":12,"voltage":"115 V","parallelCables":1,"cableSection":"50","cableType":"P2RI-10-3PX","cableLengthM":1,"cableWeightKg":1.707,"notes":"hz400"},{"id":"xls-03311","excelRow":121,"circuitRef":"4SFS0001-4SFS0002-1SFS","name":"MSB-4SFS0002 → MSB-4SFS0001","originId":"MSB-4SFS0002","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q51","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":8,"qKVAr":6,"sKVA":10,"ibA":50.204371,"pnKW":8,"voltage":"115 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-3PX","cableLengthM":100,"cableWeightKg":478.2,"notes":"hz400"},{"id":"xls-03312","excelRow":122,"circuitRef":"MSB-4SFS0002-Q52","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q52","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q52","lineType":"normal","service":null,"protectionName":"Q52","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03313","excelRow":123,"circuitRef":"MSB-4SFS0002-Q53","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q53","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q53","lineType":"normal","service":null,"protectionName":"Q53","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03314","excelRow":124,"circuitRef":"MSB-4SFS0002-Q54","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q54","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q54","lineType":"normal","service":null,"protectionName":"Q54","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03315","excelRow":125,"circuitRef":"MSB-4SFS0002-Q55","name":"MSB-4SFS0002 → SSB-1SFS0004","originId":"MSB-4SFS0002","destinationId":"SSB-1SFS0004","lineType":"normal","service":"VM","protectionName":"Q55","protectionModel":"NSX 100 F M2.2","protectionCurrentA":40,"pKWe":1.96,"qKVAr":1.214699,"sKVA":2.305882,"ibA":11.576537,"pnKW":1.96,"voltage":"115 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":52.62,"cableWeightKg":44.04294,"notes":"hz400"},{"id":"xls-03316","excelRow":126,"circuitRef":"MSB-4SFS0002-Q56","name":"MSB-4SFS0002 → SPARE-MSB-4SFS0002-Q56","originId":"MSB-4SFS0002","destinationId":"SPARE-MSB-4SFS0002-Q56","lineType":"normal","service":null,"protectionName":"Q56","protectionModel":"NSX 100 F M2.2","protectionCurrentA":100,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"440 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03317","excelRow":138,"circuitRef":"TRF-4SFS0002-01","name":"TRF-4SFS0002 → XMT-FCSY0002","originId":"TRF-4SFS0002","destinationId":"XMT-FCSY0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":59,"qKVAr":21.414141,"sKVA":62.765957,"ibA":82.35896,"pnKW":59,"voltage":"440 V","parallelCables":1,"cableType":"LSTSGU-75","cableLengthM":11.24,"cableWeightKg":21.958743,"notes":"hz400"},{"id":"xls-03318","excelRow":150,"circuitRef":"TRF-2SFS0002-01","name":"TRF-2SFS0002 → SSB-2SFS0002","originId":"TRF-2SFS0002","destinationId":"SSB-2SFS0002","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"NSX 400 NA","protectionCurrentA":400,"pKWe":72,"qKVAr":54,"sKVA":90,"ibA":259.807621,"pnKW":72,"voltage":"200 V","parallelCables":2,"cableSection":"70","cableType":"P2RI-10-4PFX","cableLengthM":16.02,"cableWeightKg":106.0524,"notes":"hz400"},{"id":"xls-03319","excelRow":162,"circuitRef":"SSB-2SFS0002-Q01","name":"SSB-2SFS0002 → CTP-2SFS0001","originId":"SSB-2SFS0002","destinationId":"CTP-2SFS0001","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":40.5,"qKVAr":19.615045,"sKVA":45,"ibA":129.903811,"pnKW":40.5,"voltage":"200 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-4PFX","cableLengthM":17.16,"cableWeightKg":78.45552,"notes":"hz400"},{"id":"xls-03320","excelRow":163,"circuitRef":"CTP-2SFS0001-01","name":"CTP-2SFS0001 → CON-2SFS0001","originId":"CTP-2SFS0001","destinationId":"CON-2SFS0001","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":40.5,"qKVAr":19.615045,"sKVA":45,"ibA":129.903811,"pnKW":40.5,"voltage":"200 V","parallelCables":1,"cableType":"BETAjet 400 (35)","cableLengthM":40,"cableWeightKg":134.4,"notes":"hz400"},{"id":"xls-03321","excelRow":164,"circuitRef":"SSB-2SFS0002-Q02","name":"SSB-2SFS0002 → CTP-2SFS0002","originId":"SSB-2SFS0002","destinationId":"CTP-2SFS0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"NSX 160 F M2.2","protectionCurrentA":160,"pKWe":40.5,"qKVAr":19.615045,"sKVA":45,"ibA":129.903811,"pnKW":40.5,"voltage":"200 V","parallelCables":2,"cableSection":"50","cableType":"P2RI-10-4PFX","cableLengthM":16.87,"cableWeightKg":77.12964,"notes":"hz400"},{"id":"xls-03322","excelRow":165,"circuitRef":"CTP-2SFS0002-01","name":"CTP-2SFS0002 → CON-2SFS0002","originId":"CTP-2SFS0002","destinationId":"CON-2SFS0002","lineType":"normal","service":"VM","protectionName":"01","protectionCurrentA":null,"pKWe":40.5,"qKVAr":19.615045,"sKVA":45,"ibA":129.903811,"pnKW":40.5,"voltage":"200 V","parallelCables":1,"cableType":"BETAjet 400 (35)","cableLengthM":40,"cableWeightKg":134.4,"notes":"hz400"},{"id":"xls-03323","excelRow":166,"circuitRef":"SSB-2SFS0002-Q03","name":"SSB-2SFS0002 → SPARE-SSB-2SFS0002-Q03","originId":"SSB-2SFS0002","destinationId":"SPARE-SSB-2SFS0002-Q03","lineType":"normal","service":null,"protectionName":"Q03","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"200 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03324","excelRow":167,"circuitRef":"SSB-2SFS0002-Q04","name":"SSB-2SFS0002 → SPARE-SSB-2SFS0002-Q04","originId":"SSB-2SFS0002","destinationId":"SPARE-SSB-2SFS0002-Q04","lineType":"normal","service":null,"protectionName":"Q04","protectionModel":"iC60 H - 20D","protectionCurrentA":20,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"200 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03325","excelRow":179,"circuitRef":"SSB-1SFS0004-Q01","name":"SSB-1SFS0004 → RCK-FCSY0002","originId":"SSB-1SFS0004","destinationId":"RCK-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10D","protectionCurrentA":10,"pKWe":1,"qKVAr":0.619744,"sKVA":1.176471,"ibA":5.906397,"pnKW":1,"voltage":"115 V","parallelCables":1,"cableType":"TXW-4","cableLengthM":12.47,"cableWeightKg":1.614218,"notes":"hz400"},{"id":"xls-03326","excelRow":180,"circuitRef":"SSB-1SFS0004-Q02","name":"SSB-1SFS0004 → CUN-FCSY0002","originId":"SSB-1SFS0004","destinationId":"CUN-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.4,"qKVAr":0.247898,"sKVA":0.470588,"ibA":2.362559,"pnKW":0.4,"voltage":"115 V","parallelCables":1,"cableType":"TXOW-4","cableLengthM":11.5,"cableWeightKg":2.224424,"notes":"hz400"},{"id":"xls-03327","excelRow":181,"circuitRef":"SSB-1SFS0004-Q03","name":"SSB-1SFS0004 → RCK-FCSY0002","originId":"SSB-1SFS0004","destinationId":"RCK-FCSY0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0.061974,"sKVA":0.117647,"ibA":1.023018,"pnKW":0.1,"voltage":"115 V","parallelCables":1,"cableType":"DXOW-3","cableLengthM":12.47,"cableWeightKg":1.632772,"notes":"hz400"},{"id":"xls-03328","excelRow":182,"circuitRef":"SSB-1SFS0004-Q04","name":"SSB-1SFS0004 → JBX-4SFS0001","originId":"SSB-1SFS0004","destinationId":"JBX-4SFS0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.46,"qKVAr":0.285082,"sKVA":0.541176,"ibA":4.705882,"pnKW":0.46,"voltage":"115 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-2PX","cableLengthM":98.61,"cableWeightKg":50.19249,"notes":"hz400"},{"id":"xls-03329","excelRow":183,"circuitRef":"SSB-1SFS0004-Q05","name":"SSB-1SFS0004 → SPARE-SSB-1SFS0004-Q05","originId":"SSB-1SFS0004","destinationId":"SPARE-SSB-1SFS0004-Q05","lineType":"normal","service":null,"protectionName":"Q05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03330","excelRow":184,"circuitRef":"SSB-1SFS0004-Q06","name":"SSB-1SFS0004 → SPARE-SSB-1SFS0004-Q06","originId":"SSB-1SFS0004","destinationId":"SPARE-SSB-1SFS0004-Q06","lineType":"normal","service":null,"protectionName":"Q06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"115 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"hz400"},{"id":"xls-03331","excelRow":11,"circuitRef":"RCT-24PW0001-Q01","name":"RCT-24PW0001 → MSB-24PW0001","originId":"RCT-24PW0001","destinationId":"MSB-24PW0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":4.604384,"ibA":2,"pnKW":9,"voltage":"24 V","parallelCables":13.61,"cableSection":"13.85","cableType":"36","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03332","excelRow":29,"circuitRef":"MSB-24PW0001-Q00","name":"MSB-24PW0001 → MSB-24PW0002","originId":"MSB-24PW0001","destinationId":"MSB-24PW0002","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"320","protectionCurrentA":36,"pKWe":266.75,"qKVAr":693.6,"sKVA":10.290753,"ibA":10,"pnKW":5.82,"voltage":"24 V","parallelCables":50.64,"cableSection":"68.71","cableType":"50","cableLengthM":75.327,"cableWeightKg":null},{"id":"xls-03333","excelRow":30,"circuitRef":"MSB-24PW0001-Q01","name":"MSB-24PW0001 → SSB-24PW1101","originId":"MSB-24PW0001","destinationId":"SSB-24PW1101","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"50","protectionCurrentA":27,"pKWe":18.5,"qKVAr":130.05,"sKVA":2.836729,"ibA":3,"pnKW":0.37,"voltage":"24 V","parallelCables":59.73,"cableSection":"37.97","cableType":"51","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03334","excelRow":31,"circuitRef":"MSB-24PW0001-Q02","name":"MSB-24PW0001 → SSB-24PW1102","originId":"MSB-24PW0001","destinationId":"SSB-24PW1102","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":30.15,"qKVAr":198.9,"sKVA":1.970812,"ibA":3,"pnKW":0.603,"voltage":"24 V","parallelCables":30,"cableSection":"30.33","cableType":"40","cableLengthM":318.047333,"cableWeightKg":null},{"id":"xls-03335","excelRow":32,"circuitRef":"MSB-24PW0001-Q03","name":"MSB-24PW0001 → CSL-BTHS0001","originId":"MSB-24PW0001","destinationId":"CSL-BTHS0001","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":65.45,"sKVA":6.597248,"ibA":8,"pnKW":0.25,"voltage":"24 V","parallelCables":50.03,"cableType":"46","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03336","excelRow":33,"circuitRef":"MSB-24PW0001-Q04","name":"MSB-24PW0001 → SPARE-MSB-24PW0001-16","originId":"MSB-24PW0001","destinationId":"SPARE-MSB-24PW0001-16","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03337","excelRow":34,"circuitRef":"MSB-24PW0001-Q05","name":"MSB-24PW0001 → SPARE-MSB-24PW0001-16","originId":"MSB-24PW0001","destinationId":"SPARE-MSB-24PW0001-16","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03338","excelRow":46,"circuitRef":"SSB-24PW1101-Q01","name":"SSB-24PW1101 → CBX-EMSS0001","originId":"SSB-24PW1101","destinationId":"CBX-EMSS0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":1.874293,"ibA":5,"pnKW":0.03,"voltage":"24 V","parallelCables":20,"cableSection":"17.96","cableType":"36","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03339","excelRow":47,"circuitRef":"SSB-24PW1101-Q02","name":"SSB-24PW1101 → CBX-EMSS0002","originId":"SSB-24PW1101","destinationId":"CBX-EMSS0002","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":1.805416,"ibA":5,"pnKW":0.03,"voltage":"24 V","parallelCables":20,"cableSection":"17.3","cableType":"36","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03340","excelRow":48,"circuitRef":"SSB-24PW1101-Q03","name":"SSB-24PW1101 → RTU-IPMS1001","originId":"SSB-24PW1101","destinationId":"RTU-IPMS1001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03341","excelRow":49,"circuitRef":"SSB-24PW1101-Q04","name":"SSB-24PW1101 → RTU-IPMS1002","originId":"SSB-24PW1101","destinationId":"RTU-IPMS1002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03342","excelRow":50,"circuitRef":"SSB-24PW1101-Q05","name":"SSB-24PW1101 → STA-SWFS0001","originId":"SSB-24PW1101","destinationId":"STA-SWFS0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.869661,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03343","excelRow":51,"circuitRef":"SSB-24PW1101-Q06","name":"SSB-24PW1101 → STA-SWFS0002","originId":"SSB-24PW1101","destinationId":"STA-SWFS0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.869661,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03344","excelRow":52,"circuitRef":"SSB-24PW1101-Q07","name":"SSB-24PW1101 → CCM-VEMS1001","originId":"SSB-24PW1101","destinationId":"CCM-VEMS1001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03345","excelRow":53,"circuitRef":"SSB-24PW1101-Q08","name":"SSB-24PW1101 → SPARE-SSB-24PW1101-6","originId":"SSB-24PW1101","destinationId":"SPARE-SSB-24PW1101-6","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03346","excelRow":54,"circuitRef":"SSB-24PW1101-Q09","name":"SSB-24PW1101 → SPARE-SSB-24PW1101-6","originId":"SSB-24PW1101","destinationId":"SPARE-SSB-24PW1101-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03347","excelRow":66,"circuitRef":"SSB-24PW1102-Q01","name":"SSB-24PW1102 → CBX-EMSS0016","originId":"SSB-24PW1102","destinationId":"CBX-EMSS0016","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":2.021961,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"23.25","cableType":"20","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03348","excelRow":67,"circuitRef":"SSB-24PW1102-Q02","name":"SSB-24PW1102 → LCS-4PWS0001","originId":"SSB-24PW1102","destinationId":"LCS-4PWS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.325972,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"23.28","cableType":"36","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03349","excelRow":68,"circuitRef":"SSB-24PW1102-Q03","name":"SSB-24PW1102 → RPT-NDDS0007","originId":"SSB-24PW1102","destinationId":"RPT-NDDS0007","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":3.72725,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"22.96","cableType":"20","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03350","excelRow":69,"circuitRef":"SSB-24PW1102-Q04","name":"SSB-24PW1102 → SPARE-SSB-24PW1102-6","originId":"SSB-24PW1102","destinationId":"SPARE-SSB-24PW1102-6","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03351","excelRow":70,"circuitRef":"SSB-24PW1102-Q05","name":"SSB-24PW1102 → SPARE-SSB-24PW1102-6","originId":"SSB-24PW1102","destinationId":"SPARE-SSB-24PW1102-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03352","excelRow":71,"circuitRef":"SSB-24PW1102-Q06","name":"SSB-24PW1102 → CCM-VEMS1002","originId":"SSB-24PW1102","destinationId":"CCM-VEMS1002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":3.884048,"ibA":5,"pnKW":0.12,"voltage":"24 V","parallelCables":15,"cableType":"30","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03353","excelRow":72,"circuitRef":"SSB-24PW1102-Q07","name":"SSB-24PW1102 → SPARE-SSB-24PW1102-6","originId":"SSB-24PW1102","destinationId":"SPARE-SSB-24PW1102-6","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03354","excelRow":73,"circuitRef":"SSB-24PW1102-Q08","name":"SSB-24PW1102 → RTU-IPMS1003","originId":"SSB-24PW1102","destinationId":"RTU-IPMS1003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":3.884048,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":15,"cableType":"14","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03355","excelRow":74,"circuitRef":"SSB-24PW1102-Q09","name":"SSB-24PW1102 → RTU-IPMS1004","originId":"SSB-24PW1102","destinationId":"RTU-IPMS1004","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.496951,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":35,"cableType":"27","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03356","excelRow":75,"circuitRef":"SSB-24PW1102-Q10","name":"SSB-24PW1102 → RTU-IPMS1005","originId":"SSB-24PW1102","destinationId":"RTU-IPMS1005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.496951,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":35,"cableType":"44","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03357","excelRow":76,"circuitRef":"SSB-24PW1102-Q11","name":"SSB-24PW1102 → RTU-IPMS1006","originId":"SSB-24PW1102","destinationId":"RTU-IPMS1006","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.496951,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":35,"cableType":"44","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03358","excelRow":77,"circuitRef":"SSB-24PW1102-Q12","name":"SSB-24PW1102 → TBX-24PW0001","originId":"SSB-24PW1102","destinationId":"TBX-24PW0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.776955,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"14.89","cableType":"36","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03359","excelRow":78,"circuitRef":"SSB-24PW1102-Q13","name":"SSB-24PW1102 → PCC-IPMS0001","originId":"SSB-24PW1102","destinationId":"PCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.043593,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"20","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03360","excelRow":90,"circuitRef":"RCT-24PW0002-Q01","name":"RCT-24PW0002 → MSB-24PW0002","originId":"RCT-24PW0002","destinationId":"MSB-24PW0002","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":3.460768,"ibA":2,"pnKW":9,"voltage":"24 V","parallelCables":10.67,"cableSection":"10.41","cableType":"10","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03361","excelRow":108,"circuitRef":"MSB-24PW0002-Q00","name":"MSB-24PW0002 → MSB-24PW0001","originId":"MSB-24PW0002","destinationId":"MSB-24PW0001","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"320","protectionCurrentA":36,"pKWe":266.75,"qKVAr":693.6,"sKVA":10.290753,"ibA":10,"pnKW":5.82,"voltage":"24 V","cableSection":"68.71","cableType":"50","cableLengthM":75.327,"cableWeightKg":null},{"id":"xls-03362","excelRow":109,"circuitRef":"MSB-24PW0002-Q01","name":"MSB-24PW0002 → SSB-24PW2201","originId":"MSB-24PW0002","destinationId":"SSB-24PW2201","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"50","protectionCurrentA":27,"pKWe":22.534,"qKVAr":104.55,"sKVA":2.377046,"ibA":3,"pnKW":0.45068,"voltage":"24 V","cableSection":"18.2","cableType":"10","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03363","excelRow":110,"circuitRef":"MSB-24PW0002-Q02","name":"MSB-24PW0002 → SSB-24PW2202","originId":"MSB-24PW0002","destinationId":"SSB-24PW2202","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"63","protectionCurrentA":27,"pKWe":39.75,"qKVAr":231.2,"sKVA":2.497411,"ibA":3,"pnKW":0.795,"voltage":"24 V","parallelCables":27,"cableSection":"37.3","cableType":"15","cableLengthM":318.844444,"cableWeightKg":null},{"id":"xls-03364","excelRow":111,"circuitRef":"MSB-24PW0002-Q03","name":"MSB-24PW0002 → SSB-24PW2203","originId":"MSB-24PW0002","destinationId":"SSB-24PW2203","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"63","protectionCurrentA":27,"pKWe":58.25,"qKVAr":162.35,"sKVA":3.68653,"ibA":3,"pnKW":1.165,"voltage":"24 V","parallelCables":22.16,"cableSection":"22.24","cableType":"38","cableLengthM":185.992593,"cableWeightKg":null},{"id":"xls-03365","excelRow":112,"circuitRef":"MSB-24PW0002-Q04","name":"MSB-24PW0002 → SSB-24PW2204","originId":"MSB-24PW0002","destinationId":"SSB-24PW2204","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":33.7,"qKVAr":104.55,"sKVA":3.351777,"ibA":3,"pnKW":0.674,"voltage":"24 V","parallelCables":16,"cableSection":"17.16","cableType":"14","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03366","excelRow":113,"circuitRef":"MSB-24PW0002-Q05","name":"MSB-24PW0002 → SPARE-MSB-24PW0002-10","originId":"MSB-24PW0002","destinationId":"SPARE-MSB-24PW0002-10","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"10","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03367","excelRow":114,"circuitRef":"MSB-24PW0002-Q06","name":"MSB-24PW0002 → SPARE-MSB-24PW0002-10","originId":"MSB-24PW0002","destinationId":"SPARE-MSB-24PW0002-10","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"10","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03368","excelRow":115,"circuitRef":"MSB-24PW0002-Q07","name":"MSB-24PW0002 → CSL-XCOM0001","originId":"MSB-24PW0002","destinationId":"CSL-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":65.45,"sKVA":3.955975,"ibA":5,"pnKW":0.25,"voltage":"24 V","cableType":"30","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03369","excelRow":116,"circuitRef":"MSB-24PW0002-Q08","name":"MSB-24PW0002 → RCK-XCOM0001","originId":"MSB-24PW0002","destinationId":"RCK-XCOM0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"32","protectionCurrentA":27,"pKWe":23,"qKVAr":86.7,"sKVA":7.286117,"ibA":8,"pnKW":0.552,"voltage":"24 V","parallelCables":39.03,"cableSection":"38.82","cableType":"54","cableLengthM":130.776042,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03370","excelRow":117,"circuitRef":"MSB-24PW0002-Q09","name":"MSB-24PW0002 → RCK-XCOM0002","originId":"MSB-24PW0002","destinationId":"RCK-XCOM0002","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":5.181733,"ibA":8,"pnKW":0.15,"voltage":"24 V","parallelCables":39.02,"cableSection":"41.49","cableType":"54","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03371","excelRow":118,"circuitRef":"MSB-24PW0002-Q10","name":"MSB-24PW0002 → RCK-XCOM0011","originId":"MSB-24PW0002","destinationId":"RCK-XCOM0011","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"32","protectionCurrentA":27,"pKWe":23,"qKVAr":86.7,"sKVA":8.01623,"ibA":8,"pnKW":0.552,"voltage":"24 V","parallelCables":37.93,"cableSection":"42.71","cableType":"54","cableLengthM":130.776042,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03372","excelRow":130,"circuitRef":"SSB-24PW2201-Q01","name":"SSB-24PW2201 → RPT-NDDS0001","originId":"SSB-24PW2201","destinationId":"RPT-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":2.626607,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"16.18","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03373","excelRow":131,"circuitRef":"SSB-24PW2201-Q02","name":"SSB-24PW2201 → JBX-AISY0002","originId":"SSB-24PW2201","destinationId":"JBX-AISY0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":2.791667,"qKVAr":20.4,"sKVA":3.325896,"ibA":5,"pnKW":0.067,"voltage":"24 V","cableSection":"14.27","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03374","excelRow":132,"circuitRef":"SSB-24PW2201-Q03","name":"SSB-24PW2201 → LCP-APLT0001","originId":"SSB-24PW2201","destinationId":"LCP-APLT0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":0.791667,"qKVAr":20.4,"sKVA":1.90814,"ibA":5,"pnKW":0.019,"voltage":"24 V","cableSection":"28.87","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03375","excelRow":133,"circuitRef":"SSB-24PW2201-Q04","name":"SSB-24PW2201 → ITU-PLRS0001","originId":"SSB-24PW2201","destinationId":"ITU-PLRS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":1.949431,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"28.02","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03376","excelRow":134,"circuitRef":"SSB-24PW2201-Q05","name":"SSB-24PW2201 → SPARE-SSB-24PW2201-6","originId":"SSB-24PW2201","destinationId":"SPARE-SSB-24PW2201-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03377","excelRow":135,"circuitRef":"SSB-24PW2201-Q06","name":"SSB-24PW2201 → PLR-PLRS0001","originId":"SSB-24PW2201","destinationId":"PLR-PLRS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":27.2,"sKVA":4.799389,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":35,"cableSection":"37.07","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03378","excelRow":136,"circuitRef":"SSB-24PW2201-Q07","name":"SSB-24PW2201 → PLR-PLRS0002","originId":"SSB-24PW2201","destinationId":"PLR-PLRS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":6.071623,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":35,"cableSection":"29.09","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03379","excelRow":137,"circuitRef":"SSB-24PW2201-Q08","name":"SSB-24PW2201 → PLR-PLRS0003","originId":"SSB-24PW2201","destinationId":"PLR-PLRS0003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":2.625,"qKVAr":20.4,"sKVA":4.53869,"ibA":5,"pnKW":0.063,"voltage":"24 V","cableSection":"20.71","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03380","excelRow":138,"circuitRef":"SSB-24PW2201-Q09","name":"SSB-24PW2201 → SPARE-SSB-24PW2201-6","originId":"SSB-24PW2201","destinationId":"SPARE-SSB-24PW2201-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03381","excelRow":139,"circuitRef":"SSB-24PW2201-Q10","name":"SSB-24PW2201 → RPT-NRPT0001","originId":"SSB-24PW2201","destinationId":"RPT-NRPT0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.60257,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"28.87","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03382","excelRow":140,"circuitRef":"SSB-24PW2201-Q11","name":"SSB-24PW2201 → DSP-ECHO0001","originId":"SSB-24PW2201","destinationId":"DSP-ECHO0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":0.416667,"qKVAr":20.4,"sKVA":0.449441,"ibA":5,"pnKW":0.01,"voltage":"24 V","cableSection":"12.92","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03383","excelRow":141,"circuitRef":"SSB-24PW2201-Q12","name":"SSB-24PW2201 → JBX-DLOG0002","originId":"SSB-24PW2201","destinationId":"JBX-DLOG0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":0.416667,"qKVAr":20.4,"sKVA":0.347864,"ibA":5,"pnKW":0.01,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03384","excelRow":142,"circuitRef":"SSB-24PW2201-Q13","name":"SSB-24PW2201 → CSL-IBRG0012","originId":"SSB-24PW2201","destinationId":"CSL-IBRG0012","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":1.278333,"qKVAr":20.4,"sKVA":2.847417,"ibA":5,"pnKW":0.03068,"voltage":"24 V","cableSection":"26.68","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03385","excelRow":143,"circuitRef":"SSB-24PW2201-Q14","name":"SSB-24PW2201 → SNS-MCSY0001","originId":"SSB-24PW2201","destinationId":"SNS-MCSY0001","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":0.208333,"qKVAr":20.4,"sKVA":0.268029,"ibA":5,"pnKW":0.005,"voltage":"24 V","cableSection":"15.41","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03386","excelRow":144,"circuitRef":"SSB-24PW2201-Q15","name":"SSB-24PW2201 → ITU-IBRG0001","originId":"SSB-24PW2201","destinationId":"ITU-IBRG0001","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":1.5,"qKVAr":20.4,"sKVA":3.658002,"ibA":5,"pnKW":0.036,"voltage":"24 V","cableSection":"29.21","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03387","excelRow":145,"circuitRef":"SSB-24PW2201-Q16","name":"SSB-24PW2201 → ITU-IBRG0002","originId":"SSB-24PW2201","destinationId":"ITU-IBRG0002","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"6","protectionCurrentA":27,"pKWe":1.5,"qKVAr":20.4,"sKVA":3.658002,"ibA":5,"pnKW":0.036,"voltage":"24 V","cableSection":"29.21","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03388","excelRow":146,"circuitRef":"SSB-24PW2201-Q17","name":"SSB-24PW2201 → SPARE-SSB-24PW2201-6","originId":"SSB-24PW2201","destinationId":"SPARE-SSB-24PW2201-6","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03389","excelRow":158,"circuitRef":"SSB-24PW2202-Q01","name":"SSB-24PW2202 → CBX-EMSS0017","originId":"SSB-24PW2202","destinationId":"CBX-EMSS0017","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.43483,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"5","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03390","excelRow":159,"circuitRef":"SSB-24PW2202-Q02","name":"SSB-24PW2202 → CBX-EMSS0019","originId":"SSB-24PW2202","destinationId":"CBX-EMSS0019","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":27.2,"sKVA":2.999888,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"55.61","cableType":"50","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03391","excelRow":160,"circuitRef":"SSB-24PW2202-Q03","name":"SSB-24PW2202 → RTU-IPMS2021","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2021","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.497822,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":25,"cableType":"42","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03392","excelRow":161,"circuitRef":"SSB-24PW2202-Q04","name":"SSB-24PW2202 → RTU-IPMS2024","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2024","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.996516,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":40,"cableType":"54","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03393","excelRow":162,"circuitRef":"SSB-24PW2202-Q05","name":"SSB-24PW2202 → RPT-NDDS0002","originId":"SSB-24PW2202","destinationId":"RPT-NDDS0002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":6.426908,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"39.59","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03394","excelRow":163,"circuitRef":"SSB-24PW2202-Q06","name":"SSB-24PW2202 → RPT-NDDS0003","originId":"SSB-24PW2202","destinationId":"RPT-NDDS0003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":5.543797,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"34.15","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03395","excelRow":164,"circuitRef":"SSB-24PW2202-Q07","name":"SSB-24PW2202 → RTU-IPMS2017","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2017","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.595993,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03396","excelRow":165,"circuitRef":"SSB-24PW2202-Q08","name":"SSB-24PW2202 → RTU-IPMS2020","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2020","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":3.756934,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":9,"cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03397","excelRow":166,"circuitRef":"SSB-24PW2202-Q09","name":"SSB-24PW2202 → RTU-IPMS2022","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2022","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.970361,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":23,"cableType":"24","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03398","excelRow":167,"circuitRef":"SSB-24PW2202-Q10","name":"SSB-24PW2202 → RTU-IPMS2023","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2023","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":3.756934,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":9,"cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03399","excelRow":168,"circuitRef":"SSB-24PW2202-Q11","name":"SSB-24PW2202 → SPARE-SSB-24PW2202-6","originId":"SSB-24PW2202","destinationId":"SPARE-SSB-24PW2202-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03400","excelRow":169,"circuitRef":"SSB-24PW2202-Q12","name":"SSB-24PW2202 → LCS-4PWS0002","originId":"SSB-24PW2202","destinationId":"LCS-4PWS0002","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.248296,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"42.52","cableType":"53","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03401","excelRow":170,"circuitRef":"SSB-24PW2202-Q13","name":"SSB-24PW2202 → RPT-NDDS0008","originId":"SSB-24PW2202","destinationId":"RPT-NDDS0008","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":4.8701,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableType":"30","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03402","excelRow":171,"circuitRef":"SSB-24PW2202-Q14","name":"SSB-24PW2202 → TBX-24PW0002","originId":"SSB-24PW2202","destinationId":"TBX-24PW0002","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":2.293295,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"43.95","cableType":"53","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03403","excelRow":172,"circuitRef":"SSB-24PW2202-Q15","name":"SSB-24PW2202 → RTU-IPMS2018","originId":"SSB-24PW2202","destinationId":"RTU-IPMS2018","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.595993,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03404","excelRow":173,"circuitRef":"SSB-24PW2202-Q16","name":"SSB-24PW2202 → TBX-24PW0011","originId":"SSB-24PW2202","destinationId":"TBX-24PW0011","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":1.748366,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"25.13","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03405","excelRow":174,"circuitRef":"SSB-24PW2202-Q17","name":"SSB-24PW2202 → SPARE-SSB-24PW2202-6","originId":"SSB-24PW2202","destinationId":"SPARE-SSB-24PW2202-6","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03406","excelRow":175,"circuitRef":"SSB-24PW2202-Q18","name":"SSB-24PW2202 → MSB-4SFS0001","originId":"SSB-24PW2202","destinationId":"MSB-4SFS0001","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":1.629396,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"35.13","cableType":"50","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03407","excelRow":176,"circuitRef":"SSB-24PW2202-Q19","name":"SSB-24PW2202 → SCV-4SFS0001","originId":"SSB-24PW2202","destinationId":"SCV-4SFS0001","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":1.759729,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"37.94","cableType":"50","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03408","excelRow":177,"circuitRef":"SSB-24PW2202-Q20","name":"SSB-24PW2202 → SPARE-SSB-24PW2202-6","originId":"SSB-24PW2202","destinationId":"SPARE-SSB-24PW2202-6","lineType":"normal","service":"VS","protectionName":"Q20","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03409","excelRow":189,"circuitRef":"SSB-24PW2203-Q01","name":"SSB-24PW2203 → CBX-EMSS0018","originId":"SSB-24PW2203","destinationId":"CBX-EMSS0018","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":4.58746,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"52.75","cableType":"35","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03410","excelRow":190,"circuitRef":"SSB-24PW2203-Q02","name":"SSB-24PW2203 → PSP-GMDS0007","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":3.333333,"qKVAr":27.2,"sKVA":4.142985,"ibA":5,"pnKW":0.08,"voltage":"24 V","cableType":"24","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03411","excelRow":191,"circuitRef":"SSB-24PW2203-Q03","name":"SSB-24PW2203 → RTU-IPMS2019","originId":"SSB-24PW2203","destinationId":"RTU-IPMS2019","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":5.994774,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"60","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03412","excelRow":192,"circuitRef":"SSB-24PW2203-Q04","name":"SSB-24PW2203 → RTU-IPMS2025","originId":"SSB-24PW2203","destinationId":"RTU-IPMS2025","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":5.178731,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":20,"cableType":"27","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03413","excelRow":193,"circuitRef":"SSB-24PW2203-Q05","name":"SSB-24PW2203 → RTU-IPMS2026","originId":"SSB-24PW2203","destinationId":"RTU-IPMS2026","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":5.178731,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":20,"cableType":"35","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03414","excelRow":194,"circuitRef":"SSB-24PW2203-Q06","name":"SSB-24PW2203 → PSP-GMDS0002","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0002","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":48.45,"sKVA":3.97595,"ibA":5,"pnKW":0.17,"voltage":"24 V","parallelCables":15,"cableSection":"28.09","cableType":"32","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03415","excelRow":195,"circuitRef":"SSB-24PW2203-Q07","name":"SSB-24PW2203 → PSP-GMDS0001","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0001","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":48.45,"sKVA":4.867673,"ibA":5,"pnKW":0.17,"voltage":"24 V","cableSection":"34.39","cableType":"32","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03416","excelRow":196,"circuitRef":"SSB-24PW2203-Q08","name":"SSB-24PW2203 → PSP-GMDS0003","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0003","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":34.85,"sKVA":3.0789,"ibA":5,"pnKW":0.17,"voltage":"24 V","parallelCables":15,"cableSection":"12.59","cableType":"24","cableLengthM":100.436,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03417","excelRow":197,"circuitRef":"SSB-24PW2203-Q09","name":"SSB-24PW2203 → PSP-GMDS0004","originId":"SSB-24PW2203","destinationId":"PSP-GMDS0004","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":34.85,"sKVA":3.79788,"ibA":5,"pnKW":0.17,"voltage":"24 V","parallelCables":15,"cableSection":"15.53","cableType":"24","cableLengthM":100.436,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03418","excelRow":198,"circuitRef":"SSB-24PW2203-Q10","name":"SSB-24PW2203 → PSP-IRIM0001","originId":"SSB-24PW2203","destinationId":"PSP-IRIM0001","lineType":"alternativa","service":"VS","protectionName":"Q10","protectionModel":"10","protectionCurrentA":27,"pKWe":7.083333,"qKVAr":48.45,"sKVA":4.169865,"ibA":5,"pnKW":0.17,"voltage":"24 V","cableSection":"29.46","cableType":"37","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03419","excelRow":199,"circuitRef":"SSB-24PW2203-Q11","name":"SSB-24PW2203 → SPARE-SSB-24PW2203-6","originId":"SSB-24PW2203","destinationId":"SPARE-SSB-24PW2203-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03420","excelRow":200,"circuitRef":"SSB-24PW2203-Q12","name":"SSB-24PW2203 → SPARE-SSB-24PW2203-6","originId":"SSB-24PW2203","destinationId":"SPARE-SSB-24PW2203-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03421","excelRow":212,"circuitRef":"SSB-24PW2204-Q01","name":"SSB-24PW2204 → EMP-EMSS0002","originId":"SSB-24PW2204","destinationId":"EMP-EMSS0002","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":1.818982,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"17.43","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03422","excelRow":213,"circuitRef":"SSB-24PW2204-Q02","name":"SSB-24PW2204 → BCU-DEGS0001","originId":"SSB-24PW2204","destinationId":"BCU-DEGS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":4.166667,"qKVAr":20.4,"sKVA":3.478643,"ibA":8,"pnKW":0.1,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03423","excelRow":214,"circuitRef":"SSB-24PW2204-Q03","name":"SSB-24PW2204 → CTP-WHIS0001","originId":"SSB-24PW2204","destinationId":"CTP-WHIS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":2.166667,"qKVAr":20.4,"sKVA":5.050433,"ibA":5,"pnKW":0.052,"voltage":"24 V","cableSection":"27.92","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03424","excelRow":215,"circuitRef":"SSB-24PW2204-Q04","name":"SSB-24PW2204 → CTP-BTHS0001","originId":"SSB-24PW2204","destinationId":"CTP-BTHS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":3.125,"qKVAr":20.4,"sKVA":2.608982,"ibA":5,"pnKW":0.075,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03425","excelRow":216,"circuitRef":"SSB-24PW2204-Q05","name":"SSB-24PW2204 → RTU-IPMS2027","originId":"SSB-24PW2204","destinationId":"RTU-IPMS2027","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":5.84412,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"14","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03426","excelRow":217,"circuitRef":"SSB-24PW2204-Q06","name":"SSB-24PW2204 → SCC-IPMS0001","originId":"SSB-24PW2204","destinationId":"SCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03427","excelRow":218,"circuitRef":"SSB-24PW2204-Q07","name":"SSB-24PW2204 → SCC-IPMS0001","originId":"SSB-24PW2204","destinationId":"SCC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":0.695729,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03428","excelRow":219,"circuitRef":"SSB-24PW2204-Q08","name":"SSB-24PW2204 → HPU-SIDD0001","originId":"SSB-24PW2204","destinationId":"HPU-SIDD0001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":4,"qKVAr":34.85,"sKVA":4.771338,"ibA":5,"pnKW":0.096,"voltage":"24 V","cableSection":"34.55","cableType":"50","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03429","excelRow":220,"circuitRef":"SSB-24PW2204-Q09","name":"SSB-24PW2204 → HPU-SIDD0002","originId":"SSB-24PW2204","destinationId":"HPU-SIDD0002","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":4,"qKVAr":34.85,"sKVA":4.961915,"ibA":5,"pnKW":0.096,"voltage":"24 V","cableSection":"35.93","cableType":"50","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03430","excelRow":221,"circuitRef":"SSB-24PW2204-Q10","name":"SSB-24PW2204 → SNS-LWSY0001","originId":"SSB-24PW2204","destinationId":"SNS-LWSY0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":2.366868,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"17.01","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03431","excelRow":222,"circuitRef":"SSB-24PW2204-Q11","name":"SSB-24PW2204 → SNS-LWSY0002","originId":"SSB-24PW2204","destinationId":"SNS-LWSY0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":27.2,"sKVA":4.325104,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"50.11","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03432","excelRow":223,"circuitRef":"SSB-24PW2204-Q12","name":"SSB-24PW2204 → SNS-LWSY0003","originId":"SSB-24PW2204","destinationId":"SNS-LWSY0003","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":27.2,"sKVA":4.510675,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"52.26","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03433","excelRow":224,"circuitRef":"SSB-24PW2204-Q13","name":"SSB-24PW2204 → SPARE-SSB-24PW2204-6","originId":"SSB-24PW2204","destinationId":"SPARE-SSB-24PW2204-6","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03434","excelRow":225,"circuitRef":"SSB-24PW2204-Q14","name":"SSB-24PW2204 → SPARE-SSB-24PW2204-6","originId":"SSB-24PW2204","destinationId":"SPARE-SSB-24PW2204-6","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03435","excelRow":237,"circuitRef":"SSB-24PW2701-Q01","name":"SSB-24PW2701 → ELU-ELOG0001","originId":"SSB-24PW2701","destinationId":"ELU-ELOG0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.458333,"qKVAr":20.4,"sKVA":2.699253,"ibA":5,"pnKW":0.035,"voltage":"24 V","cableSection":"22.17","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03436","excelRow":238,"circuitRef":"SSB-24PW2701-Q02","name":"SSB-24PW2701 → LCP-APLT0001","originId":"SSB-24PW2701","destinationId":"LCP-APLT0001","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.791667,"qKVAr":20.4,"sKVA":1.246537,"ibA":5,"pnKW":0.019,"voltage":"24 V","cableSection":"18.86","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03437","excelRow":239,"circuitRef":"SSB-24PW2701-Q03","name":"SSB-24PW2701 → CSL-IBRG0012","originId":"SSB-24PW2701","destinationId":"CSL-IBRG0012","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.5,"qKVAr":20.4,"sKVA":1.769516,"ibA":5,"pnKW":0.036,"voltage":"24 V","cableSection":"14.13","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03438","excelRow":240,"circuitRef":"SSB-24PW2701-Q04","name":"SSB-24PW2701 → ITU-PLRS0001","originId":"SSB-24PW2701","destinationId":"ITU-PLRS0001","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":1.571651,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"22.59","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03439","excelRow":241,"circuitRef":"SSB-24PW2701-Q05","name":"SSB-24PW2701 → SPARE-SSB-24PW2701-6","originId":"SSB-24PW2701","destinationId":"SPARE-SSB-24PW2701-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03440","excelRow":242,"circuitRef":"SSB-24PW2701-Q06","name":"SSB-24PW2701 → SPARE-SSB-24PW2701-6","originId":"SSB-24PW2701","destinationId":"SPARE-SSB-24PW2701-6","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03441","excelRow":243,"circuitRef":"SSB-24PW2701-Q07","name":"SSB-24PW2701 → SPARE-SSB-24PW2701-6","originId":"SSB-24PW2701","destinationId":"SPARE-SSB-24PW2701-6","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03442","excelRow":255,"circuitRef":"RCT-24PW0003-Q01","name":"RCT-24PW0003 → MSB-24PW0003","originId":"RCT-24PW0003","destinationId":"MSB-24PW0003","lineType":"normal","service":"VS