","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":2.270609,"ibA":2,"pnKW":9,"voltage":"24 V","cableSection":"6.83","cableType":"10","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03443","excelRow":278,"circuitRef":"MSB-24PW0003-Q00","name":"MSB-24PW0003 → MSB-24PW0004","originId":"MSB-24PW0003","destinationId":"MSB-24PW0004","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"250","protectionCurrentA":36,"pKWe":201.4375,"qKVAr":260.1,"sKVA":7.654828,"ibA":10,"pnKW":4.395,"voltage":"24 V","cableSection":"18.82","cableType":"12","cableLengthM":26.782933,"cableWeightKg":null},{"id":"xls-03444","excelRow":279,"circuitRef":"MSB-24PW0003-Q01","name":"MSB-24PW0003 → MSB-24PW0006","originId":"MSB-24PW0003","destinationId":"MSB-24PW0006","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"250","protectionCurrentA":36,"pKWe":201.4375,"qKVAr":462.4,"sKVA":9.659882,"ibA":10,"pnKW":4.395,"voltage":"24 V","cableSection":"56.94","cableType":"42","cableLengthM":64.27904,"cableWeightKg":null},{"id":"xls-03445","excelRow":280,"circuitRef":"MSB-24PW0003-Q02","name":"MSB-24PW0003 → SSB-24PW2301","originId":"MSB-24PW0003","destinationId":"SSB-24PW2301","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":19.35,"qKVAr":162.35,"sKVA":1.252707,"ibA":3,"pnKW":0.387,"voltage":"24 V","parallelCables":22.85,"cableSection":"22.75","cableType":"33","cableLengthM":234.350667,"cableWeightKg":null},{"id":"xls-03446","excelRow":281,"circuitRef":"MSB-24PW0003-Q03","name":"MSB-24PW0003 → SSB-24PW2302","originId":"MSB-24PW0003","destinationId":"SSB-24PW2302","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"63","protectionCurrentA":27,"pKWe":39.5,"qKVAr":162.35,"sKVA":4.020713,"ibA":3,"pnKW":0.79,"voltage":"24 V","cableSection":"35.77","cableType":"26","cableLengthM":185.992593,"cableWeightKg":null},{"id":"xls-03447","excelRow":282,"circuitRef":"MSB-24PW0003-Q04","name":"MSB-24PW0003 → SSB-24PW2303","originId":"MSB-24PW0003","destinationId":"SSB-24PW2303","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"63","protectionCurrentA":27,"pKWe":30.5,"qKVAr":162.35,"sKVA":3.749477,"ibA":3,"pnKW":0.61,"voltage":"24 V","parallelCables":43.4,"cableSection":"43.2","cableType":"49","cableLengthM":185.992593,"cableWeightKg":null},{"id":"xls-03448","excelRow":283,"circuitRef":"MSB-24PW0003-Q05","name":"MSB-24PW0003 → PWP-GENS1003","originId":"MSB-24PW0003","destinationId":"PWP-GENS1003","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03449","excelRow":284,"circuitRef":"MSB-24PW0003-Q06","name":"MSB-24PW0003 → PWP-GENS2003","originId":"MSB-24PW0003","destinationId":"PWP-GENS2003","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03450","excelRow":285,"circuitRef":"MSB-24PW0003-Q07","name":"MSB-24PW0003 → PWP-GENS1003","originId":"MSB-24PW0003","destinationId":"PWP-GENS1003","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03451","excelRow":286,"circuitRef":"MSB-24PW0003-Q08","name":"MSB-24PW0003 → PWP-GENS2003","originId":"MSB-24PW0003","destinationId":"PWP-GENS2003","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03452","excelRow":287,"circuitRef":"MSB-24PW0003-Q09","name":"MSB-24PW0003 → PNL-MSB1000","originId":"MSB-24PW0003","destinationId":"PNL-MSB1000","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"32","protectionCurrentA":27,"pKWe":22.083333,"qKVAr":65.45,"sKVA":9.183401,"ibA":8,"pnKW":0.53,"voltage":"24 V","cableSection":"32.85","cableType":"26","cableLengthM":83.696667,"cableWeightKg":null},{"id":"xls-03453","excelRow":288,"circuitRef":"MSB-24PW0003-Q10","name":"MSB-24PW0003 → PWP-GENS1003","originId":"MSB-24PW0003","destinationId":"PWP-GENS1003","lineType":"alternativa","service":"VS","protectionName":"Q10","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":1.498693,"ibA":8,"pnKW":0.15,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03454","excelRow":289,"circuitRef":"MSB-24PW0003-Q11","name":"MSB-24PW0003 → PWP-GENS2003","originId":"MSB-24PW0003","destinationId":"PWP-GENS2003","lineType":"alternativa","service":"VS","protectionName":"Q11","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":1.498693,"ibA":8,"pnKW":0.15,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03455","excelRow":290,"circuitRef":"MSB-24PW0003-Q12","name":"MSB-24PW0003 → SPARE-MSB-24PW0003-10","originId":"MSB-24PW0003","destinationId":"SPARE-MSB-24PW0003-10","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"10","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03456","excelRow":302,"circuitRef":"SSB-24PW2301-Q01","name":"SSB-24PW2301 → CBX-EMSS0003","originId":"SSB-24PW2301","destinationId":"CBX-EMSS0003","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":4.100276,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"39.29","cableType":"42","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03457","excelRow":303,"circuitRef":"SSB-24PW2301-Q02","name":"SSB-24PW2301 → CBX-EMSS0004","originId":"SSB-24PW2301","destinationId":"CBX-EMSS0004","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":4.604331,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"44.12","cableType":"42","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03458","excelRow":304,"circuitRef":"SSB-24PW2301-Q03","name":"SSB-24PW2301 → CBX-EMSS0005","originId":"SSB-24PW2301","destinationId":"CBX-EMSS0005","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":4.466577,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"42.8","cableType":"42","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03459","excelRow":305,"circuitRef":"SSB-24PW2301-Q04","name":"SSB-24PW2301 → CCM-6PWS0001","originId":"SSB-24PW2301","destinationId":"CCM-6PWS0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.227187,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"32.3","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03460","excelRow":306,"circuitRef":"SSB-24PW2301-Q05","name":"SSB-24PW2301 → RTU-IPMS2004","originId":"SSB-24PW2301","destinationId":"RTU-IPMS2004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.296255,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03461","excelRow":307,"circuitRef":"SSB-24PW2301-Q06","name":"SSB-24PW2301 → RTU-IPMS2005","originId":"SSB-24PW2301","destinationId":"RTU-IPMS2005","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.296255,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03462","excelRow":308,"circuitRef":"SSB-24PW2301-Q07","name":"SSB-24PW2301 → TSC-LIDS0002","originId":"SSB-24PW2301","destinationId":"TSC-LIDS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":4.156039,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"32.29","cableType":"43","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03463","excelRow":309,"circuitRef":"SSB-24PW2301-Q08","name":"SSB-24PW2301 → SPARE-SSB-24PW2301-6","originId":"SSB-24PW2301","destinationId":"SPARE-SSB-24PW2301-6","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03464","excelRow":310,"circuitRef":"SSB-24PW2301-Q09","name":"SSB-24PW2301 → SPARE-SSB-24PW2301-6","originId":"SSB-24PW2301","destinationId":"SPARE-SSB-24PW2301-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03465","excelRow":322,"circuitRef":"SSB-24PW2302-Q01","name":"SSB-24PW2302 → LCS-4PWS0003","originId":"SSB-24PW2302","destinationId":"LCS-4PWS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":5.025096,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"29.11","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03466","excelRow":323,"circuitRef":"SSB-24PW2302-Q02","name":"SSB-24PW2302 → DGC-IPMS1001","originId":"SSB-24PW2302","destinationId":"DGC-IPMS1001","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"10","protectionCurrentA":27,"pKWe":9.166667,"qKVAr":65.45,"sKVA":1.160419,"ibA":5,"pnKW":0.22,"voltage":"24 V","cableType":"10","cableLengthM":267.829333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03467","excelRow":324,"circuitRef":"SSB-24PW2302-Q03","name":"SSB-24PW2302 → DGC-IPMS1002","originId":"SSB-24PW2302","destinationId":"DGC-IPMS1002","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"10","protectionCurrentA":27,"pKWe":9.166667,"qKVAr":65.45,"sKVA":1.160419,"ibA":5,"pnKW":0.22,"voltage":"24 V","cableType":"10","cableLengthM":267.829333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03468","excelRow":325,"circuitRef":"SSB-24PW2302-Q04","name":"SSB-24PW2302 → SPARE-SSB-24PW2302-6","originId":"SSB-24PW2302","destinationId":"SPARE-SSB-24PW2302-6","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03469","excelRow":326,"circuitRef":"SSB-24PW2302-Q05","name":"SSB-24PW2302 → SPARE-SSB-24PW2302-6","originId":"SSB-24PW2302","destinationId":"SPARE-SSB-24PW2302-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03470","excelRow":327,"circuitRef":"SSB-24PW2302-Q06","name":"SSB-24PW2302 → PMA-IPMS0001","originId":"SSB-24PW2302","destinationId":"PMA-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03471","excelRow":328,"circuitRef":"SSB-24PW2302-Q07","name":"SSB-24PW2302 → TBX-24PW0003","originId":"SSB-24PW2302","destinationId":"TBX-24PW0003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.61572,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"11.8","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03472","excelRow":329,"circuitRef":"SSB-24PW2302-Q08","name":"SSB-24PW2302 → RTU-IPMS2015","originId":"SSB-24PW2302","destinationId":"RTU-IPMS2015","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":15,"cableType":"26","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03473","excelRow":330,"circuitRef":"SSB-24PW2302-Q09","name":"SSB-24PW2302 → RTU-IPMS2016","originId":"SSB-24PW2302","destinationId":"RTU-IPMS2016","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.597735,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"26","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03474","excelRow":331,"circuitRef":"SSB-24PW2302-Q10","name":"SSB-24PW2302 → FFS-AFFF0001","originId":"SSB-24PW2302","destinationId":"FFS-AFFF0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":6.261557,"ibA":5,"pnKW":0.06,"voltage":"24 V","cableType":"30","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03475","excelRow":343,"circuitRef":"SSB-24PW2303-Q01","name":"SSB-24PW2303 → RTU-IPMS2012","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2012","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.596864,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"36","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03476","excelRow":344,"circuitRef":"SSB-24PW2303-Q02","name":"SSB-24PW2303 → RTU-IPMS2013","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2013","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.39791,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"24","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03477","excelRow":345,"circuitRef":"SSB-24PW2303-Q03","name":"SSB-24PW2303 → RTU-IPMS2014","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2014","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":1.726244,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03478","excelRow":346,"circuitRef":"SSB-24PW2303-Q04","name":"SSB-24PW2303 → CCM-VEMS2001","originId":"SSB-24PW2303","destinationId":"CCM-VEMS2001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":1.998258,"ibA":5,"pnKW":0.12,"voltage":"24 V","parallelCables":20,"cableType":"36","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03479","excelRow":347,"circuitRef":"SSB-24PW2303-Q05","name":"SSB-24PW2303 → RTU-IPMS2002","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2002","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.452487,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":20,"cableType":"36","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03480","excelRow":348,"circuitRef":"SSB-24PW2303-Q06","name":"SSB-24PW2303 → TSC-LIDS0001","originId":"SSB-24PW2303","destinationId":"TSC-LIDS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":3.757038,"ibA":5,"pnKW":0.037,"voltage":"24 V","parallelCables":20,"cableSection":"29.19","cableType":"36","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03481","excelRow":349,"circuitRef":"SSB-24PW2303-Q07","name":"SSB-24PW2303 → STA-SWFS0003","originId":"SSB-24PW2303","destinationId":"STA-SWFS0003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":1.739321,"ibA":5,"pnKW":0.025,"voltage":"24 V","parallelCables":20,"cableType":"36","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03482","excelRow":350,"circuitRef":"SSB-24PW2303-Q08","name":"SSB-24PW2303 → RTU-IPMS2001","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2001","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.595993,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03483","excelRow":351,"circuitRef":"SSB-24PW2303-Q09","name":"SSB-24PW2303 → RTU-IPMS2008","originId":"SSB-24PW2303","destinationId":"RTU-IPMS2008","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.197213,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"32","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03484","excelRow":352,"circuitRef":"SSB-24PW2303-Q10","name":"SSB-24PW2303 → CWP-CHWS0001","originId":"SSB-24PW2303","destinationId":"CWP-CHWS0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":1.669749,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableType":"36","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03485","excelRow":353,"circuitRef":"SSB-24PW2303-Q11","name":"SSB-24PW2303 → SPARE-SSB-24PW2303-6","originId":"SSB-24PW2303","destinationId":"SPARE-SSB-24PW2303-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03486","excelRow":354,"circuitRef":"SSB-24PW2303-Q12","name":"SSB-24PW2303 → SPARE-SSB-24PW2303-6","originId":"SSB-24PW2303","destinationId":"SPARE-SSB-24PW2303-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03487","excelRow":366,"circuitRef":"RCT-24PW0004-Q01","name":"RCT-24PW0004 → MSB-24PW0004","originId":"RCT-24PW0004","destinationId":"MSB-24PW0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":3.956113,"ibA":2,"pnKW":9,"voltage":"24 V","cableSection":"11.9","cableType":"10","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03488","excelRow":389,"circuitRef":"MSB-24PW0004-Q00","name":"MSB-24PW0004 → MSB-24PW0005","originId":"MSB-24PW0004","destinationId":"MSB-24PW0005","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"250","protectionCurrentA":36,"pKWe":186.8625,"qKVAr":462.4,"sKVA":8.430588,"ibA":10,"pnKW":4.077,"voltage":"24 V","parallelCables":57,"cableSection":"53.57","cableType":"62","cableLengthM":64.27904,"cableWeightKg":null},{"id":"xls-03489","excelRow":390,"circuitRef":"MSB-24PW0004-Q01","name":"MSB-24PW0004 → MSB-24PW0003","originId":"MSB-24PW0004","destinationId":"MSB-24PW0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"250","protectionCurrentA":36,"pKWe":201.4375,"qKVAr":260.1,"sKVA":7.654828,"ibA":10,"pnKW":4.395,"voltage":"24 V","cableSection":"18.82","cableType":"12","cableLengthM":26.782933,"cableWeightKg":null},{"id":"xls-03490","excelRow":391,"circuitRef":"MSB-24PW0004-Q02","name":"MSB-24PW0004 → SSB-24PW2401","originId":"MSB-24PW0004","destinationId":"SSB-24PW2401","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":22.9,"qKVAr":130.05,"sKVA":3.875776,"ibA":3,"pnKW":0.458,"voltage":"24 V","cableSection":"41.91","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03491","excelRow":392,"circuitRef":"MSB-24PW0004-Q03","name":"MSB-24PW0004 → SSB-24PW2402","originId":"MSB-24PW0004","destinationId":"SSB-24PW2402","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"50","protectionCurrentA":27,"pKWe":22.75,"qKVAr":162.35,"sKVA":2.269115,"ibA":3,"pnKW":0.455,"voltage":"24 V","cableSection":"35.05","cableType":"43","cableLengthM":234.350667,"cableWeightKg":null},{"id":"xls-03492","excelRow":393,"circuitRef":"MSB-24PW0004-Q04","name":"MSB-24PW0004 → SSB-24PW2403","originId":"MSB-24PW0004","destinationId":"SSB-24PW2403","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":4,"qKVAr":65.45,"sKVA":2.512076,"ibA":3,"pnKW":0.08,"voltage":"24 V","parallelCables":49.61,"cableSection":"49.61","cableType":"29","cableLengthM":53.565867,"cableWeightKg":null},{"id":"xls-03493","excelRow":394,"circuitRef":"MSB-24PW0004-Q05","name":"MSB-24PW0004 → PWP-GENS1003","originId":"MSB-24PW0004","destinationId":"PWP-GENS1003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.109853,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"10","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03494","excelRow":395,"circuitRef":"MSB-24PW0004-Q06","name":"MSB-24PW0004 → PWP-GENS2003","originId":"MSB-24PW0004","destinationId":"PWP-GENS2003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.109853,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"10","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03495","excelRow":396,"circuitRef":"MSB-24PW0004-Q07","name":"MSB-24PW0004 → PWP-GENS1003","originId":"MSB-24PW0004","destinationId":"PWP-GENS1003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.152051,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"10","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03496","excelRow":397,"circuitRef":"MSB-24PW0004-Q08","name":"MSB-24PW0004 → PWP-GENS2003","originId":"MSB-24PW0004","destinationId":"PWP-GENS2003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.152051,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"10","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03497","excelRow":398,"circuitRef":"MSB-24PW0004-Q09","name":"MSB-24PW0004 → PWP-GENS1003","originId":"MSB-24PW0004","destinationId":"PWP-GENS1003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":2.083333,"qKVAr":34.85,"sKVA":0.719268,"ibA":8,"pnKW":0.05,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03498","excelRow":399,"circuitRef":"MSB-24PW0004-Q10","name":"MSB-24PW0004 → PWP-GENS2003","originId":"MSB-24PW0004","destinationId":"PWP-GENS2003","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":2.083333,"qKVAr":34.85,"sKVA":0.719268,"ibA":8,"pnKW":0.05,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03499","excelRow":400,"circuitRef":"MSB-24PW0004-Q11","name":"MSB-24PW0004 → PWP-DEGS0001","originId":"MSB-24PW0004","destinationId":"PWP-DEGS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"10","protectionCurrentA":27,"pKWe":8.333333,"qKVAr":48.45,"sKVA":1.665215,"ibA":8,"pnKW":0.2,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03500","excelRow":401,"circuitRef":"MSB-24PW0004-Q12","name":"MSB-24PW0004 → SPARE-MSB-24PW0004-6","originId":"MSB-24PW0004","destinationId":"SPARE-MSB-24PW0004-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03501","excelRow":413,"circuitRef":"SSB-24PW2401-Q01","name":"SSB-24PW2401 → TSC-LIDS0003","originId":"SSB-24PW2401","destinationId":"TSC-LIDS0003","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":27.2,"sKVA":2.960422,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"37.08","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03502","excelRow":414,"circuitRef":"SSB-24PW2401-Q02","name":"SSB-24PW2401 → CBX-VEMS2007","originId":"SSB-24PW2401","destinationId":"CBX-VEMS2007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.083333,"qKVAr":14.45,"sKVA":0.115955,"ibA":5,"pnKW":0.002,"voltage":"24 V","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03503","excelRow":415,"circuitRef":"SSB-24PW2401-Q03","name":"SSB-24PW2401 → PCU-IPMS0001","originId":"SSB-24PW2401","destinationId":"PCU-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03504","excelRow":416,"circuitRef":"SSB-24PW2401-Q04","name":"SSB-24PW2401 → RTU-IPMS2006","originId":"SSB-24PW2401","destinationId":"RTU-IPMS2006","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":0.999129,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03505","excelRow":417,"circuitRef":"SSB-24PW2401-Q05","name":"SSB-24PW2401 → RTU-IPMS2007","originId":"SSB-24PW2401","destinationId":"RTU-IPMS2007","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":0.999129,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03506","excelRow":418,"circuitRef":"SSB-24PW2401-Q06","name":"SSB-24PW2401 → RTU-IPMS2010","originId":"SSB-24PW2401","destinationId":"RTU-IPMS2010","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03507","excelRow":419,"circuitRef":"SSB-24PW2401-Q07","name":"SSB-24PW2401 → RTU-IPMS2011","originId":"SSB-24PW2401","destinationId":"RTU-IPMS2011","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":0.999129,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03508","excelRow":420,"circuitRef":"SSB-24PW2401-Q08","name":"SSB-24PW2401 → TBX-24PW0007","originId":"SSB-24PW2401","destinationId":"TBX-24PW0007","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":2.248595,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"32.32","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03509","excelRow":421,"circuitRef":"SSB-24PW2401-Q09","name":"SSB-24PW2401 → ACM-FOSS0001","originId":"SSB-24PW2401","destinationId":"ACM-FOSS0001","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":34.85,"sKVA":1.006976,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03510","excelRow":422,"circuitRef":"SSB-24PW2401-Q10","name":"SSB-24PW2401 → TBX-24PW0009","originId":"SSB-24PW2401","destinationId":"TBX-24PW0009","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.375,"qKVAr":20.4,"sKVA":2.071949,"ibA":5,"pnKW":0.009,"voltage":"24 V","cableSection":"66.18","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03511","excelRow":423,"circuitRef":"SSB-24PW2401-Q11","name":"SSB-24PW2401 → LOP-PROP0001","originId":"SSB-24PW2401","destinationId":"LOP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03512","excelRow":424,"circuitRef":"SSB-24PW2401-Q12","name":"SSB-24PW2401 → FMT-FOSS0001","originId":"SSB-24PW2401","destinationId":"FMT-FOSS0001","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":0.416667,"qKVAr":20.4,"sKVA":0.347864,"ibA":5,"pnKW":0.01,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03513","excelRow":425,"circuitRef":"SSB-24PW2401-Q13","name":"SSB-24PW2401 → SPARE-SSB-24PW2401-6","originId":"SSB-24PW2401","destinationId":"SPARE-SSB-24PW2401-6","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03514","excelRow":426,"circuitRef":"SSB-24PW2401-Q14","name":"SSB-24PW2401 → SPARE-SSB-24PW2401-6","originId":"SSB-24PW2401","destinationId":"SPARE-SSB-24PW2401-6","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03515","excelRow":438,"circuitRef":"SSB-24PW2402-Q01","name":"SSB-24PW2402 → ACM-DGFS0001","originId":"SSB-24PW2402","destinationId":"ACM-DGFS0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":34.85,"sKVA":4.329995,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"43","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03516","excelRow":439,"circuitRef":"SSB-24PW2402-Q02","name":"SSB-24PW2402 → CBX-EMSS0006","originId":"SSB-24PW2402","destinationId":"CBX-EMSS0006","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":1.396327,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"13.38","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03517","excelRow":440,"circuitRef":"SSB-24PW2402-Q03","name":"SSB-24PW2402 → CBX-EMSS0007","originId":"SSB-24PW2402","destinationId":"CBX-EMSS0007","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.875,"qKVAr":20.4,"sKVA":1.995871,"ibA":5,"pnKW":0.045,"voltage":"24 V","cableSection":"12.75","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03518","excelRow":441,"circuitRef":"SSB-24PW2402-Q04","name":"SSB-24PW2402 → CCM-6PWS0002","originId":"SSB-24PW2402","destinationId":"CCM-6PWS0002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.613978,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"46.18","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03519","excelRow":442,"circuitRef":"SSB-24PW2402-Q05","name":"SSB-24PW2402 → CCM-6PWS0003","originId":"SSB-24PW2402","destinationId":"CCM-6PWS0003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.401035,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"34.04","cableType":"43","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03520","excelRow":443,"circuitRef":"SSB-24PW2402-Q06","name":"SSB-24PW2402 → RTU-IPMS2009","originId":"SSB-24PW2402","destinationId":"RTU-IPMS2009","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":5.695035,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"57","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03521","excelRow":444,"circuitRef":"SSB-24PW2402-Q07","name":"SSB-24PW2402 → SPARE-SSB-24PW2402-6","originId":"SSB-24PW2402","destinationId":"SPARE-SSB-24PW2402-6","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03522","excelRow":445,"circuitRef":"SSB-24PW2402-Q08","name":"SSB-24PW2402 → SPARE-SSB-24PW2402-6","originId":"SSB-24PW2402","destinationId":"SPARE-SSB-24PW2402-6","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03523","excelRow":457,"circuitRef":"SSB-24PW2403-Q01","name":"SSB-24PW2403 → ELU-ECHO0001","originId":"SSB-24PW2403","destinationId":"ELU-ECHO0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":0.634504,"ibA":10,"pnKW":0.02,"voltage":"24 V","cableSection":"9.12","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03524","excelRow":458,"circuitRef":"SSB-24PW2403-Q02","name":"SSB-24PW2403 → ELU-DLOG0001","originId":"SSB-24PW2403","destinationId":"ELU-DLOG0001","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":1.903513,"ibA":10,"pnKW":0.06,"voltage":"24 V","cableSection":"9.12","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03525","excelRow":459,"circuitRef":"SSB-24PW2403-Q03","name":"SSB-24PW2403 → SPARE-SSB-24PW2403-6","originId":"SSB-24PW2403","destinationId":"SPARE-SSB-24PW2403-6","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03526","excelRow":460,"circuitRef":"SSB-24PW2403-Q04","name":"SSB-24PW2403 → SPARE-SSB-24PW2403-6","originId":"SSB-24PW2403","destinationId":"SPARE-SSB-24PW2403-6","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03527","excelRow":472,"circuitRef":"RCT-24PW0005-Q01","name":"RCT-24PW0005 → MSB-24PW0005","originId":"RCT-24PW0005","destinationId":"MSB-24PW0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":693.6,"sKVA":4.545651,"ibA":2,"pnKW":9,"voltage":"24 V","parallelCables":21.52,"cableSection":"20.51","cableType":"36","cableLengthM":60.2616,"cableWeightKg":null},{"id":"xls-03528","excelRow":495,"circuitRef":"MSB-24PW0005-Q00","name":"MSB-24PW0005 → MSB-24PW0006","originId":"MSB-24PW0005","destinationId":"MSB-24PW0006","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"250","protectionCurrentA":36,"pKWe":196.258333,"qKVAr":324.7,"sKVA":8.207006,"ibA":10,"pnKW":4.282,"voltage":"24 V","cableSection":"29.39","cableType":"40","cableLengthM":37.496107,"cableWeightKg":null},{"id":"xls-03529","excelRow":496,"circuitRef":"MSB-24PW0005-Q01","name":"MSB-24PW0005 → MSB-24PW0004","originId":"MSB-24PW0005","destinationId":"MSB-24PW0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"250","protectionCurrentA":36,"pKWe":186.8625,"qKVAr":462.4,"sKVA":8.430588,"ibA":10,"pnKW":4.077,"voltage":"24 V","parallelCables":57,"cableSection":"53.57","cableType":"62","cableLengthM":64.27904,"cableWeightKg":null},{"id":"xls-03530","excelRow":497,"circuitRef":"MSB-24PW0005-Q02","name":"MSB-24PW0005 → SSB-24PW3501","originId":"MSB-24PW0005","destinationId":"SSB-24PW3501","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":24.35,"qKVAr":130.05,"sKVA":2.052234,"ibA":3,"pnKW":0.487,"voltage":"24 V","cableSection":"20.87","cableType":"47","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03531","excelRow":498,"circuitRef":"MSB-24PW0005-Q03","name":"MSB-24PW0005 → SSB-24PW3502","originId":"MSB-24PW0005","destinationId":"SSB-24PW3502","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"50","protectionCurrentA":27,"pKWe":35.25,"qKVAr":130.05,"sKVA":2.854164,"ibA":3,"pnKW":0.705,"voltage":"24 V","cableSection":"20.05","cableType":"36","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03532","excelRow":499,"circuitRef":"MSB-24PW0005-Q04","name":"MSB-24PW0005 → SSB-24PW3503","originId":"MSB-24PW0005","destinationId":"SSB-24PW3503","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":30.4,"qKVAr":162.35,"sKVA":4.222498,"ibA":3,"pnKW":0.608,"voltage":"24 V","parallelCables":48.81,"cableSection":"48.81","cableType":"25","cableLengthM":234.350667,"cableWeightKg":null},{"id":"xls-03533","excelRow":500,"circuitRef":"MSB-24PW0005-Q05","name":"MSB-24PW0005 → LCP-PROP0001","originId":"MSB-24PW0005","destinationId":"LCP-PROP0001","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"25","protectionCurrentA":27,"pKWe":20.833333,"qKVAr":86.7,"sKVA":7.990416,"ibA":8,"pnKW":0.5,"voltage":"24 V","cableType":"47","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03534","excelRow":501,"circuitRef":"MSB-24PW0005-Q06","name":"MSB-24PW0005 → CUN-PROP0001","originId":"MSB-24PW0005","destinationId":"CUN-PROP0001","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":48.45,"sKVA":7.493467,"ibA":8,"pnKW":0.25,"voltage":"24 V","cableType":"36","cableLengthM":104.620833,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03535","excelRow":502,"circuitRef":"MSB-24PW0005-Q07","name":"MSB-24PW0005 → CUN-PROP0002","originId":"MSB-24PW0005","destinationId":"CUN-PROP0002","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":48.45,"sKVA":7.493467,"ibA":8,"pnKW":0.25,"voltage":"24 V","cableType":"36","cableLengthM":104.620833,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03536","excelRow":503,"circuitRef":"MSB-24PW0005-Q08","name":"MSB-24PW0005 → CUN-PROP0005","originId":"MSB-24PW0005","destinationId":"CUN-PROP0005","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":48.45,"sKVA":7.493467,"ibA":8,"pnKW":0.25,"voltage":"24 V","cableType":"36","cableLengthM":104.620833,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03537","excelRow":504,"circuitRef":"MSB-24PW0005-Q09","name":"MSB-24PW0005 → CUN-PROP0006","originId":"MSB-24PW0005","destinationId":"CUN-PROP0006","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"16","protectionCurrentA":27,"pKWe":10.416667,"qKVAr":48.45,"sKVA":7.493467,"ibA":8,"pnKW":0.25,"voltage":"24 V","cableType":"36","cableLengthM":104.620833,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03538","excelRow":505,"circuitRef":"MSB-24PW0005-Q10","name":"MSB-24PW0005 → SPARE-MSB-24PW0005-16","originId":"MSB-24PW0005","destinationId":"SPARE-MSB-24PW0005-16","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03539","excelRow":517,"circuitRef":"SSB-24PW3501-Q01","name":"SSB-24PW3501 → ACM-SWCS0001","originId":"SSB-24PW3501","destinationId":"ACM-SWCS0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":27.2,"sKVA":1.510463,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03540","excelRow":518,"circuitRef":"SSB-24PW3501-Q02","name":"SSB-24PW3501 → SPARE-SSB-24PW3501-6","originId":"SSB-24PW3501","destinationId":"SPARE-SSB-24PW3501-6","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03541","excelRow":519,"circuitRef":"SSB-24PW3501-Q03","name":"SSB-24PW3501 → SPARE-SSB-24PW3501-6","originId":"SSB-24PW3501","destinationId":"SPARE-SSB-24PW3501-6","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03542","excelRow":520,"circuitRef":"SSB-24PW3501-Q04","name":"SSB-24PW3501 → CCM-6PWS0004","originId":"SSB-24PW3501","destinationId":"CCM-6PWS0004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":5.646543,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"32.71","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03543","excelRow":521,"circuitRef":"SSB-24PW3501-Q05","name":"SSB-24PW3501 → CCM-6PWS0005","originId":"SSB-24PW3501","destinationId":"CCM-6PWS0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.923752,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"22.73","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03544","excelRow":522,"circuitRef":"SSB-24PW3501-Q06","name":"SSB-24PW3501 → TSC-LIDS0004","originId":"SSB-24PW3501","destinationId":"TSC-LIDS0004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":4.471378,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"34.74","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03545","excelRow":523,"circuitRef":"SSB-24PW3501-Q07","name":"SSB-24PW3501 → RTU-IPMS3001","originId":"SSB-24PW3501","destinationId":"RTU-IPMS3001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":1.726244,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03546","excelRow":524,"circuitRef":"SSB-24PW3501-Q08","name":"SSB-24PW3501 → RTU-IPMS3002","originId":"SSB-24PW3501","destinationId":"RTU-IPMS3002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03547","excelRow":536,"circuitRef":"SSB-24PW3502-Q01","name":"SSB-24PW3502 → CCM-6PWS0006","originId":"SSB-24PW3502","destinationId":"CCM-6PWS0006","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.403161,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"44.07","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03548","excelRow":537,"circuitRef":"SSB-24PW3502-Q02","name":"SSB-24PW3502 → CCM-6PWS0007","originId":"SSB-24PW3502","destinationId":"CCM-6PWS0007","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":6.394007,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"37.04","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03549","excelRow":538,"circuitRef":"SSB-24PW3502-Q03","name":"SSB-24PW3502 → LSS-IPMS3003","originId":"SSB-24PW3502","destinationId":"LSS-IPMS3003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03550","excelRow":539,"circuitRef":"SSB-24PW3502-Q04","name":"SSB-24PW3502 → LSS-IPMS3004","originId":"SSB-24PW3502","destinationId":"LSS-IPMS3004","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03551","excelRow":540,"circuitRef":"SSB-24PW3502-Q05","name":"SSB-24PW3502 → TSC-LIDS0005","originId":"SSB-24PW3502","destinationId":"TSC-LIDS0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":5.652934,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"43.92","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03552","excelRow":541,"circuitRef":"SSB-24PW3502-Q06","name":"SSB-24PW3502 → LOP-IPMS0001","originId":"SSB-24PW3502","destinationId":"LOP-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":4.166667,"qKVAr":34.85,"sKVA":1.438536,"ibA":5,"pnKW":0.1,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03553","excelRow":542,"circuitRef":"SSB-24PW3502-Q07","name":"SSB-24PW3502 → PCU-IPMS0002","originId":"SSB-24PW3502","destinationId":"PCU-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03554","excelRow":543,"circuitRef":"SSB-24PW3502-Q08","name":"SSB-24PW3502 → RTU-IPMS3003","originId":"SSB-24PW3502","destinationId":"RTU-IPMS3003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03555","excelRow":544,"circuitRef":"SSB-24PW3502-Q09","name":"SSB-24PW3502 → RTU-IPMS3004","originId":"SSB-24PW3502","destinationId":"RTU-IPMS3004","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":1.726244,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03556","excelRow":545,"circuitRef":"SSB-24PW3502-Q10","name":"SSB-24PW3502 → RTU-IPMS3006","originId":"SSB-24PW3502","destinationId":"RTU-IPMS3006","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":1.726244,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03557","excelRow":546,"circuitRef":"SSB-24PW3502-Q11","name":"SSB-24PW3502 → CBX-SWCS0001","originId":"SSB-24PW3502","destinationId":"CBX-SWCS0001","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.8701,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":35,"cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03558","excelRow":547,"circuitRef":"SSB-24PW3502-Q12","name":"SSB-24PW3502 → STA-SWFS0004","originId":"SSB-24PW3502","destinationId":"STA-SWFS0004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.869661,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03559","excelRow":548,"circuitRef":"SSB-24PW3502-Q13","name":"SSB-24PW3502 → CWP-CHWS0002","originId":"SSB-24PW3502","destinationId":"CWP-CHWS0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":0.463819,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03560","excelRow":549,"circuitRef":"SSB-24PW3502-Q14","name":"SSB-24PW3502 → SPARE-SSB-24PW3502-6","originId":"SSB-24PW3502","destinationId":"SPARE-SSB-24PW3502-6","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03561","excelRow":550,"circuitRef":"SSB-24PW3502-Q15","name":"SSB-24PW3502 → SPARE-SSB-24PW3502-6","originId":"SSB-24PW3502","destinationId":"SPARE-SSB-24PW3502-6","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03562","excelRow":562,"circuitRef":"SSB-24PW3503-Q01","name":"SSB-24PW3503 → EMP-EMSS0001","originId":"SSB-24PW3503","destinationId":"EMP-EMSS0001","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":34.85,"sKVA":1.679204,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"38.91","cableType":"22","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03563","excelRow":563,"circuitRef":"SSB-24PW3503-Q02","name":"SSB-24PW3503 → JBX-NRPT0003","originId":"SSB-24PW3503","destinationId":"JBX-NRPT0003","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.650784,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"31.18","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03564","excelRow":564,"circuitRef":"SSB-24PW3503-Q03","name":"SSB-24PW3503 → RPT-NDDS0006","originId":"SSB-24PW3503","destinationId":"RPT-NDDS0006","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":5.603861,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"34.52","cableType":"22","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03565","excelRow":565,"circuitRef":"SSB-24PW3503-Q04","name":"SSB-24PW3503 → CBX-EMSS0008","originId":"SSB-24PW3503","destinationId":"CBX-EMSS0008","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":27.2,"sKVA":3.057393,"ibA":5,"pnKW":0.03,"voltage":"24 V","parallelCables":30,"cableSection":"47.23","cableType":"51","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03566","excelRow":566,"circuitRef":"SSB-24PW3503-Q05","name":"SSB-24PW3503 → CBX-EMSS0009","originId":"SSB-24PW3503","destinationId":"CBX-EMSS0009","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.458333,"qKVAr":27.2,"sKVA":2.946914,"ibA":5,"pnKW":0.035,"voltage":"24 V","cableSection":"39.02","cableType":"46","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03567","excelRow":567,"circuitRef":"SSB-24PW3503-Q06","name":"SSB-24PW3503 → CBX-EMSS0010","originId":"SSB-24PW3503","destinationId":"CBX-EMSS0010","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.203592,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"30.21","cableType":"25","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03568","excelRow":568,"circuitRef":"SSB-24PW3503-Q07","name":"SSB-24PW3503 → CBX-EMSS0011","originId":"SSB-24PW3503","destinationId":"CBX-EMSS0011","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":5.084384,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"48.72","cableType":"25","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03569","excelRow":569,"circuitRef":"SSB-24PW3503-Q08","name":"SSB-24PW3503 → STA-SIDD0002","originId":"SSB-24PW3503","destinationId":"STA-SIDD0002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":4,"qKVAr":34.85,"sKVA":6.613585,"ibA":5,"pnKW":0.096,"voltage":"24 V","parallelCables":20,"cableSection":"47.89","cableType":"41","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03570","excelRow":570,"circuitRef":"SSB-24PW3503-Q09","name":"SSB-24PW3503 → STA-SIDD0003","originId":"SSB-24PW3503","destinationId":"STA-SIDD0003","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":4,"qKVAr":34.85,"sKVA":6.164762,"ibA":5,"pnKW":0.096,"voltage":"24 V","parallelCables":20,"cableSection":"44.64","cableType":"41","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03571","excelRow":571,"circuitRef":"SSB-24PW3503-Q10","name":"SSB-24PW3503 → EAC-IPMS0001","originId":"SSB-24PW3503","destinationId":"EAC-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.147952,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03572","excelRow":572,"circuitRef":"SSB-24PW3503-Q11","name":"SSB-24PW3503 → PCC-IPMS0002","originId":"SSB-24PW3503","destinationId":"PCC-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.147952,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03573","excelRow":573,"circuitRef":"SSB-24PW3503-Q12","name":"SSB-24PW3503 → SNS-LWSY0004","originId":"SSB-24PW3503","destinationId":"SNS-LWSY0004","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":27.2,"sKVA":5.404869,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"62.62","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03574","excelRow":574,"circuitRef":"SSB-24PW3503-Q13","name":"SSB-24PW3503 → LSS-IPMS3002","originId":"SSB-24PW3503","destinationId":"LSS-IPMS3002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":2.400263,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"46","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03575","excelRow":575,"circuitRef":"SSB-24PW3503-Q14","name":"SSB-24PW3503 → SNS-LWSY0005","originId":"SSB-24PW3503","destinationId":"SNS-LWSY0005","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":7.353851,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"52.85","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03576","excelRow":576,"circuitRef":"SSB-24PW3503-Q15","name":"SSB-24PW3503 → SNS-LWSY0006","originId":"SSB-24PW3503","destinationId":"SNS-LWSY0006","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":5.521302,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"39.68","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03577","excelRow":577,"circuitRef":"SSB-24PW3503-Q16","name":"SSB-24PW3503 → SNS-LWSY0007","originId":"SSB-24PW3503","destinationId":"SNS-LWSY0007","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":5.774547,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"41.5","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03578","excelRow":578,"circuitRef":"SSB-24PW3503-Q17","name":"SSB-24PW3503 → TBX-24PW0012","originId":"SSB-24PW3503","destinationId":"TBX-24PW0012","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"6","protectionCurrentA":27,"pKWe":0.5,"qKVAr":20.4,"sKVA":0.343551,"ibA":5,"pnKW":0.012,"voltage":"24 V","cableSection":"8.23","cableType":"16","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03579","excelRow":579,"circuitRef":"SSB-24PW3503-Q18","name":"SSB-24PW3503 → SPARE-SSB-24PW3503-6","originId":"SSB-24PW3503","destinationId":"SPARE-SSB-24PW3503-6","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03580","excelRow":580,"circuitRef":"SSB-24PW3503-Q19","name":"SSB-24PW3503 → SPARE-SSB-24PW3503-6","originId":"SSB-24PW3503","destinationId":"SPARE-SSB-24PW3503-6","lineType":"normal","service":"VS","protectionName":"Q19","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03581","excelRow":592,"circuitRef":"RCT-24PW0006-Q01","name":"RCT-24PW0006 → MSB-24PW0006","originId":"RCT-24PW0006","destinationId":"MSB-24PW0006","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"400","protectionCurrentA":36,"pKWe":375,"qKVAr":462.4,"sKVA":3.065156,"ibA":2,"pnKW":9,"voltage":"24 V","cableSection":"9.22","cableType":"10","cableLengthM":40.1744,"cableWeightKg":null},{"id":"xls-03582","excelRow":615,"circuitRef":"MSB-24PW0006-Q00","name":"MSB-24PW0006 → MSB-24PW0003","originId":"MSB-24PW0006","destinationId":"MSB-24PW0003","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"250","protectionCurrentA":36,"pKWe":201.4375,"qKVAr":462.4,"sKVA":9.659882,"ibA":10,"pnKW":4.395,"voltage":"24 V","cableSection":"56.94","cableType":"42","cableLengthM":64.27904,"cableWeightKg":null},{"id":"xls-03583","excelRow":616,"circuitRef":"MSB-24PW0006-Q01","name":"MSB-24PW0006 → MSB-24PW0005","originId":"MSB-24PW0006","destinationId":"MSB-24PW0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"250","protectionCurrentA":36,"pKWe":196.258333,"qKVAr":324.7,"sKVA":8.207006,"ibA":10,"pnKW":4.282,"voltage":"24 V","parallelCables":30,"cableSection":"29.39","cableType":"40","cableLengthM":37.496107,"cableWeightKg":null},{"id":"xls-03584","excelRow":617,"circuitRef":"MSB-24PW0006-Q02","name":"MSB-24PW0006 → SSB-24PW4601","originId":"MSB-24PW0006","destinationId":"SSB-24PW4601","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"63","protectionCurrentA":27,"pKWe":27,"qKVAr":162.35,"sKVA":3.378371,"ibA":3,"pnKW":0.54,"voltage":"24 V","parallelCables":42.2,"cableSection":"43.97","cableType":"38","cableLengthM":185.992593,"cableWeightKg":null},{"id":"xls-03585","excelRow":618,"circuitRef":"MSB-24PW0006-Q03","name":"MSB-24PW0006 → SSB-24PW4602","originId":"MSB-24PW0006","destinationId":"SSB-24PW4602","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"63","protectionCurrentA":27,"pKWe":41.45,"qKVAr":130.05,"sKVA":2.761938,"ibA":3,"pnKW":0.829,"voltage":"24 V","cableSection":"16.5","cableType":"10","cableLengthM":132.851852,"cableWeightKg":null},{"id":"xls-03586","excelRow":619,"circuitRef":"MSB-24PW0006-Q04","name":"MSB-24PW0006 → SSB-24PW4603","originId":"MSB-24PW0006","destinationId":"SSB-24PW4603","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":12.45,"qKVAr":65.45,"sKVA":3.358585,"ibA":3,"pnKW":0.249,"voltage":"24 V","cableSection":"21.31","cableType":"12","cableLengthM":53.565867,"cableWeightKg":null},{"id":"xls-03587","excelRow":620,"circuitRef":"MSB-24PW0006-Q05","name":"MSB-24PW0006 → PWP-GENS3003","originId":"MSB-24PW0006","destinationId":"PWP-GENS3003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03588","excelRow":621,"circuitRef":"MSB-24PW0006-Q06","name":"MSB-24PW0006 → PWP-GENS4003","originId":"MSB-24PW0006","destinationId":"PWP-GENS4003","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03589","excelRow":622,"circuitRef":"MSB-24PW0006-Q07","name":"MSB-24PW0006 → PWP-GENS3003","originId":"MSB-24PW0006","destinationId":"PWP-GENS3003","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03590","excelRow":623,"circuitRef":"MSB-24PW0006-Q08","name":"MSB-24PW0006 → PWP-GENS4003","originId":"MSB-24PW0006","destinationId":"PWP-GENS4003","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03591","excelRow":624,"circuitRef":"MSB-24PW0006-Q09","name":"MSB-24PW0006 → PNL-MSB2000","originId":"MSB-24PW0006","destinationId":"PNL-MSB2000","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"32","protectionCurrentA":27,"pKWe":22.083333,"qKVAr":65.45,"sKVA":4.266018,"ibA":8,"pnKW":0.53,"voltage":"24 V","cableSection":"15.26","cableType":"10","cableLengthM":83.696667,"cableWeightKg":null},{"id":"xls-03592","excelRow":625,"circuitRef":"MSB-24PW0006-Q10","name":"MSB-24PW0006 → PWP-GENS3003","originId":"MSB-24PW0006","destinationId":"PWP-GENS3003","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":2.083333,"qKVAr":34.85,"sKVA":0.863122,"ibA":8,"pnKW":0.05,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03593","excelRow":626,"circuitRef":"MSB-24PW0006-Q11","name":"MSB-24PW0006 → PWP-GENS4003","originId":"MSB-24PW0006","destinationId":"PWP-GENS4003","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":2.083333,"qKVAr":34.85,"sKVA":0.863122,"ibA":8,"pnKW":0.05,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03594","excelRow":627,"circuitRef":"MSB-24PW0006-Q12","name":"MSB-24PW0006 → SPARE-MSB-24PW0006-6","originId":"MSB-24PW0006","destinationId":"SPARE-MSB-24PW0006-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03595","excelRow":639,"circuitRef":"SSB-24PW4601-Q01","name":"SSB-24PW4601 → CBX-EMSS0020","originId":"SSB-24PW4601","destinationId":"CBX-EMSS0020","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":34.85,"sKVA":1.618713,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"45.01","cableType":"60","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03596","excelRow":640,"circuitRef":"SSB-24PW4601-Q02","name":"SSB-24PW4601 → RTU-IPMS3011","originId":"SSB-24PW4601","destinationId":"RTU-IPMS3011","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.452487,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":20,"cableType":"38","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03597","excelRow":641,"circuitRef":"SSB-24PW4601-Q03","name":"SSB-24PW4601 → RTU-IPMS4015","originId":"SSB-24PW4601","destinationId":"RTU-IPMS4015","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":3.884048,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":15,"cableType":"32","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03598","excelRow":642,"circuitRef":"SSB-24PW4601-Q04","name":"SSB-24PW4601 → RTU-IPMS4014","originId":"SSB-24PW4601","destinationId":"RTU-IPMS4014","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.79669,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"38","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03599","excelRow":643,"circuitRef":"SSB-24PW4601-Q05","name":"SSB-24PW4601 → RTU-IPMS3014","originId":"SSB-24PW4601","destinationId":"RTU-IPMS3014","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.996516,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":40,"cableType":"60","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03600","excelRow":644,"circuitRef":"SSB-24PW4601-Q06","name":"SSB-24PW4601 → RTU-IPMS4013","originId":"SSB-24PW4601","destinationId":"RTU-IPMS4013","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.79669,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"38","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03601","excelRow":645,"circuitRef":"SSB-24PW4601-Q07","name":"SSB-24PW4601 → RCK-XCOM0005","originId":"SSB-24PW4601","destinationId":"RCK-XCOM0005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":4.304997,"ibA":5,"pnKW":0.15,"voltage":"24 V","parallelCables":20,"cableSection":"34.47","cableType":"36","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03602","excelRow":646,"circuitRef":"SSB-24PW4601-Q08","name":"SSB-24PW4601 → TBX-24PW0004","originId":"SSB-24PW4601","destinationId":"TBX-24PW0004","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.659834,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"31.81","cableType":"30","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03603","excelRow":647,"circuitRef":"SSB-24PW4601-Q09","name":"SSB-24PW4601 → SPARE-SSB-24PW4601-6","originId":"SSB-24PW4601","destinationId":"SPARE-SSB-24PW4601-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03604","excelRow":648,"circuitRef":"SSB-24PW4601-Q10","name":"SSB-24PW4601 → SPARE-SSB-24PW4601-6","originId":"SSB-24PW4601","destinationId":"SPARE-SSB-24PW4601-6","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03605","excelRow":649,"circuitRef":"SSB-24PW4601-Q11","name":"SSB-24PW4601 → SPARE-SSB-24PW4601-6","originId":"SSB-24PW4601","destinationId":"SPARE-SSB-24PW4601-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03606","excelRow":661,"circuitRef":"SSB-24PW4602-Q01","name":"SSB-24PW4602 → LCS-4PWS0004","originId":"SSB-24PW4602","destinationId":"LCS-4PWS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.89048,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"28.93","cableType":"32","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03607","excelRow":662,"circuitRef":"SSB-24PW4602-Q02","name":"SSB-24PW4602 → PMA-IPMS0002","originId":"SSB-24PW4602","destinationId":"PMA-IPMS0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03608","excelRow":663,"circuitRef":"SSB-24PW4602-Q03","name":"SSB-24PW4602 → RTU-IPMS3008","originId":"SSB-24PW4602","destinationId":"RTU-IPMS3008","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.995645,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"50","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03609","excelRow":664,"circuitRef":"SSB-24PW4602-Q04","name":"SSB-24PW4602 → RTU-IPMS3009","originId":"SSB-24PW4602","destinationId":"RTU-IPMS3009","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.996516,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"40","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03610","excelRow":665,"circuitRef":"SSB-24PW4602-Q05","name":"SSB-24PW4602 → DGC-IPMS2001","originId":"SSB-24PW4602","destinationId":"DGC-IPMS2001","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"10","protectionCurrentA":27,"pKWe":9.166667,"qKVAr":48.45,"sKVA":1.831736,"ibA":5,"pnKW":0.22,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03611","excelRow":666,"circuitRef":"SSB-24PW4602-Q06","name":"SSB-24PW4602 → DGC-IPMS2002","originId":"SSB-24PW4602","destinationId":"DGC-IPMS2002","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"10","protectionCurrentA":27,"pKWe":9.166667,"qKVAr":48.45,"sKVA":1.831736,"ibA":5,"pnKW":0.22,"voltage":"24 V","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03612","excelRow":667,"circuitRef":"SSB-24PW4602-Q07","name":"SSB-24PW4602 → RTU-IPMS3010","originId":"SSB-24PW4602","destinationId":"RTU-IPMS3010","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.197213,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"32","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03613","excelRow":668,"circuitRef":"SSB-24PW4602-Q08","name":"SSB-24PW4602 → RPT-NDDS0010","originId":"SSB-24PW4602","destinationId":"RPT-NDDS0010","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":6.915542,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"42.6","cableType":"32","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03614","excelRow":669,"circuitRef":"SSB-24PW4602-Q09","name":"SSB-24PW4602 → MSB-4SFS0002","originId":"SSB-24PW4602","destinationId":"MSB-4SFS0002","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":0.737472,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"15.9","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03615","excelRow":670,"circuitRef":"SSB-24PW4602-Q10","name":"SSB-24PW4602 → SCV-4SFS0002","originId":"SSB-24PW4602","destinationId":"SCV-4SFS0002","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":0.755097,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"16.28","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03616","excelRow":671,"circuitRef":"SSB-24PW4602-Q11","name":"SSB-24PW4602 → SPARE-SSB-24PW4602-6","originId":"SSB-24PW4602","destinationId":"SPARE-SSB-24PW4602-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03617","excelRow":672,"circuitRef":"SSB-24PW4602-Q12","name":"SSB-24PW4602 → SPARE-SSB-24PW4602-6","originId":"SSB-24PW4602","destinationId":"SPARE-SSB-24PW4602-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03618","excelRow":684,"circuitRef":"SSB-24PW4603-Q01","name":"SSB-24PW4603 → CCM-6PWS0008","originId":"SSB-24PW4603","destinationId":"CCM-6PWS0008","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.679664,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"26.82","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03619","excelRow":685,"circuitRef":"SSB-24PW4603-Q02","name":"SSB-24PW4603 → TBX-24PW0008","originId":"SSB-24PW4603","destinationId":"TBX-24PW0008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.833333,"qKVAr":20.4,"sKVA":2.079533,"ibA":5,"pnKW":0.02,"voltage":"24 V","cableSection":"29.89","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03620","excelRow":686,"circuitRef":"SSB-24PW4603-Q03","name":"SSB-24PW4603 → TBX-24PW0010","originId":"SSB-24PW4603","destinationId":"TBX-24PW0010","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":0.375,"qKVAr":20.4,"sKVA":0.868165,"ibA":5,"pnKW":0.009,"voltage":"24 V","cableSection":"27.73","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03621","excelRow":687,"circuitRef":"SSB-24PW4603-Q04","name":"SSB-24PW4603 → LOP-IPMS0001","originId":"SSB-24PW4603","destinationId":"LOP-IPMS0001","lineType":"alternativa","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":4.166667,"qKVAr":48.45,"sKVA":1.332172,"ibA":5,"pnKW":0.1,"voltage":"24 V","cableType":"16","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03622","excelRow":688,"circuitRef":"SSB-24PW4603-Q05","name":"SSB-24PW4603 → SPARE-SSB-24PW4603-6","originId":"SSB-24PW4603","destinationId":"SPARE-SSB-24PW4603-6","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03623","excelRow":689,"circuitRef":"SSB-24PW4603-Q06","name":"SSB-24PW4603 → SPARE-SSB-24PW4603-6","originId":"SSB-24PW4603","destinationId":"SPARE-SSB-24PW4603-6","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03624","excelRow":701,"circuitRef":"RCT-24PW0007-Q01","name":"RCT-24PW0007 → MSB-24PW0007","originId":"RCT-24PW0007","destinationId":"MSB-24PW0007","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"320","protectionCurrentA":36,"pKWe":250,"qKVAr":324.7,"sKVA":2.665959,"ibA":2,"pnKW":6,"voltage":"24 V","cableSection":"7.12","cableType":"10","cableLengthM":29.293833,"cableWeightKg":null},{"id":"xls-03625","excelRow":719,"circuitRef":"MSB-24PW0007-Q00","name":"MSB-24PW0007 → MSB-24PW0008","originId":"MSB-24PW0007","destinationId":"MSB-24PW0008","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"200","protectionCurrentA":36,"pKWe":160.004167,"qKVAr":397.8,"sKVA":7.65888,"ibA":10,"pnKW":3.491,"voltage":"24 V","cableSection":"44.42","cableType":"59","cableLengthM":63.609467,"cableWeightKg":null},{"id":"xls-03626","excelRow":720,"circuitRef":"MSB-24PW0007-Q01","name":"MSB-24PW0007 → SSB-24PW4701","originId":"MSB-24PW0007","destinationId":"SSB-24PW4701","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"50","protectionCurrentA":27,"pKWe":27.35,"qKVAr":86.7,"sKVA":4.555259,"ibA":3,"pnKW":0.547,"voltage":"24 V","cableSection":"20.41","cableType":"12","cableLengthM":83.696667,"cableWeightKg":null},{"id":"xls-03627","excelRow":721,"circuitRef":"MSB-24PW0007-Q02","name":"MSB-24PW0007 → SSB-24PW4702","originId":"MSB-24PW0007","destinationId":"SSB-24PW4702","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":26.85,"qKVAr":162.35,"sKVA":2.091251,"ibA":3,"pnKW":0.537,"voltage":"24 V","cableSection":"27.37","cableType":"10","cableLengthM":234.350667,"cableWeightKg":null},{"id":"xls-03628","excelRow":722,"circuitRef":"MSB-24PW0007-Q03","name":"MSB-24PW0007 → SSB-24PW4703","originId":"MSB-24PW0007","destinationId":"SSB-24PW4703","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"50","protectionCurrentA":27,"pKWe":42.65,"qKVAr":104.55,"sKVA":4.459473,"ibA":3,"pnKW":0.853,"voltage":"24 V","cableSection":"18.04","cableType":"10","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03629","excelRow":723,"circuitRef":"MSB-24PW0007-Q04","name":"MSB-24PW0007 → SSB-24PW2701","originId":"MSB-24PW0007","destinationId":"SSB-24PW2701","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"50","protectionCurrentA":27,"pKWe":5.5,"qKVAr":104.55,"sKVA":3.717927,"ibA":3,"pnKW":0.11,"voltage":"24 V","parallelCables":109.95,"cableSection":"116.63","cableType":"102","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03630","excelRow":724,"circuitRef":"MSB-24PW0007-Q05","name":"MSB-24PW0007 → PWP-GENS3003","originId":"MSB-24PW0007","destinationId":"PWP-GENS3003","lineType":"alternativa","service":"VS","protectionName":"Q05","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03631","excelRow":725,"circuitRef":"MSB-24PW0007-Q06","name":"MSB-24PW0007 → PWP-GENS4003","originId":"MSB-24PW0007","destinationId":"PWP-GENS4003","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"20","protectionCurrentA":27,"pKWe":16.666667,"qKVAr":65.45,"sKVA":2.531824,"ibA":8,"pnKW":0.4,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03632","excelRow":726,"circuitRef":"MSB-24PW0007-Q07","name":"MSB-24PW0007 → PWP-GENS3003","originId":"MSB-24PW0007","destinationId":"PWP-GENS3003","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03633","excelRow":727,"circuitRef":"MSB-24PW0007-Q08","name":"MSB-24PW0007 → PWP-GENS4003","originId":"MSB-24PW0007","destinationId":"PWP-GENS4003","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"20","protectionCurrentA":27,"pKWe":17,"qKVAr":65.45,"sKVA":2.582461,"ibA":8,"pnKW":0.408,"voltage":"24 V","cableType":"12","cableLengthM":133.914667,"cableWeightKg":null},{"id":"xls-03634","excelRow":728,"circuitRef":"MSB-24PW0007-Q09","name":"MSB-24PW0007 → PWP-GENS3003","originId":"MSB-24PW0007","destinationId":"PWP-GENS3003","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":1.498693,"ibA":8,"pnKW":0.15,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03635","excelRow":729,"circuitRef":"MSB-24PW0007-Q10","name":"MSB-24PW0007 → PWP-GENS4003","originId":"MSB-24PW0007","destinationId":"PWP-GENS4003","lineType":"alternativa","service":"VS","protectionName":"Q10","protectionModel":"10","protectionCurrentA":27,"pKWe":6.25,"qKVAr":48.45,"sKVA":1.498693,"ibA":8,"pnKW":0.15,"voltage":"24 V","cableType":"12","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03636","excelRow":730,"circuitRef":"MSB-24PW0007-Q11","name":"MSB-24PW0007 → SPARE-MSB-24PW0007-10","originId":"MSB-24PW0007","destinationId":"SPARE-MSB-24PW0007-10","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"10","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03637","excelRow":742,"circuitRef":"SSB-24PW4701-Q01","name":"SSB-24PW4701 → ACM-DGFS0002","originId":"SSB-24PW4701","destinationId":"ACM-DGFS0002","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":27.2,"sKVA":3.020927,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"20","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03638","excelRow":743,"circuitRef":"SSB-24PW4701-Q02","name":"SSB-24PW4701 → CBX-EMSS0012","originId":"SSB-24PW4701","destinationId":"CBX-EMSS0012","lineType":"alternativa","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":27.2,"sKVA":2.643742,"ibA":5,"pnKW":0.04,"voltage":"24 V","cableSection":"30.63","cableType":"41","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03639","excelRow":744,"circuitRef":"SSB-24PW4701-Q03","name":"SSB-24PW4701 → CBX-EMSS0013","originId":"SSB-24PW4701","destinationId":"CBX-EMSS0013","lineType":"alternativa","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.875,"qKVAr":27.2,"sKVA":2.852834,"ibA":5,"pnKW":0.045,"voltage":"24 V","cableSection":"29.38","cableType":"41","cableLengthM":111.595556,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03640","excelRow":745,"circuitRef":"SSB-24PW4701-Q04","name":"SSB-24PW4701 → CCM-6PWS0009","originId":"SSB-24PW4701","destinationId":"CCM-6PWS0009","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":2.513808,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"25.16","cableType":"10","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03641","excelRow":746,"circuitRef":"SSB-24PW4701-Q05","name":"SSB-24PW4701 → TSC-LIDS0006","originId":"SSB-24PW4701","destinationId":"TSC-LIDS0006","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":3.289822,"ibA":5,"pnKW":0.037,"voltage":"24 V","cableSection":"25.56","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03642","excelRow":747,"circuitRef":"SSB-24PW4701-Q06","name":"SSB-24PW4701 → CBX-VEMS4008","originId":"SSB-24PW4701","destinationId":"CBX-VEMS4008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":0.083333,"qKVAr":14.45,"sKVA":0.315629,"ibA":5,"pnKW":0.002,"voltage":"24 V","parallelCables":27.22,"cableType":"22","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03643","excelRow":748,"circuitRef":"SSB-24PW4701-Q07","name":"SSB-24PW4701 → RTU-IPMS4001","originId":"SSB-24PW4701","destinationId":"RTU-IPMS4001","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03644","excelRow":749,"circuitRef":"SSB-24PW4701-Q08","name":"SSB-24PW4701 → RTU-IPMS4002","originId":"SSB-24PW4701","destinationId":"RTU-IPMS4002","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03645","excelRow":750,"circuitRef":"SSB-24PW4701-Q09","name":"SSB-24PW4701 → SPARE-SSB-24PW4701-6","originId":"SSB-24PW4701","destinationId":"SPARE-SSB-24PW4701-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03646","excelRow":751,"circuitRef":"SSB-24PW4701-Q10","name":"SSB-24PW4701 → SPARE-SSB-24PW4701-6","originId":"SSB-24PW4701","destinationId":"SPARE-SSB-24PW4701-6","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03647","excelRow":752,"circuitRef":"SSB-24PW4701-Q11","name":"SSB-24PW4701 → STA-SWFS0005","originId":"SSB-24PW4701","destinationId":"STA-SWFS0005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":0.869661,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03648","excelRow":753,"circuitRef":"SSB-24PW4701-Q12","name":"SSB-24PW4701 → CWP-CHWS0003","originId":"SSB-24PW4701","destinationId":"CWP-CHWS0003","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":14.45,"sKVA":0.463819,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03649","excelRow":754,"circuitRef":"SSB-24PW4701-Q13","name":"SSB-24PW4701 → FFS-AFFF0002","originId":"SSB-24PW4701","destinationId":"FFS-AFFF0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":8.348743,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":40,"cableType":"49","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03650","excelRow":766,"circuitRef":"SSB-24PW4702-Q01","name":"SSB-24PW4702 → CBX-EMSS0021","originId":"SSB-24PW4702","destinationId":"CBX-EMSS0021","lineType":"alternativa","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.041667,"qKVAr":20.4,"sKVA":1.894121,"ibA":5,"pnKW":0.025,"voltage":"24 V","cableSection":"21.78","cableType":"33","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03651","excelRow":767,"circuitRef":"SSB-24PW4702-Q02","name":"SSB-24PW4702 → RTU-IPMS4008","originId":"SSB-24PW4702","destinationId":"RTU-IPMS4008","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":4.595993,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null},{"id":"xls-03652","excelRow":768,"circuitRef":"SSB-24PW4702-Q03","name":"SSB-24PW4702 → RTU-IPMS4011","originId":"SSB-24PW4702","destinationId":"RTU-IPMS4011","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03653","excelRow":769,"circuitRef":"SSB-24PW4702-Q04","name":"SSB-24PW4702 → RTU-IPMS4012","originId":"SSB-24PW4702","destinationId":"RTU-IPMS4012","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":4.315609,"ibA":5,"pnKW":0.07,"voltage":"24 V","parallelCables":25,"cableType":"42","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03654","excelRow":770,"circuitRef":"SSB-24PW4702-Q05","name":"SSB-24PW4702 → JBX-NRPT0004","originId":"SSB-24PW4702","destinationId":"JBX-NRPT0004","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.585038,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"28.03","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03655","excelRow":771,"circuitRef":"SSB-24PW4702-Q06","name":"SSB-24PW4702 → PLR-PLRS0004","originId":"SSB-24PW4702","destinationId":"PLR-PLRS0004","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":9.139786,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":35,"cableSection":"43.79","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03656","excelRow":772,"circuitRef":"SSB-24PW4702-Q07","name":"SSB-24PW4702 → PLR-PLRS0005","originId":"SSB-24PW4702","destinationId":"PLR-PLRS0005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":2.5,"qKVAr":20.4,"sKVA":9.083432,"ibA":5,"pnKW":0.06,"voltage":"24 V","parallelCables":35,"cableSection":"43.52","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03657","excelRow":773,"circuitRef":"SSB-24PW4702-Q08","name":"SSB-24PW4702 → TBX-24PW0013","originId":"SSB-24PW4702","destinationId":"TBX-24PW0013","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":20.4,"sKVA":0.242948,"ibA":5,"pnKW":0.008,"voltage":"24 V","cableSection":"8.73","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03658","excelRow":774,"circuitRef":"SSB-24PW4702-Q09","name":"SSB-24PW4702 → SNS-LWSY0008","originId":"SSB-24PW4702","destinationId":"SNS-LWSY0008","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":5.04264,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"36.24","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03659","excelRow":775,"circuitRef":"SSB-24PW4702-Q10","name":"SSB-24PW4702 → SNS-LWSY0009","originId":"SSB-24PW4702","destinationId":"SNS-LWSY0009","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.654424,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableSection":"33.45","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03660","excelRow":776,"circuitRef":"SSB-24PW4702-Q11","name":"SSB-24PW4702 → SNS-LWSY0010","originId":"SSB-24PW4702","destinationId":"SNS-LWSY0010","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03661","excelRow":777,"circuitRef":"SSB-24PW4702-Q12","name":"SSB-24PW4702 → SNS-LWSY0011","originId":"SSB-24PW4702","destinationId":"SNS-LWSY0011","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":1.666667,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.04,"voltage":"24 V","parallelCables":30,"cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03662","excelRow":778,"circuitRef":"SSB-24PW4702-Q13","name":"SSB-24PW4702 → CTP-ESRS0002","originId":"SSB-24PW4702","destinationId":"CTP-ESRS0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"6","protectionCurrentA":27,"pKWe":0.333333,"qKVAr":20.4,"sKVA":0.858251,"ibA":5,"pnKW":0.008,"voltage":"24 V","parallelCables":30,"cableSection":"30.84","cableType":"22","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03663","excelRow":779,"circuitRef":"SSB-24PW4702-Q14","name":"SSB-24PW4702 → SPARE-SSB-24PW4702-6","originId":"SSB-24PW4702","destinationId":"SPARE-SSB-24PW4702-6","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03664","excelRow":780,"circuitRef":"SSB-24PW4702-Q15","name":"SSB-24PW4702 → SPARE-SSB-24PW4702-6","originId":"SSB-24PW4702","destinationId":"SPARE-SSB-24PW4702-6","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03665","excelRow":792,"circuitRef":"SSB-24PW4703-Q01","name":"SSB-24PW4703 → RPT-NDDS0004","originId":"SSB-24PW4703","destinationId":"RPT-NDDS0004","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":6.223988,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"38.34","cableType":"35","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03666","excelRow":793,"circuitRef":"SSB-24PW4703-Q02","name":"SSB-24PW4703 → LCP-IPMS0001","originId":"SSB-24PW4703","destinationId":"LCP-IPMS0001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":2.916667,"qKVAr":34.85,"sKVA":3.524414,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"35","cableLengthM":167.393333,"cableWeightKg":null},{"id":"xls-03667","excelRow":794,"circuitRef":"SSB-24PW4703-Q03","name":"SSB-24PW4703 → RTU-IPMS4007","originId":"SSB-24PW4703","destinationId":"RTU-IPMS4007","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03668","excelRow":795,"circuitRef":"SSB-24PW4703-Q04","name":"SSB-24PW4703 → LCS-4PWS0005","originId":"SSB-24PW4703","destinationId":"LCS-4PWS0005","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":34.85,"sKVA":3.814999,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"22.1","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03669","excelRow":796,"circuitRef":"SSB-24PW4703-Q05","name":"SSB-24PW4703 → TBX-24PW0005","originId":"SSB-24PW4703","destinationId":"TBX-24PW0005","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.452919,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"8.68","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03670","excelRow":797,"circuitRef":"SSB-24PW4703-Q06","name":"SSB-24PW4703 → LOP-STGE0002","originId":"SSB-24PW4703","destinationId":"LOP-STGE0002","lineType":"alternativa","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":6.185607,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"61.91","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03671","excelRow":798,"circuitRef":"SSB-24PW4703-Q07","name":"SSB-24PW4703 → LOP-STGE0002","originId":"SSB-24PW4703","destinationId":"LOP-STGE0002","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":6.185607,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"61.91","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03672","excelRow":799,"circuitRef":"SSB-24PW4703-Q08","name":"SSB-24PW4703 → LOP-STGE0001","originId":"SSB-24PW4703","destinationId":"LOP-STGE0001","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":7.068837,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"70.75","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03673","excelRow":800,"circuitRef":"SSB-24PW4703-Q09","name":"SSB-24PW4703 → LOP-STGE0001","originId":"SSB-24PW4703","destinationId":"LOP-STGE0001","lineType":"alternativa","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":7.068837,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"70.75","cableType":"46","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03674","excelRow":801,"circuitRef":"SSB-24PW4703-Q10","name":"SSB-24PW4703 → RTU-IPMS4003","originId":"SSB-24PW4703","destinationId":"RTU-IPMS4003","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":3.107239,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"12","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03675","excelRow":802,"circuitRef":"SSB-24PW4703-Q11","name":"SSB-24PW4703 → SPARE-SSB-24PW4703-6","originId":"SSB-24PW4703","destinationId":"SPARE-SSB-24PW4703-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03676","excelRow":803,"circuitRef":"SSB-24PW4703-Q12","name":"SSB-24PW4703 → SPARE-SSB-24PW4703-6","originId":"SSB-24PW4703","destinationId":"SPARE-SSB-24PW4703-6","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03677","excelRow":815,"circuitRef":"RCT-24PW0008-Q01","name":"RCT-24PW0008 → MSB-24PW0008","originId":"RCT-24PW0008","destinationId":"MSB-24PW0008","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"320","protectionCurrentA":36,"pKWe":250,"qKVAr":324.7,"sKVA":2.950528,"ibA":2,"pnKW":6,"voltage":"24 V","cableSection":"7.88","cableType":"10","cableLengthM":29.293833,"cableWeightKg":null},{"id":"xls-03678","excelRow":833,"circuitRef":"MSB-24PW0008-Q00","name":"MSB-24PW0008 → MSB-24PW0007","originId":"MSB-24PW0008","destinationId":"MSB-24PW0007","lineType":"normal","service":"VS","protectionName":"Q00","protectionModel":"200","protectionCurrentA":36,"pKWe":160.004167,"qKVAr":397.8,"sKVA":7.65888,"ibA":10,"pnKW":3.491,"voltage":"24 V","parallelCables":50,"cableSection":"44.42","cableType":"59","cableLengthM":63.609467,"cableWeightKg":null},{"id":"xls-03679","excelRow":834,"circuitRef":"MSB-24PW0008-Q01","name":"MSB-24PW0008 → SSB-24PW4801","originId":"MSB-24PW0008","destinationId":"SSB-24PW4801","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"50","protectionCurrentA":27,"pKWe":21.65,"qKVAr":104.55,"sKVA":4.715661,"ibA":3,"pnKW":0.433,"voltage":"24 V","cableSection":"37.58","cableType":"30","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03680","excelRow":835,"circuitRef":"MSB-24PW0008-Q02","name":"MSB-24PW0008 → SSB-24PW4802","originId":"MSB-24PW0008","destinationId":"SSB-24PW4802","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"50","protectionCurrentA":27,"pKWe":10.35,"qKVAr":104.55,"sKVA":2.071404,"ibA":3,"pnKW":0.207,"voltage":"24 V","cableSection":"34.53","cableType":"36","cableLengthM":117.175333,"cableWeightKg":null},{"id":"xls-03681","excelRow":836,"circuitRef":"MSB-24PW0008-Q03","name":"MSB-24PW0008 → SPARE-MSB-24PW0008-16","originId":"MSB-24PW0008","destinationId":"SPARE-MSB-24PW0008-16","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03682","excelRow":837,"circuitRef":"MSB-24PW0008-Q04","name":"MSB-24PW0008 → SPARE-MSB-24PW0008-16","originId":"MSB-24PW0008","destinationId":"SPARE-MSB-24PW0008-16","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"16","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03683","excelRow":849,"circuitRef":"SSB-24PW4801-Q01","name":"SSB-24PW4801 → RPT-NDDS0005","originId":"SSB-24PW4801","destinationId":"RPT-NDDS0005","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":8.733712,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"53.8","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03684","excelRow":850,"circuitRef":"SSB-24PW4801-Q02","name":"SSB-24PW4801 → LCS-4PWS0006","originId":"SSB-24PW4801","destinationId":"LCS-4PWS0006","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":48.45,"sKVA":3.596864,"ibA":5,"pnKW":0.12,"voltage":"24 V","cableSection":"36","cableType":"30","cableLengthM":278.988889,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03685","excelRow":851,"circuitRef":"SSB-24PW4801-Q03","name":"SSB-24PW4801 → RTU-IPMS4009","originId":"SSB-24PW4801","destinationId":"RTU-IPMS4009","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":20.4,"sKVA":4.174371,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03686","excelRow":852,"circuitRef":"SSB-24PW4801-Q04","name":"SSB-24PW4801 → RTU-IPMS4010","originId":"SSB-24PW4801","destinationId":"RTU-IPMS4010","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03687","excelRow":853,"circuitRef":"SSB-24PW4801-Q05","name":"SSB-24PW4801 → RTU-IPMS4006","originId":"SSB-24PW4801","destinationId":"RTU-IPMS4006","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":5,"qKVAr":27.2,"sKVA":2.589366,"ibA":5,"pnKW":0.07,"voltage":"24 V","cableType":"10","cableLengthM":111.595556,"cableWeightKg":null},{"id":"xls-03688","excelRow":854,"circuitRef":"SSB-24PW4801-Q06","name":"SSB-24PW4801 → TBX-24PW0006","originId":"SSB-24PW4801","destinationId":"TBX-24PW0006","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":1.463117,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableSection":"28.04","cableType":"30","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03689","excelRow":855,"circuitRef":"SSB-24PW4801-Q07","name":"SSB-24PW4801 → CBX-EMSS0014","originId":"SSB-24PW4801","destinationId":"CBX-EMSS0014","lineType":"alternativa","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":2.177978,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"20.87","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03690","excelRow":856,"circuitRef":"SSB-24PW4801-Q08","name":"SSB-24PW4801 → CBX-EMSS0015","originId":"SSB-24PW4801","destinationId":"CBX-EMSS0015","lineType":"alternativa","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":1.25,"qKVAr":20.4,"sKVA":2.293817,"ibA":5,"pnKW":0.03,"voltage":"24 V","cableSection":"21.98","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03691","excelRow":857,"circuitRef":"SSB-24PW4801-Q09","name":"SSB-24PW4801 → SPARE-SSB-24PW4801-6","originId":"SSB-24PW4801","destinationId":"SPARE-SSB-24PW4801-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03692","excelRow":858,"circuitRef":"SSB-24PW4801-Q10","name":"SSB-24PW4801 → SPARE-SSB-24PW4801-6","originId":"SSB-24PW4801","destinationId":"SPARE-SSB-24PW4801-6","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03693","excelRow":859,"circuitRef":"SSB-24PW4801-Q11","name":"SSB-24PW4801 → SPARE-SSB-24PW4801-6","originId":"SSB-24PW4801","destinationId":"SPARE-SSB-24PW4801-6","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03694","excelRow":871,"circuitRef":"SSB-24PW4802-Q01","name":"SSB-24PW4802 → JBX-NRPT0001","originId":"SSB-24PW4802","destinationId":"JBX-NRPT0001","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.452919,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"21.7","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03695","excelRow":872,"circuitRef":"SSB-24PW4802-Q02","name":"SSB-24PW4802 → JBX-NRPT0002","originId":"SSB-24PW4802","destinationId":"JBX-NRPT0002","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"6","protectionCurrentA":27,"pKWe":0.25,"qKVAr":20.4,"sKVA":0.536824,"ibA":5,"pnKW":0.006,"voltage":"24 V","cableSection":"25.72","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03696","excelRow":873,"circuitRef":"SSB-24PW4802-Q03","name":"SSB-24PW4802 → RPT-NDDS0009","originId":"SSB-24PW4802","destinationId":"RPT-NDDS0009","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"6","protectionCurrentA":27,"pKWe":1.166667,"qKVAr":14.45,"sKVA":4.761334,"ibA":5,"pnKW":0.028,"voltage":"24 V","cableSection":"29.33","cableType":"10","cableLengthM":41.848333,"cableWeightKg":null},{"id":"xls-03697","excelRow":874,"circuitRef":"SSB-24PW4802-Q04","name":"SSB-24PW4802 → LSS-IPMS4002","originId":"SSB-24PW4802","destinationId":"LSS-IPMS4002","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03698","excelRow":875,"circuitRef":"SSB-24PW4802-Q05","name":"SSB-24PW4802 → LSS-IPMS4003","originId":"SSB-24PW4802","destinationId":"LSS-IPMS4003","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"6","protectionCurrentA":27,"pKWe":0.625,"qKVAr":20.4,"sKVA":0.521796,"ibA":5,"pnKW":0.015,"voltage":"24 V","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03699","excelRow":876,"circuitRef":"SSB-24PW4802-Q06","name":"SSB-24PW4802 → STA-STCL0002","originId":"SSB-24PW4802","destinationId":"STA-STCL0002","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"6","protectionCurrentA":27,"pKWe":4.166667,"qKVAr":34.85,"sKVA":6.146866,"ibA":5,"pnKW":0.1,"voltage":"24 V","cableSection":"42.73","cableType":"10","cableLengthM":167.393333,"cableWeightKg":null,"notes":"aux-24"},{"id":"xls-03700","excelRow":877,"circuitRef":"SSB-24PW4802-Q07","name":"SSB-24PW4802 → TSC-LIDS0007","originId":"SSB-24PW4802","destinationId":"TSC-LIDS0007","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"6","protectionCurrentA":27,"pKWe":1.541667,"qKVAr":20.4,"sKVA":2.682312,"ibA":5,"pnKW":0.037,"voltage":"24 V","parallelCables":30,"cableSection":"20.84","cableType":"10","cableLengthM":69.747222,"cableWeightKg":null},{"id":"xls-03701","excelRow":878,"circuitRef":"SSB-24PW4802-Q08","name":"SSB-24PW4802 → SPARE-SSB-24PW4802-6","originId":"SSB-24PW4802","destinationId":"SPARE-SSB-24PW4802-6","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03702","excelRow":879,"circuitRef":"SSB-24PW4802-Q09","name":"SSB-24PW4802 → SPARE-SSB-24PW4802-6","originId":"SSB-24PW4802","destinationId":"SPARE-SSB-24PW4802-6","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"6","protectionCurrentA":27,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"24 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03703","excelRow":15,"circuitRef":"SSB-2LGS1103-Q01","name":"SSB-2LGS1103 → SSB-2LGS1101","originId":"SSB-2LGS1103","destinationId":"SSB-2LGS1101","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.604,"qKVAr":0,"sKVA":2.604,"ibA":6.536609,"pnKW":2.604,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":23.12,"cableWeightKg":14.88928},{"id":"xls-03704","excelRow":16,"circuitRef":"SSB-2LGS1103-Q02","name":"SSB-2LGS1103 → SSB-2LGS1102","originId":"SSB-2LGS1103","destinationId":"SSB-2LGS1102","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.34,"qKVAr":0,"sKVA":2.34,"ibA":5.873911,"pnKW":2.34,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":31.31,"cableWeightKg":20.16364},{"id":"xls-03705","excelRow":17,"circuitRef":"SSB-2LGS1103-Q03","name":"SSB-2LGS1103 → SPARE-SSB-2LGS1103-Q03","originId":"SSB-2LGS1103","destinationId":"SPARE-SSB-2LGS1103-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03706","excelRow":18,"circuitRef":"SSB-2LGS1103-Q04","name":"SSB-2LGS1103 → SPARE-SSB-2LGS1103-Q04","originId":"SSB-2LGS1103","destinationId":"SPARE-SSB-2LGS1103-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03707","excelRow":30,"circuitRef":"SSB-2LGS1101-Q01","name":"SSB-2LGS1101 → ISA-SSIN1601","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1601","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":19.29,"cableWeightKg":4.86108},{"id":"xls-03708","excelRow":31,"circuitRef":"SSB-2LGS1101-Q02","name":"SSB-2LGS1101 → ISA-SSIN1044","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1044","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.48,"qKVAr":0,"sKVA":0.48,"ibA":2.086957,"pnKW":0.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":38.59,"cableWeightKg":9.06865},{"id":"xls-03709","excelRow":32,"circuitRef":"SSB-2LGS1101-Q03","name":"SSB-2LGS1101 → ISA-SSIN1605","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1605","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.24,"cableWeightKg":3.3464},{"id":"xls-03710","excelRow":33,"circuitRef":"SSB-2LGS1101-Q04","name":"SSB-2LGS1101 → ISA-SSIN1060","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1060","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.02,"cableWeightKg":9.6397},{"id":"xls-03711","excelRow":34,"circuitRef":"SSB-2LGS1101-Q05","name":"SSB-2LGS1101 → ISA-SSIN1051","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1051","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.7,"cableWeightKg":5.5695},{"id":"xls-03712","excelRow":35,"circuitRef":"SSB-2LGS1101-Q06","name":"SSB-2LGS1101 → ISA-SSIN1050","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1050","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":11,"cableWeightKg":2.585},{"id":"xls-03713","excelRow":36,"circuitRef":"SSB-2LGS1101-Q07","name":"SSB-2LGS1101 → ISA-SSIN1067","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1067","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.275,"qKVAr":0,"sKVA":0.275,"ibA":1.195652,"pnKW":0.275,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":16.48,"cableWeightKg":3.8728},{"id":"xls-03714","excelRow":37,"circuitRef":"SSB-2LGS1101-Q08","name":"SSB-2LGS1101 → ISA-SSIN1061","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1061","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.144,"qKVAr":0,"sKVA":0.144,"ibA":0.626087,"pnKW":0.144,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31,"cableWeightKg":7.285},{"id":"xls-03715","excelRow":38,"circuitRef":"SSB-2LGS1101-Q09","name":"SSB-2LGS1101 → ISA-SSIN1071","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1071","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.455,"qKVAr":0,"sKVA":0.455,"ibA":1.978261,"pnKW":0.455,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":13.08,"cableWeightKg":3.0738},{"id":"xls-03716","excelRow":39,"circuitRef":"SSB-2LGS1101-Q10","name":"SSB-2LGS1101 → ISA-SSIN1614","originId":"SSB-2LGS1101","destinationId":"ISA-SSIN1614","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.26,"qKVAr":0,"sKVA":0.26,"ibA":1.130435,"pnKW":0.26,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45.55,"cableWeightKg":10.70425},{"id":"xls-03717","excelRow":40,"circuitRef":"SSB-2LGS1101-Q11","name":"SSB-2LGS1101 → SPARE-SSB-2LGS1101-Q11","originId":"SSB-2LGS1101","destinationId":"SPARE-SSB-2LGS1101-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03718","excelRow":41,"circuitRef":"SSB-2LGS1101-Q12","name":"SSB-2LGS1101 → SPARE-SSB-2LGS1101-Q12","originId":"SSB-2LGS1101","destinationId":"SPARE-SSB-2LGS1101-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03719","excelRow":53,"circuitRef":"SSB-2LGS1102-Q01","name":"SSB-2LGS1102 → ISA-SSIN1584","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1584","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.16,"cableWeightKg":7.3226},{"id":"xls-03720","excelRow":54,"circuitRef":"SSB-2LGS1102-Q02","name":"SSB-2LGS1102 → ISA-SSIN1031","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1031","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10.11,"cableWeightKg":2.37585},{"id":"xls-03721","excelRow":55,"circuitRef":"SSB-2LGS1102-Q03","name":"SSB-2LGS1102 → ISA-SSIN1022","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1022","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0,"sKVA":0.57,"ibA":2.478261,"pnKW":0.57,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40,"cableWeightKg":9.4},{"id":"xls-03722","excelRow":56,"circuitRef":"SSB-2LGS1102-Q04","name":"SSB-2LGS1102 → ISA-SSIN1030","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1030","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36,"cableWeightKg":8.46},{"id":"xls-03723","excelRow":57,"circuitRef":"SSB-2LGS1102-Q05","name":"SSB-2LGS1102 → ISA-SSIN1036","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1036","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.545,"qKVAr":0,"sKVA":0.545,"ibA":2.369565,"pnKW":0.545,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":66.05,"cableWeightKg":15.52175},{"id":"xls-03724","excelRow":58,"circuitRef":"SSB-2LGS1102-Q06","name":"SSB-2LGS1102 → ISA-SSIN1028","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1028","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.48,"cableWeightKg":5.7528},{"id":"xls-03725","excelRow":59,"circuitRef":"SSB-2LGS1102-Q07","name":"SSB-2LGS1102 → ISA-SSIN1597","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1597","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39.74,"cableWeightKg":9.3389},{"id":"xls-03726","excelRow":60,"circuitRef":"SSB-2LGS1102-Q08","name":"SSB-2LGS1102 → ISA-SSIN1592","originId":"SSB-2LGS1102","destinationId":"ISA-SSIN1592","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45,"cableWeightKg":10.575},{"id":"xls-03727","excelRow":61,"circuitRef":"SSB-2LGS1102-Q09","name":"SSB-2LGS1102 → BTC-2ELG0001","originId":"SSB-2LGS1102","destinationId":"BTC-2ELG0001","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36,"cableWeightKg":8.46},{"id":"xls-03728","excelRow":62,"circuitRef":"SSB-2LGS1102-Q10","name":"SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q10","originId":"SSB-2LGS1102","destinationId":"SPARE-SSB-2LGS1102-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03729","excelRow":63,"circuitRef":"SSB-2LGS1102-Q11","name":"SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q11","originId":"SSB-2LGS1102","destinationId":"SPARE-SSB-2LGS1102-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03730","excelRow":64,"circuitRef":"SSB-2LGS1102-Q12","name":"SSB-2LGS1102 → SPARE-SSB-2LGS1102-Q12","originId":"SSB-2LGS1102","destinationId":"SPARE-SSB-2LGS1102-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03731","excelRow":76,"circuitRef":"SSB-2LGS1130-Q01","name":"SSB-2LGS1130 → JBX-2LGS0100","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0100","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0558,"qKVAr":0,"sKVA":0.0558,"ibA":0.242609,"pnKW":0.0558,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31,"cableWeightKg":6.603},{"id":"xls-03732","excelRow":77,"circuitRef":"SSB-2LGS1130-Q02","name":"SSB-2LGS1130 → JBX-2LGS0101","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0101","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0186,"qKVAr":0,"sKVA":0.0186,"ibA":0.08087,"pnKW":0.0186,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.5,"cableWeightKg":7.1355},{"id":"xls-03733","excelRow":78,"circuitRef":"SSB-2LGS1130-Q03","name":"SSB-2LGS1130 → JBX-2LGS0103","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0103","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.021,"qKVAr":0,"sKVA":0.021,"ibA":0.091304,"pnKW":0.021,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.83,"cableWeightKg":8.90979},{"id":"xls-03734","excelRow":79,"circuitRef":"SSB-2LGS1130-Q04","name":"SSB-2LGS1130 → JBX-2LGS0104","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0104","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":68.67,"cableWeightKg":14.62671},{"id":"xls-03735","excelRow":80,"circuitRef":"SSB-2LGS1130-Q05","name":"SSB-2LGS1130 → JBX-2LGS0506","originId":"SSB-2LGS1130","destinationId":"JBX-2LGS0506","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.018,"qKVAr":0,"sKVA":0.018,"ibA":0.078261,"pnKW":0.018,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":39.05,"cableWeightKg":8.31765},{"id":"xls-03736","excelRow":81,"circuitRef":"SSB-2LGS1130-Q06","name":"SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q06","originId":"SSB-2LGS1130","destinationId":"SPARE-SSB-2LGS1130-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03737","excelRow":82,"circuitRef":"SSB-2LGS1130-Q07","name":"SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q07","originId":"SSB-2LGS1130","destinationId":"SPARE-SSB-2LGS1130-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03738","excelRow":83,"circuitRef":"SSB-2LGS1130-Q08","name":"SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q08","originId":"SSB-2LGS1130","destinationId":"SPARE-SSB-2LGS1130-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03739","excelRow":84,"circuitRef":"SSB-2LGS1130-Q09","name":"SSB-2LGS1130 → SPARE-SSB-2LGS1130-Q09","originId":"SSB-2LGS1130","destinationId":"SPARE-SSB-2LGS1130-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03740","excelRow":96,"circuitRef":"SSB-2LGS2206-Q01","name":"SSB-2LGS2206 → SSB-2LGS2202","originId":"SSB-2LGS2206","destinationId":"SSB-2LGS2202","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":4.28,"qKVAr":0,"sKVA":4.28,"ibA":10.743735,"pnKW":4.28,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":25.15,"cableWeightKg":16.1966},{"id":"xls-03741","excelRow":97,"circuitRef":"SSB-2LGS2206-Q02","name":"SSB-2LGS2206 → SSB-2LGS2203","originId":"SSB-2LGS2206","destinationId":"SSB-2LGS2203","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.68,"qKVAr":0,"sKVA":2.68,"ibA":6.727386,"pnKW":2.68,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":30.34,"cableWeightKg":19.53896},{"id":"xls-03742","excelRow":98,"circuitRef":"SSB-2LGS2206-Q03","name":"SSB-2LGS2206 → SSB-2LGS2204","originId":"SSB-2LGS2206","destinationId":"SSB-2LGS2204","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.92,"qKVAr":0,"sKVA":3.92,"ibA":9.840057,"pnKW":3.92,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":39.94,"cableWeightKg":25.72136},{"id":"xls-03743","excelRow":99,"circuitRef":"SSB-2LGS2206-Q04","name":"SSB-2LGS2206 → SSB-2LGS2205","originId":"SSB-2LGS2206","destinationId":"SSB-2LGS2205","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.335,"qKVAr":0,"sKVA":3.335,"ibA":8.371579,"pnKW":3.335,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":57.61,"cableWeightKg":37.10084},{"id":"xls-03744","excelRow":100,"circuitRef":"SSB-2LGS2206-Q05","name":"SSB-2LGS2206 → SPARE-SSB-2LGS2206-Q05","originId":"SSB-2LGS2206","destinationId":"SPARE-SSB-2LGS2206-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03745","excelRow":101,"circuitRef":"SSB-2LGS2206-Q06","name":"SSB-2LGS2206 → SPARE-SSB-2LGS2206-Q06","originId":"SSB-2LGS2206","destinationId":"SPARE-SSB-2LGS2206-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03746","excelRow":113,"circuitRef":"SSB-2LGS2202-Q01","name":"SSB-2LGS2202 → ISA-SSIN2044","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2044","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.28,"cableWeightKg":8.7608},{"id":"xls-03747","excelRow":114,"circuitRef":"SSB-2LGS2202-Q02","name":"SSB-2LGS2202 → ISA-SSIN2054","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2054","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.43,"cableWeightKg":7.38605},{"id":"xls-03748","excelRow":115,"circuitRef":"SSB-2LGS2202-Q03","name":"SSB-2LGS2202 → ISA-SSIN2072","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2072","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.38,"qKVAr":0,"sKVA":0.38,"ibA":1.652174,"pnKW":0.38,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.43,"cableWeightKg":6.91605},{"id":"xls-03749","excelRow":116,"circuitRef":"SSB-2LGS2202-Q04","name":"SSB-2LGS2202 → ISA-SSIN2074","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2074","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.87,"qKVAr":0,"sKVA":0.87,"ibA":3.782609,"pnKW":0.87,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.93,"cableWeightKg":5.38855},{"id":"xls-03750","excelRow":117,"circuitRef":"SSB-2LGS2202-Q05","name":"SSB-2LGS2202 → ISA-SSIN2109","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2109","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.82,"cableWeightKg":5.3627},{"id":"xls-03751","excelRow":118,"circuitRef":"SSB-2LGS2202-Q06","name":"SSB-2LGS2202 → ISA-SSIN2025","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2025","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.63,"qKVAr":0,"sKVA":0.63,"ibA":2.73913,"pnKW":0.63,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.46,"cableWeightKg":6.4531},{"id":"xls-03752","excelRow":119,"circuitRef":"SSB-2LGS2202-Q07","name":"SSB-2LGS2202 → ISA-SSIN2002","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2002","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.28,"cableWeightKg":7.8208},{"id":"xls-03753","excelRow":120,"circuitRef":"SSB-2LGS2202-Q08","name":"SSB-2LGS2202 → ISA-SSIN2013","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2013","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.95,"cableWeightKg":8.68325},{"id":"xls-03754","excelRow":121,"circuitRef":"SSB-2LGS2202-Q09","name":"SSB-2LGS2202 → ISA-SSIN2097","originId":"SSB-2LGS2202","destinationId":"ISA-SSIN2097","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":2.217391,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.54,"cableWeightKg":9.7619},{"id":"xls-03755","excelRow":122,"circuitRef":"SSB-2LGS2202-Q10","name":"SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q10","originId":"SSB-2LGS2202","destinationId":"SPARE-SSB-2LGS2202-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03756","excelRow":123,"circuitRef":"SSB-2LGS2202-Q11","name":"SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q11","originId":"SSB-2LGS2202","destinationId":"SPARE-SSB-2LGS2202-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03757","excelRow":124,"circuitRef":"SSB-2LGS2202-Q12","name":"SSB-2LGS2202 → SPARE-SSB-2LGS2202-Q12","originId":"SSB-2LGS2202","destinationId":"SPARE-SSB-2LGS2202-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03758","excelRow":136,"circuitRef":"SSB-2LGS2203-Q01","name":"SSB-2LGS2203 → ISA-SSIN2090","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2090","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12.47,"cableWeightKg":2.93045},{"id":"xls-03759","excelRow":137,"circuitRef":"SSB-2LGS2203-Q02","name":"SSB-2LGS2203 → ISA-SSIN2084","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2084","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.21,"qKVAr":0,"sKVA":0.21,"ibA":0.913043,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.95,"cableWeightKg":6.33325},{"id":"xls-03760","excelRow":138,"circuitRef":"SSB-2LGS2203-Q03","name":"SSB-2LGS2203 → ISA-SSIN2079","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2079","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31,"cableWeightKg":7.285},{"id":"xls-03761","excelRow":139,"circuitRef":"SSB-2LGS2203-Q04","name":"SSB-2LGS2203 → ISA-SSIN2037","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2037","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40.98,"cableWeightKg":9.6303},{"id":"xls-03762","excelRow":140,"circuitRef":"SSB-2LGS2203-Q05","name":"SSB-2LGS2203 → ISA-SSIN2034","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2034","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.9,"cableWeightKg":7.4965},{"id":"xls-03763","excelRow":141,"circuitRef":"SSB-2LGS2203-Q06","name":"SSB-2LGS2203 → ISA-SSIN2016","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2016","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19,"cableWeightKg":4.465},{"id":"xls-03764","excelRow":142,"circuitRef":"SSB-2LGS2203-Q07","name":"SSB-2LGS2203 → ISA-SSIN2130","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2130","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":21.45,"cableWeightKg":5.04075},{"id":"xls-03765","excelRow":143,"circuitRef":"SSB-2LGS2203-Q08","name":"SSB-2LGS2203 → ISA-SSIN2120","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2120","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.95,"cableWeightKg":6.09825},{"id":"xls-03766","excelRow":144,"circuitRef":"SSB-2LGS2203-Q09","name":"SSB-2LGS2203 → ISA-SSIN2128","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2128","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.9,"cableWeightKg":8.2015},{"id":"xls-03767","excelRow":145,"circuitRef":"SSB-2LGS2203-Q10","name":"SSB-2LGS2203 → ISA-SSIN2817","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2817","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.33,"cableWeightKg":7.83255},{"id":"xls-03768","excelRow":146,"circuitRef":"SSB-2LGS2203-Q11","name":"SSB-2LGS2203 → ISA-SSIN2918","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2918","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":49.4,"cableWeightKg":11.609},{"id":"xls-03769","excelRow":147,"circuitRef":"SSB-2LGS2203-Q12","name":"SSB-2LGS2203 → ISA-SSIN2916","originId":"SSB-2LGS2203","destinationId":"ISA-SSIN2916","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.63,"cableWeightKg":5.55305},{"id":"xls-03770","excelRow":148,"circuitRef":"SSB-2LGS2203-Q13","name":"SSB-2LGS2203 → BTC-2ELG0002","originId":"SSB-2LGS2203","destinationId":"BTC-2ELG0002","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03771","excelRow":149,"circuitRef":"SSB-2LGS2203-Q14","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q14","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03772","excelRow":150,"circuitRef":"SSB-2LGS2203-Q15","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q15","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03773","excelRow":151,"circuitRef":"SSB-2LGS2203-Q16","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q16","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03774","excelRow":152,"circuitRef":"SSB-2LGS2203-Q17","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q17","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03775","excelRow":153,"circuitRef":"SSB-2LGS2203-Q18","name":"SSB-2LGS2203 → SPARE-SSB-2LGS2203-Q18","originId":"SSB-2LGS2203","destinationId":"SPARE-SSB-2LGS2203-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03776","excelRow":165,"circuitRef":"SSB-2LGS2204-Q01","name":"SSB-2LGS2204 → ISA-SSIN2149","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2149","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.56,"cableWeightKg":6.7116},{"id":"xls-03777","excelRow":166,"circuitRef":"SSB-2LGS2204-Q02","name":"SSB-2LGS2204 → ISA-SSIN2148","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2148","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.44,"cableWeightKg":7.3884},{"id":"xls-03778","excelRow":167,"circuitRef":"SSB-2LGS2204-Q03","name":"SSB-2LGS2204 → ISA-SSIN2163","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2163","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.415,"qKVAr":0,"sKVA":0.415,"ibA":1.804348,"pnKW":0.415,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.68,"cableWeightKg":7.4448},{"id":"xls-03779","excelRow":168,"circuitRef":"SSB-2LGS2204-Q04","name":"SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q04","originId":"SSB-2LGS2204","destinationId":"SPARE-SSB-2LGS2204-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03780","excelRow":169,"circuitRef":"SSB-2LGS2204-Q05","name":"SSB-2LGS2204 → ISA-SSIN2142","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2142","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.315,"qKVAr":0,"sKVA":0.315,"ibA":1.369565,"pnKW":0.315,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.06,"cableWeightKg":8.7091},{"id":"xls-03781","excelRow":170,"circuitRef":"SSB-2LGS2204-Q06","name":"SSB-2LGS2204 → ISA-SSIN2136","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2136","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40.98,"cableWeightKg":9.6303},{"id":"xls-03782","excelRow":171,"circuitRef":"SSB-2LGS2204-Q07","name":"SSB-2LGS2204 → ISA-SSIN2183","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2183","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.58,"qKVAr":0,"sKVA":0.58,"ibA":2.521739,"pnKW":0.58,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.67,"cableWeightKg":8.85245},{"id":"xls-03783","excelRow":172,"circuitRef":"SSB-2LGS2204-Q08","name":"SSB-2LGS2204 → ISA-SSIN2200","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2200","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.48,"qKVAr":0,"sKVA":0.48,"ibA":2.086957,"pnKW":0.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":42.05,"cableWeightKg":9.88175},{"id":"xls-03784","excelRow":173,"circuitRef":"SSB-2LGS2204-Q09","name":"SSB-2LGS2204 → ISA-SSIN2193","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2193","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.63,"cableWeightKg":8.60805},{"id":"xls-03785","excelRow":174,"circuitRef":"SSB-2LGS2204-Q10","name":"SSB-2LGS2204 → ISA-SSIN2209","originId":"SSB-2LGS2204","destinationId":"ISA-SSIN2209","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.585,"qKVAr":0,"sKVA":0.585,"ibA":2.543478,"pnKW":0.585,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.25,"cableWeightKg":7.57875},{"id":"xls-03786","excelRow":175,"circuitRef":"SSB-2LGS2204-Q11","name":"SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q11","originId":"SSB-2LGS2204","destinationId":"SPARE-SSB-2LGS2204-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03787","excelRow":176,"circuitRef":"SSB-2LGS2204-Q12","name":"SSB-2LGS2204 → SPARE-SSB-2LGS2204-Q12","originId":"SSB-2LGS2204","destinationId":"SPARE-SSB-2LGS2204-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03788","excelRow":188,"circuitRef":"SSB-2LGS2205-Q01","name":"SSB-2LGS2205 → ISA-SSIN2216","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2216","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.215,"qKVAr":0,"sKVA":0.215,"ibA":0.934783,"pnKW":0.215,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19.46,"cableWeightKg":4.5731},{"id":"xls-03789","excelRow":189,"circuitRef":"SSB-2LGS2205-Q02","name":"SSB-2LGS2205 → ISA-SSIN2223","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2223","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19.14,"cableWeightKg":4.4979},{"id":"xls-03790","excelRow":190,"circuitRef":"SSB-2LGS2205-Q03","name":"SSB-2LGS2205 → ISA-SSIN2330","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2330","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.46,"qKVAr":0,"sKVA":0.46,"ibA":2,"pnKW":0.46,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":60,"cableWeightKg":14.1},{"id":"xls-03791","excelRow":191,"circuitRef":"SSB-2LGS2205-Q04","name":"SSB-2LGS2205 → ISA-SSIN2245","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2245","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.435,"qKVAr":0,"sKVA":0.435,"ibA":1.891304,"pnKW":0.435,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.35,"cableWeightKg":6.89725},{"id":"xls-03792","excelRow":192,"circuitRef":"SSB-2LGS2205-Q05","name":"SSB-2LGS2205 → ISA-SSIN2441","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2441","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03793","excelRow":193,"circuitRef":"SSB-2LGS2205-Q06","name":"SSB-2LGS2205 → ISA-SSIN2255","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2255","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.565,"qKVAr":0,"sKVA":0.565,"ibA":2.456522,"pnKW":0.565,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.02,"cableWeightKg":7.5247},{"id":"xls-03794","excelRow":194,"circuitRef":"SSB-2LGS2205-Q07","name":"SSB-2LGS2205 → ISA-SSIN2263","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2263","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.36,"qKVAr":0,"sKVA":0.36,"ibA":1.565217,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.67,"cableWeightKg":8.14745},{"id":"xls-03795","excelRow":195,"circuitRef":"SSB-2LGS2205-Q08","name":"SSB-2LGS2205 → ISA-SSIN2270","originId":"SSB-2LGS2205","destinationId":"ISA-SSIN2270","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.55,"qKVAr":0,"sKVA":0.55,"ibA":2.391304,"pnKW":0.55,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":42.83,"cableWeightKg":10.06505},{"id":"xls-03796","excelRow":196,"circuitRef":"SSB-2LGS2205-Q09","name":"SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q09","originId":"SSB-2LGS2205","destinationId":"SPARE-SSB-2LGS2205-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03797","excelRow":197,"circuitRef":"SSB-2LGS2205-Q10","name":"SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q10","originId":"SSB-2LGS2205","destinationId":"SPARE-SSB-2LGS2205-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03798","excelRow":198,"circuitRef":"SSB-2LGS2205-Q11","name":"SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q11","originId":"SSB-2LGS2205","destinationId":"SPARE-SSB-2LGS2205-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03799","excelRow":199,"circuitRef":"SSB-2LGS2205-Q12","name":"SSB-2LGS2205 → SPARE-SSB-2LGS2205-Q12","originId":"SSB-2LGS2205","destinationId":"SPARE-SSB-2LGS2205-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03800","excelRow":211,"circuitRef":"SSB-2LGS2230-Q01","name":"SSB-2LGS2230 → JBX-2LGS3017","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3017","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.8574,"qKVAr":0,"sKVA":0.8574,"ibA":3.727826,"pnKW":0.8574,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.43,"cableWeightKg":4.35159},{"id":"xls-03801","excelRow":212,"circuitRef":"SSB-2LGS2230-Q02","name":"SSB-2LGS2230 → JBX-2LGS3020","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3020","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.6166,"qKVAr":0,"sKVA":0.6166,"ibA":2.68087,"pnKW":0.6166,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.27,"cableWeightKg":9.42951},{"id":"xls-03802","excelRow":213,"circuitRef":"SSB-2LGS2230-Q03","name":"SSB-2LGS2230 → JBX-2LGS3041","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3041","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.7868,"qKVAr":0,"sKVA":1.7868,"ibA":7.768696,"pnKW":1.7868,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":41.99,"cableWeightKg":8.94387},{"id":"xls-03803","excelRow":214,"circuitRef":"SSB-2LGS2230-Q04","name":"SSB-2LGS2230 → JBX-2LGS0274","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0274","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.79,"cableWeightKg":4.21527},{"id":"xls-03804","excelRow":215,"circuitRef":"SSB-2LGS2230-Q05","name":"SSB-2LGS2230 → JBX-2LGS0122","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0122","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1602,"qKVAr":0,"sKVA":0.1602,"ibA":0.696522,"pnKW":0.1602,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.1,"cableWeightKg":4.0683},{"id":"xls-03805","excelRow":216,"circuitRef":"SSB-2LGS2230-Q06","name":"SSB-2LGS2230 → JBX-2LGS0132","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0132","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1146,"qKVAr":0,"sKVA":0.1146,"ibA":0.498261,"pnKW":0.1146,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31.79,"cableWeightKg":6.77127},{"id":"xls-03806","excelRow":217,"circuitRef":"SSB-2LGS2230-Q07","name":"SSB-2LGS2230 → JBX-2LGS0140","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0140","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2298,"qKVAr":0,"sKVA":0.2298,"ibA":0.99913,"pnKW":0.2298,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.67,"cableWeightKg":5.46771},{"id":"xls-03807","excelRow":218,"circuitRef":"SSB-2LGS2230-Q08","name":"SSB-2LGS2230 → JBX-2LGS3019","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3019","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.5176,"qKVAr":0,"sKVA":0.5176,"ibA":2.250435,"pnKW":0.5176,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.04,"cableWeightKg":4.05552},{"id":"xls-03808","excelRow":219,"circuitRef":"SSB-2LGS2230-Q09","name":"SSB-2LGS2230 → JBX-2LGS0268","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0268","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":31,"cableWeightKg":6.603},{"id":"xls-03809","excelRow":220,"circuitRef":"SSB-2LGS2230-Q10","name":"SSB-2LGS2230 → JBX-2LGS0145","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0145","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.111,"qKVAr":0,"sKVA":0.111,"ibA":0.482609,"pnKW":0.111,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.54,"cableWeightKg":7.78302},{"id":"xls-03810","excelRow":221,"circuitRef":"SSB-2LGS2230-Q11","name":"SSB-2LGS2230 → JBX-2LGS3043","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS3043","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.9084,"qKVAr":0,"sKVA":0.9084,"ibA":3.949565,"pnKW":0.9084,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.27,"cableWeightKg":10.49451},{"id":"xls-03811","excelRow":222,"circuitRef":"SSB-2LGS2230-Q12","name":"SSB-2LGS2230 → JBX-2LGS0144","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0144","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.89,"cableWeightKg":7.85757},{"id":"xls-03812","excelRow":223,"circuitRef":"SSB-2LGS2230-Q13","name":"SSB-2LGS2230 → JBX-2LGS0142","originId":"SSB-2LGS2230","destinationId":"JBX-2LGS0142","lineType":"normal","service":"VM","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.006,"qKVAr":0,"sKVA":0.006,"ibA":0.026087,"pnKW":0.006,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.09,"cableWeightKg":5.77017},{"id":"xls-03813","excelRow":224,"circuitRef":"SSB-2LGS2230-Q14","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q14","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q14","lineType":"normal","service":"VM","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03814","excelRow":225,"circuitRef":"SSB-2LGS2230-Q15","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q15","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q15","lineType":"normal","service":"VM","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03815","excelRow":226,"circuitRef":"SSB-2LGS2230-Q16","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q16","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q16","lineType":"normal","service":"VM","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03816","excelRow":227,"circuitRef":"SSB-2LGS2230-Q17","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q17","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q17","lineType":"normal","service":"VM","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03817","excelRow":228,"circuitRef":"SSB-2LGS2230-Q18","name":"SSB-2LGS2230 → SPARE-SSB-2LGS2230-Q18","originId":"SSB-2LGS2230","destinationId":"SPARE-SSB-2LGS2230-Q18","lineType":"normal","service":"VM","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03818","excelRow":240,"circuitRef":"SSB-2LGS2304-Q01","name":"SSB-2LGS2304 → SSB-2LGS2301","originId":"SSB-2LGS2304","destinationId":"SSB-2LGS2301","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.06,"qKVAr":0,"sKVA":3.06,"ibA":7.681269,"pnKW":3.06,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":7.16,"cableWeightKg":4.61104},{"id":"xls-03819","excelRow":241,"circuitRef":"SSB-2LGS2304-Q02","name":"SSB-2LGS2304 → SSB-2LGS2302","originId":"SSB-2LGS2304","destinationId":"SSB-2LGS2302","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.955,"qKVAr":0,"sKVA":2.955,"ibA":7.417696,"pnKW":2.955,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":24.1,"cableWeightKg":15.5204},{"id":"xls-03820","excelRow":242,"circuitRef":"SSB-2LGS2304-Q03","name":"SSB-2LGS2304 → SSB-2LGS2303","originId":"SSB-2LGS2304","destinationId":"SSB-2LGS2303","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":5.07,"qKVAr":0,"sKVA":5.07,"ibA":12.726808,"pnKW":5.07,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":55.97,"cableWeightKg":36.04468},{"id":"xls-03821","excelRow":243,"circuitRef":"SSB-2LGS2304-Q04","name":"SSB-2LGS2304 → SPARE-SSB-2LGS2304-Q04","originId":"SSB-2LGS2304","destinationId":"SPARE-SSB-2LGS2304-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03822","excelRow":244,"circuitRef":"SSB-2LGS2304-Q05","name":"SSB-2LGS2304 → SPARE-SSB-2LGS2304-Q05","originId":"SSB-2LGS2304","destinationId":"SPARE-SSB-2LGS2304-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03823","excelRow":256,"circuitRef":"SSB-2LGS2301-Q01","name":"SSB-2LGS2301 → ISA-SSIN2606","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2606","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":43.73,"cableWeightKg":10.27655},{"id":"xls-03824","excelRow":257,"circuitRef":"SSB-2LGS2301-Q02","name":"SSB-2LGS2301 → ISA-SSIN2616","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2616","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.435,"qKVAr":0,"sKVA":0.435,"ibA":1.891304,"pnKW":0.435,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.18,"cableWeightKg":8.2673},{"id":"xls-03825","excelRow":258,"circuitRef":"SSB-2LGS2301-Q03","name":"SSB-2LGS2301 → ISA-SSIN2620","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2620","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.36,"cableWeightKg":5.9596},{"id":"xls-03826","excelRow":259,"circuitRef":"SSB-2LGS2301-Q04","name":"SSB-2LGS2301 → ISA-SSIN2622","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2622","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.45,"cableWeightKg":8.09575},{"id":"xls-03827","excelRow":260,"circuitRef":"SSB-2LGS2301-Q05","name":"SSB-2LGS2301 → ISA-SSIN2625","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2625","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.05,"cableWeightKg":5.88675},{"id":"xls-03828","excelRow":261,"circuitRef":"SSB-2LGS2301-Q06","name":"SSB-2LGS2301 → ISA-SSIN2631","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2631","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.57,"qKVAr":0,"sKVA":0.57,"ibA":2.478261,"pnKW":0.57,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.79,"cableWeightKg":3.47565},{"id":"xls-03829","excelRow":262,"circuitRef":"SSB-2LGS2301-Q07","name":"SSB-2LGS2301 → ISA-SSIN2644","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2644","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.555,"qKVAr":0,"sKVA":0.555,"ibA":2.413043,"pnKW":0.555,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.85,"cableWeightKg":7.01475},{"id":"xls-03830","excelRow":263,"circuitRef":"SSB-2LGS2301-Q08","name":"SSB-2LGS2301 → ISA-SSIN2640","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2640","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.32,"cableWeightKg":8.0652},{"id":"xls-03831","excelRow":264,"circuitRef":"SSB-2LGS2301-Q09","name":"SSB-2LGS2301 → ISA-SSIN2646","originId":"SSB-2LGS2301","destinationId":"ISA-SSIN2646","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.87,"cableWeightKg":9.83945},{"id":"xls-03832","excelRow":265,"circuitRef":"SSB-2LGS2301-Q10","name":"SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q10","originId":"SSB-2LGS2301","destinationId":"SPARE-SSB-2LGS2301-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03833","excelRow":266,"circuitRef":"SSB-2LGS2301-Q11","name":"SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q11","originId":"SSB-2LGS2301","destinationId":"SPARE-SSB-2LGS2301-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03834","excelRow":267,"circuitRef":"SSB-2LGS2301-Q12","name":"SSB-2LGS2301 → SPARE-SSB-2LGS2301-Q12","originId":"SSB-2LGS2301","destinationId":"SPARE-SSB-2LGS2301-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03835","excelRow":279,"circuitRef":"SSB-2LGS2302-Q01","name":"SSB-2LGS2302 → ISA-SSIN2548","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2548","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.38,"cableWeightKg":9.7243},{"id":"xls-03836","excelRow":280,"circuitRef":"SSB-2LGS2302-Q02","name":"SSB-2LGS2302 → ISA-SSIN2563","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2563","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.13,"cableWeightKg":8.25555},{"id":"xls-03837","excelRow":281,"circuitRef":"SSB-2LGS2302-Q03","name":"SSB-2LGS2302 → ISA-SSIN2586","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2586","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03838","excelRow":282,"circuitRef":"SSB-2LGS2302-Q04","name":"SSB-2LGS2302 → ISA-SSIN2597","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2597","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03839","excelRow":283,"circuitRef":"SSB-2LGS2302-Q05","name":"SSB-2LGS2302 → ISA-SSIN2557","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2557","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40.92,"cableWeightKg":9.6162},{"id":"xls-03840","excelRow":284,"circuitRef":"SSB-2LGS2302-Q06","name":"SSB-2LGS2302 → ISA-SSIN2519","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2519","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-03841","excelRow":285,"circuitRef":"SSB-2LGS2302-Q07","name":"SSB-2LGS2302 → ISA-SSIN2522","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2522","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.555,"qKVAr":0,"sKVA":0.555,"ibA":2.413043,"pnKW":0.555,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36,"cableWeightKg":8.46},{"id":"xls-03842","excelRow":286,"circuitRef":"SSB-2LGS2302-Q08","name":"SSB-2LGS2302 → ISA-SSIN2599","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2599","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.29,"cableWeightKg":2.18315},{"id":"xls-03843","excelRow":287,"circuitRef":"SSB-2LGS2302-Q09","name":"SSB-2LGS2302 → ISA-SSIN2926","originId":"SSB-2LGS2302","destinationId":"ISA-SSIN2926","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":100,"cableWeightKg":25.2},{"id":"xls-03844","excelRow":288,"circuitRef":"SSB-2LGS2302-Q10","name":"SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q10","originId":"SSB-2LGS2302","destinationId":"SPARE-SSB-2LGS2302-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03845","excelRow":289,"circuitRef":"SSB-2LGS2302-Q11","name":"SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q11","originId":"SSB-2LGS2302","destinationId":"SPARE-SSB-2LGS2302-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03846","excelRow":290,"circuitRef":"SSB-2LGS2302-Q12","name":"SSB-2LGS2302 → SPARE-SSB-2LGS2302-Q12","originId":"SSB-2LGS2302","destinationId":"SPARE-SSB-2LGS2302-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03847","excelRow":302,"circuitRef":"SSB-2LGS2303-Q01","name":"SSB-2LGS2303 → ISA-SSIN2535","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2535","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":11.83,"cableWeightKg":2.78005},{"id":"xls-03848","excelRow":303,"circuitRef":"SSB-2LGS2303-Q02","name":"SSB-2LGS2303 → ISA-SSIN2824","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2824","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.14,"cableWeightKg":6.8479},{"id":"xls-03849","excelRow":304,"circuitRef":"SSB-2LGS2303-Q03","name":"SSB-2LGS2303 → ISA-SSIN2504","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2504","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03850","excelRow":305,"circuitRef":"SSB-2LGS2303-Q04","name":"SSB-2LGS2303 → ISA-SSIN2514","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2514","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.17,"cableWeightKg":6.85495},{"id":"xls-03851","excelRow":306,"circuitRef":"SSB-2LGS2303-Q05","name":"SSB-2LGS2303 → ISA-SSIN2569","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2569","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03852","excelRow":307,"circuitRef":"SSB-2LGS2303-Q06","name":"SSB-2LGS2303 → ISA-SSIN2942","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2942","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":46.97,"cableWeightKg":11.83644},{"id":"xls-03853","excelRow":308,"circuitRef":"SSB-2LGS2303-Q07","name":"SSB-2LGS2303 → ISA-SSIN2933","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2933","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.34,"qKVAr":0,"sKVA":0.34,"ibA":1.478261,"pnKW":0.34,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":65.15,"cableWeightKg":16.4178},{"id":"xls-03854","excelRow":309,"circuitRef":"SSB-2LGS2303-Q08","name":"SSB-2LGS2303 → ISA-SSIN2945","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2945","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":56.09,"cableWeightKg":14.13468},{"id":"xls-03855","excelRow":310,"circuitRef":"SSB-2LGS2303-Q09","name":"SSB-2LGS2303 → ISA-SSIN2932","originId":"SSB-2LGS2303","destinationId":"ISA-SSIN2932","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":72.62,"cableWeightKg":18.30024},{"id":"xls-03856","excelRow":311,"circuitRef":"SSB-2LGS2303-Q10","name":"SSB-2LGS2303 → TBX-GENS1005","originId":"SSB-2LGS2303","destinationId":"TBX-GENS1005","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.12,"qKVAr":0,"sKVA":1.12,"ibA":4.869565,"pnKW":1.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03857","excelRow":312,"circuitRef":"SSB-2LGS2303-Q11","name":"SSB-2LGS2303 → TBX-GENS2005","originId":"SSB-2LGS2303","destinationId":"TBX-GENS2005","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.12,"qKVAr":0,"sKVA":1.12,"ibA":4.869565,"pnKW":1.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03858","excelRow":313,"circuitRef":"SSB-2LGS2303-Q12","name":"SSB-2LGS2303 → SPARE-SSB-2LGS2303-Q12","originId":"SSB-2LGS2303","destinationId":"SPARE-SSB-2LGS2303-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03859","excelRow":325,"circuitRef":"SSB-2LGS2330-Q01","name":"SSB-2LGS2330 → JBX-2LGS3002","originId":"SSB-2LGS2330","destinationId":"JBX-2LGS3002","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2596,"qKVAr":0,"sKVA":0.2596,"ibA":1.128696,"pnKW":0.2596,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.99,"cableWeightKg":6.38787},{"id":"xls-03860","excelRow":326,"circuitRef":"SSB-2LGS2330-Q02","name":"SSB-2LGS2330 → JBX-2LGS0192","originId":"SSB-2LGS2330","destinationId":"JBX-2LGS0192","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0624,"qKVAr":0,"sKVA":0.0624,"ibA":0.271304,"pnKW":0.0624,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":25.61,"cableWeightKg":5.45493},{"id":"xls-03861","excelRow":327,"circuitRef":"SSB-2LGS2330-Q03","name":"SSB-2LGS2330 → CUN-RCRS0001","originId":"SSB-2LGS2330","destinationId":"CUN-RCRS0001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.4393,"qKVAr":0,"sKVA":0.4393,"ibA":1.91,"pnKW":0.4393,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":52,"cableWeightKg":11.076},{"id":"xls-03862","excelRow":328,"circuitRef":"SSB-2LGS2330-Q04","name":"SSB-2LGS2330 → WAB-FSFE0001","originId":"SSB-2LGS2330","destinationId":"WAB-FSFE0001","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.015,"qKVAr":0,"sKVA":0.015,"ibA":0.065217,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","cableLengthM":40.15,"cableWeightKg":9.7966},{"id":"xls-03863","excelRow":329,"circuitRef":"SSB-2LGS2330-Q05","name":"SSB-2LGS2330 → JBX-2LGS0190","originId":"SSB-2LGS2330","destinationId":"JBX-2LGS0190","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.03,"qKVAr":0,"sKVA":0.03,"ibA":0.130435,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":44.07,"cableWeightKg":9.38691},{"id":"xls-03864","excelRow":330,"circuitRef":"SSB-2LGS2330-Q06","name":"SSB-2LGS2330 → JBX-2LGS0260","originId":"SSB-2LGS2330","destinationId":"JBX-2LGS0260","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.5,"cableWeightKg":3.3015},{"id":"xls-03865","excelRow":331,"circuitRef":"SSB-2LGS2330-Q07","name":"SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q07","originId":"SSB-2LGS2330","destinationId":"SPARE-SSB-2LGS2330-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03866","excelRow":332,"circuitRef":"SSB-2LGS2330-Q08","name":"SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q08","originId":"SSB-2LGS2330","destinationId":"SPARE-SSB-2LGS2330-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03867","excelRow":333,"circuitRef":"SSB-2LGS2330-Q09","name":"SSB-2LGS2330 → SPARE-SSB-2LGS2330-Q09","originId":"SSB-2LGS2330","destinationId":"SPARE-SSB-2LGS2330-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03868","excelRow":345,"circuitRef":"SSB-2LGS3405-Q01","name":"SSB-2LGS3405 → SSB-2LGS3401","originId":"SSB-2LGS3405","destinationId":"SSB-2LGS3401","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.2,"qKVAr":0,"sKVA":1.2,"ibA":3.012262,"pnKW":1.2,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":39.14,"cableWeightKg":25.20616},{"id":"xls-03869","excelRow":346,"circuitRef":"SSB-2LGS3405-Q02","name":"SSB-2LGS3405 → SSB-2LGS3402","originId":"SSB-2LGS3405","destinationId":"SSB-2LGS3402","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":5.3,"qKVAr":0,"sKVA":5.3,"ibA":13.304158,"pnKW":5.3,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":44.14,"cableWeightKg":28.42616},{"id":"xls-03870","excelRow":347,"circuitRef":"SSB-2LGS3405-Q03","name":"SSB-2LGS3405 → SSB-2LGS3403","originId":"SSB-2LGS3405","destinationId":"SSB-2LGS3403","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.5,"qKVAr":0,"sKVA":1.5,"ibA":3.765328,"pnKW":1.5,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":26.33,"cableWeightKg":16.95652},{"id":"xls-03871","excelRow":348,"circuitRef":"SSB-2LGS3405-Q04","name":"SSB-2LGS3405 → SPARE-SSB-2LGS3405-Q04","originId":"SSB-2LGS3405","destinationId":"SPARE-SSB-2LGS3405-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03872","excelRow":349,"circuitRef":"SSB-2LGS3405-Q05","name":"SSB-2LGS3405 → SPARE-SSB-2LGS3405-Q05","originId":"SSB-2LGS3405","destinationId":"SPARE-SSB-2LGS3405-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03873","excelRow":361,"circuitRef":"SSB-2LGS3401-Q01","name":"SSB-2LGS3401 → ISA-SSIN3049","originId":"SSB-2LGS3401","destinationId":"ISA-SSIN3049","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":2.217391,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10.54,"cableWeightKg":2.4769},{"id":"xls-03874","excelRow":362,"circuitRef":"SSB-2LGS3401-Q02","name":"SSB-2LGS3401 → ISA-SSIN3018","originId":"SSB-2LGS3401","destinationId":"ISA-SSIN3018","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":2.217391,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03875","excelRow":363,"circuitRef":"SSB-2LGS3401-Q03","name":"SSB-2LGS3401 → ISA-SSIN3044","originId":"SSB-2LGS3401","destinationId":"ISA-SSIN3044","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":16.21,"cableWeightKg":3.80935},{"id":"xls-03876","excelRow":364,"circuitRef":"SSB-2LGS3401-Q04","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q04","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03877","excelRow":365,"circuitRef":"SSB-2LGS3401-Q05","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q05","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03878","excelRow":366,"circuitRef":"SSB-2LGS3401-Q06","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q06","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03879","excelRow":367,"circuitRef":"SSB-2LGS3401-Q07","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q07","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03880","excelRow":368,"circuitRef":"SSB-2LGS3401-Q08","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q08","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03881","excelRow":369,"circuitRef":"SSB-2LGS3401-Q09","name":"SSB-2LGS3401 → SPARE-SSB-2LGS3401-Q09","originId":"SSB-2LGS3401","destinationId":"SPARE-SSB-2LGS3401-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03882","excelRow":381,"circuitRef":"SSB-2LGS3402-Q01","name":"SSB-2LGS3402 → ISA-SSIN3148","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3148","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.26,"cableWeightKg":7.3461},{"id":"xls-03883","excelRow":382,"circuitRef":"SSB-2LGS3402-Q02","name":"SSB-2LGS3402 → ISA-SSIN3142","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3142","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.51,"cableWeightKg":4.34985},{"id":"xls-03884","excelRow":383,"circuitRef":"SSB-2LGS3402-Q03","name":"SSB-2LGS3402 → ISA-SSIN3117","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3117","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.465,"qKVAr":0,"sKVA":0.465,"ibA":2.021739,"pnKW":0.465,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.77,"cableWeightKg":2.29595},{"id":"xls-03885","excelRow":384,"circuitRef":"SSB-2LGS3402-Q04","name":"SSB-2LGS3402 → ISA-SSIN3065","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3065","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.45,"cableWeightKg":7.86075},{"id":"xls-03886","excelRow":385,"circuitRef":"SSB-2LGS3402-Q05","name":"SSB-2LGS3402 → ISA-SSIN3085","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3085","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.9,"cableWeightKg":7.7315},{"id":"xls-03887","excelRow":386,"circuitRef":"SSB-2LGS3402-Q06","name":"SSB-2LGS3402 → ISA-SSIN3130","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3130","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.405,"qKVAr":0,"sKVA":0.405,"ibA":1.76087,"pnKW":0.405,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.03,"cableWeightKg":5.64705},{"id":"xls-03888","excelRow":387,"circuitRef":"SSB-2LGS3402-Q07","name":"SSB-2LGS3402 → ISA-SSIN3143","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3143","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.675,"qKVAr":0,"sKVA":0.675,"ibA":2.934783,"pnKW":0.675,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.86,"cableWeightKg":4.1971},{"id":"xls-03889","excelRow":388,"circuitRef":"SSB-2LGS3402-Q08","name":"SSB-2LGS3402 → ISA-SSIN3098","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3098","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.84,"qKVAr":0,"sKVA":0.84,"ibA":3.652174,"pnKW":0.84,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":7.79,"cableWeightKg":1.83065},{"id":"xls-03890","excelRow":389,"circuitRef":"SSB-2LGS3402-Q09","name":"SSB-2LGS3402 → ISA-SSIN3068","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3068","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.465,"qKVAr":0,"sKVA":0.465,"ibA":2.021739,"pnKW":0.465,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.18,"cableWeightKg":7.0923},{"id":"xls-03891","excelRow":390,"circuitRef":"SSB-2LGS3402-Q10","name":"SSB-2LGS3402 → ISA-SSIN3087","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3087","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.59,"qKVAr":0,"sKVA":0.59,"ibA":2.565217,"pnKW":0.59,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.63,"cableWeightKg":5.31805},{"id":"xls-03892","excelRow":391,"circuitRef":"SSB-2LGS3402-Q11","name":"SSB-2LGS3402 → ISA-SSIN3637","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3637","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.7,"cableWeightKg":5.5695},{"id":"xls-03893","excelRow":392,"circuitRef":"SSB-2LGS3402-Q12","name":"SSB-2LGS3402 → ISA-SSIN3640","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3640","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.88,"cableWeightKg":4.2018},{"id":"xls-03894","excelRow":393,"circuitRef":"SSB-2LGS3402-Q13","name":"SSB-2LGS3402 → BTC-2ELG0003","originId":"SSB-2LGS3402","destinationId":"BTC-2ELG0003","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03895","excelRow":394,"circuitRef":"SSB-2LGS3402-Q14","name":"SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q14","originId":"SSB-2LGS3402","destinationId":"SPARE-SSB-2LGS3402-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03896","excelRow":395,"circuitRef":"SSB-2LGS3402-Q15","name":"SSB-2LGS3402 → ISA-SSIN3095","originId":"SSB-2LGS3402","destinationId":"ISA-SSIN3095","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":11,"cableWeightKg":2.585},{"id":"xls-03897","excelRow":396,"circuitRef":"SSB-2LGS3402-Q16","name":"SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q16","originId":"SSB-2LGS3402","destinationId":"SPARE-SSB-2LGS3402-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03898","excelRow":397,"circuitRef":"SSB-2LGS3402-Q17","name":"SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q17","originId":"SSB-2LGS3402","destinationId":"SPARE-SSB-2LGS3402-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03899","excelRow":398,"circuitRef":"SSB-2LGS3402-Q18","name":"SSB-2LGS3402 → SPARE-SSB-2LGS3402-Q18","originId":"SSB-2LGS3402","destinationId":"SPARE-SSB-2LGS3402-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03900","excelRow":410,"circuitRef":"SSB-2LGS3403-Q01","name":"SSB-2LGS3403 → ISA-SSIN3157","originId":"SSB-2LGS3403","destinationId":"ISA-SSIN3157","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.42,"qKVAr":0,"sKVA":0.42,"ibA":1.826087,"pnKW":0.42,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03901","excelRow":411,"circuitRef":"SSB-2LGS3403-Q02","name":"SSB-2LGS3403 → ISA-SSIN3001","originId":"SSB-2LGS3403","destinationId":"ISA-SSIN3001","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.12,"cableWeightKg":5.6682},{"id":"xls-03902","excelRow":412,"circuitRef":"SSB-2LGS3403-Q03","name":"SSB-2LGS3403 → ISA-SSIN3003","originId":"SSB-2LGS3403","destinationId":"ISA-SSIN3003","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.36,"qKVAr":0,"sKVA":0.36,"ibA":1.565217,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":16.67,"cableWeightKg":3.91745},{"id":"xls-03903","excelRow":413,"circuitRef":"SSB-2LGS3403-Q04","name":"SSB-2LGS3403 → ISA-SSIN3029","originId":"SSB-2LGS3403","destinationId":"ISA-SSIN3029","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.39,"qKVAr":0,"sKVA":0.39,"ibA":1.695652,"pnKW":0.39,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.35,"cableWeightKg":2.19725},{"id":"xls-03904","excelRow":414,"circuitRef":"SSB-2LGS3403-Q05","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q05","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03905","excelRow":415,"circuitRef":"SSB-2LGS3403-Q06","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q06","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03906","excelRow":416,"circuitRef":"SSB-2LGS3403-Q07","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q07","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03907","excelRow":417,"circuitRef":"SSB-2LGS3403-Q08","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q08","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03908","excelRow":418,"circuitRef":"SSB-2LGS3403-Q09","name":"SSB-2LGS3403 → SPARE-SSB-2LGS3403-Q09","originId":"SSB-2LGS3403","destinationId":"SPARE-SSB-2LGS3403-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03909","excelRow":430,"circuitRef":"SSB-2LGS3430-Q01","name":"SSB-2LGS3430 → JBX-2LGS3031","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS3031","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.8552,"qKVAr":0,"sKVA":0.8552,"ibA":3.718261,"pnKW":0.8552,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.94,"cableWeightKg":5.09922},{"id":"xls-03910","excelRow":431,"circuitRef":"SSB-2LGS3430-Q02","name":"SSB-2LGS3430 → JBX-2LGS3034","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS3034","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.5542,"qKVAr":0,"sKVA":0.5542,"ibA":2.409565,"pnKW":0.5542,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.65,"cableWeightKg":6.95445},{"id":"xls-03911","excelRow":432,"circuitRef":"SSB-2LGS3430-Q03","name":"SSB-2LGS3430 → JBX-2LGS0161","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0161","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.021,"qKVAr":0,"sKVA":0.021,"ibA":0.091304,"pnKW":0.021,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":37.92,"cableWeightKg":8.07696},{"id":"xls-03912","excelRow":433,"circuitRef":"SSB-2LGS3430-Q04","name":"SSB-2LGS3430 → JBX-2LGS0154","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0154","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0186,"qKVAr":0,"sKVA":0.0186,"ibA":0.08087,"pnKW":0.0186,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":53.2,"cableWeightKg":11.3316},{"id":"xls-03913","excelRow":434,"circuitRef":"SSB-2LGS3430-Q05","name":"SSB-2LGS3430 → JBX-2LGS0164","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0164","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":56.86,"cableWeightKg":12.11118},{"id":"xls-03914","excelRow":435,"circuitRef":"SSB-2LGS3430-Q06","name":"SSB-2LGS3430 → JBX-2LGS0168","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0168","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.4308,"qKVAr":0,"sKVA":0.4308,"ibA":1.873043,"pnKW":0.4308,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":55.23,"cableWeightKg":11.76399},{"id":"xls-03915","excelRow":436,"circuitRef":"SSB-2LGS3430-Q07","name":"SSB-2LGS3430 → JBX-2LGS0220","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0220","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3078,"qKVAr":0,"sKVA":0.3078,"ibA":1.338261,"pnKW":0.3078,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":52.04,"cableWeightKg":11.08452},{"id":"xls-03916","excelRow":437,"circuitRef":"SSB-2LGS3430-Q08","name":"SSB-2LGS3430 → JBX-2LGS0173","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS0173","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.13,"cableWeightKg":9.18669},{"id":"xls-03917","excelRow":438,"circuitRef":"SSB-2LGS3430-Q09","name":"SSB-2LGS3430 → JBX-2LGS3004","originId":"SSB-2LGS3430","destinationId":"JBX-2LGS3004","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.083,"qKVAr":0,"sKVA":0.083,"ibA":0.36087,"pnKW":0.083,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":52.65,"cableWeightKg":11.21445},{"id":"xls-03918","excelRow":439,"circuitRef":"SSB-2LGS3430-Q10","name":"SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q10","originId":"SSB-2LGS3430","destinationId":"SPARE-SSB-2LGS3430-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03919","excelRow":440,"circuitRef":"SSB-2LGS3430-Q11","name":"SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q11","originId":"SSB-2LGS3430","destinationId":"SPARE-SSB-2LGS3430-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03920","excelRow":441,"circuitRef":"SSB-2LGS3430-Q12","name":"SSB-2LGS3430 → SPARE-SSB-2LGS3430-Q12","originId":"SSB-2LGS3430","destinationId":"SPARE-SSB-2LGS3430-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03921","excelRow":453,"circuitRef":"SSB-2LGS4504-Q01","name":"SSB-2LGS4504 → SSB-2LGS4501","originId":"SSB-2LGS4504","destinationId":"SSB-2LGS4501","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.42,"qKVAr":0,"sKVA":3.42,"ibA":8.584947,"pnKW":3.42,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":34.13,"cableWeightKg":21.97972},{"id":"xls-03922","excelRow":454,"circuitRef":"SSB-2LGS4504-Q02","name":"SSB-2LGS4504 → SSB-2LGS4502","originId":"SSB-2LGS4504","destinationId":"SSB-2LGS4502","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.135,"qKVAr":0,"sKVA":1.135,"ibA":2.849098,"pnKW":1.135,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":54.82,"cableWeightKg":35.30408},{"id":"xls-03923","excelRow":455,"circuitRef":"SSB-2LGS4504-Q03","name":"SSB-2LGS4504 → SSB-2LGS4503","originId":"SSB-2LGS4504","destinationId":"SSB-2LGS4503","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":4.315,"qKVAr":0,"sKVA":4.315,"ibA":10.831593,"pnKW":4.315,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":51.21,"cableWeightKg":32.97924},{"id":"xls-03924","excelRow":456,"circuitRef":"SSB-2LGS4504-Q04","name":"SSB-2LGS4504 → SPARE-SSB-2LGS4504-Q04","originId":"SSB-2LGS4504","destinationId":"SPARE-SSB-2LGS4504-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03925","excelRow":457,"circuitRef":"SSB-2LGS4504-Q05","name":"SSB-2LGS4504 → SPARE-SSB-2LGS4504-Q05","originId":"SSB-2LGS4504","destinationId":"SPARE-SSB-2LGS4504-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03926","excelRow":469,"circuitRef":"SSB-2LGS4501-Q01","name":"SSB-2LGS4501 → ISA-SSIN4096","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4096","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03927","excelRow":470,"circuitRef":"SSB-2LGS4501-Q02","name":"SSB-2LGS4501 → ISA-SSIN4775","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4775","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.42,"cableWeightKg":3.6237},{"id":"xls-03928","excelRow":471,"circuitRef":"SSB-2LGS4501-Q03","name":"SSB-2LGS4501 → ISA-SSIN4107","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4107","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.41,"cableWeightKg":5.50135},{"id":"xls-03929","excelRow":472,"circuitRef":"SSB-2LGS4501-Q04","name":"SSB-2LGS4501 → ISA-SSIN4098","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4098","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-03930","excelRow":473,"circuitRef":"SSB-2LGS4501-Q05","name":"SSB-2LGS4501 → ISA-SSIN4108","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4108","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03931","excelRow":474,"circuitRef":"SSB-2LGS4501-Q06","name":"SSB-2LGS4501 → ISA-SSIN4112","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4112","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.19,"qKVAr":0,"sKVA":0.19,"ibA":0.826087,"pnKW":0.19,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17,"cableWeightKg":3.995},{"id":"xls-03932","excelRow":475,"circuitRef":"SSB-2LGS4501-Q07","name":"SSB-2LGS4501 → ISA-SSIN4115","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4115","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.335,"qKVAr":0,"sKVA":0.335,"ibA":1.456522,"pnKW":0.335,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.57,"cableWeightKg":8.35895},{"id":"xls-03933","excelRow":476,"circuitRef":"SSB-2LGS4501-Q08","name":"SSB-2LGS4501 → ISA-SSIN4075","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4075","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.4,"cableWeightKg":6.674},{"id":"xls-03934","excelRow":477,"circuitRef":"SSB-2LGS4501-Q09","name":"SSB-2LGS4501 → ISA-SSIN4063","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4063","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":47,"cableWeightKg":11.045},{"id":"xls-03935","excelRow":478,"circuitRef":"SSB-2LGS4501-Q10","name":"SSB-2LGS4501 → ISA-SSIN4062","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4062","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.35,"qKVAr":0,"sKVA":0.35,"ibA":1.521739,"pnKW":0.35,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":47,"cableWeightKg":11.045},{"id":"xls-03936","excelRow":479,"circuitRef":"SSB-2LGS4501-Q11","name":"SSB-2LGS4501 → ISA-SSIN4082","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4082","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":54,"cableWeightKg":13.608},{"id":"xls-03937","excelRow":480,"circuitRef":"SSB-2LGS4501-Q12","name":"SSB-2LGS4501 → ISA-SSIN4081","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4081","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":54,"cableWeightKg":13.608},{"id":"xls-03938","excelRow":481,"circuitRef":"SSB-2LGS4501-Q13","name":"SSB-2LGS4501 → ISA-SSIN4061","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4061","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12,"cableWeightKg":2.82},{"id":"xls-03939","excelRow":482,"circuitRef":"SSB-2LGS4501-Q14","name":"SSB-2LGS4501 → ISA-SSIN4773","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4773","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.87,"cableWeightKg":8.89945},{"id":"xls-03940","excelRow":483,"circuitRef":"SSB-2LGS4501-Q15","name":"SSB-2LGS4501 → ISA-SSIN4619","originId":"SSB-2LGS4501","destinationId":"ISA-SSIN4619","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.95,"cableWeightKg":6.33325},{"id":"xls-03941","excelRow":484,"circuitRef":"SSB-2LGS4501-Q16","name":"SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q16","originId":"SSB-2LGS4501","destinationId":"SPARE-SSB-2LGS4501-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03942","excelRow":485,"circuitRef":"SSB-2LGS4501-Q17","name":"SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q17","originId":"SSB-2LGS4501","destinationId":"SPARE-SSB-2LGS4501-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03943","excelRow":486,"circuitRef":"SSB-2LGS4501-Q18","name":"SSB-2LGS4501 → SPARE-SSB-2LGS4501-Q18","originId":"SSB-2LGS4501","destinationId":"SPARE-SSB-2LGS4501-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03944","excelRow":498,"circuitRef":"SSB-2LGS4502-Q01","name":"SSB-2LGS4502 → ISA-SSIN4038","originId":"SSB-2LGS4502","destinationId":"ISA-SSIN4038","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.54,"cableWeightKg":4.3569},{"id":"xls-03945","excelRow":499,"circuitRef":"SSB-2LGS4502-Q02","name":"SSB-2LGS4502 → BTC-2ELG0004","originId":"SSB-2LGS4502","destinationId":"BTC-2ELG0004","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36,"cableWeightKg":8.46},{"id":"xls-03946","excelRow":500,"circuitRef":"SSB-2LGS4502-Q03","name":"SSB-2LGS4502 → ISA-SSIN4055","originId":"SSB-2LGS4502","destinationId":"ISA-SSIN4055","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.48,"qKVAr":0,"sKVA":0.48,"ibA":2.086957,"pnKW":0.48,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-03947","excelRow":501,"circuitRef":"SSB-2LGS4502-Q04","name":"SSB-2LGS4502 → ISA-SSIN4036","originId":"SSB-2LGS4502","destinationId":"ISA-SSIN4036","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.75,"cableWeightKg":4.87625},{"id":"xls-03948","excelRow":502,"circuitRef":"SSB-2LGS4502-Q05","name":"SSB-2LGS4502 → ISA-SSIN4033","originId":"SSB-2LGS4502","destinationId":"ISA-SSIN4033","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.08,"cableWeightKg":8.7138},{"id":"xls-03949","excelRow":503,"circuitRef":"SSB-2LGS4502-Q06","name":"SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q06","originId":"SSB-2LGS4502","destinationId":"SPARE-SSB-2LGS4502-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03950","excelRow":504,"circuitRef":"SSB-2LGS4502-Q07","name":"SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q07","originId":"SSB-2LGS4502","destinationId":"SPARE-SSB-2LGS4502-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03951","excelRow":505,"circuitRef":"SSB-2LGS4502-Q08","name":"SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q08","originId":"SSB-2LGS4502","destinationId":"SPARE-SSB-2LGS4502-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03952","excelRow":506,"circuitRef":"SSB-2LGS4502-Q09","name":"SSB-2LGS4502 → SPARE-SSB-2LGS4502-Q09","originId":"SSB-2LGS4502","destinationId":"SPARE-SSB-2LGS4502-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03953","excelRow":518,"circuitRef":"SSB-2LGS4503-Q01","name":"SSB-2LGS4503 → ISA-SSIN4022","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4022","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.6,"cableWeightKg":4.136},{"id":"xls-03954","excelRow":519,"circuitRef":"SSB-2LGS4503-Q02","name":"SSB-2LGS4503 → ISA-SSIN4027","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4027","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03955","excelRow":520,"circuitRef":"SSB-2LGS4503-Q03","name":"SSB-2LGS4503 → ISA-SSIN4020","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4020","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03956","excelRow":521,"circuitRef":"SSB-2LGS4503-Q04","name":"SSB-2LGS4503 → ISA-SSIN4003","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4003","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03957","excelRow":522,"circuitRef":"SSB-2LGS4503-Q05","name":"SSB-2LGS4503 → ISA-SSIN4006","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4006","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03958","excelRow":523,"circuitRef":"SSB-2LGS4503-Q06","name":"SSB-2LGS4503 → ISA-SSIN4008","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4008","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03959","excelRow":524,"circuitRef":"SSB-2LGS4503-Q07","name":"SSB-2LGS4503 → TBX-GENS3005","originId":"SSB-2LGS4503","destinationId":"TBX-GENS3005","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.12,"qKVAr":0,"sKVA":1.12,"ibA":4.869565,"pnKW":1.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03960","excelRow":525,"circuitRef":"SSB-2LGS4503-Q08","name":"SSB-2LGS4503 → TBX-GENS4005","originId":"SSB-2LGS4503","destinationId":"TBX-GENS4005","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.12,"qKVAr":0,"sKVA":1.12,"ibA":4.869565,"pnKW":1.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03961","excelRow":526,"circuitRef":"SSB-2LGS4503-Q09","name":"SSB-2LGS4503 → ISA-SSIN4394","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4394","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.395,"qKVAr":0,"sKVA":0.395,"ibA":1.717391,"pnKW":0.395,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":42,"cableWeightKg":10.584},{"id":"xls-03962","excelRow":527,"circuitRef":"SSB-2LGS4503-Q10","name":"SSB-2LGS4503 → ISA-SSIN4045","originId":"SSB-2LGS4503","destinationId":"ISA-SSIN4045","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-03963","excelRow":528,"circuitRef":"SSB-2LGS4503-Q11","name":"SSB-2LGS4503 → SPARE-SSB-2LGS4503-Q11","originId":"SSB-2LGS4503","destinationId":"SPARE-SSB-2LGS4503-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03964","excelRow":529,"circuitRef":"SSB-2LGS4503-Q12","name":"SSB-2LGS4503 → SPARE-SSB-2LGS4503-Q12","originId":"SSB-2LGS4503","destinationId":"SPARE-SSB-2LGS4503-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03965","excelRow":541,"circuitRef":"SSB-2LGS4533-Q01","name":"SSB-2LGS4533 → SSB-2LGS4530","originId":"SSB-2LGS4533","destinationId":"SSB-2LGS4530","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.65,"qKVAr":0,"sKVA":0.65,"ibA":1.631642,"pnKW":0.65,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":35.28,"cableWeightKg":21.41496},{"id":"xls-03966","excelRow":542,"circuitRef":"SSB-2LGS4533-Q02","name":"SSB-2LGS4533 → SSB-2LGS4531","originId":"SSB-2LGS4533","destinationId":"SSB-2LGS4531","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.9,"qKVAr":0,"sKVA":0.9,"ibA":2.259197,"pnKW":0.9,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":31.92,"cableWeightKg":20.55648},{"id":"xls-03967","excelRow":543,"circuitRef":"SSB-2LGS4533-Q03","name":"SSB-2LGS4533 → SSB-2LGS4532","originId":"SSB-2LGS4533","destinationId":"SSB-2LGS4532","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.6052,"qKVAr":0,"sKVA":0.6052,"ibA":1.519184,"pnKW":0.6052,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":6.38,"cableWeightKg":3.87266},{"id":"xls-03968","excelRow":544,"circuitRef":"SSB-2LGS4533-Q04","name":"SSB-2LGS4533 → SPARE-SSB-2LGS4533-Q04","originId":"SSB-2LGS4533","destinationId":"SPARE-SSB-2LGS4533-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03969","excelRow":545,"circuitRef":"SSB-2LGS4533-Q05","name":"SSB-2LGS4533 → SPARE-SSB-2LGS4533-Q05","originId":"SSB-2LGS4533","destinationId":"SPARE-SSB-2LGS4533-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03970","excelRow":557,"circuitRef":"SSB-2LGS4530-Q01","name":"SSB-2LGS4530 → LFL-2LGS1009","originId":"SSB-2LGS4530","destinationId":"LFL-2LGS1009","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-03971","excelRow":558,"circuitRef":"SSB-2LGS4530-Q02","name":"SSB-2LGS4530 → LFL-2LGS1010","originId":"SSB-2LGS4530","destinationId":"LFL-2LGS1010","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-03972","excelRow":559,"circuitRef":"SSB-2LGS4530-Q03","name":"SSB-2LGS4530 → LFL-2LGS1005","originId":"SSB-2LGS4530","destinationId":"LFL-2LGS1005","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-03973","excelRow":560,"circuitRef":"SSB-2LGS4530-Q04","name":"SSB-2LGS4530 → LFL-2LGS1004","originId":"SSB-2LGS4530","destinationId":"LFL-2LGS1004","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-03974","excelRow":561,"circuitRef":"SSB-2LGS4530-Q05","name":"SSB-2LGS4530 → SPARE-SSB-2LGS4530-Q05","originId":"SSB-2LGS4530","destinationId":"SPARE-SSB-2LGS4530-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03975","excelRow":562,"circuitRef":"SSB-2LGS4530-Q06","name":"SSB-2LGS4530 → SPARE-SSB-2LGS4530-Q06","originId":"SSB-2LGS4530","destinationId":"SPARE-SSB-2LGS4530-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03976","excelRow":574,"circuitRef":"SSB-2LGS4531-Q01","name":"SSB-2LGS4531 → LFL-2LGS1023","originId":"SSB-2LGS4531","destinationId":"LFL-2LGS1023","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03977","excelRow":575,"circuitRef":"SSB-2LGS4531-Q02","name":"SSB-2LGS4531 → LFL-2LGS1029","originId":"SSB-2LGS4531","destinationId":"LFL-2LGS1029","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03978","excelRow":576,"circuitRef":"SSB-2LGS4531-Q03","name":"SSB-2LGS4531 → LFL-2LGS1028","originId":"SSB-2LGS4531","destinationId":"LFL-2LGS1028","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3,"qKVAr":0,"sKVA":0.3,"ibA":1.304348,"pnKW":0.3,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03979","excelRow":577,"circuitRef":"SSB-2LGS4531-Q04","name":"SSB-2LGS4531 → LFL-2LGS1032","originId":"SSB-2LGS4531","destinationId":"LFL-2LGS1032","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-03980","excelRow":578,"circuitRef":"SSB-2LGS4531-Q05","name":"SSB-2LGS4531 → SPARE-SSB-2LGS4531-Q05","originId":"SSB-2LGS4531","destinationId":"SPARE-SSB-2LGS4531-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03981","excelRow":579,"circuitRef":"SSB-2LGS4531-Q06","name":"SSB-2LGS4531 → SPARE-SSB-2LGS4531-Q06","originId":"SSB-2LGS4531","destinationId":"SPARE-SSB-2LGS4531-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03982","excelRow":591,"circuitRef":"SSB-2LGS4532-Q01","name":"SSB-2LGS4532 → JBX-2LGS0185","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0185","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.006,"qKVAr":0,"sKVA":0.006,"ibA":0.026087,"pnKW":0.006,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":20.96,"cableWeightKg":4.46448},{"id":"xls-03983","excelRow":592,"circuitRef":"SSB-2LGS4532-Q02","name":"SSB-2LGS4532 → JBX-2LGS3029","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS3029","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.4276,"qKVAr":0,"sKVA":0.4276,"ibA":1.85913,"pnKW":0.4276,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":7.77,"cableWeightKg":1.65501},{"id":"xls-03984","excelRow":593,"circuitRef":"SSB-2LGS4532-Q03","name":"SSB-2LGS4532 → JBX-2LGS0189","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0189","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0036,"qKVAr":0,"sKVA":0.0036,"ibA":0.015652,"pnKW":0.0036,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.04,"cableWeightKg":4.48152},{"id":"xls-03985","excelRow":594,"circuitRef":"SSB-2LGS4532-Q04","name":"SSB-2LGS4532 → JBX-2LGS0193","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0193","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.033,"qKVAr":0,"sKVA":0.033,"ibA":0.143478,"pnKW":0.033,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":45.7,"cableWeightKg":9.7341},{"id":"xls-03986","excelRow":595,"circuitRef":"SSB-2LGS4532-Q05","name":"SSB-2LGS4532 → JBX-2LGS0280","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0280","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.12,"qKVAr":0,"sKVA":0.12,"ibA":0.521739,"pnKW":0.12,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":14.04,"cableWeightKg":2.99052},{"id":"xls-03987","excelRow":596,"circuitRef":"SSB-2LGS4532-Q06","name":"SSB-2LGS4532 → JBX-2LGS0278","originId":"SSB-2LGS4532","destinationId":"JBX-2LGS0278","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.015,"qKVAr":0,"sKVA":0.015,"ibA":0.065217,"pnKW":0.015,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":21.79,"cableWeightKg":4.64127},{"id":"xls-03988","excelRow":597,"circuitRef":"SSB-2LGS4532-Q07","name":"SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q07","originId":"SSB-2LGS4532","destinationId":"SPARE-SSB-2LGS4532-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03989","excelRow":598,"circuitRef":"SSB-2LGS4532-Q08","name":"SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q08","originId":"SSB-2LGS4532","destinationId":"SPARE-SSB-2LGS4532-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03990","excelRow":599,"circuitRef":"SSB-2LGS4532-Q09","name":"SSB-2LGS4532 → SPARE-SSB-2LGS4532-Q09","originId":"SSB-2LGS4532","destinationId":"SPARE-SSB-2LGS4532-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03991","excelRow":611,"circuitRef":"SSB-2LGS4603-Q01","name":"SSB-2LGS4603 → SSB-2LGS4601","originId":"SSB-2LGS4603","destinationId":"SSB-2LGS4601","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.19,"qKVAr":0,"sKVA":3.19,"ibA":8.007597,"pnKW":3.19,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":7.79,"cableWeightKg":5.01676},{"id":"xls-03992","excelRow":612,"circuitRef":"SSB-2LGS4603-Q02","name":"SSB-2LGS4603 → SSB-2LGS4602","originId":"SSB-2LGS4603","destinationId":"SSB-2LGS4602","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.695,"qKVAr":0,"sKVA":1.695,"ibA":4.25482,"pnKW":1.695,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":35.42,"cableWeightKg":22.81048},{"id":"xls-03993","excelRow":613,"circuitRef":"SSB-2LGS4603-Q03","name":"SSB-2LGS4603 → SPARE-SSB-2LGS4603-Q03","originId":"SSB-2LGS4603","destinationId":"SPARE-SSB-2LGS4603-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03994","excelRow":614,"circuitRef":"SSB-2LGS4603-Q04","name":"SSB-2LGS4603 → SPARE-SSB-2LGS4603-Q04","originId":"SSB-2LGS4603","destinationId":"SPARE-SSB-2LGS4603-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-03995","excelRow":626,"circuitRef":"SSB-2LGS4601-Q01","name":"SSB-2LGS4601 → ISA-SSIN4547","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4547","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.735,"qKVAr":0,"sKVA":0.735,"ibA":3.195652,"pnKW":0.735,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":31.3,"cableWeightKg":7.8876},{"id":"xls-03996","excelRow":627,"circuitRef":"SSB-2LGS4601-Q02","name":"SSB-2LGS4601 → ISA-SSIN4558","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4558","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.395,"qKVAr":0,"sKVA":0.395,"ibA":1.717391,"pnKW":0.395,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.85,"cableWeightKg":4.89975},{"id":"xls-03997","excelRow":628,"circuitRef":"SSB-2LGS4601-Q03","name":"SSB-2LGS4601 → ISA-SSIN4564","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4564","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.545,"qKVAr":0,"sKVA":0.545,"ibA":2.369565,"pnKW":0.545,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-03998","excelRow":629,"circuitRef":"SSB-2LGS4601-Q04","name":"SSB-2LGS4601 → ISA-SSIN4609","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4609","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.675,"qKVAr":0,"sKVA":0.675,"ibA":2.934783,"pnKW":0.675,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17,"cableWeightKg":3.995},{"id":"xls-03999","excelRow":630,"circuitRef":"SSB-2LGS4601-Q05","name":"SSB-2LGS4601 → ISA-SSIN4570","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4570","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.69,"qKVAr":0,"sKVA":0.69,"ibA":3,"pnKW":0.69,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.89,"cableWeightKg":5.61415},{"id":"xls-04000","excelRow":631,"circuitRef":"SSB-2LGS4601-Q06","name":"SSB-2LGS4601 → ISA-SSIN4503","originId":"SSB-2LGS4601","destinationId":"ISA-SSIN4503","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39.58,"cableWeightKg":9.3013},{"id":"xls-04001","excelRow":632,"circuitRef":"SSB-2LGS4601-Q07","name":"SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q07","originId":"SSB-2LGS4601","destinationId":"SPARE-SSB-2LGS4601-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04002","excelRow":633,"circuitRef":"SSB-2LGS4601-Q08","name":"SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q08","originId":"SSB-2LGS4601","destinationId":"SPARE-SSB-2LGS4601-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04003","excelRow":634,"circuitRef":"SSB-2LGS4601-Q09","name":"SSB-2LGS4601 → SPARE-SSB-2LGS4601-Q09","originId":"SSB-2LGS4601","destinationId":"SPARE-SSB-2LGS4601-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04004","excelRow":646,"circuitRef":"SSB-2LGS4602-Q01","name":"SSB-2LGS4602 → ISA-SSIN4579","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4579","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.21,"cableWeightKg":5.45435},{"id":"xls-04005","excelRow":647,"circuitRef":"SSB-2LGS4602-Q02","name":"SSB-2LGS4602 → ISA-SSIN4581","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4581","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.36,"qKVAr":0,"sKVA":0.36,"ibA":1.565217,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10.77,"cableWeightKg":2.53095},{"id":"xls-04006","excelRow":648,"circuitRef":"SSB-2LGS4602-Q03","name":"SSB-2LGS4602 → ISA-SSIN4589","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4589","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.11,"cableWeightKg":6.37085},{"id":"xls-04007","excelRow":649,"circuitRef":"SSB-2LGS4602-Q04","name":"SSB-2LGS4602 → ISA-SSIN4530","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4530","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.55,"cableWeightKg":5.53425},{"id":"xls-04008","excelRow":650,"circuitRef":"SSB-2LGS4602-Q05","name":"SSB-2LGS4602 → ISA-SSIN4533","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4533","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.31,"cableWeightKg":4.06785},{"id":"xls-04009","excelRow":651,"circuitRef":"SSB-2LGS4602-Q06","name":"SSB-2LGS4602 → ISA-SSIN4538","originId":"SSB-2LGS4602","destinationId":"ISA-SSIN4538","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.68,"cableWeightKg":5.3298},{"id":"xls-04010","excelRow":652,"circuitRef":"SSB-2LGS4602-Q07","name":"SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q07","originId":"SSB-2LGS4602","destinationId":"SPARE-SSB-2LGS4602-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04011","excelRow":653,"circuitRef":"SSB-2LGS4602-Q08","name":"SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q08","originId":"SSB-2LGS4602","destinationId":"SPARE-SSB-2LGS4602-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04012","excelRow":654,"circuitRef":"SSB-2LGS4602-Q09","name":"SSB-2LGS4602 → SPARE-SSB-2LGS4602-Q09","originId":"SSB-2LGS4602","destinationId":"SPARE-SSB-2LGS4602-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04013","excelRow":666,"circuitRef":"SSB-2LGS4630-Q01","name":"SSB-2LGS4630 → JBX-2LGS3023","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3023","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.5092,"qKVAr":0,"sKVA":0.5092,"ibA":2.213913,"pnKW":0.5092,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":15.69,"cableWeightKg":3.34197},{"id":"xls-04014","excelRow":667,"circuitRef":"SSB-2LGS4630-Q02","name":"SSB-2LGS4630 → JBX-2LGS3025","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3025","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.448,"qKVAr":0,"sKVA":0.448,"ibA":1.947826,"pnKW":0.448,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.2,"cableWeightKg":4.9416},{"id":"xls-04015","excelRow":668,"circuitRef":"SSB-2LGS4630-Q03","name":"SSB-2LGS4630 → JBX-2LGS3024","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3024","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":26.74,"cableWeightKg":5.69562},{"id":"xls-04016","excelRow":669,"circuitRef":"SSB-2LGS4630-Q04","name":"SSB-2LGS4630 → JBX-2LGS3026","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3026","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.03,"cableWeightKg":6.82239},{"id":"xls-04017","excelRow":670,"circuitRef":"SSB-2LGS4630-Q05","name":"SSB-2LGS4630 → JBX-2LGS3049","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3049","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":40.29,"cableWeightKg":8.58177},{"id":"xls-04018","excelRow":671,"circuitRef":"SSB-2LGS4630-Q06","name":"SSB-2LGS4630 → JBX-2LGS3047","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3047","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.46,"cableWeightKg":6.27498},{"id":"xls-04019","excelRow":672,"circuitRef":"SSB-2LGS4630-Q07","name":"SSB-2LGS4630 → JBX-2LGS3045","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3045","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":43.68,"cableWeightKg":9.30384},{"id":"xls-04020","excelRow":673,"circuitRef":"SSB-2LGS4630-Q08","name":"SSB-2LGS4630 → JBX-2LGS3046","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3046","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":38.13,"cableWeightKg":8.12169},{"id":"xls-04021","excelRow":674,"circuitRef":"SSB-2LGS4630-Q09","name":"SSB-2LGS4630 → JBX-2LGS3048","originId":"SSB-2LGS4630","destinationId":"JBX-2LGS3048","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2978,"qKVAr":0,"sKVA":0.2978,"ibA":1.294783,"pnKW":0.2978,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":48.18,"cableWeightKg":10.26234},{"id":"xls-04022","excelRow":675,"circuitRef":"SSB-2LGS4630-Q10","name":"SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q10","originId":"SSB-2LGS4630","destinationId":"SPARE-SSB-2LGS4630-Q10","lineType":"normal","service":"VM","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04023","excelRow":676,"circuitRef":"SSB-2LGS4630-Q11","name":"SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q11","originId":"SSB-2LGS4630","destinationId":"SPARE-SSB-2LGS4630-Q11","lineType":"normal","service":"VM","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04024","excelRow":677,"circuitRef":"SSB-2LGS4630-Q12","name":"SSB-2LGS4630 → SPARE-SSB-2LGS4630-Q12","originId":"SSB-2LGS4630","destinationId":"SPARE-SSB-2LGS4630-Q12","lineType":"normal","service":"VM","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04025","excelRow":693,"circuitRef":"TRF-2LGE1130-01","name":"TRF-2LGE1130 → SSB-2LGE1130","originId":"TRF-2LGE1130","destinationId":"SSB-2LGE1130","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":26.97,"cableWeightKg":22.57389},{"id":"xls-04026","excelRow":705,"circuitRef":"SSB-2LGE1130-Q01","name":"SSB-2LGE1130 → JBX-2LGE0015","originId":"SSB-2LGE1130","destinationId":"JBX-2LGE0015","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1679,"qKVAr":0,"sKVA":0.1679,"ibA":0.73,"pnKW":0.1679,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":53.55,"cableWeightKg":12.2094},{"id":"xls-04027","excelRow":706,"circuitRef":"SSB-2LGE1130-Q02","name":"SSB-2LGE1130 → JBX-2LGE0016","originId":"SSB-2LGE1130","destinationId":"JBX-2LGE0016","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1495,"qKVAr":0,"sKVA":0.1495,"ibA":0.65,"pnKW":0.1495,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":19.9,"cableWeightKg":4.2387},{"id":"xls-04028","excelRow":707,"circuitRef":"SSB-2LGE1130-Q03","name":"SSB-2LGE1130 → JBX-2LGE0019","originId":"SSB-2LGE1130","destinationId":"JBX-2LGE0019","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.4002,"qKVAr":0,"sKVA":0.4002,"ibA":1.74,"pnKW":0.4002,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":49.9,"cableWeightKg":10.6287},{"id":"xls-04029","excelRow":708,"circuitRef":"SSB-2LGE1130-Q04","name":"SSB-2LGE1130 → JBX-2LGE0020","originId":"SSB-2LGE1130","destinationId":"JBX-2LGE0020","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2001,"qKVAr":0,"sKVA":0.2001,"ibA":0.87,"pnKW":0.2001,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":30.71,"cableWeightKg":6.54123},{"id":"xls-04030","excelRow":709,"circuitRef":"SSB-2LGE1130-Q05","name":"SSB-2LGE1130 → SPARE-SSB-2LGE1130-Q05","originId":"SSB-2LGE1130","destinationId":"SPARE-SSB-2LGE1130-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04031","excelRow":710,"circuitRef":"SSB-2LGE1130-Q06","name":"SSB-2LGE1130 → SPARE-SSB-2LGE1130-Q06","originId":"SSB-2LGE1130","destinationId":"SPARE-SSB-2LGE1130-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04032","excelRow":722,"circuitRef":"SSB-2LGE2333-Q01","name":"SSB-2LGE2333 → TRF-2LGE2330","originId":"SSB-2LGE2333","destinationId":"TRF-2LGE2330","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":5.59,"cableWeightKg":2.38134},{"id":"xls-04033","excelRow":723,"circuitRef":"SSB-2LGE2333-Q02","name":"SSB-2LGE2333 → SSB-2LGE2332","originId":"SSB-2LGE2333","destinationId":"SSB-2LGE2332","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":40,"pKWe":5.4142,"qKVAr":0,"sKVA":5.4142,"ibA":13.590825,"pnKW":5.4142,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":7.15,"cableWeightKg":4.34005},{"id":"xls-04034","excelRow":724,"circuitRef":"SSB-2LGE2333-Q03","name":"SSB-2LGE2333 → SPARE-SSB-2LGE2333-Q03","originId":"SSB-2LGE2333","destinationId":"SPARE-SSB-2LGE2333-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":40,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04035","excelRow":725,"circuitRef":"SSB-2LGE2333-Q04","name":"SSB-2LGE2333 → SPARE-SSB-2LGE2333-Q04","originId":"SSB-2LGE2333","destinationId":"SPARE-SSB-2LGE2333-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":40,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04036","excelRow":737,"circuitRef":"TRF-2LGE2330-01","name":"TRF-2LGE2330 → SSB-2LGE2330","originId":"TRF-2LGE2330","destinationId":"SSB-2LGE2330","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":7.4,"cableWeightKg":3.1524},{"id":"xls-04037","excelRow":749,"circuitRef":"SSB-2LGE2330-Q01","name":"SSB-2LGE2330 → JBX-2LGE0025","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0025","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2162,"qKVAr":0,"sKVA":0.2162,"ibA":0.94,"pnKW":0.2162,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":13.1,"cableWeightKg":2.7903},{"id":"xls-04038","excelRow":750,"circuitRef":"SSB-2LGE2330-Q02","name":"SSB-2LGE2330 → JBX-2LGE0026","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0026","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1495,"qKVAr":0,"sKVA":0.1495,"ibA":0.65,"pnKW":0.1495,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":69.14,"cableWeightKg":14.72682},{"id":"xls-04039","excelRow":751,"circuitRef":"SSB-2LGE2330-Q03","name":"SSB-2LGE2330 → JBX-2LGE0027","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0027","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1495,"qKVAr":0,"sKVA":0.1495,"ibA":0.65,"pnKW":0.1495,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":60.89,"cableWeightKg":12.96957},{"id":"xls-04040","excelRow":752,"circuitRef":"SSB-2LGE2330-Q04","name":"SSB-2LGE2330 → JBX-2LGE0028","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0028","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.0759,"qKVAr":0,"sKVA":0.0759,"ibA":0.33,"pnKW":0.0759,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":40.31,"cableWeightKg":8.58603},{"id":"xls-04041","excelRow":753,"circuitRef":"SSB-2LGE2330-Q05","name":"SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q05","originId":"SSB-2LGE2330","destinationId":"SPARE-SSB-2LGE2330-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04042","excelRow":754,"circuitRef":"SSB-2LGE2330-Q06","name":"SSB-2LGE2330 → JBX-2LGE0030","originId":"SSB-2LGE2330","destinationId":"JBX-2LGE0030","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1012,"qKVAr":0,"sKVA":0.1012,"ibA":0.44,"pnKW":0.1012,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":29.98,"cableWeightKg":6.38574},{"id":"xls-04043","excelRow":755,"circuitRef":"SSB-2LGE2330-Q07","name":"SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q07","originId":"SSB-2LGE2330","destinationId":"SPARE-SSB-2LGE2330-Q07","lineType":"normal","service":"VM","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04044","excelRow":756,"circuitRef":"SSB-2LGE2330-Q08","name":"SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q08","originId":"SSB-2LGE2330","destinationId":"SPARE-SSB-2LGE2330-Q08","lineType":"normal","service":"VM","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04045","excelRow":757,"circuitRef":"SSB-2LGE2330-Q09","name":"SSB-2LGE2330 → SPARE-SSB-2LGE2330-Q09","originId":"SSB-2LGE2330","destinationId":"SPARE-SSB-2LGE2330-Q09","lineType":"normal","service":"VM","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04046","excelRow":769,"circuitRef":"SSB-2LGE2332-Q01","name":"SSB-2LGE2332 → JBX-2LGE0003","originId":"SSB-2LGE2332","destinationId":"JBX-2LGE0003","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.8009,"qKVAr":0,"sKVA":1.8009,"ibA":7.83,"pnKW":1.8009,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":66.56,"cableWeightKg":15.17568},{"id":"xls-04047","excelRow":770,"circuitRef":"SSB-2LGE2332-Q02","name":"SSB-2LGE2332 → JBX-2LGE0002","originId":"SSB-2LGE2332","destinationId":"JBX-2LGE0002","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.8009,"qKVAr":0,"sKVA":1.8009,"ibA":7.83,"pnKW":1.8009,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":67.19,"cableWeightKg":15.31932},{"id":"xls-04048","excelRow":771,"circuitRef":"SSB-2LGE2332-Q03","name":"SSB-2LGE2332 → UPS-2LGE2001","originId":"SSB-2LGE2332","destinationId":"UPS-2LGE2001","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.598,"qKVAr":0,"sKVA":0.598,"ibA":2.6,"pnKW":0.598,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-04049","excelRow":772,"circuitRef":"SSB-2LGE2332-Q04","name":"SSB-2LGE2332 → JBX-2LGE0009","originId":"SSB-2LGE2332","destinationId":"JBX-2LGE0009","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.6072,"qKVAr":0,"sKVA":0.6072,"ibA":2.64,"pnKW":0.6072,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":33.65,"cableWeightKg":7.16745},{"id":"xls-04050","excelRow":773,"circuitRef":"SSB-2LGE2332-Q05","name":"SSB-2LGE2332 → JBX-2LGE0008","originId":"SSB-2LGE2332","destinationId":"JBX-2LGE0008","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.6072,"qKVAr":0,"sKVA":0.6072,"ibA":2.64,"pnKW":0.6072,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":32.25,"cableWeightKg":6.86925},{"id":"xls-04051","excelRow":774,"circuitRef":"SSB-2LGE2332-Q06","name":"SSB-2LGE2332 → SPARE-SSB-2LGE2332-Q06","originId":"SSB-2LGE2332","destinationId":"SPARE-SSB-2LGE2332-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04052","excelRow":786,"circuitRef":"SSB-2LGE3433-Q01","name":"SSB-2LGE3433 → TRF-2LGE2430","originId":"SSB-2LGE3433","destinationId":"TRF-2LGE2430","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":21.89,"cableWeightKg":9.32514},{"id":"xls-04053","excelRow":787,"circuitRef":"SSB-2LGE3433-Q02","name":"SSB-2LGE3433 → SSB-2LGE4431","originId":"SSB-2LGE3433","destinationId":"SSB-2LGE4431","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":4.1952,"qKVAr":0,"sKVA":4.1952,"ibA":10.530869,"pnKW":4.1952,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2RI-10-3PX","cableLengthM":70.75,"cableWeightKg":42.94525},{"id":"xls-04054","excelRow":788,"circuitRef":"SSB-2LGE3433-Q03","name":"SSB-2LGE3433 → SPARE-SSB-2LGE3433-Q03","originId":"SSB-2LGE3433","destinationId":"SPARE-SSB-2LGE3433-Q03","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04055","excelRow":789,"circuitRef":"SSB-2LGE3433-Q04","name":"SSB-2LGE3433 → SPARE-SSB-2LGE3433-Q04","originId":"SSB-2LGE3433","destinationId":"SPARE-SSB-2LGE3433-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04056","excelRow":801,"circuitRef":"TRF-2LGE2330-01","name":"TRF-2LGE2330 → SSB-2LGE2430","originId":"TRF-2LGE2330","destinationId":"SSB-2LGE2430","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"6","cableType":"P2RI-10-3PX","cableLengthM":42,"cableWeightKg":17.892},{"id":"xls-04057","excelRow":813,"circuitRef":"SSB-2LGE2430-Q01","name":"SSB-2LGE2430 → JBX-2LGE0031","originId":"SSB-2LGE2430","destinationId":"JBX-2LGE0031","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1495,"qKVAr":0,"sKVA":0.1495,"ibA":0.65,"pnKW":0.1495,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":70.16,"cableWeightKg":15.99648},{"id":"xls-04058","excelRow":814,"circuitRef":"SSB-2LGE2430-Q02","name":"SSB-2LGE2430 → JBX-2LGE0032","originId":"SSB-2LGE2430","destinationId":"JBX-2LGE0032","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1012,"qKVAr":0,"sKVA":0.1012,"ibA":0.44,"pnKW":0.1012,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":57.81,"cableWeightKg":12.31353},{"id":"xls-04059","excelRow":815,"circuitRef":"SSB-2LGE2430-Q03","name":"SSB-2LGE2430 → JBX-2LGE0033","originId":"SSB-2LGE2430","destinationId":"JBX-2LGE0033","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1012,"qKVAr":0,"sKVA":0.1012,"ibA":0.44,"pnKW":0.1012,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":51.58,"cableWeightKg":11.76024},{"id":"xls-04060","excelRow":816,"circuitRef":"SSB-2LGE2430-Q04","name":"SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q04","originId":"SSB-2LGE2430","destinationId":"SPARE-SSB-2LGE2430-Q04","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04061","excelRow":817,"circuitRef":"SSB-2LGE2430-Q05","name":"SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q05","originId":"SSB-2LGE2430","destinationId":"SPARE-SSB-2LGE2430-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04062","excelRow":818,"circuitRef":"SSB-2LGE2430-Q06","name":"SSB-2LGE2430 → SPARE-SSB-2LGE2430-Q06","originId":"SSB-2LGE2430","destinationId":"SPARE-SSB-2LGE2430-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04063","excelRow":830,"circuitRef":"SSB-2LGE4431-Q01","name":"SSB-2LGE4431 → JBX-2LGE0007","originId":"SSB-2LGE4431","destinationId":"JBX-2LGE0007","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.8993,"qKVAr":0,"sKVA":0.8993,"ibA":3.91,"pnKW":0.8993,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.39,"cableWeightKg":7.75107},{"id":"xls-04064","excelRow":831,"circuitRef":"SSB-2LGE4431-Q02","name":"SSB-2LGE4431 → JBX-2LGE0006","originId":"SSB-2LGE4431","destinationId":"JBX-2LGE0006","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.8993,"qKVAr":0,"sKVA":0.8993,"ibA":3.91,"pnKW":0.8993,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":36.48,"cableWeightKg":7.77024},{"id":"xls-04065","excelRow":832,"circuitRef":"SSB-2LGE4431-Q03","name":"SSB-2LGE4431 → UPS-2LGE4002","originId":"SSB-2LGE4431","destinationId":"UPS-2LGE4002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.1983,"qKVAr":0,"sKVA":1.1983,"ibA":5.21,"pnKW":1.1983,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":10,"cableWeightKg":2.13},{"id":"xls-04066","excelRow":833,"circuitRef":"SSB-2LGE4431-Q04","name":"SSB-2LGE4431 → JBX-2LGE0014","originId":"SSB-2LGE4431","destinationId":"JBX-2LGE0014","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":1.1983,"qKVAr":0,"sKVA":1.1983,"ibA":5.21,"pnKW":1.1983,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":23.84,"cableWeightKg":5.07792},{"id":"xls-04067","excelRow":834,"circuitRef":"SSB-2LGE4431-Q05","name":"SSB-2LGE4431 → SPARE-SSB-2LGE4431-Q05","originId":"SSB-2LGE4431","destinationId":"SPARE-SSB-2LGE4431-Q05","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04068","excelRow":835,"circuitRef":"SSB-2LGE4431-Q06","name":"SSB-2LGE4431 → SPARE-SSB-2LGE4431-Q06","originId":"SSB-2LGE4431","destinationId":"SPARE-SSB-2LGE4431-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04069","excelRow":847,"circuitRef":"TRF-2LGE4630-01","name":"TRF-2LGE4630 → SSB-2LGE4630","originId":"TRF-2LGE4630","destinationId":"SSB-2LGE4630","lineType":"normal","service":"VM","protectionName":"S01","protectionModel":"INS 80","protectionCurrentA":80,"pKWe":2.4,"qKVAr":1.8,"sKVA":3,"ibA":7.530656,"pnKW":2.4,"voltage":"230 V","parallelCables":1,"cableSection":"16","cableType":"P2RI-10-3PX","cableLengthM":5.15,"cableWeightKg":4.31055},{"id":"xls-04070","excelRow":859,"circuitRef":"SSB-2LGE4630-Q01","name":"SSB-2LGE4630 → JBX-2LGE0034","originId":"SSB-2LGE4630","destinationId":"JBX-2LGE0034","lineType":"normal","service":"VM","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.1909,"qKVAr":0,"sKVA":0.1909,"ibA":0.83,"pnKW":0.1909,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":21.15,"cableWeightKg":4.8222},{"id":"xls-04071","excelRow":860,"circuitRef":"SSB-2LGE4630-Q02","name":"SSB-2LGE4630 → SKT-2LGE0001","originId":"SSB-2LGE4630","destinationId":"SKT-2LGE0001","lineType":"normal","service":"VM","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3013,"qKVAr":0,"sKVA":0.3013,"ibA":1.31,"pnKW":0.3013,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-04072","excelRow":861,"circuitRef":"SSB-2LGE4630-Q03","name":"SSB-2LGE4630 → SKT-2LGE0002","originId":"SSB-2LGE4630","destinationId":"SKT-2LGE0002","lineType":"normal","service":"VM","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3013,"qKVAr":0,"sKVA":0.3013,"ibA":1.31,"pnKW":0.3013,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","cableLengthM":10,"cableWeightKg":2.28},{"id":"xls-04073","excelRow":862,"circuitRef":"SSB-2LGE4630-Q04","name":"SSB-2LGE4630 → JBX-2LGE0010","originId":"SSB-2LGE4630","destinationId":"JBX-2LGE0010","lineType":"normal","service":"VM","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.2001,"qKVAr":0,"sKVA":0.2001,"ibA":0.87,"pnKW":0.2001,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":12.7,"cableWeightKg":2.7051},{"id":"xls-04074","excelRow":863,"circuitRef":"SSB-2LGE4630-Q05","name":"SSB-2LGE4630 → JBX-2LGE0011","originId":"SSB-2LGE4630","destinationId":"JBX-2LGE0011","lineType":"normal","service":"VM","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.3082,"qKVAr":0,"sKVA":0.3082,"ibA":1.34,"pnKW":0.3082,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","cableLengthM":27.51,"cableWeightKg":5.85963},{"id":"xls-04075","excelRow":864,"circuitRef":"SSB-2LGE4630-Q06","name":"SSB-2LGE4630 → SPARE-SSB-2LGE4630-Q06","originId":"SSB-2LGE4630","destinationId":"SPARE-SSB-2LGE4630-Q06","lineType":"normal","service":"VM","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04076","excelRow":880,"circuitRef":"SSB-2ELG1301-Q01","name":"SSB-2ELG1301 → SSB-2ELG1302","originId":"SSB-2ELG1301","destinationId":"SSB-2ELG1302","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.04,"qKVAr":0,"sKVA":2.04,"ibA":5.120846,"pnKW":2.04,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":20.81,"cableWeightKg":13.40164},{"id":"xls-04077","excelRow":881,"circuitRef":"SSB-2ELG1301-Q02","name":"SSB-2ELG1301 → SSB-2ELG1303","originId":"SSB-2ELG1301","destinationId":"SSB-2ELG1303","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.445,"qKVAr":0,"sKVA":1.445,"ibA":3.627266,"pnKW":1.445,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":27.31,"cableWeightKg":17.58764},{"id":"xls-04078","excelRow":882,"circuitRef":"SSB-2ELG1301-Q03","name":"SSB-2ELG1301 → SPARE-SSB-2ELG1301-Q03","originId":"SSB-2ELG1301","destinationId":"SPARE-SSB-2ELG1301-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04079","excelRow":883,"circuitRef":"SSB-2ELG1301-Q04","name":"SSB-2ELG1301 → SPARE-SSB-2ELG1301-Q04","originId":"SSB-2ELG1301","destinationId":"SPARE-SSB-2ELG1301-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04080","excelRow":895,"circuitRef":"SSB-2ELG1302-Q01","name":"SSB-2ELG1302 → ISA-SSIN1552","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1552","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.17,"qKVAr":0,"sKVA":0.17,"ibA":0.73913,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":13.1,"cableWeightKg":3.0785},{"id":"xls-04081","excelRow":896,"circuitRef":"SSB-2ELG1302-Q02","name":"SSB-2ELG1302 → ISA-SSIN1551","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1551","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.51,"cableWeightKg":5.52485},{"id":"xls-04082","excelRow":897,"circuitRef":"SSB-2ELG1302-Q03","name":"SSB-2ELG1302 → ISA-SSIN1544","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1544","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19.75,"cableWeightKg":4.64125},{"id":"xls-04083","excelRow":898,"circuitRef":"SSB-2ELG1302-Q04","name":"SSB-2ELG1302 → ISA-SSIN1554","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1554","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.32,"qKVAr":0,"sKVA":0.32,"ibA":1.391304,"pnKW":0.32,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10.56,"cableWeightKg":2.4816},{"id":"xls-04084","excelRow":899,"circuitRef":"SSB-2ELG1302-Q05","name":"SSB-2ELG1302 → ISA-SSIN1589","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1589","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.69,"cableWeightKg":4.86215},{"id":"xls-04085","excelRow":900,"circuitRef":"SSB-2ELG1302-Q06","name":"SSB-2ELG1302 → ISA-SSIN1564","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1564","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.18,"cableWeightKg":6.3873},{"id":"xls-04086","excelRow":901,"circuitRef":"SSB-2ELG1302-Q07","name":"SSB-2ELG1302 → ISA-SSIN1541","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1541","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34,"cableWeightKg":7.99},{"id":"xls-04087","excelRow":902,"circuitRef":"SSB-2ELG1302-Q08","name":"SSB-2ELG1302 → ISA-SSIN1547","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1547","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32,"cableWeightKg":7.52},{"id":"xls-04088","excelRow":903,"circuitRef":"SSB-2ELG1302-Q09","name":"SSB-2ELG1302 → ISA-SSIN1555","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1555","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.215,"qKVAr":0,"sKVA":0.215,"ibA":0.934783,"pnKW":0.215,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.03,"cableWeightKg":8.46705},{"id":"xls-04089","excelRow":904,"circuitRef":"SSB-2ELG1302-Q10","name":"SSB-2ELG1302 → SPARE-SSB-2ELG1302-Q10","originId":"SSB-2ELG1302","destinationId":"SPARE-SSB-2ELG1302-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04090","excelRow":905,"circuitRef":"SSB-2ELG1302-Q11","name":"SSB-2ELG1302 → SPARE-SSB-2ELG1302-Q11","originId":"SSB-2ELG1302","destinationId":"SPARE-SSB-2ELG1302-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04091","excelRow":906,"circuitRef":"SSB-2ELG1302-Q12","name":"SSB-2ELG1302 → ISA-SSIN1608","originId":"SSB-2ELG1302","destinationId":"ISA-SSIN1608","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45.03,"cableWeightKg":10.58205},{"id":"xls-04092","excelRow":918,"circuitRef":"SSB-2ELG1303-Q01","name":"SSB-2ELG1303 → ISA-SSIN1586","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1586","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.82,"cableWeightKg":5.5977},{"id":"xls-04093","excelRow":919,"circuitRef":"SSB-2ELG1303-Q02","name":"SSB-2ELG1303 → ISA-SSIN1590","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1590","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.23,"cableWeightKg":5.45905},{"id":"xls-04094","excelRow":920,"circuitRef":"SSB-2ELG1303-Q03","name":"SSB-2ELG1303 → ISA-SSIN1530","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1530","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.165,"qKVAr":0,"sKVA":0.165,"ibA":0.717391,"pnKW":0.165,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.2,"cableWeightKg":4.277},{"id":"xls-04095","excelRow":921,"circuitRef":"SSB-2ELG1303-Q04","name":"SSB-2ELG1303 → ISA-SSIN1532","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1532","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.06,"cableWeightKg":6.5941},{"id":"xls-04096","excelRow":922,"circuitRef":"SSB-2ELG1303-Q05","name":"SSB-2ELG1303 → ISA-SSIN1531","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1531","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.52,"cableWeightKg":2.2372},{"id":"xls-04097","excelRow":923,"circuitRef":"SSB-2ELG1303-Q06","name":"SSB-2ELG1303 → ISA-SSIN1534","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1534","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.44,"qKVAr":0,"sKVA":0.44,"ibA":1.913043,"pnKW":0.44,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":43.97,"cableWeightKg":10.33295},{"id":"xls-04098","excelRow":924,"circuitRef":"SSB-2ELG1303-Q07","name":"SSB-2ELG1303 → ISA-SSIN1524","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1524","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.46,"cableWeightKg":5.2781},{"id":"xls-04099","excelRow":925,"circuitRef":"SSB-2ELG1303-Q08","name":"SSB-2ELG1303 → ISA-SSIN1513","originId":"SSB-2ELG1303","destinationId":"ISA-SSIN1513","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.7,"cableWeightKg":8.3895},{"id":"xls-04100","excelRow":926,"circuitRef":"SSB-2ELG1303-Q09","name":"SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q09","originId":"SSB-2ELG1303","destinationId":"SPARE-SSB-2ELG1303-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04101","excelRow":927,"circuitRef":"SSB-2ELG1303-Q10","name":"SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q10","originId":"SSB-2ELG1303","destinationId":"SPARE-SSB-2ELG1303-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04102","excelRow":928,"circuitRef":"SSB-2ELG1303-Q11","name":"SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q11","originId":"SSB-2ELG1303","destinationId":"SPARE-SSB-2ELG1303-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04103","excelRow":929,"circuitRef":"SSB-2ELG1303-Q12","name":"SSB-2ELG1303 → SPARE-SSB-2ELG1303-Q12","originId":"SSB-2ELG1303","destinationId":"SPARE-SSB-2ELG1303-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04104","excelRow":941,"circuitRef":"SSB-2ELG2506-Q01","name":"SSB-2ELG2506 → SSB-2ELG2502","originId":"SSB-2ELG2506","destinationId":"SSB-2ELG2502","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.735,"qKVAr":0,"sKVA":2.735,"ibA":6.865448,"pnKW":2.735,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":22.22,"cableWeightKg":14.30968},{"id":"xls-04105","excelRow":942,"circuitRef":"SSB-2ELG2506-Q02","name":"SSB-2ELG2506 → SSB-2ELG2503","originId":"SSB-2ELG2506","destinationId":"SSB-2ELG2503","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.815,"qKVAr":0,"sKVA":1.815,"ibA":4.556047,"pnKW":1.815,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":34.36,"cableWeightKg":22.12784},{"id":"xls-04106","excelRow":943,"circuitRef":"SSB-2ELG2506-Q03","name":"SSB-2ELG2506 → SSB-2ELG2504","originId":"SSB-2ELG2506","destinationId":"SSB-2ELG2504","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.515,"qKVAr":0,"sKVA":2.515,"ibA":6.3132,"pnKW":2.515,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":40.51,"cableWeightKg":26.08844},{"id":"xls-04107","excelRow":944,"circuitRef":"SSB-2ELG2506-Q04","name":"SSB-2ELG2506 → SSB-2ELG2505","originId":"SSB-2ELG2506","destinationId":"SSB-2ELG2505","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.925,"qKVAr":0,"sKVA":1.925,"ibA":4.832171,"pnKW":1.925,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":53.67,"cableWeightKg":34.56348},{"id":"xls-04108","excelRow":945,"circuitRef":"SSB-2ELG2506-Q05","name":"SSB-2ELG2506 → SPARE-SSB-2ELG2506-Q05","originId":"SSB-2ELG2506","destinationId":"SPARE-SSB-2ELG2506-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04109","excelRow":946,"circuitRef":"SSB-2ELG2506-Q06","name":"SSB-2ELG2506 → SPARE-SSB-2ELG2506-Q06","originId":"SSB-2ELG2506","destinationId":"SPARE-SSB-2ELG2506-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04110","excelRow":958,"circuitRef":"SSB-2ELG2502-Q01","name":"SSB-2ELG2502 → ISA-SSIN2333","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2333","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.52,"cableWeightKg":7.6422},{"id":"xls-04111","excelRow":959,"circuitRef":"SSB-2ELG2502-Q02","name":"SSB-2ELG2502 → ISA-SSIN2352","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2352","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.47,"cableWeightKg":8.10045},{"id":"xls-04112","excelRow":960,"circuitRef":"SSB-2ELG2502-Q03","name":"SSB-2ELG2502 → ISA-SSIN2339","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2339","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.82,"cableWeightKg":7.7127},{"id":"xls-04113","excelRow":961,"circuitRef":"SSB-2ELG2502-Q04","name":"SSB-2ELG2502 → ISA-SSIN2346","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2346","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.72,"cableWeightKg":5.5742},{"id":"xls-04114","excelRow":962,"circuitRef":"SSB-2ELG2502-Q05","name":"SSB-2ELG2502 → ISA-SSIN2314","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2314","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.51,"qKVAr":0,"sKVA":0.51,"ibA":2.217391,"pnKW":0.51,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.78,"cableWeightKg":8.4083},{"id":"xls-04115","excelRow":963,"circuitRef":"SSB-2ELG2502-Q06","name":"SSB-2ELG2502 → ISA-SSIN2302","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2302","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.11,"cableWeightKg":8.25085},{"id":"xls-04116","excelRow":964,"circuitRef":"SSB-2ELG2502-Q07","name":"SSB-2ELG2502 → ISA-SSIN2307","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2307","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.87,"cableWeightKg":7.95945},{"id":"xls-04117","excelRow":965,"circuitRef":"SSB-2ELG2502-Q08","name":"SSB-2ELG2502 → ISA-SSIN2374","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2374","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.84,"cableWeightKg":5.8374},{"id":"xls-04118","excelRow":966,"circuitRef":"SSB-2ELG2502-Q09","name":"SSB-2ELG2502 → ISA-SSIN2371","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2371","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.32,"cableWeightKg":5.7152},{"id":"xls-04119","excelRow":967,"circuitRef":"SSB-2ELG2502-Q10","name":"SSB-2ELG2502 → ISA-SSIN2376","originId":"SSB-2ELG2502","destinationId":"ISA-SSIN2376","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.215,"qKVAr":0,"sKVA":0.215,"ibA":0.934783,"pnKW":0.215,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.84,"cableWeightKg":8.6574},{"id":"xls-04120","excelRow":968,"circuitRef":"SSB-2ELG2502-Q11","name":"SSB-2ELG2502 → SPARE-SSB-2ELG2502-Q11","originId":"SSB-2ELG2502","destinationId":"SPARE-SSB-2ELG2502-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04121","excelRow":969,"circuitRef":"SSB-2ELG2502-Q12","name":"SSB-2ELG2502 → SPARE-SSB-2ELG2502-Q12","originId":"SSB-2ELG2502","destinationId":"SPARE-SSB-2ELG2502-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04122","excelRow":981,"circuitRef":"SSB-2ELG2503-Q01","name":"SSB-2ELG2503 → ISA-SSIN2360","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2360","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.54,"cableWeightKg":3.6519},{"id":"xls-04123","excelRow":982,"circuitRef":"SSB-2ELG2503-Q02","name":"SSB-2ELG2503 → ISA-SSIN2357","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2357","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.46,"cableWeightKg":5.2781},{"id":"xls-04124","excelRow":983,"circuitRef":"SSB-2ELG2503-Q03","name":"SSB-2ELG2503 → ISA-SSIN2354","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2354","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.94,"cableWeightKg":3.7459},{"id":"xls-04125","excelRow":984,"circuitRef":"SSB-2ELG2503-Q04","name":"SSB-2ELG2503 → ISA-SSIN2325","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2325","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.74,"cableWeightKg":6.2839},{"id":"xls-04126","excelRow":985,"circuitRef":"SSB-2ELG2503-Q05","name":"SSB-2ELG2503 → ISA-SSIN2326","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2326","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.34,"cableWeightKg":4.7799},{"id":"xls-04127","excelRow":986,"circuitRef":"SSB-2ELG2503-Q06","name":"SSB-2ELG2503 → ISA-SSIN2309","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2309","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.62,"cableWeightKg":6.9607},{"id":"xls-04128","excelRow":987,"circuitRef":"SSB-2ELG2503-Q07","name":"SSB-2ELG2503 → ISA-SSIN2910","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2910","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41.39,"cableWeightKg":9.72665},{"id":"xls-04129","excelRow":988,"circuitRef":"SSB-2ELG2503-Q08","name":"SSB-2ELG2503 → ISA-SSIN2911","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2911","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.38,"cableWeightKg":6.4343},{"id":"xls-04130","excelRow":989,"circuitRef":"SSB-2ELG2503-Q09","name":"SSB-2ELG2503 → ISA-SSIN2394","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2394","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.99,"cableWeightKg":8.92765},{"id":"xls-04131","excelRow":990,"circuitRef":"SSB-2ELG2503-Q10","name":"SSB-2ELG2503 → ISA-SSIN2388","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2388","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.75,"cableWeightKg":8.63625},{"id":"xls-04132","excelRow":991,"circuitRef":"SSB-2ELG2503-Q11","name":"SSB-2ELG2503 → ISA-SSIN2386","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2386","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.25,"cableWeightKg":8.04875},{"id":"xls-04133","excelRow":992,"circuitRef":"SSB-2ELG2503-Q12","name":"SSB-2ELG2503 → ISA-SSIN2393","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2393","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.88,"cableWeightKg":3.7318},{"id":"xls-04134","excelRow":993,"circuitRef":"SSB-2ELG2503-Q13","name":"SSB-2ELG2503 → ISA-SSIN2358","originId":"SSB-2ELG2503","destinationId":"ISA-SSIN2358","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.38,"cableWeightKg":5.9643},{"id":"xls-04135","excelRow":994,"circuitRef":"SSB-2ELG2503-Q14","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q14","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04136","excelRow":995,"circuitRef":"SSB-2ELG2503-Q15","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q15","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04137","excelRow":996,"circuitRef":"SSB-2ELG2503-Q16","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q16","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04138","excelRow":997,"circuitRef":"SSB-2ELG2503-Q17","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q17","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04139","excelRow":998,"circuitRef":"SSB-2ELG2503-Q18","name":"SSB-2ELG2503 → SPARE-SSB-2ELG2503-Q18","originId":"SSB-2ELG2503","destinationId":"SPARE-SSB-2ELG2503-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04140","excelRow":1010,"circuitRef":"SSB-2ELG2504-Q01","name":"SSB-2ELG2504 → ISA-SSIN2407","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2407","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.83,"cableWeightKg":8.42005},{"id":"xls-04141","excelRow":1011,"circuitRef":"SSB-2ELG2504-Q02","name":"SSB-2ELG2504 → ISA-SSIN2406","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2406","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.96,"cableWeightKg":5.6306},{"id":"xls-04142","excelRow":1012,"circuitRef":"SSB-2ELG2504-Q03","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q03","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04143","excelRow":1013,"circuitRef":"SSB-2ELG2504-Q04","name":"SSB-2ELG2504 → ISA-SSIN2418","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2418","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.215,"qKVAr":0,"sKVA":0.215,"ibA":0.934783,"pnKW":0.215,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.78,"cableWeightKg":4.4133},{"id":"xls-04144","excelRow":1014,"circuitRef":"SSB-2ELG2504-Q05","name":"SSB-2ELG2504 → ISA-SSIN2420","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2420","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.74,"cableWeightKg":5.5789},{"id":"xls-04145","excelRow":1015,"circuitRef":"SSB-2ELG2504-Q06","name":"SSB-2ELG2504 → ISA-SSIN2402","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2402","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.22,"cableWeightKg":8.2767},{"id":"xls-04146","excelRow":1016,"circuitRef":"SSB-2ELG2504-Q07","name":"SSB-2ELG2504 → ISA-SSIN2404","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2404","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.65,"cableWeightKg":5.32275},{"id":"xls-04147","excelRow":1017,"circuitRef":"SSB-2ELG2504-Q08","name":"SSB-2ELG2504 → ISA-SSIN2450","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2450","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.52,"cableWeightKg":8.3472},{"id":"xls-04148","excelRow":1018,"circuitRef":"SSB-2ELG2504-Q09","name":"SSB-2ELG2504 → ISA-SSIN2442","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2442","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.85,"cableWeightKg":7.24975},{"id":"xls-04149","excelRow":1019,"circuitRef":"SSB-2ELG2504-Q10","name":"SSB-2ELG2504 → ISA-SSIN2446","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2446","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45.32,"cableWeightKg":10.6502},{"id":"xls-04150","excelRow":1020,"circuitRef":"SSB-2ELG2504-Q11","name":"SSB-2ELG2504 → ISA-SSIN2438","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2438","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":54.69,"cableWeightKg":12.85215},{"id":"xls-04151","excelRow":1021,"circuitRef":"SSB-2ELG2504-Q12","name":"SSB-2ELG2504 → ISA-SSIN2439","originId":"SSB-2ELG2504","destinationId":"ISA-SSIN2439","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39.31,"cableWeightKg":9.23785},{"id":"xls-04152","excelRow":1022,"circuitRef":"SSB-2ELG2504-Q13","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q13","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q13","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04153","excelRow":1023,"circuitRef":"SSB-2ELG2504-Q14","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q14","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q14","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04154","excelRow":1024,"circuitRef":"SSB-2ELG2504-Q15","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q15","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04155","excelRow":1025,"circuitRef":"SSB-2ELG2504-Q16","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q16","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04156","excelRow":1026,"circuitRef":"SSB-2ELG2504-Q17","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q17","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04157","excelRow":1027,"circuitRef":"SSB-2ELG2504-Q18","name":"SSB-2ELG2504 → SPARE-SSB-2ELG2504-Q18","originId":"SSB-2ELG2504","destinationId":"SPARE-SSB-2ELG2504-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04158","excelRow":1039,"circuitRef":"SSB-2ELG2505-Q01","name":"SSB-2ELG2505 → ISA-SSIN2455","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2455","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29.99,"cableWeightKg":7.04765},{"id":"xls-04159","excelRow":1040,"circuitRef":"SSB-2ELG2505-Q02","name":"SSB-2ELG2505 → ISA-SSIN2464","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2464","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.62,"cableWeightKg":7.1957},{"id":"xls-04160","excelRow":1041,"circuitRef":"SSB-2ELG2505-Q03","name":"SSB-2ELG2505 → ISA-SSIN2461","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2461","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.26,"qKVAr":0,"sKVA":0.26,"ibA":1.130435,"pnKW":0.26,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":13.05,"cableWeightKg":3.06675},{"id":"xls-04161","excelRow":1042,"circuitRef":"SSB-2ELG2505-Q04","name":"SSB-2ELG2505 → ISA-SSIN2914","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2914","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.26,"cableWeightKg":7.8161},{"id":"xls-04162","excelRow":1043,"circuitRef":"SSB-2ELG2505-Q05","name":"SSB-2ELG2505 → ISA-SSIN2915","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2915","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.74,"cableWeightKg":6.2839},{"id":"xls-04163","excelRow":1044,"circuitRef":"SSB-2ELG2505-Q06","name":"SSB-2ELG2505 → ISA-SSIN2470","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2470","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.03,"cableWeightKg":6.11705},{"id":"xls-04164","excelRow":1045,"circuitRef":"SSB-2ELG2505-Q07","name":"SSB-2ELG2505 → ISA-SSIN2475","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2475","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.5,"cableWeightKg":8.1075},{"id":"xls-04165","excelRow":1046,"circuitRef":"SSB-2ELG2505-Q08","name":"SSB-2ELG2505 → ISA-SSIN2483","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2483","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.91,"cableWeightKg":8.90885},{"id":"xls-04166","excelRow":1047,"circuitRef":"SSB-2ELG2505-Q09","name":"SSB-2ELG2505 → ISA-SSIN2485","originId":"SSB-2ELG2505","destinationId":"ISA-SSIN2485","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":38.19,"cableWeightKg":8.97465},{"id":"xls-04167","excelRow":1048,"circuitRef":"SSB-2ELG2505-Q10","name":"SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q10","originId":"SSB-2ELG2505","destinationId":"SPARE-SSB-2ELG2505-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04168","excelRow":1049,"circuitRef":"SSB-2ELG2505-Q11","name":"SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q11","originId":"SSB-2ELG2505","destinationId":"SPARE-SSB-2ELG2505-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04169","excelRow":1050,"circuitRef":"SSB-2ELG2505-Q12","name":"SSB-2ELG2505 → SPARE-SSB-2ELG2505-Q12","originId":"SSB-2ELG2505","destinationId":"SPARE-SSB-2ELG2505-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04170","excelRow":1062,"circuitRef":"SSB-2ELG2104-Q01","name":"SSB-2ELG2104 → SSB-2ELG2101","originId":"SSB-2ELG2104","destinationId":"SSB-2ELG2101","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.49,"qKVAr":0,"sKVA":2.49,"ibA":6.250444,"pnKW":2.49,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":21.05,"cableWeightKg":13.5562},{"id":"xls-04171","excelRow":1063,"circuitRef":"SSB-2ELG2104-Q02","name":"SSB-2ELG2104 → SSB-2ELG2102","originId":"SSB-2ELG2104","destinationId":"SSB-2ELG2102","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.625,"qKVAr":0,"sKVA":2.625,"ibA":6.589324,"pnKW":2.625,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":43.61,"cableWeightKg":28.08484},{"id":"xls-04172","excelRow":1064,"circuitRef":"SSB-2ELG2104-Q03","name":"SSB-2ELG2104 → SSB-2ELG2103","originId":"SSB-2ELG2104","destinationId":"SSB-2ELG2103","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.89,"qKVAr":0,"sKVA":1.89,"ibA":4.744313,"pnKW":1.89,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":57.14,"cableWeightKg":36.79816},{"id":"xls-04173","excelRow":1065,"circuitRef":"SSB-2ELG2104-Q04","name":"SSB-2ELG2104 → SPARE-SSB-2ELG2104-Q04","originId":"SSB-2ELG2104","destinationId":"SPARE-SSB-2ELG2104-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04174","excelRow":1066,"circuitRef":"SSB-2ELG2104-Q05","name":"SSB-2ELG2104 → SPARE-SSB-2ELG2104-Q05","originId":"SSB-2ELG2104","destinationId":"SPARE-SSB-2ELG2104-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04175","excelRow":1078,"circuitRef":"SSB-2ELG2101-Q01","name":"SSB-2ELG2101 → ISA-SSIN2774","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2774","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31,"cableWeightKg":7.285},{"id":"xls-04176","excelRow":1079,"circuitRef":"SSB-2ELG2101-Q02","name":"SSB-2ELG2101 → ISA-SSIN2797","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2797","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.12,"cableWeightKg":4.0232},{"id":"xls-04177","excelRow":1080,"circuitRef":"SSB-2ELG2101-Q03","name":"SSB-2ELG2101 → ISA-SSIN2804","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2804","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.435,"qKVAr":0,"sKVA":0.435,"ibA":1.891304,"pnKW":0.435,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12,"cableWeightKg":2.82},{"id":"xls-04178","excelRow":1081,"circuitRef":"SSB-2ELG2101-Q04","name":"SSB-2ELG2101 → ISA-SSIN2979","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2979","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":25.99,"cableWeightKg":6.10765},{"id":"xls-04179","excelRow":1082,"circuitRef":"SSB-2ELG2101-Q05","name":"SSB-2ELG2101 → ISA-SSIN2778","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2778","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31,"cableWeightKg":7.285},{"id":"xls-04180","excelRow":1083,"circuitRef":"SSB-2ELG2101-Q06","name":"SSB-2ELG2101 → ISA-SSIN2785","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2785","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04181","excelRow":1084,"circuitRef":"SSB-2ELG2101-Q07","name":"SSB-2ELG2101 → ISA-SSIN2793","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2793","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.405,"qKVAr":0,"sKVA":0.405,"ibA":1.76087,"pnKW":0.405,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04182","excelRow":1085,"circuitRef":"SSB-2ELG2101-Q08","name":"SSB-2ELG2101 → ISA-SSIN2783","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2783","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.02,"cableWeightKg":4.7047},{"id":"xls-04183","excelRow":1086,"circuitRef":"SSB-2ELG2101-Q09","name":"SSB-2ELG2101 → ISA-SSIN2795","originId":"SSB-2ELG2101","destinationId":"ISA-SSIN2795","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":29,"cableWeightKg":6.815},{"id":"xls-04184","excelRow":1087,"circuitRef":"SSB-2ELG2101-Q10","name":"SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q10","originId":"SSB-2ELG2101","destinationId":"SPARE-SSB-2ELG2101-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04185","excelRow":1088,"circuitRef":"SSB-2ELG2101-Q11","name":"SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q11","originId":"SSB-2ELG2101","destinationId":"SPARE-SSB-2ELG2101-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04186","excelRow":1089,"circuitRef":"SSB-2ELG2101-Q12","name":"SSB-2ELG2101 → SPARE-SSB-2ELG2101-Q12","originId":"SSB-2ELG2101","destinationId":"SPARE-SSB-2ELG2101-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04187","excelRow":1101,"circuitRef":"SSB-2ELG2102-Q01","name":"SSB-2ELG2102 → ISA-SSIN2743","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2743","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35,"cableWeightKg":8.225},{"id":"xls-04188","excelRow":1102,"circuitRef":"SSB-2ELG2102-Q02","name":"SSB-2ELG2102 → ISA-SSIN2756","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2756","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.27,"qKVAr":0,"sKVA":0.27,"ibA":1.173913,"pnKW":0.27,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.04,"cableWeightKg":6.5894},{"id":"xls-04189","excelRow":1103,"circuitRef":"SSB-2ELG2102-Q03","name":"SSB-2ELG2102 → ISA-SSIN2766","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2766","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.465,"qKVAr":0,"sKVA":0.465,"ibA":2.021739,"pnKW":0.465,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12.79,"cableWeightKg":3.00565},{"id":"xls-04190","excelRow":1104,"circuitRef":"SSB-2ELG2102-Q04","name":"SSB-2ELG2102 → ISA-SSIN2753","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2753","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04191","excelRow":1105,"circuitRef":"SSB-2ELG2102-Q05","name":"SSB-2ELG2102 → ISA-SSIN2738","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2738","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.83,"cableWeightKg":5.36505},{"id":"xls-04192","excelRow":1106,"circuitRef":"SSB-2ELG2102-Q06","name":"SSB-2ELG2102 → ISA-SSIN2731","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2731","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.21,"qKVAr":0,"sKVA":0.21,"ibA":0.913043,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-04193","excelRow":1107,"circuitRef":"SSB-2ELG2102-Q07","name":"SSB-2ELG2102 → ISA-SSIN2715","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2715","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.65,"cableWeightKg":8.37775},{"id":"xls-04194","excelRow":1108,"circuitRef":"SSB-2ELG2102-Q08","name":"SSB-2ELG2102 → ISA-SSIN2713","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2713","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-04195","excelRow":1109,"circuitRef":"SSB-2ELG2102-Q09","name":"SSB-2ELG2102 → ISA-SSIN2988","originId":"SSB-2ELG2102","destinationId":"ISA-SSIN2988","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.585,"qKVAr":0,"sKVA":0.585,"ibA":2.543478,"pnKW":0.585,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33,"cableWeightKg":7.755},{"id":"xls-04196","excelRow":1110,"circuitRef":"SSB-2ELG2102-Q10","name":"SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q10","originId":"SSB-2ELG2102","destinationId":"SPARE-SSB-2ELG2102-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04197","excelRow":1111,"circuitRef":"SSB-2ELG2102-Q11","name":"SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q11","originId":"SSB-2ELG2102","destinationId":"SPARE-SSB-2ELG2102-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04198","excelRow":1112,"circuitRef":"SSB-2ELG2102-Q12","name":"SSB-2ELG2102 → SPARE-SSB-2ELG2102-Q12","originId":"SSB-2ELG2102","destinationId":"SPARE-SSB-2ELG2102-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04199","excelRow":1124,"circuitRef":"SSB-2ELG2103-Q01","name":"SSB-2ELG2103 → ISA-SSIN2705","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2705","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.95,"cableWeightKg":3.51325},{"id":"xls-04200","excelRow":1125,"circuitRef":"SSB-2ELG2103-Q02","name":"SSB-2ELG2103 → ISA-SSIN2703","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2703","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04201","excelRow":1126,"circuitRef":"SSB-2ELG2103-Q03","name":"SSB-2ELG2103 → ISA-SSIN2722","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2722","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04202","excelRow":1127,"circuitRef":"SSB-2ELG2103-Q04","name":"SSB-2ELG2103 → ISA-SSIN2721","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2721","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.05,"cableWeightKg":7.29675},{"id":"xls-04203","excelRow":1128,"circuitRef":"SSB-2ELG2103-Q05","name":"SSB-2ELG2103 → ISA-SSIN2746","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2746","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04204","excelRow":1129,"circuitRef":"SSB-2ELG2103-Q06","name":"SSB-2ELG2103 → ISA-SSIN2952","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2952","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":21,"cableWeightKg":5.292},{"id":"xls-04205","excelRow":1130,"circuitRef":"SSB-2ELG2103-Q07","name":"SSB-2ELG2103 → ISA-SSIN2967","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2967","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":21,"cableWeightKg":5.292},{"id":"xls-04206","excelRow":1131,"circuitRef":"SSB-2ELG2103-Q08","name":"SSB-2ELG2103 → ISA-SSIN2949","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2949","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":21,"cableWeightKg":5.292},{"id":"xls-04207","excelRow":1132,"circuitRef":"SSB-2ELG2103-Q09","name":"SSB-2ELG2103 → ISA-SSIN2935","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2935","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":21,"cableWeightKg":5.292},{"id":"xls-04208","excelRow":1133,"circuitRef":"SSB-2ELG2103-Q10","name":"SSB-2ELG2103 → ISA-SSIN2719","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2719","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":18.43,"cableWeightKg":4.64436},{"id":"xls-04209","excelRow":1134,"circuitRef":"SSB-2ELG2103-Q11","name":"SSB-2ELG2103 → ISA-SSIN2720","originId":"SSB-2ELG2103","destinationId":"ISA-SSIN2720","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.94,"cableWeightKg":8.9159},{"id":"xls-04210","excelRow":1135,"circuitRef":"SSB-2ELG2103-Q12","name":"SSB-2ELG2103 → SPARE-SSB-2ELG2103-Q12","originId":"SSB-2ELG2103","destinationId":"SPARE-SSB-2ELG2103-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04211","excelRow":1147,"circuitRef":"SSB-2ELG3604-Q01","name":"SSB-2ELG3604 → SSB-2ELG3601","originId":"SSB-2ELG3604","destinationId":"SSB-2ELG3601","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.765,"qKVAr":0,"sKVA":0.765,"ibA":1.920317,"pnKW":0.765,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":41.09,"cableWeightKg":26.46196},{"id":"xls-04212","excelRow":1148,"circuitRef":"SSB-2ELG3604-Q02","name":"SSB-2ELG3604 → SSB-2ELG3602","originId":"SSB-2ELG3604","destinationId":"SSB-2ELG3602","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":3.905,"qKVAr":0,"sKVA":3.905,"ibA":9.802403,"pnKW":3.905,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":37.58,"cableWeightKg":24.20152},{"id":"xls-04213","excelRow":1149,"circuitRef":"SSB-2ELG3604-Q03","name":"SSB-2ELG3604 → SSB-2ELG3603","originId":"SSB-2ELG3604","destinationId":"SSB-2ELG3603","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":0.905,"qKVAr":0,"sKVA":0.905,"ibA":2.271748,"pnKW":0.905,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":10.56,"cableWeightKg":6.80064},{"id":"xls-04214","excelRow":1150,"circuitRef":"SSB-2ELG3604-Q04","name":"SSB-2ELG3604 → SPARE-SSB-2ELG3604-Q04","originId":"SSB-2ELG3604","destinationId":"SPARE-SSB-2ELG3604-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04215","excelRow":1151,"circuitRef":"SSB-2ELG3604-Q05","name":"SSB-2ELG3604 → SPARE-SSB-2ELG3604-Q05","originId":"SSB-2ELG3604","destinationId":"SPARE-SSB-2ELG3604-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04216","excelRow":1163,"circuitRef":"SSB-2ELG3601-Q01","name":"SSB-2ELG3601 → ISA-SSIN3533","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3533","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12.78,"cableWeightKg":3.0033},{"id":"xls-04217","excelRow":1164,"circuitRef":"SSB-2ELG3601-Q02","name":"SSB-2ELG3601 → ISA-SSIN3531","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3531","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.69,"cableWeightKg":2.27715},{"id":"xls-04218","excelRow":1165,"circuitRef":"SSB-2ELG3601-Q03","name":"SSB-2ELG3601 → ISA-SSIN3511","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3511","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.24,"qKVAr":0,"sKVA":0.24,"ibA":1.043478,"pnKW":0.24,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":26.36,"cableWeightKg":6.1946},{"id":"xls-04219","excelRow":1166,"circuitRef":"SSB-2ELG3601-Q04","name":"SSB-2ELG3601 → ISA-SSIN3534","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3534","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.38,"cableWeightKg":5.4943},{"id":"xls-04220","excelRow":1167,"circuitRef":"SSB-2ELG3601-Q05","name":"SSB-2ELG3601 → ISA-SSIN3501","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3501","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.25,"cableWeightKg":8.75375},{"id":"xls-04221","excelRow":1168,"circuitRef":"SSB-2ELG3601-Q06","name":"SSB-2ELG3601 → ISA-SSIN3527","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3527","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.56,"cableWeightKg":4.1266},{"id":"xls-04222","excelRow":1169,"circuitRef":"SSB-2ELG3601-Q07","name":"SSB-2ELG3601 → SPARE-SSB-2ELG3601-Q07","originId":"SSB-2ELG3601","destinationId":"SPARE-SSB-2ELG3601-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04223","excelRow":1170,"circuitRef":"SSB-2ELG3601-Q08","name":"SSB-2ELG3601 → ISA-SSIN3526","originId":"SSB-2ELG3601","destinationId":"ISA-SSIN3526","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":20.84,"cableWeightKg":4.8974},{"id":"xls-04224","excelRow":1171,"circuitRef":"SSB-2ELG3601-Q09","name":"SSB-2ELG3601 → SPARE-SSB-2ELG3601-Q09","originId":"SSB-2ELG3601","destinationId":"SPARE-SSB-2ELG3601-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04225","excelRow":1183,"circuitRef":"SSB-2ELG3602-Q01","name":"SSB-2ELG3602 → ISA-SSIN3608","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3608","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.125,"qKVAr":0,"sKVA":0.125,"ibA":0.543478,"pnKW":0.125,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.11,"cableWeightKg":8.01585},{"id":"xls-04226","excelRow":1184,"circuitRef":"SSB-2ELG3602-Q02","name":"SSB-2ELG3602 → ISA-SSIN3590","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3590","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.435,"qKVAr":0,"sKVA":0.435,"ibA":1.891304,"pnKW":0.435,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":53,"cableWeightKg":12.455},{"id":"xls-04227","excelRow":1185,"circuitRef":"SSB-2ELG3602-Q03","name":"SSB-2ELG3602 → ISA-SSIN3595","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3595","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.63,"qKVAr":0,"sKVA":0.63,"ibA":2.73913,"pnKW":0.63,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04228","excelRow":1186,"circuitRef":"SSB-2ELG3602-Q04","name":"SSB-2ELG3602 → ISA-SSIN3568","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3568","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.675,"qKVAr":0,"sKVA":0.675,"ibA":2.934783,"pnKW":0.675,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.98,"cableWeightKg":5.8703},{"id":"xls-04229","excelRow":1187,"circuitRef":"SSB-2ELG3602-Q05","name":"SSB-2ELG3602 → ISA-SSIN3549","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3549","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.78,"qKVAr":0,"sKVA":0.78,"ibA":3.391304,"pnKW":0.78,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":53,"cableWeightKg":12.455},{"id":"xls-04230","excelRow":1188,"circuitRef":"SSB-2ELG3602-Q06","name":"SSB-2ELG3602 → ISA-SSIN3631","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3631","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":44,"cableWeightKg":10.34},{"id":"xls-04231","excelRow":1189,"circuitRef":"SSB-2ELG3602-Q07","name":"SSB-2ELG3602 → ISA-SSIN3622","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3622","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":18.84,"cableWeightKg":4.4274},{"id":"xls-04232","excelRow":1190,"circuitRef":"SSB-2ELG3602-Q08","name":"SSB-2ELG3602 → ISA-SSIN3558","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3558","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.525,"qKVAr":0,"sKVA":0.525,"ibA":2.282609,"pnKW":0.525,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.59,"cableWeightKg":6.71865},{"id":"xls-04233","excelRow":1191,"circuitRef":"SSB-2ELG3602-Q09","name":"SSB-2ELG3602 → ISA-SSIN3618","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3618","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04234","excelRow":1192,"circuitRef":"SSB-2ELG3602-Q10","name":"SSB-2ELG3602 → ISA-SSIN3572","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3572","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-04235","excelRow":1193,"circuitRef":"SSB-2ELG3602-Q11","name":"SSB-2ELG3602 → ISA-SSIN3567","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3567","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":42,"cableWeightKg":9.87},{"id":"xls-04236","excelRow":1194,"circuitRef":"SSB-2ELG3602-Q12","name":"SSB-2ELG3602 → ISA-SSIN3557","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3557","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":38.27,"cableWeightKg":8.99345},{"id":"xls-04237","excelRow":1195,"circuitRef":"SSB-2ELG3602-Q13","name":"SSB-2ELG3602 → ISA-SSIN3573","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3573","lineType":"normal","service":"VS","protectionName":"Q13","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.15,"qKVAr":0,"sKVA":0.15,"ibA":0.652174,"pnKW":0.15,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40,"cableWeightKg":9.4},{"id":"xls-04238","excelRow":1196,"circuitRef":"SSB-2ELG3602-Q14","name":"SSB-2ELG3602 → ISA-SSIN3582","originId":"SSB-2ELG3602","destinationId":"ISA-SSIN3582","lineType":"normal","service":"VS","protectionName":"Q14","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":34.79,"cableWeightKg":8.17565},{"id":"xls-04239","excelRow":1197,"circuitRef":"SSB-2ELG3602-Q15","name":"SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q15","originId":"SSB-2ELG3602","destinationId":"SPARE-SSB-2ELG3602-Q15","lineType":"normal","service":"VS","protectionName":"Q15","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04240","excelRow":1198,"circuitRef":"SSB-2ELG3602-Q16","name":"SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q16","originId":"SSB-2ELG3602","destinationId":"SPARE-SSB-2ELG3602-Q16","lineType":"normal","service":"VS","protectionName":"Q16","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04241","excelRow":1199,"circuitRef":"SSB-2ELG3602-Q17","name":"SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q17","originId":"SSB-2ELG3602","destinationId":"SPARE-SSB-2ELG3602-Q17","lineType":"normal","service":"VS","protectionName":"Q17","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04242","excelRow":1200,"circuitRef":"SSB-2ELG3602-Q18","name":"SSB-2ELG3602 → SPARE-SSB-2ELG3602-Q18","originId":"SSB-2ELG3602","destinationId":"SPARE-SSB-2ELG3602-Q18","lineType":"normal","service":"VS","protectionName":"Q18","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04243","excelRow":1212,"circuitRef":"SSB-2ELG3603-Q01","name":"SSB-2ELG3603 → ISA-SSIN3518","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3518","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.23,"qKVAr":0,"sKVA":0.23,"ibA":1,"pnKW":0.23,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":23.69,"cableWeightKg":5.56715},{"id":"xls-04244","excelRow":1213,"circuitRef":"SSB-2ELG3603-Q02","name":"SSB-2ELG3603 → ISA-SSIN3519","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3519","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32.68,"cableWeightKg":7.6798},{"id":"xls-04245","excelRow":1214,"circuitRef":"SSB-2ELG3603-Q03","name":"SSB-2ELG3603 → ISA-SSIN3504","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3504","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.36,"qKVAr":0,"sKVA":0.36,"ibA":1.565217,"pnKW":0.36,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04246","excelRow":1215,"circuitRef":"SSB-2ELG3603-Q04","name":"SSB-2ELG3603 → ISA-SSIN3516","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3516","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":33.26,"cableWeightKg":7.8161},{"id":"xls-04247","excelRow":1216,"circuitRef":"SSB-2ELG3603-Q05","name":"SSB-2ELG3603 → ISA-SSIN3517","originId":"SSB-2ELG3603","destinationId":"ISA-SSIN3517","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":16.03,"cableWeightKg":3.76705},{"id":"xls-04248","excelRow":1217,"circuitRef":"SSB-2ELG3603-Q06","name":"SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q06","originId":"SSB-2ELG3603","destinationId":"SPARE-SSB-2ELG3603-Q06","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04249","excelRow":1218,"circuitRef":"SSB-2ELG3603-Q07","name":"SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q07","originId":"SSB-2ELG3603","destinationId":"SPARE-SSB-2ELG3603-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04250","excelRow":1219,"circuitRef":"SSB-2ELG3603-Q08","name":"SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q08","originId":"SSB-2ELG3603","destinationId":"SPARE-SSB-2ELG3603-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04251","excelRow":1220,"circuitRef":"SSB-2ELG3603-Q09","name":"SSB-2ELG3603 → SPARE-SSB-2ELG3603-Q09","originId":"SSB-2ELG3603","destinationId":"SPARE-SSB-2ELG3603-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04252","excelRow":1232,"circuitRef":"SSB-2ELG4204-Q01","name":"SSB-2ELG4204 → SSB-2ELG4201","originId":"SSB-2ELG4204","destinationId":"SSB-2ELG4201","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.24,"qKVAr":0,"sKVA":1.24,"ibA":3.112671,"pnKW":1.24,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":44.99,"cableWeightKg":28.97356},{"id":"xls-04253","excelRow":1233,"circuitRef":"SSB-2ELG4204-Q02","name":"SSB-2ELG4204 → SSB-2ELG4202","originId":"SSB-2ELG4204","destinationId":"SSB-2ELG4202","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.18,"qKVAr":0,"sKVA":2.18,"ibA":5.472276,"pnKW":2.18,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":55.33,"cableWeightKg":35.63252},{"id":"xls-04254","excelRow":1234,"circuitRef":"SSB-2ELG4204-Q03","name":"SSB-2ELG4204 → SSB-2ELG4203","originId":"SSB-2ELG4204","destinationId":"SSB-2ELG4203","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.29,"qKVAr":0,"sKVA":1.29,"ibA":3.238182,"pnKW":1.29,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":40.16,"cableWeightKg":25.86304},{"id":"xls-04255","excelRow":1235,"circuitRef":"SSB-2ELG4204-Q04","name":"SSB-2ELG4204 → SPARE-SSB-2ELG4204-Q04","originId":"SSB-2ELG4204","destinationId":"SPARE-SSB-2ELG4204-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04256","excelRow":1236,"circuitRef":"SSB-2ELG4204-Q05","name":"SSB-2ELG4204 → SPARE-SSB-2ELG4204-Q05","originId":"SSB-2ELG4204","destinationId":"SPARE-SSB-2ELG4204-Q05","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04257","excelRow":1248,"circuitRef":"SSB-2ELG4201-Q01","name":"SSB-2ELG4201 → ISA-SSIN4368","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4368","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":9.86,"cableWeightKg":2.3171},{"id":"xls-04258","excelRow":1249,"circuitRef":"SSB-2ELG4201-Q02","name":"SSB-2ELG4201 → ISA-SSIN4371","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4371","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.21,"qKVAr":0,"sKVA":0.21,"ibA":0.913043,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":15.92,"cableWeightKg":3.7412},{"id":"xls-04259","excelRow":1250,"circuitRef":"SSB-2ELG4201-Q03","name":"SSB-2ELG4201 → ISA-SSIN4369","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4369","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":49,"cableWeightKg":11.515},{"id":"xls-04260","excelRow":1251,"circuitRef":"SSB-2ELG4201-Q04","name":"SSB-2ELG4201 → ISA-SSIN4770","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4770","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27.23,"cableWeightKg":6.39905},{"id":"xls-04261","excelRow":1252,"circuitRef":"SSB-2ELG4201-Q05","name":"SSB-2ELG4201 → ISA-SSIN4378","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4378","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.11,"cableWeightKg":4.02085},{"id":"xls-04262","excelRow":1253,"circuitRef":"SSB-2ELG4201-Q06","name":"SSB-2ELG4201 → ISA-SSIN4382","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4382","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.28,"qKVAr":0,"sKVA":0.28,"ibA":1.217391,"pnKW":0.28,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-04263","excelRow":1254,"circuitRef":"SSB-2ELG4201-Q07","name":"SSB-2ELG4201 → ISA-SSIN4772","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4772","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":19.56,"cableWeightKg":4.5966},{"id":"xls-04264","excelRow":1255,"circuitRef":"SSB-2ELG4201-Q08","name":"SSB-2ELG4201 → ISA-SSIN4774","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4774","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":35.42,"cableWeightKg":8.3237},{"id":"xls-04265","excelRow":1256,"circuitRef":"SSB-2ELG4201-Q09","name":"SSB-2ELG4201 → ISA-SSIN4776","originId":"SSB-2ELG4201","destinationId":"ISA-SSIN4776","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.82,"cableWeightKg":5.8327},{"id":"xls-04266","excelRow":1257,"circuitRef":"SSB-2ELG4201-Q10","name":"SSB-2ELG4201 → SPARE-SSB-2ELG4201-Q10","originId":"SSB-2ELG4201","destinationId":"SPARE-SSB-2ELG4201-Q10","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04267","excelRow":1258,"circuitRef":"SSB-2ELG4201-Q11","name":"SSB-2ELG4201 → SPARE-SSB-2ELG4201-Q11","originId":"SSB-2ELG4201","destinationId":"SPARE-SSB-2ELG4201-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04268","excelRow":1259,"circuitRef":"SSB-2ELG4201-Q12","name":"SSB-2ELG4201 → SPARE-SSB-2ELG4201-Q12","originId":"SSB-2ELG4201","destinationId":"SPARE-SSB-2ELG4201-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04269","excelRow":1271,"circuitRef":"SSB-2ELG4202-Q01","name":"SSB-2ELG4202 → ISA-SSIN4323","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4323","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":39,"cableWeightKg":9.165},{"id":"xls-04270","excelRow":1272,"circuitRef":"SSB-2ELG4202-Q02","name":"SSB-2ELG4202 → ISA-SSIN4339","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4339","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":27,"cableWeightKg":6.345},{"id":"xls-04271","excelRow":1273,"circuitRef":"SSB-2ELG4202-Q03","name":"SSB-2ELG4202 → ISA-SSIN4325","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4325","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28,"cableWeightKg":6.58},{"id":"xls-04272","excelRow":1274,"circuitRef":"SSB-2ELG4202-Q04","name":"SSB-2ELG4202 → ISA-SSIN4336","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4336","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.285,"qKVAr":0,"sKVA":0.285,"ibA":1.23913,"pnKW":0.285,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04273","excelRow":1275,"circuitRef":"SSB-2ELG4202-Q05","name":"SSB-2ELG4202 → ISA-SSIN4343","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4343","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.74,"cableWeightKg":7.2239},{"id":"xls-04274","excelRow":1276,"circuitRef":"SSB-2ELG4202-Q06","name":"SSB-2ELG4202 → ISA-SSIN4350","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4350","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.375,"qKVAr":0,"sKVA":0.375,"ibA":1.630435,"pnKW":0.375,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":31.21,"cableWeightKg":7.33435},{"id":"xls-04275","excelRow":1277,"circuitRef":"SSB-2ELG4202-Q07","name":"SSB-2ELG4202 → ISA-SSIN4345","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4345","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.305,"qKVAr":0,"sKVA":0.305,"ibA":1.326087,"pnKW":0.305,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":37.05,"cableWeightKg":8.70675},{"id":"xls-04276","excelRow":1278,"circuitRef":"SSB-2ELG4202-Q08","name":"SSB-2ELG4202 → ISA-SSIN4352","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4352","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":43.13,"cableWeightKg":10.13555},{"id":"xls-04277","excelRow":1279,"circuitRef":"SSB-2ELG4202-Q09","name":"SSB-2ELG4202 → ISA-SSIN4355","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4355","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.255,"qKVAr":0,"sKVA":0.255,"ibA":1.108696,"pnKW":0.255,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":45.68,"cableWeightKg":10.7348},{"id":"xls-04278","excelRow":1280,"circuitRef":"SSB-2ELG4202-Q10","name":"SSB-2ELG4202 → ISA-SSIN4771","originId":"SSB-2ELG4202","destinationId":"ISA-SSIN4771","lineType":"normal","service":"VS","protectionName":"Q10","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":53.33,"cableWeightKg":12.53255},{"id":"xls-04279","excelRow":1281,"circuitRef":"SSB-2ELG4202-Q11","name":"SSB-2ELG4202 → SPARE-SSB-2ELG4202-Q11","originId":"SSB-2ELG4202","destinationId":"SPARE-SSB-2ELG4202-Q11","lineType":"normal","service":"VS","protectionName":"Q11","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04280","excelRow":1282,"circuitRef":"SSB-2ELG4202-Q12","name":"SSB-2ELG4202 → SPARE-SSB-2ELG4202-Q12","originId":"SSB-2ELG4202","destinationId":"SPARE-SSB-2ELG4202-Q12","lineType":"normal","service":"VS","protectionName":"Q12","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04281","excelRow":1294,"circuitRef":"SSB-2ELG4203-Q01","name":"SSB-2ELG4203 → ISA-SSIN4310","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4310","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":10,"cableWeightKg":2.35},{"id":"xls-04282","excelRow":1295,"circuitRef":"SSB-2ELG4203-Q02","name":"SSB-2ELG4203 → ISA-SSIN4313","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4313","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.21,"qKVAr":0,"sKVA":0.21,"ibA":0.913043,"pnKW":0.21,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":28.87,"cableWeightKg":6.78445},{"id":"xls-04283","excelRow":1296,"circuitRef":"SSB-2ELG4203-Q03","name":"SSB-2ELG4203 → ISA-SSIN4314","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4314","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":11.35,"cableWeightKg":2.66725},{"id":"xls-04284","excelRow":1297,"circuitRef":"SSB-2ELG4203-Q04","name":"SSB-2ELG4203 → ISA-SSIN4778","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4778","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.315,"qKVAr":0,"sKVA":0.315,"ibA":1.369565,"pnKW":0.315,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":47.31,"cableWeightKg":11.11785},{"id":"xls-04285","excelRow":1298,"circuitRef":"SSB-2ELG4203-Q05","name":"SSB-2ELG4203 → ISA-SSIN4330","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4330","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":41,"cableWeightKg":9.635},{"id":"xls-04286","excelRow":1299,"circuitRef":"SSB-2ELG4203-Q06","name":"SSB-2ELG4203 → ISA-SSIN4302","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4302","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":21.75,"cableWeightKg":5.11125},{"id":"xls-04287","excelRow":1300,"circuitRef":"SSB-2ELG4203-Q07","name":"SSB-2ELG4203 → ISA-SSIN4309","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4309","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.09,"qKVAr":0,"sKVA":0.09,"ibA":0.391304,"pnKW":0.09,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24.61,"cableWeightKg":5.78335},{"id":"xls-04288","excelRow":1301,"circuitRef":"SSB-2ELG4203-Q08","name":"SSB-2ELG4203 → ISA-SSIN4308","originId":"SSB-2ELG4203","destinationId":"ISA-SSIN4308","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":40.25,"cableWeightKg":9.45875},{"id":"xls-04289","excelRow":1302,"circuitRef":"SSB-2ELG4203-Q09","name":"SSB-2ELG4203 → SPARE-SSB-2ELG4203-Q09","originId":"SSB-2ELG4203","destinationId":"SPARE-SSB-2ELG4203-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04290","excelRow":1314,"circuitRef":"SSB-2ELG4403-Q01","name":"SSB-2ELG4403 → SSB-2ELG4401","originId":"SSB-2ELG4403","destinationId":"SSB-2ELG4401","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":2.135,"qKVAr":0,"sKVA":2.135,"ibA":5.359317,"pnKW":2.135,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":40.41,"cableWeightKg":26.02404},{"id":"xls-04291","excelRow":1315,"circuitRef":"SSB-2ELG4403-Q02","name":"SSB-2ELG4403 → SSB-2ELG4402","originId":"SSB-2ELG4403","destinationId":"SSB-2ELG4402","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":1.14,"qKVAr":0,"sKVA":1.14,"ibA":2.861649,"pnKW":1.14,"voltage":"230 V","parallelCables":1,"cableSection":"10","cableType":"P2FI-10-3PX","cableLengthM":35.62,"cableWeightKg":22.93928},{"id":"xls-04292","excelRow":1316,"circuitRef":"SSB-2ELG4403-Q03","name":"SSB-2ELG4403 → SPARE-SSB-2ELG4403-Q03","originId":"SSB-2ELG4403","destinationId":"SPARE-SSB-2ELG4403-Q03","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04293","excelRow":1317,"circuitRef":"SSB-2ELG4403-Q04","name":"SSB-2ELG4403 → SPARE-SSB-2ELG4403-Q04","originId":"SSB-2ELG4403","destinationId":"SPARE-SSB-2ELG4403-Q04","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 40C","protectionCurrentA":39.94,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04294","excelRow":1329,"circuitRef":"SSB-2ELG4401-Q01","name":"SSB-2ELG4401 → ISA-SSIN4745","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4745","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.475,"qKVAr":0,"sKVA":0.475,"ibA":2.065217,"pnKW":0.475,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":13.39,"cableWeightKg":3.14665},{"id":"xls-04295","excelRow":1330,"circuitRef":"SSB-2ELG4401-Q02","name":"SSB-2ELG4401 → ISA-SSIN4714","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4714","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.345,"qKVAr":0,"sKVA":0.345,"ibA":1.5,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":30.76,"cableWeightKg":7.2286},{"id":"xls-04296","excelRow":1331,"circuitRef":"SSB-2ELG4401-Q03","name":"SSB-2ELG4401 → ISA-SSIN4709","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4709","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.045,"qKVAr":0,"sKVA":0.045,"ibA":0.195652,"pnKW":0.045,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":36.12,"cableWeightKg":8.4882},{"id":"xls-04297","excelRow":1332,"circuitRef":"SSB-2ELG4401-Q04","name":"SSB-2ELG4401 → ISA-SSIN4730","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4730","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.425,"qKVAr":0,"sKVA":0.425,"ibA":1.847826,"pnKW":0.425,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PFX","cableLengthM":11,"cableWeightKg":2.772},{"id":"xls-04298","excelRow":1333,"circuitRef":"SSB-2ELG4401-Q05","name":"SSB-2ELG4401 → ISA-SSIN4737","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4737","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.45,"qKVAr":0,"sKVA":0.45,"ibA":1.956522,"pnKW":0.45,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":22.54,"cableWeightKg":5.2969},{"id":"xls-04299","excelRow":1334,"circuitRef":"SSB-2ELG4401-Q06","name":"SSB-2ELG4401 → ISA-SSIN4754","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4754","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.225,"qKVAr":0,"sKVA":0.225,"ibA":0.978261,"pnKW":0.225,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-04300","excelRow":1335,"circuitRef":"SSB-2ELG4401-Q07","name":"SSB-2ELG4401 → ISA-SSIN4747","originId":"SSB-2ELG4401","destinationId":"ISA-SSIN4747","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.17,"qKVAr":0,"sKVA":0.17,"ibA":0.73913,"pnKW":0.17,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.57,"cableWeightKg":3.42395},{"id":"xls-04301","excelRow":1336,"circuitRef":"SSB-2ELG4401-Q08","name":"SSB-2ELG4401 → SPARE-SSB-2ELG4401-Q08","originId":"SSB-2ELG4401","destinationId":"SPARE-SSB-2ELG4401-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04302","excelRow":1337,"circuitRef":"SSB-2ELG4401-Q09","name":"SSB-2ELG4401 → SPARE-SSB-2ELG4401-Q09","originId":"SSB-2ELG4401","destinationId":"SPARE-SSB-2ELG4401-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04303","excelRow":1349,"circuitRef":"SSB-2ELG4402-Q01","name":"SSB-2ELG4402 → ISA-SSIN4769","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4769","lineType":"normal","service":"VS","protectionName":"Q01","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.33,"qKVAr":0,"sKVA":0.33,"ibA":1.434783,"pnKW":0.33,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":24,"cableWeightKg":5.64},{"id":"xls-04304","excelRow":1350,"circuitRef":"SSB-2ELG4402-Q02","name":"SSB-2ELG4402 → ISA-SSIN4726","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4726","lineType":"normal","service":"VS","protectionName":"Q02","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":14.1,"cableWeightKg":3.3135},{"id":"xls-04305","excelRow":1351,"circuitRef":"SSB-2ELG4402-Q03","name":"SSB-2ELG4402 → ISA-SSIN4720","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4720","lineType":"normal","service":"VS","protectionName":"Q03","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.18,"qKVAr":0,"sKVA":0.18,"ibA":0.782609,"pnKW":0.18,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.04,"cableWeightKg":4.0044},{"id":"xls-04306","excelRow":1352,"circuitRef":"SSB-2ELG4402-Q04","name":"SSB-2ELG4402 → ISA-SSIN4722","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4722","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.105,"qKVAr":0,"sKVA":0.105,"ibA":0.456522,"pnKW":0.105,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":17.93,"cableWeightKg":4.21355},{"id":"xls-04307","excelRow":1353,"circuitRef":"SSB-2ELG4402-Q05","name":"SSB-2ELG4402 → ISA-SSIN4758","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4758","lineType":"normal","service":"VS","protectionName":"Q05","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.195,"qKVAr":0,"sKVA":0.195,"ibA":0.847826,"pnKW":0.195,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":32,"cableWeightKg":7.52},{"id":"xls-04308","excelRow":1354,"circuitRef":"SSB-2ELG4402-Q06","name":"SSB-2ELG4402 → ISA-SSIN4763","originId":"SSB-2ELG4402","destinationId":"ISA-SSIN4763","lineType":"normal","service":"VS","protectionName":"Q06","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":0.135,"qKVAr":0,"sKVA":0.135,"ibA":0.586957,"pnKW":0.135,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2FI-10-2PX","cableLengthM":12.11,"cableWeightKg":2.84585},{"id":"xls-04309","excelRow":1355,"circuitRef":"SSB-2ELG4402-Q07","name":"SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q07","originId":"SSB-2ELG4402","destinationId":"SPARE-SSB-2ELG4402-Q07","lineType":"normal","service":"VS","protectionName":"Q07","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04310","excelRow":1356,"circuitRef":"SSB-2ELG4402-Q08","name":"SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q08","originId":"SSB-2ELG4402","destinationId":"SPARE-SSB-2ELG4402-Q08","lineType":"normal","service":"VS","protectionName":"Q08","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"xls-04311","excelRow":1357,"circuitRef":"SSB-2ELG4402-Q09","name":"SSB-2ELG4402 → SPARE-SSB-2ELG4402-Q09","originId":"SSB-2ELG4402","destinationId":"SPARE-SSB-2ELG4402-Q09","lineType":"normal","service":"VS","protectionName":"Q09","protectionModel":"iC60 N - 10B","protectionCurrentA":10,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true},{"id":"virt-690-BUS-220","name":"Barra N-1 desde Panel 1A","originId":"PNL-MSB1001A","destinationId":"MSB-6PWS0001","circuitRef":"VIRTUAL-BUS-N1-1A","lineType":"normal","service":"VS","protectionName":"BUS-N1-1A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-221","name":"Barra N-1 desde Panel 1B","originId":"PNL-MSB1001B","destinationId":"MSB-6PWS0001","circuitRef":"VIRTUAL-BUS-N1-1B","lineType":"normal","service":"VS","protectionName":"BUS-N1-1B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-222","name":"Barra N-2 desde Panel 1A","originId":"PNL-MSB2001A","destinationId":"MSB-6PWS0002","circuitRef":"VIRTUAL-BUS-N2-1A","lineType":"normal","service":"VS","protectionName":"BUS-N2-1A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-223","name":"Barra N-2 desde Panel 1B","originId":"PNL-MSB2001B","destinationId":"MSB-6PWS0002","circuitRef":"VIRTUAL-BUS-N2-1B","lineType":"normal","service":"VS","protectionName":"BUS-N2-1B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-224","name":"Barra N-1 → PNL-MSB1002A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1002A","circuitRef":"VIRTUAL-BUS-N1-002A","lineType":"normal","service":"VS","protectionName":"BUS-N1-002A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-225","name":"Barra N-1 → PNL-MSB1002B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1002B","circuitRef":"VIRTUAL-BUS-N1-002B","lineType":"normal","service":"VS","protectionName":"BUS-N1-002B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-226","name":"Barra N-1 → PNL-MSB1003A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1003A","circuitRef":"VIRTUAL-BUS-N1-003A","lineType":"normal","service":"VS","protectionName":"BUS-N1-003A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-227","name":"Barra N-1 → PNL-MSB1003B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1003B","circuitRef":"VIRTUAL-BUS-N1-003B","lineType":"normal","service":"VS","protectionName":"BUS-N1-003B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-228","name":"Barra N-1 → PNL-MSB1004A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1004A","circuitRef":"VIRTUAL-BUS-N1-004A","lineType":"normal","service":"VS","protectionName":"BUS-N1-004A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-229","name":"Barra N-1 → PNL-MSB1004B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1004B","circuitRef":"VIRTUAL-BUS-N1-004B","lineType":"normal","service":"VS","protectionName":"BUS-N1-004B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-230","name":"Barra N-1 → PNL-MSB1005A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1005A","circuitRef":"VIRTUAL-BUS-N1-005A","lineType":"normal","service":"VS","protectionName":"BUS-N1-005A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-231","name":"Barra N-1 → PNL-MSB1005B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1005B","circuitRef":"VIRTUAL-BUS-N1-005B","lineType":"normal","service":"VS","protectionName":"BUS-N1-005B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-232","name":"Barra N-1 → PNL-MSB1006A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1006A","circuitRef":"VIRTUAL-BUS-N1-006A","lineType":"normal","service":"VS","protectionName":"BUS-N1-006A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-233","name":"Barra N-1 → PNL-MSB1006B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1006B","circuitRef":"VIRTUAL-BUS-N1-006B","lineType":"normal","service":"VS","protectionName":"BUS-N1-006B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-234","name":"Barra N-1 → PNL-MSB1007A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1007A","circuitRef":"VIRTUAL-BUS-N1-007A","lineType":"normal","service":"VS","protectionName":"BUS-N1-007A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-235","name":"Barra N-1 → PNL-MSB1007B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1007B","circuitRef":"VIRTUAL-BUS-N1-007B","lineType":"normal","service":"VS","protectionName":"BUS-N1-007B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-236","name":"Barra N-1 → PNL-MSB1008A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1008A","circuitRef":"VIRTUAL-BUS-N1-008A","lineType":"normal","service":"VS","protectionName":"BUS-N1-008A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-237","name":"Barra N-1 → PNL-MSB1008B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1008B","circuitRef":"VIRTUAL-BUS-N1-008B","lineType":"normal","service":"VS","protectionName":"BUS-N1-008B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-238","name":"Barra N-1 → PNL-MSB1009A","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1009A","circuitRef":"VIRTUAL-BUS-N1-009A","lineType":"normal","service":"VS","protectionName":"BUS-N1-009A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-239","name":"Barra N-1 → PNL-MSB1009B","originId":"MSB-6PWS0001","destinationId":"PNL-MSB1009B","circuitRef":"VIRTUAL-BUS-N1-009B","lineType":"normal","service":"VS","protectionName":"BUS-N1-009B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-240","name":"Barra N-2 → PNL-MSB2002A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2002A","circuitRef":"VIRTUAL-BUS-N2-002A","lineType":"normal","service":"VS","protectionName":"BUS-N2-002A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-241","name":"Barra N-2 → PNL-MSB2002B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2002B","circuitRef":"VIRTUAL-BUS-N2-002B","lineType":"normal","service":"VS","protectionName":"BUS-N2-002B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-242","name":"Barra N-2 → PNL-MSB2003A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2003A","circuitRef":"VIRTUAL-BUS-N2-003A","lineType":"normal","service":"VS","protectionName":"BUS-N2-003A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-243","name":"Barra N-2 → PNL-MSB2003B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2003B","circuitRef":"VIRTUAL-BUS-N2-003B","lineType":"normal","service":"VS","protectionName":"BUS-N2-003B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-244","name":"Barra N-2 → PNL-MSB2004A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2004A","circuitRef":"VIRTUAL-BUS-N2-004A","lineType":"normal","service":"VS","protectionName":"BUS-N2-004A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-245","name":"Barra N-2 → PNL-MSB2004B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2004B","circuitRef":"VIRTUAL-BUS-N2-004B","lineType":"normal","service":"VS","protectionName":"BUS-N2-004B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-246","name":"Barra N-2 → PNL-MSB2005A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2005A","circuitRef":"VIRTUAL-BUS-N2-005A","lineType":"normal","service":"VS","protectionName":"BUS-N2-005A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-247","name":"Barra N-2 → PNL-MSB2005B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2005B","circuitRef":"VIRTUAL-BUS-N2-005B","lineType":"normal","service":"VS","protectionName":"BUS-N2-005B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM