":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-248","name":"Barra N-2 → PNL-MSB2006A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2006A","circuitRef":"VIRTUAL-BUS-N2-006A","lineType":"normal","service":"VS","protectionName":"BUS-N2-006A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-249","name":"Barra N-2 → PNL-MSB2006B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2006B","circuitRef":"VIRTUAL-BUS-N2-006B","lineType":"normal","service":"VS","protectionName":"BUS-N2-006B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-250","name":"Barra N-2 → PNL-MSB2007A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2007A","circuitRef":"VIRTUAL-BUS-N2-007A","lineType":"normal","service":"VS","protectionName":"BUS-N2-007A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-251","name":"Barra N-2 → PNL-MSB2007B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2007B","circuitRef":"VIRTUAL-BUS-N2-007B","lineType":"normal","service":"VS","protectionName":"BUS-N2-007B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-252","name":"Barra N-2 → PNL-MSB2008A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2008A","circuitRef":"VIRTUAL-BUS-N2-008A","lineType":"normal","service":"VS","protectionName":"BUS-N2-008A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-253","name":"Barra N-2 → PNL-MSB2008B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2008B","circuitRef":"VIRTUAL-BUS-N2-008B","lineType":"normal","service":"VS","protectionName":"BUS-N2-008B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-254","name":"Barra N-2 → PNL-MSB2009A","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2009A","circuitRef":"VIRTUAL-BUS-N2-009A","lineType":"normal","service":"VS","protectionName":"BUS-N2-009A","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"virt-690-BUS-255","name":"Barra N-2 → PNL-MSB2009B","originId":"MSB-6PWS0002","destinationId":"PNL-MSB2009B","circuitRef":"VIRTUAL-BUS-N2-009B","lineType":"normal","service":"VS","protectionName":"BUS-N2-009B","protectionModel":"BUS","protectionCurrentA":null,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"690 V","parallelCables":1,"cableLengthM":null,"cableWeightKg":null,"virtual":true,"excelRow":null},{"id":"revc-patch-2209-qn","name":"SSB-2PWS2209 → BUS-SSB-2PWS2209-S1","originId":"SSB-2PWS2209","destinationId":"BUS-SSB-2PWS2209-S1","circuitRef":"SSB-2PWS2209-QN","protectionName":"QN","protectionModel":"INS 80","lineType":"normal","voltage":"230 V","notes":"ssb-incoming","service":"VS"},{"id":"revc-patch-2209-qa","name":"SSB-2PWS2209 → BUS-SSB-2PWS2209-QA","originId":"SSB-2PWS2209","destinationId":"BUS-SSB-2PWS2209-QA","circuitRef":"SSB-2PWS2209-QA","protectionName":"QA","protectionModel":"INS 80","lineType":"alternativa","voltage":"230 V","notes":"ssb-2209-qa","service":"VS"},{"id":"revc-patch-2209-q0t-ii","name":"BUS-SSB-2PWS2209-QA → BUS-SSB-2PWS2209-S2","originId":"BUS-SSB-2PWS2209-QA","destinationId":"BUS-SSB-2PWS2209-S2","circuitRef":"SSB-2PWS2209-Q0T-II","protectionName":"Q0T-II","protectionModel":"NSX 100B M2.2","lineType":"alternativa","voltage":"230 V","notes":"ssb-2209-tie","service":"VS"},{"id":"revc-patch-2209-q0t-i","name":"BUS-SSB-2PWS2209-S1 → BUS-SSB-2PWS2209-S2","originId":"BUS-SSB-2PWS2209-S1","destinationId":"BUS-SSB-2PWS2209-S2","circuitRef":"SSB-2PWS2209-Q0T-I","protectionName":"Q0T-I","protectionModel":"NSX 100B M2.2","lineType":"normal","voltage":"230 V","notes":"ssb-2209-tie","service":"VS"},{"id":"xls-01625","excelRow":623,"name":"BUS-SSB-2PWS2209-S1 → BUS-SSB-2PWS2209-Q03","originId":"BUS-SSB-2PWS2209-S1","destinationId":"BUS-SSB-2PWS2209-Q03","circuitRef":"SSB-2PWS2209-Q03","protectionName":"Q03","protectionModel":"iC60 N - 32D","protectionCurrentA":32,"lineType":"normal","voltage":"230 V","cableSection":"16","notes":"ssb-2209-internal","service":"VS"},{"id":"xls-01626","excelRow":624,"circuitRef":"SSB-2PWS2209-Q03.01","name":"BUS-SSB-2PWS2209-Q03 → ELU-ELOG0001","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"ELU-ELOG0001","lineType":"normal","service":"VS","protectionName":"Q03.01","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.035,"qKVAr":0.021691,"sKVA":0.041176,"ibA":0.179028,"pnKW":0.035,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":15.91,"cableWeightKg":2.67288,"notes":"ssb-2209-internal"},{"id":"xls-01627","excelRow":625,"circuitRef":"SSB-2PWS2209-Q03.02","name":"BUS-SSB-2PWS2209-Q03 → SPARE-SSB-2PWS2209-Q03","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"SPARE-SSB-2PWS2209-Q03","lineType":"normal","service":"VS","protectionName":"Q03.02","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"ssb-2209-internal"},{"id":"xls-01628","excelRow":626,"circuitRef":"SSB-2PWS2209-Q03.03","name":"BUS-SSB-2PWS2209-Q03 → SPARE-SSB-2PWS2209-Q04","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"SPARE-SSB-2PWS2209-Q04","lineType":"normal","service":"VS","protectionName":"Q03.03","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"ssb-2209-internal"},{"id":"xls-01629","excelRow":627,"circuitRef":"SSB-2PWS2209-Q03.04","name":"BUS-SSB-2PWS2209-Q03 → XPN-TACA0001","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"XPN-TACA0001","lineType":"normal","service":"VS","protectionName":"Q03.04","protectionModel":"iC60 N - 16D","protectionCurrentA":16,"pKWe":2.5,"qKVAr":0.507647,"sKVA":2.55102,"ibA":11.091393,"pnKW":2.5,"voltage":"230 V","parallelCables":1,"cableType":"LS3SJ-12","cableLengthM":20,"cableWeightKg":5.058891,"notes":"ssb-2209-internal"},{"id":"xls-01630","excelRow":628,"circuitRef":"SSB-2PWS2209-Q03.05","name":"BUS-SSB-2PWS2209-Q03 → RCU-TACA0001","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"RCU-TACA0001","lineType":"normal","service":"VS","protectionName":"Q03.05","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.02,"qKVAr":0.004061,"sKVA":0.020408,"ibA":0.088731,"pnKW":0.02,"voltage":"230 V","parallelCables":1,"cableType":"LS3SJ-20","cableLengthM":10,"cableWeightKg":0.952262,"notes":"ssb-2209-internal"},{"id":"xls-01631","excelRow":629,"circuitRef":"SSB-2PWS2209-Q03.06","name":"BUS-SSB-2PWS2209-Q03 → PSP-BNAS0001","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"PSP-BNAS0001","lineType":"normal","service":"VS","protectionName":"Q03.06","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.06,"qKVAr":0,"sKVA":0.06,"ibA":0.26087,"pnKW":0.06,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":27.81,"cableWeightKg":4.67208,"notes":"ssb-2209-internal"},{"id":"xls-01632","excelRow":630,"circuitRef":"SSB-2PWS2209-Q03.07","name":"BUS-SSB-2PWS2209-Q03 → CSL-IBRG0007","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"CSL-IBRG0007","lineType":"normal","service":"VS","protectionName":"Q03.07","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.448,"qKVAr":0.216976,"sKVA":0.497778,"ibA":2.164251,"pnKW":0.448,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":25.47,"cableWeightKg":4.27896,"notes":"ssb-2209-internal"},{"id":"xls-01633","excelRow":631,"circuitRef":"SSB-2PWS2209-Q03.08","name":"BUS-SSB-2PWS2209-Q03 → SPARE-SSB-2PWS2209-Q09","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"SPARE-SSB-2PWS2209-Q09","lineType":"normal","service":"VS","protectionName":"Q03.08","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"ssb-2209-internal"},{"id":"xls-01634","excelRow":632,"circuitRef":"SSB-2PWS2209-Q03.09","name":"BUS-SSB-2PWS2209-Q03 → SPARE-SSB-2PWS2209-Q10","originId":"BUS-SSB-2PWS2209-Q03","destinationId":"SPARE-SSB-2PWS2209-Q10","lineType":"normal","service":"VS","protectionName":"Q03.09","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":null,"qKVAr":null,"sKVA":null,"ibA":null,"pnKW":null,"voltage":"230 V","cableLengthM":null,"cableWeightKg":null,"spare":true,"notes":"ssb-2209-internal"},{"id":"revc-patch-2209-q01-ups","name":"BUS-SSB-2PWS2209-S2 → UPS-SSB-2PWS2209","originId":"BUS-SSB-2PWS2209-S2","destinationId":"UPS-SSB-2PWS2209","circuitRef":"SSB-2PWS2209-Q01","protectionName":"Q01","protectionModel":"iC60N 2x10 D","lineType":"normal","voltage":"230 V","cableSection":"2x2,5","notes":"ssb-2209-internal","service":"VS"},{"id":"revc-patch-2209-q02","name":"UPS-SSB-2PWS2209 → BUS-SSB-2PWS2209-S3","originId":"UPS-SSB-2PWS2209","destinationId":"BUS-SSB-2PWS2209-S3","circuitRef":"SSB-2PWS2209-Q02","protectionName":"Q02","protectionModel":"iC60N 2x10 D","lineType":"normal","voltage":"230 V","cableSection":"2x2,5","notes":"ssb-2209-internal","service":"VS"},{"id":"revc-patch-2209-q05","name":"BUS-SSB-2PWS2209-S2 → BUS-SSB-2PWS2209-S3","originId":"BUS-SSB-2PWS2209-S2","destinationId":"BUS-SSB-2PWS2209-S3","circuitRef":"SSB-2PWS2209-Q05","protectionName":"Q05","protectionModel":"iC60N 2x10 D","lineType":"alternativa","voltage":"230 V","cableSection":"2x2,5","notes":"ssb-2209-internal","service":"VS"},{"id":"xls-01635","excelRow":634,"circuitRef":"SSB-2PWS2209-Q04","name":"BUS-SSB-2PWS2209-S2 → CUN-RNAV0001","originId":"BUS-SSB-2PWS2209-S2","destinationId":"CUN-RNAV0001","lineType":"normal","service":"VS","protectionName":"Q04","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.675,"qKVAr":0.326917,"sKVA":0.75,"ibA":1.882664,"pnKW":0.675,"voltage":"230 V","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3PFX","cableLengthM":23.97,"cableWeightKg":6.28014,"notes":"ssb-2209-internal"},{"id":"xls-01636","excelRow":636,"circuitRef":"SSB-2PWS2209-Q05.1","name":"BUS-SSB-2PWS2209-S3 → ITU-METE0001","originId":"BUS-SSB-2PWS2209-S3","destinationId":"ITU-METE0001","lineType":"normal","service":"VS","protectionName":"Q05.1","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.345,"qKVAr":0.213812,"sKVA":0.405882,"ibA":1.764706,"pnKW":0.345,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.24,"cableWeightKg":2.89632,"notes":"ssb-2209-internal"},{"id":"xls-01637","excelRow":637,"circuitRef":"SSB-2PWS2209-Q05.2","name":"BUS-SSB-2PWS2209-S3 → DSP-METE0001","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-METE0001","lineType":"normal","service":"VS","protectionName":"Q05.2","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.03,"qKVAr":0,"sKVA":0.03,"ibA":0.130435,"pnKW":0.03,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":16.2,"cableWeightKg":2.7216,"notes":"ssb-2209-internal"},{"id":"xls-01638","excelRow":638,"circuitRef":"SSB-2PWS2209-Q05.3","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0001","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0001","lineType":"normal","service":"VS","protectionName":"Q05.3","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":21.28,"cableWeightKg":3.57504,"notes":"ssb-2209-internal"},{"id":"xls-01639","excelRow":639,"circuitRef":"SSB-2PWS2209-Q05.4","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0003","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0003","lineType":"normal","service":"VS","protectionName":"Q05.4","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.21,"cableWeightKg":3.05928,"notes":"ssb-2209-internal"},{"id":"xls-01640","excelRow":640,"circuitRef":"SSB-2PWS2209-Q05.5","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0004","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0004","lineType":"normal","service":"VS","protectionName":"Q05.5","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":16.76,"cableWeightKg":2.81568,"notes":"ssb-2209-internal"},{"id":"xls-01641","excelRow":641,"circuitRef":"SSB-2PWS2209-Q05.6","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0006","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0006","lineType":"normal","service":"VS","protectionName":"Q05.6","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":16.64,"cableWeightKg":2.79552,"notes":"ssb-2209-internal"},{"id":"xls-01642","excelRow":642,"circuitRef":"SSB-2PWS2209-Q05.7","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0007","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0007","lineType":"normal","service":"VS","protectionName":"Q05.7","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.18,"cableWeightKg":3.05424,"notes":"ssb-2209-internal"},{"id":"xls-01643","excelRow":643,"circuitRef":"SSB-2PWS2209-Q05.8","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0009","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0009","lineType":"normal","service":"VS","protectionName":"Q05.8","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.88,"cableWeightKg":3.00384,"notes":"ssb-2209-internal"},{"id":"xls-01644","excelRow":644,"circuitRef":"SSB-2PWS2209-Q05.9","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0013","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0013","lineType":"normal","service":"VS","protectionName":"Q05.9","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":32.77,"cableWeightKg":5.50536,"notes":"ssb-2209-internal"},{"id":"xls-01645","excelRow":645,"circuitRef":"SSB-2PWS2209-Q05.10","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0014","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0014","lineType":"normal","service":"VS","protectionName":"Q05.10","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":32.84,"cableWeightKg":5.51712,"notes":"ssb-2209-internal"},{"id":"xls-01646","excelRow":646,"circuitRef":"SSB-2PWS2209-Q05.11","name":"BUS-SSB-2PWS2209-S3 → CSL-IBRG0010","originId":"BUS-SSB-2PWS2209-S3","destinationId":"CSL-IBRG0010","lineType":"normal","service":"VS","protectionName":"Q05.11","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.1,"qKVAr":0,"sKVA":0.1,"ibA":0.434783,"pnKW":0.1,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":30.24,"cableWeightKg":5.08032,"notes":"ssb-2209-internal"},{"id":"xls-01647","excelRow":647,"circuitRef":"SSB-2PWS2209-Q05.12","name":"BUS-SSB-2PWS2209-S3 → LOP-VDRS0001","originId":"BUS-SSB-2PWS2209-S3","destinationId":"LOP-VDRS0001","lineType":"normal","service":"VS","protectionName":"Q05.12","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.005,"qKVAr":0,"sKVA":0.005,"ibA":0.021739,"pnKW":0.005,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.77,"cableWeightKg":3.15336,"notes":"ssb-2209-internal"},{"id":"xls-01648","excelRow":648,"circuitRef":"SSB-2PWS2209-Q05.13","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0002","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0002","lineType":"normal","service":"VS","protectionName":"Q05.13","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":19.3,"cableWeightKg":3.2424,"notes":"ssb-2209-internal"},{"id":"xls-01649","excelRow":649,"circuitRef":"SSB-2PWS2209-Q05.14","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0005","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0005","lineType":"normal","service":"VS","protectionName":"Q05.14","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":18.23,"cableWeightKg":3.06264,"notes":"ssb-2209-internal"},{"id":"xls-01650","excelRow":650,"circuitRef":"SSB-2PWS2209-Q05.15","name":"BUS-SSB-2PWS2209-S3 → DSP-NRPT0008","originId":"BUS-SSB-2PWS2209-S3","destinationId":"DSP-NRPT0008","lineType":"normal","service":"VS","protectionName":"Q05.15","protectionModel":"iC60 N - 6D","protectionCurrentA":6,"pKWe":0.075,"qKVAr":0,"sKVA":0.075,"ibA":0.326087,"pnKW":0.075,"voltage":"230 V","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","cableLengthM":17.06,"cableWeightKg":2.86608,"notes":"ssb-2209-internal"},{"id":"jbx-ded-skt-1pws0007-lap-hmss0002","excelRow":10,"circuitRef":"SSB-4PWS1130-Q53-LAP-HMSS0002","name":"SKT-1PWS0007 → LAP-HMSS0002","originId":"SKT-1PWS0007","destinationId":"LAP-HMSS0002","lineType":"normal","service":"VM","protectionName":"LAP-HMSS0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"115","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-4pws2231-q11-01","excelRow":1854,"circuitRef":"SSB-4PWS2231-Q11-01","name":"JBX-4PWS2001 → PRE-MFRS0002","originId":"JBX-4PWS2001","destinationId":"PRE-MFRS0002","lineType":"normal","service":"VS","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":14.25,"pKWe":14.25,"qKVAr":10.6875,"sKVA":17.8125,"ibA":40.48295454545455,"voltage":"440","parallelCables":1,"cableSection":"-","cableType":"LS3SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-4pws2232-q01-01","excelRow":1857,"circuitRef":"SSB-4PWS2232-Q01-01","name":"JBX-4PWS2002 → CUN-FCSY0001","originId":"JBX-4PWS2002","destinationId":"CUN-FCSY0001","lineType":"normal","service":"VS","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":29,"pKWe":29,"qKVAr":21.75,"sKVA":36.25,"ibA":82.38636363636364,"voltage":"440","parallelCables":1,"cableSection":"-","cableType":"LSTSGU-14","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-4pws2430-q11-01","excelRow":1860,"circuitRef":"SSB-4PWS2430-Q11-01","name":"JBX-4PWS4001 → PRE-MFRS0001","originId":"JBX-4PWS4001","destinationId":"PRE-MFRS0001","lineType":"normal","service":"VS","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":14.25,"pKWe":14.25,"qKVAr":10.6875,"sKVA":17.8125,"ibA":40.48295454545455,"voltage":"440","parallelCables":1,"cableSection":"-","cableType":"LS3SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-1pws0008-lcp-ssms0001","excelRow":11,"circuitRef":"SSB-4PWS2431-Q52-LCP-SSMS0001","name":"SKT-1PWS0008 → LCP-SSMS0001","originId":"SKT-1PWS0008","destinationId":"LCP-SSMS0001","lineType":"normal","service":"VM","protectionName":"LCP-SSMS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"115","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-4pws0026-wel-wofe0001","excelRow":937,"circuitRef":"SSB-4PWS3462-Q01-WEL-WOFE0001","name":"SKT-4PWS0026 → WEL-WOFE0001","originId":"SKT-4PWS0026","destinationId":"WEL-WOFE0001","lineType":"normal","service":"NV","protectionName":"WEL-WOFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"440","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-4pws4532-q01-01","excelRow":1863,"circuitRef":"SSB-4PWS4532-Q01-01","name":"JBX-4PWS5001 → CUN-FCSY0002","originId":"JBX-4PWS5001","destinationId":"CUN-FCSY0002","lineType":"normal","service":"VS","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":29,"pKWe":29,"qKVAr":21.75,"sKVA":36.25,"ibA":82.38636363636364,"voltage":"440","parallelCables":1,"cableSection":"-","cableType":"LSTSGU-14","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1110-q34-01","excelRow":96,"circuitRef":"SSB-2PWS1110-Q34-01","name":"JBX-2PWS1030 → PNL-ACO1001","originId":"JBX-2PWS1030","destinationId":"PNL-ACO1001","lineType":"normal","service":"VS","protectionName":"Q34-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1110-q34-02","excelRow":97,"circuitRef":"SSB-2PWS1110-Q34-02","name":"JBX-2PWS1030 → PNL-ACO1002","originId":"JBX-2PWS1030","destinationId":"PNL-ACO1002","lineType":"normal","service":"VS","protectionName":"Q34-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1110-q34-03","excelRow":98,"circuitRef":"SSB-2PWS1110-Q34-03","name":"JBX-2PWS1030 → PNL-ACO1003","originId":"JBX-2PWS1030","destinationId":"PNL-ACO1003","lineType":"normal","service":"VS","protectionName":"Q34-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1110-q35-01","excelRow":101,"circuitRef":"SSB-2PWS1110-Q35-01","name":"JBX-2PWS1031 → PNL-ACO1004","originId":"JBX-2PWS1031","destinationId":"PNL-ACO1004","lineType":"normal","service":"VS","protectionName":"Q35-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1110-q35-02","excelRow":102,"circuitRef":"SSB-2PWS1110-Q35-02","name":"JBX-2PWS1031 → PNL-ACO1006","originId":"JBX-2PWS1031","destinationId":"PNL-ACO1006","lineType":"normal","service":"VS","protectionName":"Q35-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1102-q11-01","excelRow":10,"circuitRef":"SSB-2PWS1102-Q11-01","name":"JBX-2PWS1004 → SKT-2PWS1507","originId":"JBX-2PWS1004","destinationId":"SKT-2PWS1507","lineType":"normal","service":"VS","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1102-q11-02","excelRow":11,"circuitRef":"SSB-2PWS1102-Q11-02","name":"JBX-2PWS1004 → SKT-2PWS1513","originId":"JBX-2PWS1004","destinationId":"SKT-2PWS1513","lineType":"normal","service":"VS","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1102-q12-01","excelRow":14,"circuitRef":"SSB-2PWS1102-Q12-01","name":"JBX-2PWS1005 → SKT-2PWS1500","originId":"JBX-2PWS1005","destinationId":"SKT-2PWS1500","lineType":"normal","service":"VS","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1102-q12-02","excelRow":15,"circuitRef":"SSB-2PWS1102-Q12-02","name":"JBX-2PWS1005 → SKT-2PWS1510","originId":"JBX-2PWS1005","destinationId":"SKT-2PWS1510","lineType":"normal","service":"VS","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q02-01","excelRow":18,"circuitRef":"SSB-2PWS1130-Q02-01","name":"JBX-2PWS1006 → CTP-CSSS0007","originId":"JBX-2PWS1006","destinationId":"CTP-CSSS0007","lineType":"normal","service":"VM","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.077,"pKWe":0.077,"qKVAr":0.057749999999999996,"sKVA":0.09625,"ibA":0.41847826086956524,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q02-02","excelRow":19,"circuitRef":"SSB-2PWS1130-Q02-02","name":"JBX-2PWS1006 → CTP-CSSS0012","originId":"JBX-2PWS1006","destinationId":"CTP-CSSS0012","lineType":"normal","service":"VM","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.077,"pKWe":0.077,"qKVAr":0.057749999999999996,"sKVA":0.09625,"ibA":0.41847826086956524,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q02-03","excelRow":20,"circuitRef":"SSB-2PWS1130-Q02-03","name":"JBX-2PWS1006 → CTP-CSSS0014","originId":"JBX-2PWS1006","destinationId":"CTP-CSSS0014","lineType":"normal","service":"VM","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q02-04","excelRow":21,"circuitRef":"SSB-2PWS1130-Q02-04","name":"JBX-2PWS1006 → CTP-CSSS0057","originId":"JBX-2PWS1006","destinationId":"CTP-CSSS0057","lineType":"normal","service":"VM","protectionName":"Q02-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q02-05","excelRow":22,"circuitRef":"SSB-2PWS1130-Q02-05","name":"JBX-2PWS1006 → CTP-CSSS0034","originId":"JBX-2PWS1006","destinationId":"CTP-CSSS0034","lineType":"normal","service":"VM","protectionName":"Q02-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q04-01","excelRow":86,"circuitRef":"SSB-2PWS1130-Q04-01","name":"JBX-2PWS1027 → SKT-2PWS1501","originId":"JBX-2PWS1027","destinationId":"SKT-2PWS1501","lineType":"normal","service":"VM","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q04-02","excelRow":87,"circuitRef":"SSB-2PWS1130-Q04-02","name":"JBX-2PWS1027 → SKT-2PWS1502","originId":"JBX-2PWS1027","destinationId":"SKT-2PWS1502","lineType":"normal","service":"VM","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q04-03","excelRow":88,"circuitRef":"SSB-2PWS1130-Q04-03","name":"JBX-2PWS1027 → SKT-2PWS1504","originId":"JBX-2PWS1027","destinationId":"SKT-2PWS1504","lineType":"normal","service":"VM","protectionName":"Q04-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q04-04","excelRow":89,"circuitRef":"SSB-2PWS1130-Q04-04","name":"JBX-2PWS1027 → SKT-2PWS1505","originId":"JBX-2PWS1027","destinationId":"SKT-2PWS1505","lineType":"normal","service":"VM","protectionName":"Q04-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q04-05","excelRow":90,"circuitRef":"SSB-2PWS1130-Q04-05","name":"JBX-2PWS1027 → SKT-2PWS1506","originId":"JBX-2PWS1027","destinationId":"SKT-2PWS1506","lineType":"normal","service":"VM","protectionName":"Q04-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.867,"pKWe":0.867,"qKVAr":0.65025,"sKVA":1.08375,"ibA":4.711956521739131,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q05-01","excelRow":25,"circuitRef":"SSB-2PWS1130-Q05-01","name":"JBX-2PWS1012 → CTP-CSSS0059","originId":"JBX-2PWS1012","destinationId":"CTP-CSSS0059","lineType":"normal","service":"VM","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q05-02","excelRow":26,"circuitRef":"SSB-2PWS1130-Q05-02","name":"JBX-2PWS1012 → CTP-CSSS0058","originId":"JBX-2PWS1012","destinationId":"CTP-CSSS0058","lineType":"normal","service":"VM","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q05-03","excelRow":27,"circuitRef":"SSB-2PWS1130-Q05-03","name":"JBX-2PWS1012 → CTP-CSSS0015","originId":"JBX-2PWS1012","destinationId":"CTP-CSSS0015","lineType":"normal","service":"VM","protectionName":"Q05-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1130-q09-01","excelRow":93,"circuitRef":"SSB-2PWS1130-Q09-01","name":"JBX-2PWS1028 → SKT-2PWS1511","originId":"JBX-2PWS1028","destinationId":"SKT-2PWS1511","lineType":"normal","service":"VM","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1503-sel-ccmn0047","excelRow":57,"circuitRef":"SSB-2PWS1130-Q10-SEL-CCMN0047","name":"SKT-2PWS1503 → SEL-CCMN0047","originId":"SKT-2PWS1503","destinationId":"SEL-CCMN0047","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0047","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1503-cpu-ccmn0121","excelRow":57,"circuitRef":"SSB-2PWS1130-Q10-CPU-CCMN0121","name":"SKT-2PWS1503 → CPU-CCMN0121","originId":"SKT-2PWS1503","destinationId":"CPU-CCMN0121","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0121","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q01-10","excelRow":30,"circuitRef":"SSB-2PWS1160-Q01-10","name":"JBX-2PWS1013 → JBX-2PWS1014","originId":"JBX-2PWS1013","destinationId":"JBX-2PWS1014","lineType":"normal","service":"NV","protectionName":"Q01-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q01-11","excelRow":33,"circuitRef":"SSB-2PWS1160-Q01-11","name":"JBX-2PWS1013 → SKT-2PWS1001","originId":"JBX-2PWS1013","destinationId":"SKT-2PWS1001","lineType":"normal","service":"NV","protectionName":"Q01-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q01-12","excelRow":34,"circuitRef":"SSB-2PWS1160-Q01-12","name":"JBX-2PWS1013 → SKT-2PWS1002","originId":"JBX-2PWS1013","destinationId":"SKT-2PWS1002","lineType":"normal","service":"NV","protectionName":"Q01-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q02-01","excelRow":45,"circuitRef":"SSB-2PWS1160-Q02-01","name":"JBX-2PWS1016 → SKT-2PWS1003","originId":"JBX-2PWS1016","destinationId":"SKT-2PWS1003","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q02-02","excelRow":46,"circuitRef":"SSB-2PWS1160-Q02-02","name":"JBX-2PWS1016 → SKT-2PWS1004","originId":"JBX-2PWS1016","destinationId":"SKT-2PWS1004","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q02-03","excelRow":47,"circuitRef":"SSB-2PWS1160-Q02-03","name":"JBX-2PWS1016 → SKT-2PWS1007","originId":"JBX-2PWS1016","destinationId":"SKT-2PWS1007","lineType":"normal","service":"NV","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q02-04","excelRow":48,"circuitRef":"SSB-2PWS1160-Q02-04","name":"JBX-2PWS1016 → SKT-2PWS1006","originId":"JBX-2PWS1016","destinationId":"SKT-2PWS1006","lineType":"normal","service":"NV","protectionName":"Q02-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q03-10","excelRow":37,"circuitRef":"SSB-2PWS1160-Q03-10","name":"JBX-2PWS1015 → JBX-2PWS1021","originId":"JBX-2PWS1015","destinationId":"JBX-2PWS1021","lineType":"normal","service":"NV","protectionName":"Q03-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.72,"pKWe":0.72,"qKVAr":0.54,"sKVA":0.8999999999999999,"ibA":3.9130434782608696,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q03-11","excelRow":41,"circuitRef":"SSB-2PWS1160-Q03-11","name":"JBX-2PWS1015 → SKT-2PWS1008","originId":"JBX-2PWS1015","destinationId":"SKT-2PWS1008","lineType":"normal","service":"NV","protectionName":"Q03-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q03-12","excelRow":42,"circuitRef":"SSB-2PWS1160-Q03-12","name":"JBX-2PWS1015 → SKT-2PWS1009","originId":"JBX-2PWS1015","destinationId":"SKT-2PWS1009","lineType":"normal","service":"NV","protectionName":"Q03-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q04-01","excelRow":75,"circuitRef":"SSB-2PWS1160-Q04-01","name":"JBX-2PWS1022 → SKT-2PWS1005","originId":"JBX-2PWS1022","destinationId":"SKT-2PWS1005","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q04-02","excelRow":76,"circuitRef":"SSB-2PWS1160-Q04-02","name":"JBX-2PWS1022 → SKT-2PWS1015","originId":"JBX-2PWS1022","destinationId":"SKT-2PWS1015","lineType":"normal","service":"NV","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q04-03","excelRow":77,"circuitRef":"SSB-2PWS1160-Q04-03","name":"JBX-2PWS1022 → SKT-2PWS1036","originId":"JBX-2PWS1022","destinationId":"SKT-2PWS1036","lineType":"normal","service":"NV","protectionName":"Q04-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q05-10","excelRow":80,"circuitRef":"SSB-2PWS1160-Q05-10","name":"JBX-2PWS1023 → JBX-2PWS1024","originId":"JBX-2PWS1023","destinationId":"JBX-2PWS1024","lineType":"normal","service":"NV","protectionName":"Q05-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q05-11","excelRow":83,"circuitRef":"SSB-2PWS1160-Q05-11","name":"JBX-2PWS1023 → SKT-2PWS1012","originId":"JBX-2PWS1023","destinationId":"SKT-2PWS1012","lineType":"normal","service":"NV","protectionName":"Q05-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q06-10","excelRow":51,"circuitRef":"SSB-2PWS1160-Q06-10","name":"JBX-2PWS1017 → JBX-2PWS1026","originId":"JBX-2PWS1017","destinationId":"JBX-2PWS1026","lineType":"normal","service":"NV","protectionName":"Q06-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.2,"pKWe":1.2,"qKVAr":0.8999999999999999,"sKVA":1.5,"ibA":6.521739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q06-11","excelRow":57,"circuitRef":"SSB-2PWS1160-Q06-11","name":"JBX-2PWS1017 → SKT-2PWS1023","originId":"JBX-2PWS1017","destinationId":"SKT-2PWS1023","lineType":"normal","service":"NV","protectionName":"Q06-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q06-12","excelRow":58,"circuitRef":"SSB-2PWS1160-Q06-12","name":"JBX-2PWS1017 → SKT-2PWS1024","originId":"JBX-2PWS1017","destinationId":"SKT-2PWS1024","lineType":"normal","service":"NV","protectionName":"Q06-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q07-01","excelRow":61,"circuitRef":"SSB-2PWS1160-Q07-01","name":"JBX-2PWS1018 → SKT-2PWS1026","originId":"JBX-2PWS1018","destinationId":"SKT-2PWS1026","lineType":"normal","service":"NV","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q07-02","excelRow":62,"circuitRef":"SSB-2PWS1160-Q07-02","name":"JBX-2PWS1018 → SKT-2PWS1027","originId":"JBX-2PWS1018","destinationId":"SKT-2PWS1027","lineType":"normal","service":"NV","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q08-01","excelRow":68,"circuitRef":"SSB-2PWS1160-Q08-01","name":"JBX-2PWS1020 → SKT-2PWS1031","originId":"JBX-2PWS1020","destinationId":"SKT-2PWS1031","lineType":"normal","service":"NV","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q08-02","excelRow":69,"circuitRef":"SSB-2PWS1160-Q08-02","name":"JBX-2PWS1020 → SKT-2PWS1032","originId":"JBX-2PWS1020","destinationId":"SKT-2PWS1032","lineType":"normal","service":"NV","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q08-03","excelRow":70,"circuitRef":"SSB-2PWS1160-Q08-03","name":"JBX-2PWS1020 → SKT-2PWS1034","originId":"JBX-2PWS1020","destinationId":"SKT-2PWS1034","lineType":"normal","service":"NV","protectionName":"Q08-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q08-04","excelRow":71,"circuitRef":"SSB-2PWS1160-Q08-04","name":"JBX-2PWS1020 → SKT-2PWS1035","originId":"JBX-2PWS1020","destinationId":"SKT-2PWS1035","lineType":"normal","service":"NV","protectionName":"Q08-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q08-05","excelRow":72,"circuitRef":"SSB-2PWS1160-Q08-05","name":"JBX-2PWS1020 → SKT-2PWS1057","originId":"JBX-2PWS1020","destinationId":"SKT-2PWS1057","lineType":"normal","service":"NV","protectionName":"Q08-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q08-10","excelRow":65,"circuitRef":"SSB-2PWS1160-Q08-10","name":"JBX-2PWS1020 → JBX-2PWS1032","originId":"JBX-2PWS1020","destinationId":"JBX-2PWS1032","lineType":"normal","service":"NV","protectionName":"Q08-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.01,"pKWe":0.01,"qKVAr":0.0075,"sKVA":0.0125,"ibA":0.05434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1055-wks-wofe0001","excelRow":50,"circuitRef":"SSB-2PWS1161-Q02-WKS-WOFE0001","name":"SKT-2PWS1055 → WKS-WOFE0001","originId":"SKT-2PWS1055","destinationId":"WKS-WOFE0001","lineType":"normal","service":"NV","protectionName":"WKS-WOFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q01-01","excelRow":115,"circuitRef":"SSB-2PWS2201-Q01-01","name":"JBX-2PWS2002 → SKT-2PWS2640","originId":"JBX-2PWS2002","destinationId":"SKT-2PWS2640","lineType":"normal","service":"VS","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.24,"pKWe":0.24,"qKVAr":0.18,"sKVA":0.3,"ibA":1.3043478260869565,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q01-02","excelRow":116,"circuitRef":"SSB-2PWS2201-Q01-02","name":"JBX-2PWS2002 → SKT-2PWS2552","originId":"JBX-2PWS2002","destinationId":"SKT-2PWS2552","lineType":"normal","service":"VS","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q01-03","excelRow":117,"circuitRef":"SSB-2PWS2201-Q01-03","name":"JBX-2PWS2002 → SKT-2PWS2555","originId":"JBX-2PWS2002","destinationId":"SKT-2PWS2555","lineType":"normal","service":"VS","protectionName":"Q01-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q01-04","excelRow":118,"circuitRef":"SSB-2PWS2201-Q01-04","name":"JBX-2PWS2002 → SKT-2PWS2549","originId":"JBX-2PWS2002","destinationId":"SKT-2PWS2549","lineType":"normal","service":"VS","protectionName":"Q01-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.052000000000000005,"pKWe":0.052000000000000005,"qKVAr":0.03900000000000001,"sKVA":0.065,"ibA":0.28260869565217395,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q05-01","excelRow":111,"circuitRef":"SSB-2PWS2201-Q05-01","name":"JBX-2PWS2001 → PRE-ICCS0002","originId":"JBX-2PWS2001","destinationId":"PRE-ICCS0002","lineType":"normal","service":"VS","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q05-02","excelRow":112,"circuitRef":"SSB-2PWS2201-Q05-02","name":"JBX-2PWS2001 → LSR-ICCS0006","originId":"JBX-2PWS2001","destinationId":"LSR-ICCS0006","lineType":"normal","service":"VS","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.015,"pKWe":0.015,"qKVAr":0.01125,"sKVA":0.01875,"ibA":0.08152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q06-01","excelRow":125,"circuitRef":"SSB-2PWS2201-Q06-01","name":"JBX-2PWS2004 → SKT-2PWS2558","originId":"JBX-2PWS2004","destinationId":"SKT-2PWS2558","lineType":"normal","service":"VS","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q06-02","excelRow":126,"circuitRef":"SSB-2PWS2201-Q06-02","name":"JBX-2PWS2004 → SKT-2PWS2559","originId":"JBX-2PWS2004","destinationId":"SKT-2PWS2559","lineType":"normal","service":"VS","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q06-03","excelRow":127,"circuitRef":"SSB-2PWS2201-Q06-03","name":"JBX-2PWS2004 → SKT-2PWS2560","originId":"JBX-2PWS2004","destinationId":"SKT-2PWS2560","lineType":"normal","service":"VS","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q09-01","excelRow":130,"circuitRef":"SSB-2PWS2201-Q09-01","name":"JBX-2PWS2009 → SKT-2PWS2561","originId":"JBX-2PWS2009","destinationId":"SKT-2PWS2561","lineType":"normal","service":"VS","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q09-02","excelRow":131,"circuitRef":"SSB-2PWS2201-Q09-02","name":"JBX-2PWS2009 → SKT-2PWS2564","originId":"JBX-2PWS2009","destinationId":"SKT-2PWS2564","lineType":"normal","service":"VS","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q09-03","excelRow":132,"circuitRef":"SSB-2PWS2201-Q09-03","name":"JBX-2PWS2009 → SKT-2PWS2575","originId":"JBX-2PWS2009","destinationId":"SKT-2PWS2575","lineType":"normal","service":"VS","protectionName":"Q09-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q09-04","excelRow":133,"circuitRef":"SSB-2PWS2201-Q09-04","name":"JBX-2PWS2009 → SKT-2PWS2576","originId":"JBX-2PWS2009","destinationId":"SKT-2PWS2576","lineType":"normal","service":"VS","protectionName":"Q09-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2228-icb-nbq2001","excelRow":206,"circuitRef":"SSB-2PWS2201-Q13-ICB-NBQ2001","name":"SKT-2PWS2228 → ICB-NBQ2001","originId":"SKT-2PWS2228","destinationId":"ICB-NBQ2001","lineType":"normal","service":"VS","protectionName":"ICB-NBQ2001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2201-q14-01","excelRow":620,"circuitRef":"SSB-2PWS2201-Q14-01","name":"JBX-2PWS2166 → SKT-2PWS2229","originId":"JBX-2PWS2166","destinationId":"SKT-2PWS2229","lineType":"normal","service":"VS","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.025,"pKWe":0.025,"qKVAr":0.018750000000000003,"sKVA":0.03125,"ibA":0.1358695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2210-q21-01","excelRow":589,"circuitRef":"SSB-2PWS2210-Q21-01","name":"JBX-2PWS2149 → PNL-ACO2002","originId":"JBX-2PWS2149","destinationId":"PNL-ACO2002","lineType":"normal","service":"VS","protectionName":"Q21-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2210-q21-02","excelRow":590,"circuitRef":"SSB-2PWS2210-Q21-02","name":"JBX-2PWS2149 → PNL-ACO2003","originId":"JBX-2PWS2149","destinationId":"PNL-ACO2003","lineType":"normal","service":"VS","protectionName":"Q21-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q05-10","excelRow":140,"circuitRef":"SSB-2PWS2203-Q05-10","name":"JBX-2PWS2013 → JBX-2PWS2156","originId":"JBX-2PWS2013","destinationId":"JBX-2PWS2156","lineType":"normal","service":"VS","protectionName":"Q05-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q05-11","excelRow":142,"circuitRef":"SSB-2PWS2203-Q05-11","name":"JBX-2PWS2013 → SKT-2PWS2642","originId":"JBX-2PWS2013","destinationId":"SKT-2PWS2642","lineType":"normal","service":"VS","protectionName":"Q05-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q07-01","excelRow":136,"circuitRef":"SSB-2PWS2203-Q07-01","name":"JBX-2PWS2012 → SKT-2PWS2527","originId":"JBX-2PWS2012","destinationId":"SKT-2PWS2527","lineType":"normal","service":"VS","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.052000000000000005,"pKWe":0.052000000000000005,"qKVAr":0.03900000000000001,"sKVA":0.065,"ibA":0.28260869565217395,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q07-02","excelRow":137,"circuitRef":"SSB-2PWS2203-Q07-02","name":"JBX-2PWS2012 → SKT-2PWS2538","originId":"JBX-2PWS2012","destinationId":"SKT-2PWS2538","lineType":"normal","service":"VS","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.052000000000000005,"pKWe":0.052000000000000005,"qKVAr":0.03900000000000001,"sKVA":0.065,"ibA":0.28260869565217395,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q08-01","excelRow":145,"circuitRef":"SSB-2PWS2203-Q08-01","name":"JBX-2PWS2016 → JBX-CCTV0002","originId":"JBX-2PWS2016","destinationId":"JBX-CCTV0002","lineType":"normal","service":"VS","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q08-02","excelRow":146,"circuitRef":"SSB-2PWS2203-Q08-02","name":"JBX-2PWS2016 → JBX-CCTV0009","originId":"JBX-2PWS2016","destinationId":"JBX-CCTV0009","lineType":"normal","service":"VS","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q08-03","excelRow":147,"circuitRef":"SSB-2PWS2203-Q08-03","name":"JBX-2PWS2016 → JBX-CCTV0010","originId":"JBX-2PWS2016","destinationId":"JBX-CCTV0010","lineType":"normal","service":"VS","protectionName":"Q08-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q21-01","excelRow":150,"circuitRef":"SSB-2PWS2203-Q21-01","name":"JBX-2PWS2017 → SKT-2PWS2232","originId":"JBX-2PWS2017","destinationId":"SKT-2PWS2232","lineType":"normal","service":"VS","protectionName":"Q21-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.025,"pKWe":0.025,"qKVAr":0.018750000000000003,"sKVA":0.03125,"ibA":0.1358695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q21-02","excelRow":151,"circuitRef":"SSB-2PWS2203-Q21-02","name":"JBX-2PWS2017 → SKT-2PWS2233","originId":"JBX-2PWS2017","destinationId":"SKT-2PWS2233","lineType":"normal","service":"VS","protectionName":"Q21-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.025,"pKWe":0.025,"qKVAr":0.018750000000000003,"sKVA":0.03125,"ibA":0.1358695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q21-03","excelRow":152,"circuitRef":"SSB-2PWS2203-Q21-03","name":"JBX-2PWS2017 → SKT-2PWS2234","originId":"JBX-2PWS2017","destinationId":"SKT-2PWS2234","lineType":"normal","service":"VS","protectionName":"Q21-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.025,"pKWe":0.025,"qKVAr":0.018750000000000003,"sKVA":0.03125,"ibA":0.1358695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2207-q07-01","excelRow":121,"circuitRef":"SSB-2PWS2207-Q07-01","name":"JBX-2PWS2003 → JBX-CCTV0003","originId":"JBX-2PWS2003","destinationId":"JBX-CCTV0003","lineType":"normal","service":"VS","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2207-q07-02","excelRow":122,"circuitRef":"SSB-2PWS2207-Q07-02","name":"JBX-2PWS2003 → JBX-CCTV0004","originId":"JBX-2PWS2003","destinationId":"JBX-CCTV0004","lineType":"normal","service":"VS","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q22-01","excelRow":593,"circuitRef":"SSB-2PWS2230-Q22-01","name":"JBX-2PWS2155 → CTP-CSSS0028","originId":"JBX-2PWS2155","destinationId":"CTP-CSSS0028","lineType":"normal","service":"VM","protectionName":"Q22-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.117,"pKWe":0.117,"qKVAr":0.08775000000000001,"sKVA":0.14625000000000002,"ibA":0.6358695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q22-02","excelRow":594,"circuitRef":"SSB-2PWS2230-Q22-02","name":"JBX-2PWS2155 → CTP-CSSS0032","originId":"JBX-2PWS2155","destinationId":"CTP-CSSS0032","lineType":"normal","service":"VM","protectionName":"Q22-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.077,"pKWe":0.077,"qKVAr":0.057749999999999996,"sKVA":0.09625,"ibA":0.41847826086956524,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q22-03","excelRow":595,"circuitRef":"SSB-2PWS2230-Q22-03","name":"JBX-2PWS2155 → CTP-CSSS0046","originId":"JBX-2PWS2155","destinationId":"CTP-CSSS0046","lineType":"normal","service":"VM","protectionName":"Q22-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q22-04","excelRow":596,"circuitRef":"SSB-2PWS2230-Q22-04","name":"JBX-2PWS2155 → CTP-CSSS0063","originId":"JBX-2PWS2155","destinationId":"CTP-CSSS0063","lineType":"normal","service":"VM","protectionName":"Q22-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q23-01","excelRow":639,"circuitRef":"SSB-2PWS2230-Q23-01","name":"JBX-2PWS2172 → SCU-RNAV0003","originId":"JBX-2PWS2172","destinationId":"SCU-RNAV0003","lineType":"normal","service":"VM","protectionName":"Q23-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.007,"pKWe":0.007,"qKVAr":0.00525,"sKVA":0.00875,"ibA":0.03804347826086957,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q23-02","excelRow":640,"circuitRef":"SSB-2PWS2230-Q23-02","name":"JBX-2PWS2172 → SCU-RNAV0004","originId":"JBX-2PWS2172","destinationId":"SCU-RNAV0004","lineType":"normal","service":"VM","protectionName":"Q23-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.007,"pKWe":0.007,"qKVAr":0.00525,"sKVA":0.00875,"ibA":0.03804347826086957,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q23-03","excelRow":641,"circuitRef":"SSB-2PWS2230-Q23-03","name":"JBX-2PWS2172 → SCU-RNAV0005","originId":"JBX-2PWS2172","destinationId":"SCU-RNAV0005","lineType":"normal","service":"VM","protectionName":"Q23-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.007,"pKWe":0.007,"qKVAr":0.00525,"sKVA":0.00875,"ibA":0.03804347826086957,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2160-lap-hmss0001","excelRow":170,"circuitRef":"SSB-2PWS2230-Q25-LAP-HMSS0001","name":"SKT-2PWS2160 → LAP-HMSS0001","originId":"SKT-2PWS2160","destinationId":"LAP-HMSS0001","lineType":"normal","service":"VM","protectionName":"LAP-HMSS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q26-01","excelRow":155,"circuitRef":"SSB-2PWS2230-Q26-01","name":"JBX-2PWS2032 → CTP-CSSS0051","originId":"JBX-2PWS2032","destinationId":"CTP-CSSS0051","lineType":"normal","service":"VM","protectionName":"Q26-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q26-02","excelRow":156,"circuitRef":"SSB-2PWS2230-Q26-02","name":"JBX-2PWS2032 → CTP-CSSS0052","originId":"JBX-2PWS2032","destinationId":"CTP-CSSS0052","lineType":"normal","service":"VM","protectionName":"Q26-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q26-03","excelRow":157,"circuitRef":"SSB-2PWS2230-Q26-03","name":"JBX-2PWS2032 → CTP-CSSS0053","originId":"JBX-2PWS2032","destinationId":"CTP-CSSS0053","lineType":"normal","service":"VM","protectionName":"Q26-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q26-04","excelRow":158,"circuitRef":"SSB-2PWS2230-Q26-04","name":"JBX-2PWS2032 → CTP-CSSS0054","originId":"JBX-2PWS2032","destinationId":"CTP-CSSS0054","lineType":"normal","service":"VM","protectionName":"Q26-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q26-05","excelRow":159,"circuitRef":"SSB-2PWS2230-Q26-05","name":"JBX-2PWS2032 → CTP-CSSS0055","originId":"JBX-2PWS2032","destinationId":"CTP-CSSS0055","lineType":"normal","service":"VM","protectionName":"Q26-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q26-06","excelRow":160,"circuitRef":"SSB-2PWS2230-Q26-06","name":"JBX-2PWS2032 → CTP-CSSS0056","originId":"JBX-2PWS2032","destinationId":"CTP-CSSS0056","lineType":"normal","service":"VM","protectionName":"Q26-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-10","excelRow":559,"circuitRef":"SSB-2PWS2230-Q27-10","name":"JBX-2PWS2143 → JBX-2PWS2146","originId":"JBX-2PWS2143","destinationId":"JBX-2PWS2146","lineType":"normal","service":"VM","protectionName":"Q27-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.74,"pKWe":0.74,"qKVAr":0.5549999999999999,"sKVA":0.925,"ibA":4.021739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2216-tee-gfcs0001","excelRow":194,"circuitRef":"SSB-2PWS2230-Q28-TEE-GFCS0001","name":"SKT-2PWS2216 → TEE-GFCS0001","originId":"SKT-2PWS2216","destinationId":"TEE-GFCS0001","lineType":"normal","service":"VM","protectionName":"TEE-GFCS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q31-01","excelRow":581,"circuitRef":"SSB-2PWS2230-Q31-01","name":"JBX-2PWS2145 → DSP-SDSY0018","originId":"JBX-2PWS2145","destinationId":"DSP-SDSY0018","lineType":"normal","service":"VM","protectionName":"Q31-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q31-02","excelRow":582,"circuitRef":"SSB-2PWS2230-Q31-02","name":"JBX-2PWS2145 → DSP-SDSY0027","originId":"JBX-2PWS2145","destinationId":"DSP-SDSY0027","lineType":"normal","service":"VM","protectionName":"Q31-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-10","excelRow":550,"circuitRef":"SSB-2PWS2230-Q34-10","name":"JBX-2PWS2140 → JBX-2PWS2142","originId":"JBX-2PWS2140","destinationId":"JBX-2PWS2142","lineType":"normal","service":"VM","protectionName":"Q34-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.24000000000000002,"pKWe":0.24000000000000002,"qKVAr":0.18000000000000002,"sKVA":0.30000000000000004,"ibA":1.3043478260869568,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q06-01","excelRow":163,"circuitRef":"SSB-2PWS2231-Q06-01","name":"JBX-2PWS2033 → PRE-CCSY0001","originId":"JBX-2PWS2033","destinationId":"PRE-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.135,"pKWe":0.135,"qKVAr":0.10125,"sKVA":0.16875,"ibA":0.7336956521739131,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q06-02","excelRow":164,"circuitRef":"SSB-2PWS2231-Q06-02","name":"JBX-2PWS2033 → DSP-SDSY0007","originId":"JBX-2PWS2033","destinationId":"DSP-SDSY0007","lineType":"normal","service":"VM","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q06-03","excelRow":165,"circuitRef":"SSB-2PWS2231-Q06-03","name":"JBX-2PWS2033 → DSP-SDSY0008","originId":"JBX-2PWS2033","destinationId":"DSP-SDSY0008","lineType":"normal","service":"VM","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q07-01","excelRow":168,"circuitRef":"SSB-2PWS2231-Q07-01","name":"JBX-2PWS2034 → DSP-SDSY0002","originId":"JBX-2PWS2034","destinationId":"DSP-SDSY0002","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q07-02","excelRow":169,"circuitRef":"SSB-2PWS2231-Q07-02","name":"JBX-2PWS2034 → DSP-SDSY0003","originId":"JBX-2PWS2034","destinationId":"DSP-SDSY0003","lineType":"normal","service":"VM","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q09-01","excelRow":172,"circuitRef":"SSB-2PWS2231-Q09-01","name":"JBX-2PWS2035 → DSP-SDSY0004","originId":"JBX-2PWS2035","destinationId":"DSP-SDSY0004","lineType":"normal","service":"VM","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q09-02","excelRow":173,"circuitRef":"SSB-2PWS2231-Q09-02","name":"JBX-2PWS2035 → DSP-SDSY0005","originId":"JBX-2PWS2035","destinationId":"DSP-SDSY0005","lineType":"normal","service":"VM","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q09-03","excelRow":174,"circuitRef":"SSB-2PWS2231-Q09-03","name":"JBX-2PWS2035 → DSP-SDSY0006","originId":"JBX-2PWS2035","destinationId":"DSP-SDSY0006","lineType":"normal","service":"VM","protectionName":"Q09-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q11-01","excelRow":177,"circuitRef":"SSB-2PWS2231-Q11-01","name":"JBX-2PWS2036 → CTP-CSSS0001","originId":"JBX-2PWS2036","destinationId":"CTP-CSSS0001","lineType":"normal","service":"VM","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.077,"pKWe":0.077,"qKVAr":0.057749999999999996,"sKVA":0.09625,"ibA":0.41847826086956524,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q11-02","excelRow":178,"circuitRef":"SSB-2PWS2231-Q11-02","name":"JBX-2PWS2036 → CTP-CSSS0062","originId":"JBX-2PWS2036","destinationId":"CTP-CSSS0062","lineType":"normal","service":"VM","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.077,"pKWe":0.077,"qKVAr":0.057749999999999996,"sKVA":0.09625,"ibA":0.41847826086956524,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2161-tee-iffs0001","excelRow":171,"circuitRef":"SSB-2PWS2231-Q14-TEE-IFFS0001","name":"SKT-2PWS2161 → TEE-IFFS0001","originId":"SKT-2PWS2161","destinationId":"TEE-IFFS0001","lineType":"normal","service":"VM","protectionName":"TEE-IFFS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2185-tee-gfcs0001","excelRow":188,"circuitRef":"SSB-2PWS2231-Q15-TEE-GFCS0001","name":"SKT-2PWS2185 → TEE-GFCS0001","originId":"SKT-2PWS2185","destinationId":"TEE-GFCS0001","lineType":"normal","service":"VM","protectionName":"TEE-GFCS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q16-01","excelRow":181,"circuitRef":"SSB-2PWS2231-Q16-01","name":"JBX-2PWS2037 → CTP-CSSS0017","originId":"JBX-2PWS2037","destinationId":"CTP-CSSS0017","lineType":"normal","service":"VM","protectionName":"Q16-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.117,"pKWe":0.117,"qKVAr":0.08775000000000001,"sKVA":0.14625000000000002,"ibA":0.6358695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q16-02","excelRow":182,"circuitRef":"SSB-2PWS2231-Q16-02","name":"JBX-2PWS2037 → CTP-CSSS0021","originId":"JBX-2PWS2037","destinationId":"CTP-CSSS0021","lineType":"normal","service":"VM","protectionName":"Q16-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.077,"pKWe":0.077,"qKVAr":0.057749999999999996,"sKVA":0.09625,"ibA":0.41847826086956524,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q16-03","excelRow":183,"circuitRef":"SSB-2PWS2231-Q16-03","name":"JBX-2PWS2037 → CTP-CSSS0024","originId":"JBX-2PWS2037","destinationId":"CTP-CSSS0024","lineType":"normal","service":"VM","protectionName":"Q16-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q16-04","excelRow":184,"circuitRef":"SSB-2PWS2231-Q16-04","name":"JBX-2PWS2037 → CTP-CSSS0025","originId":"JBX-2PWS2037","destinationId":"CTP-CSSS0025","lineType":"normal","service":"VM","protectionName":"Q16-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2192-tee-qpds0001","excelRow":193,"circuitRef":"SSB-2PWS2231-Q19-TEE-QPDS0001","name":"SKT-2PWS2192 → TEE-QPDS0001","originId":"SKT-2PWS2192","destinationId":"TEE-QPDS0001","lineType":"normal","service":"VM","protectionName":"TEE-QPDS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q22-01","excelRow":617,"circuitRef":"SSB-2PWS2231-Q22-01","name":"JBX-2PWS2164 → PSP-ARRS0001","originId":"JBX-2PWS2164","destinationId":"PSP-ARRS0001","lineType":"normal","service":"VM","protectionName":"Q22-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1,"pKWe":1,"qKVAr":0.75,"sKVA":1.25,"ibA":5.434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q24-01","excelRow":539,"circuitRef":"SSB-2PWS2231-Q24-01","name":"JBX-2PWS2138 → ITU-CCSY0005","originId":"JBX-2PWS2138","destinationId":"ITU-CCSY0005","lineType":"normal","service":"VM","protectionName":"Q24-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.03,"pKWe":0.03,"qKVAr":0.0225,"sKVA":0.0375,"ibA":0.16304347826086957,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q24-03","excelRow":540,"circuitRef":"SSB-2PWS2231-Q24-03","name":"JBX-2PWS2138 → ITU-CYDS0005","originId":"JBX-2PWS2138","destinationId":"ITU-CYDS0005","lineType":"normal","service":"VM","protectionName":"Q24-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.015,"pKWe":0.015,"qKVAr":0.01125,"sKVA":0.01875,"ibA":0.08152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q24-04","excelRow":541,"circuitRef":"SSB-2PWS2231-Q24-04","name":"JBX-2PWS2138 → PTR-CCSY0001","originId":"JBX-2PWS2138","destinationId":"PTR-CCSY0001","lineType":"normal","service":"VM","protectionName":"Q24-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.342,"pKWe":0.342,"qKVAr":0.2565,"sKVA":0.42750000000000005,"ibA":1.858695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q24-05","excelRow":542,"circuitRef":"SSB-2PWS2231-Q24-05","name":"JBX-2PWS2138 → PTR-CCSY0002","originId":"JBX-2PWS2138","destinationId":"PTR-CCSY0002","lineType":"normal","service":"VM","protectionName":"Q24-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.342,"pKWe":0.342,"qKVAr":0.2565,"sKVA":0.42750000000000005,"ibA":1.858695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q24-06","excelRow":543,"circuitRef":"SSB-2PWS2231-Q24-06","name":"JBX-2PWS2138 → ITU-CCSY0019","originId":"JBX-2PWS2138","destinationId":"ITU-CCSY0019","lineType":"normal","service":"VM","protectionName":"Q24-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.09,"pKWe":0.09,"qKVAr":0.0675,"sKVA":0.11249999999999999,"ibA":0.4891304347826087,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q24-07","excelRow":544,"circuitRef":"SSB-2PWS2231-Q24-07","name":"JBX-2PWS2138 → ITU-CCSY0020","originId":"JBX-2PWS2138","destinationId":"ITU-CCSY0020","lineType":"normal","service":"VM","protectionName":"Q24-07","protectionModel":null,"protectionCurrentA":null,"pnKW":0.09,"pKWe":0.09,"qKVAr":0.0675,"sKVA":0.11249999999999999,"ibA":0.4891304347826087,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q27-01","excelRow":585,"circuitRef":"SSB-2PWS2231-Q27-01","name":"JBX-2PWS2148 → ITU-CCSY0007","originId":"JBX-2PWS2148","destinationId":"ITU-CCSY0007","lineType":"normal","service":"VM","protectionName":"Q27-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.03,"pKWe":0.03,"qKVAr":0.0225,"sKVA":0.0375,"ibA":0.16304347826086957,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q27-02","excelRow":586,"circuitRef":"SSB-2PWS2231-Q27-02","name":"JBX-2PWS2148 → LAP-CCSY0004","originId":"JBX-2PWS2148","destinationId":"LAP-CCSY0004","lineType":"normal","service":"VM","protectionName":"Q27-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.09,"pKWe":0.09,"qKVAr":0.0675,"sKVA":0.11249999999999999,"ibA":0.4891304347826087,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q28-01","excelRow":626,"circuitRef":"SSB-2PWS2231-Q28-01","name":"JBX-2PWS2168 → SKT-2PWS2186","originId":"JBX-2PWS2168","destinationId":"SKT-2PWS2186","lineType":"normal","service":"VM","protectionName":"Q28-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q28-02","excelRow":627,"circuitRef":"SSB-2PWS2231-Q28-02","name":"JBX-2PWS2168 → SKT-2PWS2187","originId":"JBX-2PWS2168","destinationId":"SKT-2PWS2187","lineType":"normal","service":"VM","protectionName":"Q28-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q29-01","excelRow":630,"circuitRef":"SSB-2PWS2231-Q29-01","name":"JBX-2PWS2169 → SKT-2PWS2235","originId":"JBX-2PWS2169","destinationId":"SKT-2PWS2235","lineType":"normal","service":"VM","protectionName":"Q29-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.92,"pKWe":0.92,"qKVAr":0.6900000000000001,"sKVA":1.1500000000000001,"ibA":5,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2222-csl-lrad0001","excelRow":200,"circuitRef":"SSB-2PWS2231-Q31-CSL-LRAD0001","name":"SKT-2PWS2222 → CSL-LRAD0001","originId":"SKT-2PWS2222","destinationId":"CSL-LRAD0001","lineType":"normal","service":"VM","protectionName":"CSL-LRAD0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2231-q36-01","excelRow":623,"circuitRef":"SSB-2PWS2231-Q36-01","name":"JBX-2PWS2167 → ELU-QPDS0001","originId":"JBX-2PWS2167","destinationId":"ELU-QPDS0001","lineType":"normal","service":"VM","protectionName":"Q36-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1.725,"pKWe":1.725,"qKVAr":1.2937500000000002,"sKVA":2.15625,"ibA":9.375,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q01-10","excelRow":384,"circuitRef":"SSB-2PWS2235-Q01-10","name":"JBX-2PWS2108 → JBX-2PWS2151","originId":"JBX-2PWS2108","destinationId":"JBX-2PWS2151","lineType":"normal","service":"VM","protectionName":"Q01-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q02-01","excelRow":392,"circuitRef":"SSB-2PWS2235-Q02-01","name":"JBX-2PWS2153 → CPU-CCMN0009","originId":"JBX-2PWS2153","destinationId":"CPU-CCMN0009","lineType":"normal","service":"VM","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q02-02","excelRow":393,"circuitRef":"SSB-2PWS2235-Q02-02","name":"JBX-2PWS2153 → PTR-CCMN0004","originId":"JBX-2PWS2153","destinationId":"PTR-CCMN0004","lineType":"normal","service":"VM","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q03-01","excelRow":396,"circuitRef":"SSB-2PWS2235-Q03-01","name":"JBX-2PWS2110 → CPU-CCMN0006","originId":"JBX-2PWS2110","destinationId":"CPU-CCMN0006","lineType":"normal","service":"VM","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q03-02","excelRow":397,"circuitRef":"SSB-2PWS2235-Q03-02","name":"JBX-2PWS2110 → PTR-CCMN0003","originId":"JBX-2PWS2110","destinationId":"PTR-CCMN0003","lineType":"normal","service":"VM","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q04-01","excelRow":400,"circuitRef":"SSB-2PWS2235-Q04-01","name":"JBX-2PWS2111 → CPU-CCMN0012","originId":"JBX-2PWS2111","destinationId":"CPU-CCMN0012","lineType":"normal","service":"VM","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q04-02","excelRow":401,"circuitRef":"SSB-2PWS2235-Q04-02","name":"JBX-2PWS2111 → CPU-CCMN0013","originId":"JBX-2PWS2111","destinationId":"CPU-CCMN0013","lineType":"normal","service":"VM","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q04-03","excelRow":402,"circuitRef":"SSB-2PWS2235-Q04-03","name":"JBX-2PWS2111 → PTR-CCMN0005","originId":"JBX-2PWS2111","destinationId":"PTR-CCMN0005","lineType":"normal","service":"VM","protectionName":"Q04-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q05-01","excelRow":405,"circuitRef":"SSB-2PWS2235-Q05-01","name":"JBX-2PWS2112 → CPU-CCMN0015","originId":"JBX-2PWS2112","destinationId":"CPU-CCMN0015","lineType":"normal","service":"VM","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q05-02","excelRow":406,"circuitRef":"SSB-2PWS2235-Q05-02","name":"JBX-2PWS2112 → CPU-CCMN0016","originId":"JBX-2PWS2112","destinationId":"CPU-CCMN0016","lineType":"normal","service":"VM","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q05-03","excelRow":407,"circuitRef":"SSB-2PWS2235-Q05-03","name":"JBX-2PWS2112 → SKT-2PWS2528","originId":"JBX-2PWS2112","destinationId":"SKT-2PWS2528","lineType":"normal","service":"VM","protectionName":"Q05-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q05-04","excelRow":408,"circuitRef":"SSB-2PWS2235-Q05-04","name":"JBX-2PWS2112 → CPU-CCMN0019","originId":"JBX-2PWS2112","destinationId":"CPU-CCMN0019","lineType":"normal","service":"VM","protectionName":"Q05-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q05-05","excelRow":409,"circuitRef":"SSB-2PWS2235-Q05-05","name":"JBX-2PWS2112 → PTR-CCMN0007","originId":"JBX-2PWS2112","destinationId":"PTR-CCMN0007","lineType":"normal","service":"VM","protectionName":"Q05-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q06-02","excelRow":413,"circuitRef":"SSB-2PWS2235-Q06-02","name":"JBX-2PWS2113 → TAB-OFFE0013","originId":"JBX-2PWS2113","destinationId":"TAB-OFFE0013","lineType":"normal","service":"VM","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.128,"pKWe":0.128,"qKVAr":0.096,"sKVA":0.16,"ibA":0.6956521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q06-03","excelRow":414,"circuitRef":"SSB-2PWS2235-Q06-03","name":"JBX-2PWS2113 → PTR-CCMN0009","originId":"JBX-2PWS2113","destinationId":"PTR-CCMN0009","lineType":"normal","service":"VM","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.854,"pKWe":0.854,"qKVAr":0.6405,"sKVA":1.0675,"ibA":4.641304347826087,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q08-01","excelRow":417,"circuitRef":"SSB-2PWS2235-Q08-01","name":"JBX-2PWS2115 → CPU-CCMN0028","originId":"JBX-2PWS2115","destinationId":"CPU-CCMN0028","lineType":"normal","service":"VM","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q08-02","excelRow":418,"circuitRef":"SSB-2PWS2235-Q08-02","name":"JBX-2PWS2115 → PTR-CCMN0011","originId":"JBX-2PWS2115","destinationId":"PTR-CCMN0011","lineType":"normal","service":"VM","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q08-03","excelRow":419,"circuitRef":"SSB-2PWS2235-Q08-03","name":"JBX-2PWS2115 → CPU-CCMN0030","originId":"JBX-2PWS2115","destinationId":"CPU-CCMN0030","lineType":"normal","service":"VM","protectionName":"Q08-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q08-04","excelRow":420,"circuitRef":"SSB-2PWS2235-Q08-04","name":"JBX-2PWS2115 → PTR-CCMN0012","originId":"JBX-2PWS2115","destinationId":"PTR-CCMN0012","lineType":"normal","service":"VM","protectionName":"Q08-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q09-01","excelRow":423,"circuitRef":"SSB-2PWS2235-Q09-01","name":"JBX-2PWS2116 → CPU-CCMN0042","originId":"JBX-2PWS2116","destinationId":"CPU-CCMN0042","lineType":"normal","service":"VM","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q09-02","excelRow":424,"circuitRef":"SSB-2PWS2235-Q09-02","name":"JBX-2PWS2116 → CPU-CCMN0044","originId":"JBX-2PWS2116","destinationId":"CPU-CCMN0044","lineType":"normal","service":"VM","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q09-03","excelRow":425,"circuitRef":"SSB-2PWS2235-Q09-03","name":"JBX-2PWS2116 → CPU-CCMN0045","originId":"JBX-2PWS2116","destinationId":"CPU-CCMN0045","lineType":"normal","service":"VM","protectionName":"Q09-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q09-04","excelRow":426,"circuitRef":"SSB-2PWS2235-Q09-04","name":"JBX-2PWS2116 → CPU-CCMN0047","originId":"JBX-2PWS2116","destinationId":"CPU-CCMN0047","lineType":"normal","service":"VM","protectionName":"Q09-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q09-05","excelRow":427,"circuitRef":"SSB-2PWS2235-Q09-05","name":"JBX-2PWS2116 → CPU-CCMN0033","originId":"JBX-2PWS2116","destinationId":"CPU-CCMN0033","lineType":"normal","service":"VM","protectionName":"Q09-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.09,"pKWe":0.09,"qKVAr":0.0675,"sKVA":0.11249999999999999,"ibA":0.4891304347826087,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q10-01","excelRow":430,"circuitRef":"SSB-2PWS2235-Q10-01","name":"JBX-2PWS2117 → PTR-CCMN0014","originId":"JBX-2PWS2117","destinationId":"PTR-CCMN0014","lineType":"normal","service":"VM","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.867,"pKWe":0.867,"qKVAr":0.65025,"sKVA":1.08375,"ibA":4.711956521739131,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q10-02","excelRow":431,"circuitRef":"SSB-2PWS2235-Q10-02","name":"JBX-2PWS2117 → CPU-CCMN0037","originId":"JBX-2PWS2117","destinationId":"CPU-CCMN0037","lineType":"normal","service":"VM","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q10-03","excelRow":432,"circuitRef":"SSB-2PWS2235-Q10-03","name":"JBX-2PWS2117 → PTR-CCMN0017","originId":"JBX-2PWS2117","destinationId":"PTR-CCMN0017","lineType":"normal","service":"VM","protectionName":"Q10-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q10-04","excelRow":433,"circuitRef":"SSB-2PWS2235-Q10-04","name":"JBX-2PWS2117 → CPU-CCMN0050","originId":"JBX-2PWS2117","destinationId":"CPU-CCMN0050","lineType":"normal","service":"VM","protectionName":"Q10-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q11-01","excelRow":436,"circuitRef":"SSB-2PWS2235-Q11-01","name":"JBX-2PWS2118 → CPU-CCMN0039","originId":"JBX-2PWS2118","destinationId":"CPU-CCMN0039","lineType":"normal","service":"VM","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q11-02","excelRow":437,"circuitRef":"SSB-2PWS2235-Q11-02","name":"JBX-2PWS2118 → CPU-CCMN0041","originId":"JBX-2PWS2118","destinationId":"CPU-CCMN0041","lineType":"normal","service":"VM","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q11-03","excelRow":438,"circuitRef":"SSB-2PWS2235-Q11-03","name":"JBX-2PWS2118 → SKT-2PWS2664","originId":"JBX-2PWS2118","destinationId":"SKT-2PWS2664","lineType":"normal","service":"VM","protectionName":"Q11-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q12-01","excelRow":441,"circuitRef":"SSB-2PWS2235-Q12-01","name":"JBX-2PWS2119 → CPU-CCMN0054","originId":"JBX-2PWS2119","destinationId":"CPU-CCMN0054","lineType":"normal","service":"VM","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q12-02","excelRow":442,"circuitRef":"SSB-2PWS2235-Q12-02","name":"JBX-2PWS2119 → CPU-CCMN0055","originId":"JBX-2PWS2119","destinationId":"CPU-CCMN0055","lineType":"normal","service":"VM","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.036,"pKWe":0.036,"qKVAr":0.026999999999999996,"sKVA":0.045,"ibA":0.1956521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q13-01","excelRow":445,"circuitRef":"SSB-2PWS2235-Q13-01","name":"JBX-2PWS2120 → PTR-CCMN0021","originId":"JBX-2PWS2120","destinationId":"PTR-CCMN0021","lineType":"normal","service":"VM","protectionName":"Q13-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.867,"pKWe":0.867,"qKVAr":0.65025,"sKVA":1.08375,"ibA":4.711956521739131,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q13-02","excelRow":446,"circuitRef":"SSB-2PWS2235-Q13-02","name":"JBX-2PWS2120 → SKT-2PWS2597","originId":"JBX-2PWS2120","destinationId":"SKT-2PWS2597","lineType":"normal","service":"VM","protectionName":"Q13-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q13-03","excelRow":447,"circuitRef":"SSB-2PWS2235-Q13-03","name":"JBX-2PWS2120 → CPU-CCMN0064","originId":"JBX-2PWS2120","destinationId":"CPU-CCMN0064","lineType":"normal","service":"VM","protectionName":"Q13-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q13-04","excelRow":448,"circuitRef":"SSB-2PWS2235-Q13-04","name":"JBX-2PWS2120 → CPU-CCMN0063","originId":"JBX-2PWS2120","destinationId":"CPU-CCMN0063","lineType":"normal","service":"VM","protectionName":"Q13-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q14-01","excelRow":451,"circuitRef":"SSB-2PWS2235-Q14-01","name":"JBX-2PWS2121 → CPU-CCMN0125","originId":"JBX-2PWS2121","destinationId":"CPU-CCMN0125","lineType":"normal","service":"VM","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q14-02","excelRow":452,"circuitRef":"SSB-2PWS2235-Q14-02","name":"JBX-2PWS2121 → CPU-CCMN0126","originId":"JBX-2PWS2121","destinationId":"CPU-CCMN0126","lineType":"normal","service":"VM","protectionName":"Q14-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q14-03","excelRow":453,"circuitRef":"SSB-2PWS2235-Q14-03","name":"JBX-2PWS2121 → CPU-CCMN0127","originId":"JBX-2PWS2121","destinationId":"CPU-CCMN0127","lineType":"normal","service":"VM","protectionName":"Q14-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q14-04","excelRow":454,"circuitRef":"SSB-2PWS2235-Q14-04","name":"JBX-2PWS2121 → CPU-CCMN0128","originId":"JBX-2PWS2121","destinationId":"CPU-CCMN0128","lineType":"normal","service":"VM","protectionName":"Q14-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q14-05","excelRow":455,"circuitRef":"SSB-2PWS2235-Q14-05","name":"JBX-2PWS2121 → CPU-CCMN0131","originId":"JBX-2PWS2121","destinationId":"CPU-CCMN0131","lineType":"normal","service":"VM","protectionName":"Q14-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q15-01","excelRow":458,"circuitRef":"SSB-2PWS2235-Q15-01","name":"JBX-2PWS2122 → CPU-CCMN0132","originId":"JBX-2PWS2122","destinationId":"CPU-CCMN0132","lineType":"normal","service":"VM","protectionName":"Q15-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q15-02","excelRow":459,"circuitRef":"SSB-2PWS2235-Q15-02","name":"JBX-2PWS2122 → CPU-CCMN0135","originId":"JBX-2PWS2122","destinationId":"CPU-CCMN0135","lineType":"normal","service":"VM","protectionName":"Q15-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q15-03","excelRow":460,"circuitRef":"SSB-2PWS2235-Q15-03","name":"JBX-2PWS2122 → CPU-CCMN0136","originId":"JBX-2PWS2122","destinationId":"CPU-CCMN0136","lineType":"normal","service":"VM","protectionName":"Q15-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q15-04","excelRow":461,"circuitRef":"SSB-2PWS2235-Q15-04","name":"JBX-2PWS2122 → CPU-CCMN0139","originId":"JBX-2PWS2122","destinationId":"CPU-CCMN0139","lineType":"normal","service":"VM","protectionName":"Q15-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q15-05","excelRow":462,"circuitRef":"SSB-2PWS2235-Q15-05","name":"JBX-2PWS2122 → PTR-CCMN0039","originId":"JBX-2PWS2122","destinationId":"PTR-CCMN0039","lineType":"normal","service":"VM","protectionName":"Q15-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q16-01","excelRow":465,"circuitRef":"SSB-2PWS2235-Q16-01","name":"JBX-2PWS2123 → CPU-CCMN0140","originId":"JBX-2PWS2123","destinationId":"CPU-CCMN0140","lineType":"normal","service":"VM","protectionName":"Q16-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q16-02","excelRow":466,"circuitRef":"SSB-2PWS2235-Q16-02","name":"JBX-2PWS2123 → CPU-CCMN0141","originId":"JBX-2PWS2123","destinationId":"CPU-CCMN0141","lineType":"normal","service":"VM","protectionName":"Q16-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q16-03","excelRow":467,"circuitRef":"SSB-2PWS2235-Q16-03","name":"JBX-2PWS2123 → CPU-CCMN0144","originId":"JBX-2PWS2123","destinationId":"CPU-CCMN0144","lineType":"normal","service":"VM","protectionName":"Q16-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q17-01","excelRow":470,"circuitRef":"SSB-2PWS2235-Q17-01","name":"JBX-2PWS2124 → CPU-CCMN0145","originId":"JBX-2PWS2124","destinationId":"CPU-CCMN0145","lineType":"normal","service":"VM","protectionName":"Q17-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q17-02","excelRow":471,"circuitRef":"SSB-2PWS2235-Q17-02","name":"JBX-2PWS2124 → CPU-CCMN0148","originId":"JBX-2PWS2124","destinationId":"CPU-CCMN0148","lineType":"normal","service":"VM","protectionName":"Q17-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q17-03","excelRow":472,"circuitRef":"SSB-2PWS2235-Q17-03","name":"JBX-2PWS2124 → CPU-CCMN0149","originId":"JBX-2PWS2124","destinationId":"CPU-CCMN0149","lineType":"normal","service":"VM","protectionName":"Q17-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q01-01","excelRow":475,"circuitRef":"SSB-2PWS2236-Q01-01","name":"JBX-2PWS2125 → SEL-CCMN0002","originId":"JBX-2PWS2125","destinationId":"SEL-CCMN0002","lineType":"normal","service":"VM","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q01-02","excelRow":476,"circuitRef":"SSB-2PWS2236-Q01-02","name":"JBX-2PWS2125 → SEL-CCMN0003","originId":"JBX-2PWS2125","destinationId":"SEL-CCMN0003","lineType":"normal","service":"VM","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q02-01","excelRow":494,"circuitRef":"SSB-2PWS2236-Q02-01","name":"JBX-2PWS2129 → SEL-CCMN0015","originId":"JBX-2PWS2129","destinationId":"SEL-CCMN0015","lineType":"normal","service":"VM","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q02-02","excelRow":495,"circuitRef":"SSB-2PWS2236-Q02-02","name":"JBX-2PWS2129 → SEL-CCMN0016","originId":"JBX-2PWS2129","destinationId":"SEL-CCMN0016","lineType":"normal","service":"VM","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q03-01","excelRow":490,"circuitRef":"SSB-2PWS2236-Q03-01","name":"JBX-2PWS2128 → SEL-CCMN0012","originId":"JBX-2PWS2128","destinationId":"SEL-CCMN0012","lineType":"normal","service":"VM","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q03-02","excelRow":491,"circuitRef":"SSB-2PWS2236-Q03-02","name":"JBX-2PWS2128 → SEL-CCMN0011","originId":"JBX-2PWS2128","destinationId":"SEL-CCMN0011","lineType":"normal","service":"VM","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q04-02","excelRow":486,"circuitRef":"SSB-2PWS2236-Q04-02","name":"JBX-2PWS2127 → TAB-OFFE0013","originId":"JBX-2PWS2127","destinationId":"TAB-OFFE0013","lineType":"normal","service":"VM","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.126,"pKWe":0.126,"qKVAr":0.0945,"sKVA":0.1575,"ibA":0.6847826086956522,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q04-03","excelRow":487,"circuitRef":"SSB-2PWS2236-Q04-03","name":"JBX-2PWS2127 → SCV-CCMN0002","originId":"JBX-2PWS2127","destinationId":"SCV-CCMN0002","lineType":"normal","service":"VM","protectionName":"Q04-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.533,"pKWe":0.533,"qKVAr":0.39975000000000005,"sKVA":0.66625,"ibA":2.8967391304347827,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q05-01","excelRow":498,"circuitRef":"SSB-2PWS2236-Q05-01","name":"JBX-2PWS2130 → SCV-CCMN0004","originId":"JBX-2PWS2130","destinationId":"SCV-CCMN0004","lineType":"normal","service":"VM","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.533,"pKWe":0.533,"qKVAr":0.39975000000000005,"sKVA":0.66625,"ibA":2.8967391304347827,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q05-02","excelRow":499,"circuitRef":"SSB-2PWS2236-Q05-02","name":"JBX-2PWS2130 → SEL-CCMN0020","originId":"JBX-2PWS2130","destinationId":"SEL-CCMN0020","lineType":"normal","service":"VM","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q05-03","excelRow":500,"circuitRef":"SSB-2PWS2236-Q05-03","name":"JBX-2PWS2130 → CPU-CCMN0034","originId":"JBX-2PWS2130","destinationId":"CPU-CCMN0034","lineType":"normal","service":"VM","protectionName":"Q05-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q06-01","excelRow":503,"circuitRef":"SSB-2PWS2236-Q06-01","name":"JBX-2PWS2131 → SEL-CCMN0018","originId":"JBX-2PWS2131","destinationId":"SEL-CCMN0018","lineType":"normal","service":"VM","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q06-02","excelRow":504,"circuitRef":"SSB-2PWS2236-Q06-02","name":"JBX-2PWS2131 → SEL-CCMN0019","originId":"JBX-2PWS2131","destinationId":"SEL-CCMN0019","lineType":"normal","service":"VM","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.533,"pKWe":0.533,"qKVAr":0.39975000000000005,"sKVA":0.66625,"ibA":2.8967391304347827,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q07-01","excelRow":507,"circuitRef":"SSB-2PWS2236-Q07-01","name":"JBX-2PWS2132 → SEL-CCMN0024","originId":"JBX-2PWS2132","destinationId":"SEL-CCMN0024","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q07-02","excelRow":508,"circuitRef":"SSB-2PWS2236-Q07-02","name":"JBX-2PWS2132 → SKT-2PWS2596","originId":"JBX-2PWS2132","destinationId":"SKT-2PWS2596","lineType":"normal","service":"VM","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q07-03","excelRow":509,"circuitRef":"SSB-2PWS2236-Q07-03","name":"JBX-2PWS2132 → SEL-CCMN0027","originId":"JBX-2PWS2132","destinationId":"SEL-CCMN0027","lineType":"normal","service":"VM","protectionName":"Q07-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q07-04","excelRow":510,"circuitRef":"SSB-2PWS2236-Q07-04","name":"JBX-2PWS2132 → SCV-CCMN0007","originId":"JBX-2PWS2132","destinationId":"SCV-CCMN0007","lineType":"normal","service":"VM","protectionName":"Q07-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.533,"pKWe":0.533,"qKVAr":0.39975000000000005,"sKVA":0.66625,"ibA":2.8967391304347827,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q08-01","excelRow":519,"circuitRef":"SSB-2PWS2236-Q08-01","name":"JBX-2PWS2134 → SEL-CCMN0050","originId":"JBX-2PWS2134","destinationId":"SEL-CCMN0050","lineType":"normal","service":"VM","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q08-02","excelRow":520,"circuitRef":"SSB-2PWS2236-Q08-02","name":"JBX-2PWS2134 → SEL-CCMN0048","originId":"JBX-2PWS2134","destinationId":"SEL-CCMN0048","lineType":"normal","service":"VM","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q08-03","excelRow":521,"circuitRef":"SSB-2PWS2236-Q08-03","name":"JBX-2PWS2134 → SEL-CCMN0049","originId":"JBX-2PWS2134","destinationId":"SEL-CCMN0049","lineType":"normal","service":"VM","protectionName":"Q08-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q09-01","excelRow":513,"circuitRef":"SSB-2PWS2236-Q09-01","name":"JBX-2PWS2133 → SKT-2PWS2585","originId":"JBX-2PWS2133","destinationId":"SKT-2PWS2585","lineType":"normal","service":"VM","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q09-02","excelRow":514,"circuitRef":"SSB-2PWS2236-Q09-02","name":"JBX-2PWS2133 → SKT-2PWS2587","originId":"JBX-2PWS2133","destinationId":"SKT-2PWS2587","lineType":"normal","service":"VM","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q09-03","excelRow":515,"circuitRef":"SSB-2PWS2236-Q09-03","name":"JBX-2PWS2133 → SEL-CCMN0023","originId":"JBX-2PWS2133","destinationId":"SEL-CCMN0023","lineType":"normal","service":"VM","protectionName":"Q09-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q09-04","excelRow":516,"circuitRef":"SSB-2PWS2236-Q09-04","name":"JBX-2PWS2133 → SCV-CCMN0006","originId":"JBX-2PWS2133","destinationId":"SCV-CCMN0006","lineType":"normal","service":"VM","protectionName":"Q09-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.533,"pKWe":0.533,"qKVAr":0.39975000000000005,"sKVA":0.66625,"ibA":2.8967391304347827,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q10-01","excelRow":479,"circuitRef":"SSB-2PWS2236-Q10-01","name":"JBX-2PWS2126 → SEL-CCMN0004","originId":"JBX-2PWS2126","destinationId":"SEL-CCMN0004","lineType":"normal","service":"VM","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q10-02","excelRow":480,"circuitRef":"SSB-2PWS2236-Q10-02","name":"JBX-2PWS2126 → SKT-2PWS2521","originId":"JBX-2PWS2126","destinationId":"SKT-2PWS2521","lineType":"normal","service":"VM","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q10-03","excelRow":481,"circuitRef":"SSB-2PWS2236-Q10-03","name":"JBX-2PWS2126 → SEL-CCMN0010","originId":"JBX-2PWS2126","destinationId":"SEL-CCMN0010","lineType":"normal","service":"VM","protectionName":"Q10-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q10-04","excelRow":482,"circuitRef":"SSB-2PWS2236-Q10-04","name":"JBX-2PWS2126 → SEL-CCMN0009","originId":"JBX-2PWS2126","destinationId":"SEL-CCMN0009","lineType":"normal","service":"VM","protectionName":"Q10-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q11-01","excelRow":524,"circuitRef":"SSB-2PWS2236-Q11-01","name":"JBX-2PWS2135 → SEL-CCMN0051","originId":"JBX-2PWS2135","destinationId":"SEL-CCMN0051","lineType":"normal","service":"VM","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q11-02","excelRow":525,"circuitRef":"SSB-2PWS2236-Q11-02","name":"JBX-2PWS2135 → SEL-CCMN0052","originId":"JBX-2PWS2135","destinationId":"SEL-CCMN0052","lineType":"normal","service":"VM","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q11-03","excelRow":526,"circuitRef":"SSB-2PWS2236-Q11-03","name":"JBX-2PWS2135 → SEL-CCMN0053","originId":"JBX-2PWS2135","destinationId":"SEL-CCMN0053","lineType":"normal","service":"VM","protectionName":"Q11-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q12-01","excelRow":529,"circuitRef":"SSB-2PWS2236-Q12-01","name":"JBX-2PWS2136 → SEL-CCMN0054","originId":"JBX-2PWS2136","destinationId":"SEL-CCMN0054","lineType":"normal","service":"VM","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q12-02","excelRow":530,"circuitRef":"SSB-2PWS2236-Q12-02","name":"JBX-2PWS2136 → SEL-CCMN0056","originId":"JBX-2PWS2136","destinationId":"SEL-CCMN0056","lineType":"normal","service":"VM","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q12-03","excelRow":531,"circuitRef":"SSB-2PWS2236-Q12-03","name":"JBX-2PWS2136 → SEL-CCMN0057","originId":"JBX-2PWS2136","destinationId":"SEL-CCMN0057","lineType":"normal","service":"VM","protectionName":"Q12-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q13-01","excelRow":534,"circuitRef":"SSB-2PWS2236-Q13-01","name":"JBX-2PWS2137 → SEL-CCMN0055","originId":"JBX-2PWS2137","destinationId":"SEL-CCMN0055","lineType":"normal","service":"VM","protectionName":"Q13-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q13-02","excelRow":535,"circuitRef":"SSB-2PWS2236-Q13-02","name":"JBX-2PWS2137 → SEL-CCMN0058","originId":"JBX-2PWS2137","destinationId":"SEL-CCMN0058","lineType":"normal","service":"VM","protectionName":"Q13-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2236-q13-03","excelRow":536,"circuitRef":"SSB-2PWS2236-Q13-03","name":"JBX-2PWS2137 → SEL-CCMN0059","originId":"JBX-2PWS2137","destinationId":"SEL-CCMN0059","lineType":"normal","service":"VM","protectionName":"Q13-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2431-q13-01","excelRow":636,"circuitRef":"SSB-2PWS2431-Q13-01","name":"JBX-2PWS2170 → SKT-2PWS2648","originId":"JBX-2PWS2170","destinationId":"SKT-2PWS2648","lineType":"normal","service":"VM","protectionName":"Q13-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-10","excelRow":570,"circuitRef":"SSB-2PWS2432-Q22-10","name":"JBX-2PWS2144 → JBX-2PWS2147","originId":"JBX-2PWS2144","destinationId":"JBX-2PWS2147","lineType":"normal","service":"VM","protectionName":"Q22-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.74,"pKWe":0.74,"qKVAr":0.5549999999999999,"sKVA":0.925,"ibA":4.021739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2184-rfr-fsfe0004","excelRow":187,"circuitRef":"SSB-2PWS2261-Q01-RFR-FSFE0004","name":"SKT-2PWS2184 → RFR-FSFE0004","originId":"SKT-2PWS2184","destinationId":"RFR-FSFE0004","lineType":"normal","service":"NV","protectionName":"RFR-FSFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2181-mcw-fsfe0003","excelRow":184,"circuitRef":"SSB-2PWS2261-Q02-MCW-FSFE0003","name":"SKT-2PWS2181 → MCW-FSFE0003","originId":"SKT-2PWS2181","destinationId":"MCW-FSFE0003","lineType":"normal","service":"NV","protectionName":"MCW-FSFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2183-cof-fsfe0003","excelRow":186,"circuitRef":"SSB-2PWS2261-Q03-COF-FSFE0003","name":"SKT-2PWS2183 → COF-FSFE0003","originId":"SKT-2PWS2183","destinationId":"COF-FSFE0003","lineType":"normal","service":"NV","protectionName":"COF-FSFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2261-q04-01","excelRow":187,"circuitRef":"SSB-2PWS2261-Q04-01","name":"JBX-2PWS2059 → SKT-2PWS2602","originId":"JBX-2PWS2059","destinationId":"SKT-2PWS2602","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.14,"pKWe":0.14,"qKVAr":0.10500000000000001,"sKVA":0.17500000000000002,"ibA":0.7608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2261-q04-02","excelRow":188,"circuitRef":"SSB-2PWS2261-Q04-02","name":"JBX-2PWS2059 → SKT-2PWS2603","originId":"JBX-2PWS2059","destinationId":"SKT-2PWS2603","lineType":"normal","service":"NV","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.14,"pKWe":0.14,"qKVAr":0.10500000000000001,"sKVA":0.17500000000000002,"ibA":0.7608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2182-brt-fsfe0006","excelRow":185,"circuitRef":"SSB-2PWS2261-Q05-BRT-FSFE0006","name":"SKT-2PWS2182 → BRT-FSFE0006","originId":"SKT-2PWS2182","destinationId":"BRT-FSFE0006","lineType":"normal","service":"NV","protectionName":"BRT-FSFE0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q01-01","excelRow":191,"circuitRef":"SSB-2PWS2262-Q01-01","name":"JBX-2PWS2061 → SKT-2PWS2544","originId":"JBX-2PWS2061","destinationId":"SKT-2PWS2544","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q01-02","excelRow":192,"circuitRef":"SSB-2PWS2262-Q01-02","name":"JBX-2PWS2061 → SKT-2PWS2548","originId":"JBX-2PWS2061","destinationId":"SKT-2PWS2548","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q02-01","excelRow":212,"circuitRef":"SSB-2PWS2262-Q02-01","name":"JBX-2PWS2067 → SKT-2PWS2162","originId":"JBX-2PWS2067","destinationId":"SKT-2PWS2162","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.06,"pKWe":0.06,"qKVAr":0.045,"sKVA":0.075,"ibA":0.32608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q02-02","excelRow":213,"circuitRef":"SSB-2PWS2262-Q02-02","name":"JBX-2PWS2067 → SKT-2PWS2163","originId":"JBX-2PWS2067","destinationId":"SKT-2PWS2163","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.06,"pKWe":0.06,"qKVAr":0.045,"sKVA":0.075,"ibA":0.32608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q02-03","excelRow":214,"circuitRef":"SSB-2PWS2262-Q02-03","name":"JBX-2PWS2067 → SKT-2PWS2164","originId":"JBX-2PWS2067","destinationId":"SKT-2PWS2164","lineType":"normal","service":"NV","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.06,"pKWe":0.06,"qKVAr":0.045,"sKVA":0.075,"ibA":0.32608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q03-01","excelRow":195,"circuitRef":"SSB-2PWS2262-Q03-01","name":"JBX-2PWS2063 → SKT-2PWS2639","originId":"JBX-2PWS2063","destinationId":"SKT-2PWS2639","lineType":"normal","service":"NV","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q03-02","excelRow":196,"circuitRef":"SSB-2PWS2262-Q03-02","name":"JBX-2PWS2063 → SKT-2PWS2612","originId":"JBX-2PWS2063","destinationId":"SKT-2PWS2612","lineType":"normal","service":"NV","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q03-03","excelRow":197,"circuitRef":"SSB-2PWS2262-Q03-03","name":"JBX-2PWS2063 → SKT-2PWS2617","originId":"JBX-2PWS2063","destinationId":"SKT-2PWS2617","lineType":"normal","service":"NV","protectionName":"Q03-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q03-04","excelRow":198,"circuitRef":"SSB-2PWS2262-Q03-04","name":"JBX-2PWS2063 → SKT-2PWS2622","originId":"JBX-2PWS2063","destinationId":"SKT-2PWS2622","lineType":"normal","service":"NV","protectionName":"Q03-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q03-05","excelRow":199,"circuitRef":"SSB-2PWS2262-Q03-05","name":"JBX-2PWS2063 → SKT-2PWS2629","originId":"JBX-2PWS2063","destinationId":"SKT-2PWS2629","lineType":"normal","service":"NV","protectionName":"Q03-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q03-06","excelRow":200,"circuitRef":"SSB-2PWS2262-Q03-06","name":"JBX-2PWS2063 → SKT-2PWS2634","originId":"JBX-2PWS2063","destinationId":"SKT-2PWS2634","lineType":"normal","service":"NV","protectionName":"Q03-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2178-mcw-fsfe0004","excelRow":181,"circuitRef":"SSB-2PWS2262-Q04-MCW-FSFE0004","name":"SKT-2PWS2178 → MCW-FSFE0004","originId":"SKT-2PWS2178","destinationId":"MCW-FSFE0004","lineType":"normal","service":"NV","protectionName":"MCW-FSFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q05-01","excelRow":203,"circuitRef":"SSB-2PWS2262-Q05-01","name":"JBX-2PWS2064 → SKT-2PWS2165","originId":"JBX-2PWS2064","destinationId":"SKT-2PWS2165","lineType":"normal","service":"NV","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.06,"pKWe":0.06,"qKVAr":0.045,"sKVA":0.075,"ibA":0.32608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q05-02","excelRow":204,"circuitRef":"SSB-2PWS2262-Q05-02","name":"JBX-2PWS2064 → SKT-2PWS2166","originId":"JBX-2PWS2064","destinationId":"SKT-2PWS2166","lineType":"normal","service":"NV","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.06,"pKWe":0.06,"qKVAr":0.045,"sKVA":0.075,"ibA":0.32608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q05-03","excelRow":205,"circuitRef":"SSB-2PWS2262-Q05-03","name":"JBX-2PWS2064 → SKT-2PWS2167","originId":"JBX-2PWS2064","destinationId":"SKT-2PWS2167","lineType":"normal","service":"NV","protectionName":"Q05-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.06,"pKWe":0.06,"qKVAr":0.045,"sKVA":0.075,"ibA":0.32608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2179-rfr-fsfe0005","excelRow":182,"circuitRef":"SSB-2PWS2262-Q06-RFR-FSFE0005","name":"SKT-2PWS2179 → RFR-FSFE0005","originId":"SKT-2PWS2179","destinationId":"RFR-FSFE0005","lineType":"normal","service":"NV","protectionName":"RFR-FSFE0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2180-brt-fsfe0007","excelRow":183,"circuitRef":"SSB-2PWS2262-Q07-BRT-FSFE0007","name":"SKT-2PWS2180 → BRT-FSFE0007","originId":"SKT-2PWS2180","destinationId":"BRT-FSFE0007","lineType":"normal","service":"NV","protectionName":"BRT-FSFE0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q08-01","excelRow":208,"circuitRef":"SSB-2PWS2262-Q08-01","name":"JBX-2PWS2065 → SKT-2PWS2604","originId":"JBX-2PWS2065","destinationId":"SKT-2PWS2604","lineType":"normal","service":"NV","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2262-q08-02","excelRow":209,"circuitRef":"SSB-2PWS2262-Q08-02","name":"JBX-2PWS2065 → SKT-2PWS2606","originId":"JBX-2PWS2065","destinationId":"SKT-2PWS2606","lineType":"normal","service":"NV","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2226-fol-shas0006","excelRow":204,"circuitRef":"SSB-2PWS2262-Q09-FOL-SHAS0006","name":"SKT-2PWS2226 → FOL-SHAS0006","originId":"SKT-2PWS2226","destinationId":"FOL-SHAS0006","lineType":"normal","service":"NV","protectionName":"FOL-SHAS0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2227-fol-shas0007","excelRow":205,"circuitRef":"SSB-2PWS2262-Q10-FOL-SHAS0007","name":"SKT-2PWS2227 → FOL-SHAS0007","originId":"SKT-2PWS2227","destinationId":"FOL-SHAS0007","lineType":"normal","service":"NV","protectionName":"FOL-SHAS0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q01-01","excelRow":217,"circuitRef":"SSB-2PWS2263-Q01-01","name":"JBX-2PWS2068 → TUH-CAL2025","originId":"JBX-2PWS2068","destinationId":"TUH-CAL2025","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q01-02","excelRow":218,"circuitRef":"SSB-2PWS2263-Q01-02","name":"JBX-2PWS2068 → WAB-SANI0017","originId":"JBX-2PWS2068","destinationId":"WAB-SANI0017","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q02-01","excelRow":221,"circuitRef":"SSB-2PWS2263-Q02-01","name":"JBX-2PWS2069 → TUH-CAL2026","originId":"JBX-2PWS2069","destinationId":"TUH-CAL2026","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q02-02","excelRow":222,"circuitRef":"SSB-2PWS2263-Q02-02","name":"JBX-2PWS2069 → WAB-SANI0011","originId":"JBX-2PWS2069","destinationId":"WAB-SANI0011","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q02-03","excelRow":223,"circuitRef":"SSB-2PWS2263-Q02-03","name":"JBX-2PWS2069 → SKT-2PWS2032","originId":"JBX-2PWS2069","destinationId":"SKT-2PWS2032","lineType":"normal","service":"NV","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q02-04","excelRow":224,"circuitRef":"SSB-2PWS2263-Q02-04","name":"JBX-2PWS2069 → SKT-2PWS2033","originId":"JBX-2PWS2069","destinationId":"SKT-2PWS2033","lineType":"normal","service":"NV","protectionName":"Q02-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q03-01","excelRow":227,"circuitRef":"SSB-2PWS2263-Q03-01","name":"JBX-2PWS2070 → TUH-CAL2027","originId":"JBX-2PWS2070","destinationId":"TUH-CAL2027","lineType":"normal","service":"NV","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q03-02","excelRow":228,"circuitRef":"SSB-2PWS2263-Q03-02","name":"JBX-2PWS2070 → WAB-SANI0010","originId":"JBX-2PWS2070","destinationId":"WAB-SANI0010","lineType":"normal","service":"NV","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q03-03","excelRow":229,"circuitRef":"SSB-2PWS2263-Q03-03","name":"JBX-2PWS2070 → SKT-2PWS2030","originId":"JBX-2PWS2070","destinationId":"SKT-2PWS2030","lineType":"normal","service":"NV","protectionName":"Q03-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q03-04","excelRow":230,"circuitRef":"SSB-2PWS2263-Q03-04","name":"JBX-2PWS2070 → SKT-2PWS2031","originId":"JBX-2PWS2070","destinationId":"SKT-2PWS2031","lineType":"normal","service":"NV","protectionName":"Q03-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q04-01","excelRow":233,"circuitRef":"SSB-2PWS2263-Q04-01","name":"JBX-2PWS2071 → SKT-2PWS2026","originId":"JBX-2PWS2071","destinationId":"SKT-2PWS2026","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q04-02","excelRow":234,"circuitRef":"SSB-2PWS2263-Q04-02","name":"JBX-2PWS2071 → SKT-2PWS2027","originId":"JBX-2PWS2071","destinationId":"SKT-2PWS2027","lineType":"normal","service":"NV","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q04-03","excelRow":235,"circuitRef":"SSB-2PWS2263-Q04-03","name":"JBX-2PWS2071 → SKT-2PWS2028","originId":"JBX-2PWS2071","destinationId":"SKT-2PWS2028","lineType":"normal","service":"NV","protectionName":"Q04-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q04-04","excelRow":236,"circuitRef":"SSB-2PWS2263-Q04-04","name":"JBX-2PWS2071 → SKT-2PWS2029","originId":"JBX-2PWS2071","destinationId":"SKT-2PWS2029","lineType":"normal","service":"NV","protectionName":"Q04-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q05-01","excelRow":239,"circuitRef":"SSB-2PWS2263-Q05-01","name":"JBX-2PWS2072 → SKT-2PWS2034","originId":"JBX-2PWS2072","destinationId":"SKT-2PWS2034","lineType":"normal","service":"NV","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q05-02","excelRow":240,"circuitRef":"SSB-2PWS2263-Q05-02","name":"JBX-2PWS2072 → SKT-2PWS2035","originId":"JBX-2PWS2072","destinationId":"SKT-2PWS2035","lineType":"normal","service":"NV","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q05-03","excelRow":241,"circuitRef":"SSB-2PWS2263-Q05-03","name":"JBX-2PWS2072 → SKT-2PWS2036","originId":"JBX-2PWS2072","destinationId":"SKT-2PWS2036","lineType":"normal","service":"NV","protectionName":"Q05-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q05-04","excelRow":242,"circuitRef":"SSB-2PWS2263-Q05-04","name":"JBX-2PWS2072 → SKT-2PWS2037","originId":"JBX-2PWS2072","destinationId":"SKT-2PWS2037","lineType":"normal","service":"NV","protectionName":"Q05-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q06-01","excelRow":245,"circuitRef":"SSB-2PWS2263-Q06-01","name":"JBX-2PWS2073 → SKT-2PWS2038","originId":"JBX-2PWS2073","destinationId":"SKT-2PWS2038","lineType":"normal","service":"NV","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q06-02","excelRow":246,"circuitRef":"SSB-2PWS2263-Q06-02","name":"JBX-2PWS2073 → SKT-2PWS2039","originId":"JBX-2PWS2073","destinationId":"SKT-2PWS2039","lineType":"normal","service":"NV","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q06-03","excelRow":247,"circuitRef":"SSB-2PWS2263-Q06-03","name":"JBX-2PWS2073 → SKT-2PWS2040","originId":"JBX-2PWS2073","destinationId":"SKT-2PWS2040","lineType":"normal","service":"NV","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q07-01","excelRow":250,"circuitRef":"SSB-2PWS2263-Q07-01","name":"JBX-2PWS2074 → SKT-2PWS2044","originId":"JBX-2PWS2074","destinationId":"SKT-2PWS2044","lineType":"normal","service":"NV","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q07-02","excelRow":251,"circuitRef":"SSB-2PWS2263-Q07-02","name":"JBX-2PWS2074 → SKT-2PWS2045","originId":"JBX-2PWS2074","destinationId":"SKT-2PWS2045","lineType":"normal","service":"NV","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q07-03","excelRow":252,"circuitRef":"SSB-2PWS2263-Q07-03","name":"JBX-2PWS2074 → SKT-2PWS2046","originId":"JBX-2PWS2074","destinationId":"SKT-2PWS2046","lineType":"normal","service":"NV","protectionName":"Q07-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q08-01","excelRow":255,"circuitRef":"SSB-2PWS2263-Q08-01","name":"JBX-2PWS2075 → SKT-2PWS2050","originId":"JBX-2PWS2075","destinationId":"SKT-2PWS2050","lineType":"normal","service":"NV","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q08-02","excelRow":256,"circuitRef":"SSB-2PWS2263-Q08-02","name":"JBX-2PWS2075 → SKT-2PWS2052","originId":"JBX-2PWS2075","destinationId":"SKT-2PWS2052","lineType":"normal","service":"NV","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q08-03","excelRow":257,"circuitRef":"SSB-2PWS2263-Q08-03","name":"JBX-2PWS2075 → SKT-2PWS2053","originId":"JBX-2PWS2075","destinationId":"SKT-2PWS2053","lineType":"normal","service":"NV","protectionName":"Q08-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q08-04","excelRow":258,"circuitRef":"SSB-2PWS2263-Q08-04","name":"JBX-2PWS2075 → SKT-2PWS2054","originId":"JBX-2PWS2075","destinationId":"SKT-2PWS2054","lineType":"normal","service":"NV","protectionName":"Q08-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q09-01","excelRow":267,"circuitRef":"SSB-2PWS2263-Q09-01","name":"JBX-2PWS2078 → SKT-2PWS2012","originId":"JBX-2PWS2078","destinationId":"SKT-2PWS2012","lineType":"normal","service":"NV","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q09-02","excelRow":268,"circuitRef":"SSB-2PWS2263-Q09-02","name":"JBX-2PWS2078 → SKT-2PWS2013","originId":"JBX-2PWS2078","destinationId":"SKT-2PWS2013","lineType":"normal","service":"NV","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q09-03","excelRow":269,"circuitRef":"SSB-2PWS2263-Q09-03","name":"JBX-2PWS2078 → SKT-2PWS2014","originId":"JBX-2PWS2078","destinationId":"SKT-2PWS2014","lineType":"normal","service":"NV","protectionName":"Q09-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q09-04","excelRow":270,"circuitRef":"SSB-2PWS2263-Q09-04","name":"JBX-2PWS2078 → SKT-2PWS2153","originId":"JBX-2PWS2078","destinationId":"SKT-2PWS2153","lineType":"normal","service":"NV","protectionName":"Q09-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q09-05","excelRow":271,"circuitRef":"SSB-2PWS2263-Q09-05","name":"JBX-2PWS2078 → SKT-2PWS2154","originId":"JBX-2PWS2078","destinationId":"SKT-2PWS2154","lineType":"normal","service":"NV","protectionName":"Q09-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q10-01","excelRow":261,"circuitRef":"SSB-2PWS2263-Q10-01","name":"JBX-2PWS2077 → SKT-2PWS2001","originId":"JBX-2PWS2077","destinationId":"SKT-2PWS2001","lineType":"normal","service":"NV","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q10-02","excelRow":262,"circuitRef":"SSB-2PWS2263-Q10-02","name":"JBX-2PWS2077 → SKT-2PWS2002","originId":"JBX-2PWS2077","destinationId":"SKT-2PWS2002","lineType":"normal","service":"NV","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q10-03","excelRow":263,"circuitRef":"SSB-2PWS2263-Q10-03","name":"JBX-2PWS2077 → SKT-2PWS2003","originId":"JBX-2PWS2077","destinationId":"SKT-2PWS2003","lineType":"normal","service":"NV","protectionName":"Q10-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q10-04","excelRow":264,"circuitRef":"SSB-2PWS2263-Q10-04","name":"JBX-2PWS2077 → SKT-2PWS2152","originId":"JBX-2PWS2077","destinationId":"SKT-2PWS2152","lineType":"normal","service":"NV","protectionName":"Q10-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q11-01","excelRow":371,"circuitRef":"SSB-2PWS2263-Q11-01","name":"JBX-2PWS2102 → SKT-2PWS2010","originId":"JBX-2PWS2102","destinationId":"SKT-2PWS2010","lineType":"normal","service":"NV","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q11-02","excelRow":372,"circuitRef":"SSB-2PWS2263-Q11-02","name":"JBX-2PWS2102 → SKT-2PWS2011","originId":"JBX-2PWS2102","destinationId":"SKT-2PWS2011","lineType":"normal","service":"NV","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q11-03","excelRow":373,"circuitRef":"SSB-2PWS2263-Q11-03","name":"JBX-2PWS2102 → SKT-2PWS2155","originId":"JBX-2PWS2102","destinationId":"SKT-2PWS2155","lineType":"normal","service":"NV","protectionName":"Q11-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q12-10","excelRow":274,"circuitRef":"SSB-2PWS2263-Q12-10","name":"JBX-2PWS2079 → JBX-2PWS2103","originId":"JBX-2PWS2079","destinationId":"JBX-2PWS2103","lineType":"normal","service":"NV","protectionName":"Q12-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8999999999999999,"pKWe":0.8999999999999999,"qKVAr":0.6749999999999999,"sKVA":1.125,"ibA":4.891304347826086,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q12-11","excelRow":278,"circuitRef":"SSB-2PWS2263-Q12-11","name":"JBX-2PWS2079 → SKT-2PWS2007","originId":"JBX-2PWS2079","destinationId":"SKT-2PWS2007","lineType":"normal","service":"NV","protectionName":"Q12-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q12-12","excelRow":279,"circuitRef":"SSB-2PWS2263-Q12-12","name":"JBX-2PWS2079 → SKT-2PWS2008","originId":"JBX-2PWS2079","destinationId":"SKT-2PWS2008","lineType":"normal","service":"NV","protectionName":"Q12-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q12-13","excelRow":280,"circuitRef":"SSB-2PWS2263-Q12-13","name":"JBX-2PWS2079 → SKT-2PWS2009","originId":"JBX-2PWS2079","destinationId":"SKT-2PWS2009","lineType":"normal","service":"NV","protectionName":"Q12-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q13-01","excelRow":288,"circuitRef":"SSB-2PWS2263-Q13-01","name":"JBX-2PWS2081 → SKT-2PWS2020","originId":"JBX-2PWS2081","destinationId":"SKT-2PWS2020","lineType":"normal","service":"NV","protectionName":"Q13-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q13-02","excelRow":289,"circuitRef":"SSB-2PWS2263-Q13-02","name":"JBX-2PWS2081 → SKT-2PWS2021","originId":"JBX-2PWS2081","destinationId":"SKT-2PWS2021","lineType":"normal","service":"NV","protectionName":"Q13-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q13-03","excelRow":290,"circuitRef":"SSB-2PWS2263-Q13-03","name":"JBX-2PWS2081 → SKT-2PWS2022","originId":"JBX-2PWS2081","destinationId":"SKT-2PWS2022","lineType":"normal","service":"NV","protectionName":"Q13-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q13-04","excelRow":291,"circuitRef":"SSB-2PWS2263-Q13-04","name":"JBX-2PWS2081 → SKT-2PWS2023","originId":"JBX-2PWS2081","destinationId":"SKT-2PWS2023","lineType":"normal","service":"NV","protectionName":"Q13-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q13-05","excelRow":292,"circuitRef":"SSB-2PWS2263-Q13-05","name":"JBX-2PWS2081 → SKT-2PWS2024","originId":"JBX-2PWS2081","destinationId":"SKT-2PWS2024","lineType":"normal","service":"NV","protectionName":"Q13-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q13-06","excelRow":293,"circuitRef":"SSB-2PWS2263-Q13-06","name":"JBX-2PWS2081 → SKT-2PWS2223","originId":"JBX-2PWS2081","destinationId":"SKT-2PWS2223","lineType":"normal","service":"NV","protectionName":"Q13-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q14-01","excelRow":283,"circuitRef":"SSB-2PWS2263-Q14-01","name":"JBX-2PWS2080 → SKT-2PWS2015","originId":"JBX-2PWS2080","destinationId":"SKT-2PWS2015","lineType":"normal","service":"NV","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q14-02","excelRow":284,"circuitRef":"SSB-2PWS2263-Q14-02","name":"JBX-2PWS2080 → SKT-2PWS2016","originId":"JBX-2PWS2080","destinationId":"SKT-2PWS2016","lineType":"normal","service":"NV","protectionName":"Q14-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q14-03","excelRow":285,"circuitRef":"SSB-2PWS2263-Q14-03","name":"JBX-2PWS2080 → SKT-2PWS2017","originId":"JBX-2PWS2080","destinationId":"SKT-2PWS2017","lineType":"normal","service":"NV","protectionName":"Q14-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q16-02","excelRow":600,"circuitRef":"SSB-2PWS2263-Q16-02","name":"JBX-2PWS2159 → TAB-OFFE0004","originId":"JBX-2PWS2159","destinationId":"TAB-OFFE0004","lineType":"normal","service":"NV","protectionName":"Q16-02","protectionModel":null,"protectionCurrentA":null,"pnKW":1.2,"pKWe":1.2,"qKVAr":0.8999999999999999,"sKVA":1.5,"ibA":6.521739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q01-01","excelRow":296,"circuitRef":"SSB-2PWS2264-Q01-01","name":"JBX-2PWS2082 → TUH-CAL2022","originId":"JBX-2PWS2082","destinationId":"TUH-CAL2022","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q01-02","excelRow":297,"circuitRef":"SSB-2PWS2264-Q01-02","name":"JBX-2PWS2082 → WAB-SANI0019","originId":"JBX-2PWS2082","destinationId":"WAB-SANI0019","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q02-01","excelRow":304,"circuitRef":"SSB-2PWS2264-Q02-01","name":"JBX-2PWS2084 → SKT-2PWS2062","originId":"JBX-2PWS2084","destinationId":"SKT-2PWS2062","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q02-02","excelRow":305,"circuitRef":"SSB-2PWS2264-Q02-02","name":"JBX-2PWS2084 → SKT-2PWS2063","originId":"JBX-2PWS2084","destinationId":"SKT-2PWS2063","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q02-03","excelRow":306,"circuitRef":"SSB-2PWS2264-Q02-03","name":"JBX-2PWS2084 → SKT-2PWS2068","originId":"JBX-2PWS2084","destinationId":"SKT-2PWS2068","lineType":"normal","service":"NV","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q02-04","excelRow":307,"circuitRef":"SSB-2PWS2264-Q02-04","name":"JBX-2PWS2084 → SKT-2PWS2189","originId":"JBX-2PWS2084","destinationId":"SKT-2PWS2189","lineType":"normal","service":"NV","protectionName":"Q02-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q02-05","excelRow":308,"circuitRef":"SSB-2PWS2264-Q02-05","name":"JBX-2PWS2084 → SKT-2PWS2190","originId":"JBX-2PWS2084","destinationId":"SKT-2PWS2190","lineType":"normal","service":"NV","protectionName":"Q02-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q02-06","excelRow":309,"circuitRef":"SSB-2PWS2264-Q02-06","name":"JBX-2PWS2084 → SKT-2PWS2191","originId":"JBX-2PWS2084","destinationId":"SKT-2PWS2191","lineType":"normal","service":"NV","protectionName":"Q02-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q03-01","excelRow":300,"circuitRef":"SSB-2PWS2264-Q03-01","name":"JBX-2PWS2083 → TUH-CAL2029","originId":"JBX-2PWS2083","destinationId":"TUH-CAL2029","lineType":"normal","service":"NV","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q03-02","excelRow":301,"circuitRef":"SSB-2PWS2264-Q03-02","name":"JBX-2PWS2083 → WAB-SANI0018","originId":"JBX-2PWS2083","destinationId":"WAB-SANI0018","lineType":"normal","service":"NV","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q04-10","excelRow":312,"circuitRef":"SSB-2PWS2264-Q04-10","name":"JBX-2PWS2085 → JBX-2PWS2086","originId":"JBX-2PWS2085","destinationId":"JBX-2PWS2086","lineType":"normal","service":"NV","protectionName":"Q04-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q04-11","excelRow":315,"circuitRef":"SSB-2PWS2264-Q04-11","name":"JBX-2PWS2085 → SKT-2PWS2073","originId":"JBX-2PWS2085","destinationId":"SKT-2PWS2073","lineType":"normal","service":"NV","protectionName":"Q04-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q04-12","excelRow":316,"circuitRef":"SSB-2PWS2264-Q04-12","name":"JBX-2PWS2085 → SKT-2PWS2074","originId":"JBX-2PWS2085","destinationId":"SKT-2PWS2074","lineType":"normal","service":"NV","protectionName":"Q04-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q05-01","excelRow":319,"circuitRef":"SSB-2PWS2264-Q05-01","name":"JBX-2PWS2087 → SKT-2PWS2085","originId":"JBX-2PWS2087","destinationId":"SKT-2PWS2085","lineType":"normal","service":"NV","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q05-02","excelRow":320,"circuitRef":"SSB-2PWS2264-Q05-02","name":"JBX-2PWS2087 → SKT-2PWS2086","originId":"JBX-2PWS2087","destinationId":"SKT-2PWS2086","lineType":"normal","service":"NV","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q05-03","excelRow":321,"circuitRef":"SSB-2PWS2264-Q05-03","name":"JBX-2PWS2087 → SKT-2PWS2087","originId":"JBX-2PWS2087","destinationId":"SKT-2PWS2087","lineType":"normal","service":"NV","protectionName":"Q05-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q05-04","excelRow":322,"circuitRef":"SSB-2PWS2264-Q05-04","name":"JBX-2PWS2087 → SKT-2PWS2088","originId":"JBX-2PWS2087","destinationId":"SKT-2PWS2088","lineType":"normal","service":"NV","protectionName":"Q05-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q05-05","excelRow":323,"circuitRef":"SSB-2PWS2264-Q05-05","name":"JBX-2PWS2087 → SKT-2PWS2224","originId":"JBX-2PWS2087","destinationId":"SKT-2PWS2224","lineType":"normal","service":"NV","protectionName":"Q05-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q06-01","excelRow":326,"circuitRef":"SSB-2PWS2264-Q06-01","name":"JBX-2PWS2088 → SKT-2PWS2089","originId":"JBX-2PWS2088","destinationId":"SKT-2PWS2089","lineType":"normal","service":"NV","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q06-02","excelRow":327,"circuitRef":"SSB-2PWS2264-Q06-02","name":"JBX-2PWS2088 → SKT-2PWS2090","originId":"JBX-2PWS2088","destinationId":"SKT-2PWS2090","lineType":"normal","service":"NV","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q06-03","excelRow":328,"circuitRef":"SSB-2PWS2264-Q06-03","name":"JBX-2PWS2088 → SKT-2PWS2091","originId":"JBX-2PWS2088","destinationId":"SKT-2PWS2091","lineType":"normal","service":"NV","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q06-04","excelRow":329,"circuitRef":"SSB-2PWS2264-Q06-04","name":"JBX-2PWS2088 → SKT-2PWS2092","originId":"JBX-2PWS2088","destinationId":"SKT-2PWS2092","lineType":"normal","service":"NV","protectionName":"Q06-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q07-02","excelRow":604,"circuitRef":"SSB-2PWS2264-Q07-02","name":"JBX-2PWS2161 → TAB-OFFE0003","originId":"JBX-2PWS2161","destinationId":"TAB-OFFE0003","lineType":"normal","service":"NV","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":1.2,"pKWe":1.2,"qKVAr":0.8999999999999999,"sKVA":1.5,"ibA":6.521739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q01-01","excelRow":700,"circuitRef":"SSB-2PWS2265-Q01-01","name":"JBX-2PWS3010 → SKT-2PWS2106","originId":"JBX-2PWS3010","destinationId":"SKT-2PWS2106","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q01-02","excelRow":701,"circuitRef":"SSB-2PWS2265-Q01-02","name":"JBX-2PWS3010 → SKT-2PWS2107","originId":"JBX-2PWS3010","destinationId":"SKT-2PWS2107","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q02-01","excelRow":705,"circuitRef":"SSB-2PWS2265-Q02-01","name":"JBX-2PWS3011 → SKT-2PWS2100","originId":"JBX-2PWS3011","destinationId":"SKT-2PWS2100","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q02-02","excelRow":706,"circuitRef":"SSB-2PWS2265-Q02-02","name":"JBX-2PWS3011 → SKT-2PWS2101","originId":"JBX-2PWS3011","destinationId":"SKT-2PWS2101","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q02-03","excelRow":707,"circuitRef":"SSB-2PWS2265-Q02-03","name":"JBX-2PWS3011 → SKT-2PWS2217","originId":"JBX-2PWS3011","destinationId":"SKT-2PWS2217","lineType":"normal","service":"NV","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q03-01","excelRow":711,"circuitRef":"SSB-2PWS2265-Q03-01","name":"JBX-2PWS3012 → SKT-2PWS2112","originId":"JBX-2PWS3012","destinationId":"SKT-2PWS2112","lineType":"normal","service":"NV","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q03-02","excelRow":712,"circuitRef":"SSB-2PWS2265-Q03-02","name":"JBX-2PWS3012 → SKT-2PWS2113","originId":"JBX-2PWS3012","destinationId":"SKT-2PWS2113","lineType":"normal","service":"NV","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q04-01","excelRow":716,"circuitRef":"SSB-2PWS2265-Q04-01","name":"JBX-2PWS3015 → SKT-2PWS2109","originId":"JBX-2PWS3015","destinationId":"SKT-2PWS2109","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q04-02","excelRow":717,"circuitRef":"SSB-2PWS2265-Q04-02","name":"JBX-2PWS3015 → SKT-2PWS2110","originId":"JBX-2PWS3015","destinationId":"SKT-2PWS2110","lineType":"normal","service":"NV","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q05-01","excelRow":721,"circuitRef":"SSB-2PWS2265-Q05-01","name":"JBX-2PWS3016 → SKT-2PWS2103","originId":"JBX-2PWS3016","destinationId":"SKT-2PWS2103","lineType":"normal","service":"NV","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q05-02","excelRow":722,"circuitRef":"SSB-2PWS2265-Q05-02","name":"JBX-2PWS3016 → SKT-2PWS2104","originId":"JBX-2PWS3016","destinationId":"SKT-2PWS2104","lineType":"normal","service":"NV","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q06-01","excelRow":726,"circuitRef":"SSB-2PWS2265-Q06-01","name":"JBX-2PWS3017 → SKT-2PWS2115","originId":"JBX-2PWS3017","destinationId":"SKT-2PWS2115","lineType":"normal","service":"NV","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q06-02","excelRow":727,"circuitRef":"SSB-2PWS2265-Q06-02","name":"JBX-2PWS3017 → SKT-2PWS2116","originId":"JBX-2PWS3017","destinationId":"SKT-2PWS2116","lineType":"normal","service":"NV","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q07-10","excelRow":607,"circuitRef":"SSB-2PWS2265-Q07-10","name":"JBX-2PWS2163 → JBX-2PWS3018","originId":"JBX-2PWS2163","destinationId":"JBX-2PWS3018","lineType":"normal","service":"NV","protectionName":"Q07-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.25,"pKWe":1.25,"qKVAr":0.9375,"sKVA":1.5625,"ibA":6.793478260869565,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q07-11","excelRow":611,"circuitRef":"SSB-2PWS2265-Q07-11","name":"JBX-2PWS2163 → SKT-2PWS2218","originId":"JBX-2PWS2163","destinationId":"SKT-2PWS2218","lineType":"normal","service":"NV","protectionName":"Q07-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q07-12","excelRow":612,"circuitRef":"SSB-2PWS2265-Q07-12","name":"JBX-2PWS2163 → SKT-2PWS2219","originId":"JBX-2PWS2163","destinationId":"SKT-2PWS2219","lineType":"normal","service":"NV","protectionName":"Q07-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q07-13","excelRow":613,"circuitRef":"SSB-2PWS2265-Q07-13","name":"JBX-2PWS2163 → SKT-2PWS2220","originId":"JBX-2PWS2163","destinationId":"SKT-2PWS2220","lineType":"normal","service":"NV","protectionName":"Q07-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q07-14","excelRow":614,"circuitRef":"SSB-2PWS2265-Q07-14","name":"JBX-2PWS2163 → SKT-2PWS2221","originId":"JBX-2PWS2163","destinationId":"SKT-2PWS2221","lineType":"normal","service":"NV","protectionName":"Q07-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q08-01","excelRow":731,"circuitRef":"SSB-2PWS2265-Q08-01","name":"JBX-2PWS3019 → SKT-2PWS2134","originId":"JBX-2PWS3019","destinationId":"SKT-2PWS2134","lineType":"normal","service":"NV","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q08-02","excelRow":732,"circuitRef":"SSB-2PWS2265-Q08-02","name":"JBX-2PWS3019 → SKT-2PWS2135","originId":"JBX-2PWS3019","destinationId":"SKT-2PWS2135","lineType":"normal","service":"NV","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q09-10","excelRow":332,"circuitRef":"SSB-2PWS2265-Q09-10","name":"JBX-2PWS2090 → JBX-2PWS2097","originId":"JBX-2PWS2090","destinationId":"JBX-2PWS2097","lineType":"normal","service":"NV","protectionName":"Q09-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8999999999999999,"pKWe":0.8999999999999999,"qKVAr":0.6749999999999999,"sKVA":1.125,"ibA":4.891304347826086,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q10-01","excelRow":340,"circuitRef":"SSB-2PWS2265-Q10-01","name":"JBX-2PWS2091 → TUH-CAL2028","originId":"JBX-2PWS2091","destinationId":"TUH-CAL2028","lineType":"normal","service":"NV","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q10-02","excelRow":341,"circuitRef":"SSB-2PWS2265-Q10-02","name":"JBX-2PWS2091 → WAB-SANI0020","originId":"JBX-2PWS2091","destinationId":"WAB-SANI0020","lineType":"normal","service":"NV","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q11-01","excelRow":344,"circuitRef":"SSB-2PWS2265-Q11-01","name":"JBX-2PWS2092 → SKT-2PWS2094","originId":"JBX-2PWS2092","destinationId":"SKT-2PWS2094","lineType":"normal","service":"NV","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q11-02","excelRow":345,"circuitRef":"SSB-2PWS2265-Q11-02","name":"JBX-2PWS2092 → SKT-2PWS2095","originId":"JBX-2PWS2092","destinationId":"SKT-2PWS2095","lineType":"normal","service":"NV","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q11-03","excelRow":346,"circuitRef":"SSB-2PWS2265-Q11-03","name":"JBX-2PWS2092 → SKT-2PWS2098","originId":"JBX-2PWS2092","destinationId":"SKT-2PWS2098","lineType":"normal","service":"NV","protectionName":"Q11-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q11-04","excelRow":347,"circuitRef":"SSB-2PWS2265-Q11-04","name":"JBX-2PWS2092 → SKT-2PWS2099","originId":"JBX-2PWS2092","destinationId":"SKT-2PWS2099","lineType":"normal","service":"NV","protectionName":"Q11-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q12-10","excelRow":376,"circuitRef":"SSB-2PWS2265-Q12-10","name":"JBX-2PWS2104 → JBX-2PWS2105","originId":"JBX-2PWS2104","destinationId":"JBX-2PWS2105","lineType":"normal","service":"NV","protectionName":"Q12-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q12-11","excelRow":379,"circuitRef":"SSB-2PWS2265-Q12-11","name":"JBX-2PWS2104 → SKT-2PWS2122","originId":"JBX-2PWS2104","destinationId":"SKT-2PWS2122","lineType":"normal","service":"NV","protectionName":"Q12-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q12-12","excelRow":380,"circuitRef":"SSB-2PWS2265-Q12-12","name":"JBX-2PWS2104 → SKT-2PWS2123","originId":"JBX-2PWS2104","destinationId":"SKT-2PWS2123","lineType":"normal","service":"NV","protectionName":"Q12-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q12-13","excelRow":381,"circuitRef":"SSB-2PWS2265-Q12-13","name":"JBX-2PWS2104 → SKT-2PWS2156","originId":"JBX-2PWS2104","destinationId":"SKT-2PWS2156","lineType":"normal","service":"NV","protectionName":"Q12-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q13-10","excelRow":350,"circuitRef":"SSB-2PWS2265-Q13-10","name":"JBX-2PWS2098 → JBX-2PWS2106","originId":"JBX-2PWS2098","destinationId":"JBX-2PWS2106","lineType":"normal","service":"NV","protectionName":"Q13-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q13-11","excelRow":354,"circuitRef":"SSB-2PWS2265-Q13-11","name":"JBX-2PWS2098 → SKT-2PWS2125","originId":"JBX-2PWS2098","destinationId":"SKT-2PWS2125","lineType":"normal","service":"NV","protectionName":"Q13-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q13-12","excelRow":355,"circuitRef":"SSB-2PWS2265-Q13-12","name":"JBX-2PWS2098 → SKT-2PWS2126","originId":"JBX-2PWS2098","destinationId":"SKT-2PWS2126","lineType":"normal","service":"NV","protectionName":"Q13-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q14-01","excelRow":358,"circuitRef":"SSB-2PWS2265-Q14-01","name":"JBX-2PWS2100 → SKT-2PWS2140","originId":"JBX-2PWS2100","destinationId":"SKT-2PWS2140","lineType":"normal","service":"NV","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q14-02","excelRow":359,"circuitRef":"SSB-2PWS2265-Q14-02","name":"JBX-2PWS2100 → SKT-2PWS2141","originId":"JBX-2PWS2100","destinationId":"SKT-2PWS2141","lineType":"normal","service":"NV","protectionName":"Q14-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q14-03","excelRow":360,"circuitRef":"SSB-2PWS2265-Q14-03","name":"JBX-2PWS2100 → SKT-2PWS2142","originId":"JBX-2PWS2100","destinationId":"SKT-2PWS2142","lineType":"normal","service":"NV","protectionName":"Q14-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q14-04","excelRow":361,"circuitRef":"SSB-2PWS2265-Q14-04","name":"JBX-2PWS2100 → SKT-2PWS2143","originId":"JBX-2PWS2100","destinationId":"SKT-2PWS2143","lineType":"normal","service":"NV","protectionName":"Q14-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q14-05","excelRow":362,"circuitRef":"SSB-2PWS2265-Q14-05","name":"JBX-2PWS2100 → SKT-2PWS2225","originId":"JBX-2PWS2100","destinationId":"SKT-2PWS2225","lineType":"normal","service":"NV","protectionName":"Q14-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q15-01","excelRow":365,"circuitRef":"SSB-2PWS2265-Q15-01","name":"JBX-2PWS2101 → SKT-2PWS2146","originId":"JBX-2PWS2101","destinationId":"SKT-2PWS2146","lineType":"normal","service":"NV","protectionName":"Q15-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q15-02","excelRow":366,"circuitRef":"SSB-2PWS2265-Q15-02","name":"JBX-2PWS2101 → SKT-2PWS2147","originId":"JBX-2PWS2101","destinationId":"SKT-2PWS2147","lineType":"normal","service":"NV","protectionName":"Q15-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q15-03","excelRow":367,"circuitRef":"SSB-2PWS2265-Q15-03","name":"JBX-2PWS2101 → SKT-2PWS2148","originId":"JBX-2PWS2101","destinationId":"SKT-2PWS2148","lineType":"normal","service":"NV","protectionName":"Q15-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q15-04","excelRow":368,"circuitRef":"SSB-2PWS2265-Q15-04","name":"JBX-2PWS2101 → SKT-2PWS2149","originId":"JBX-2PWS2101","destinationId":"SKT-2PWS2149","lineType":"normal","service":"NV","protectionName":"Q15-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q05-01","excelRow":1196,"circuitRef":"SSB-2PWS2301-Q05-01","name":"JBX-2PWS3204 → FIT-CDG0001","originId":"JBX-2PWS3204","destinationId":"FIT-CDG0001","lineType":"normal","service":"VS","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q05-02","excelRow":1197,"circuitRef":"SSB-2PWS2301-Q05-02","name":"JBX-2PWS3204 → FIT-CDG0002","originId":"JBX-2PWS3204","destinationId":"FIT-CDG0002","lineType":"normal","service":"VS","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-10","excelRow":1200,"circuitRef":"SSB-2PWS2301-Q13-10","name":"JBX-2PWS3205 → JBX-2PWS3206","originId":"JBX-2PWS3205","destinationId":"JBX-2PWS3206","lineType":"normal","service":"VS","protectionName":"Q13-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.036,"pKWe":0.036,"qKVAr":0.026999999999999996,"sKVA":0.045,"ibA":0.1956521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q16-01","excelRow":1211,"circuitRef":"SSB-2PWS2301-Q16-01","name":"JBX-2PWS3207 → FIT-ART0001","originId":"JBX-2PWS3207","destinationId":"FIT-ART0001","lineType":"normal","service":"VS","protectionName":"Q16-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q16-02","excelRow":1212,"circuitRef":"SSB-2PWS2301-Q16-02","name":"JBX-2PWS3207 → FIT-ART0002","originId":"JBX-2PWS3207","destinationId":"FIT-ART0002","lineType":"normal","service":"VS","protectionName":"Q16-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3194-btr-gen0001","excelRow":482,"circuitRef":"SSB-2PWS2301-Q21-BTR-GEN0001","name":"SKT-2PWS3194 → BTR-GEN0001","originId":"SKT-2PWS3194","destinationId":"BTR-GEN0001","lineType":"normal","service":"VS","protectionName":"BTR-GEN0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q27-03","excelRow":1272,"circuitRef":"SSB-2PWS2301-Q27-03","name":"JBX-2PWS3226 → DHR-ASE0001","originId":"JBX-2PWS3226","destinationId":"DHR-ASE0001","lineType":"normal","service":"VM","protectionName":"Q27-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2313-q21-01","excelRow":1188,"circuitRef":"SSB-2PWS2313-Q21-01","name":"JBX-2PWS3202 → MTV-DRT0011","originId":"JBX-2PWS3202","destinationId":"MTV-DRT0011","lineType":"normal","service":"VS","protectionName":"Q21-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2313-q21-02","excelRow":1189,"circuitRef":"SSB-2PWS2313-Q21-02","name":"JBX-2PWS3202 → MTV-DRT0012","originId":"JBX-2PWS3202","destinationId":"MTV-DRT0012","lineType":"normal","service":"VS","protectionName":"Q21-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2313-q22-01","excelRow":1192,"circuitRef":"SSB-2PWS2313-Q22-01","name":"JBX-2PWS3203 → MTV-DRT0009","originId":"JBX-2PWS3203","destinationId":"MTV-DRT0009","lineType":"normal","service":"VS","protectionName":"Q22-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2313-q22-02","excelRow":1193,"circuitRef":"SSB-2PWS2313-Q22-02","name":"JBX-2PWS3203 → MTV-DRT0010","originId":"JBX-2PWS3203","destinationId":"MTV-DRT0010","lineType":"normal","service":"VS","protectionName":"Q22-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2302-q29-01","excelRow":1218,"circuitRef":"SSB-2PWS2302-Q29-01","name":"JBX-2PWS3210 → SKT-2PWS3533","originId":"JBX-2PWS3210","destinationId":"SKT-2PWS3533","lineType":"normal","service":"VS","protectionName":"Q29-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2304-q07-01","excelRow":1224,"circuitRef":"SSB-2PWS2304-Q07-01","name":"JBX-2PWS3212 → SKT-2PWS3548","originId":"JBX-2PWS3212","destinationId":"SKT-2PWS3548","lineType":"normal","service":"VS","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2310-q28-01","excelRow":1175,"circuitRef":"SSB-2PWS2310-Q28-01","name":"JBX-2PWS3199 → MTV-ARE0001","originId":"JBX-2PWS3199","destinationId":"MTV-ARE0001","lineType":"normal","service":"VS","protectionName":"Q28-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2310-q28-02","excelRow":1176,"circuitRef":"SSB-2PWS2310-Q28-02","name":"JBX-2PWS3199 → MTV-ARE0002","originId":"JBX-2PWS3199","destinationId":"MTV-ARE0002","lineType":"normal","service":"VS","protectionName":"Q28-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2310-q36-01","excelRow":1179,"circuitRef":"SSB-2PWS2310-Q36-01","name":"JBX-2PWS3200 → MTV-DRT0004","originId":"JBX-2PWS3200","destinationId":"MTV-DRT0004","lineType":"normal","service":"VS","protectionName":"Q36-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.08,"pKWe":0.08,"qKVAr":0.06,"sKVA":0.1,"ibA":0.43478260869565216,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2310-q36-02","excelRow":1180,"circuitRef":"SSB-2PWS2310-Q36-02","name":"JBX-2PWS3200 → MTV-DRT0005","originId":"JBX-2PWS3200","destinationId":"MTV-DRT0005","lineType":"normal","service":"VS","protectionName":"Q36-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.08,"pKWe":0.08,"qKVAr":0.06,"sKVA":0.1,"ibA":0.43478260869565216,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2310-q36-03","excelRow":1181,"circuitRef":"SSB-2PWS2310-Q36-03","name":"JBX-2PWS3200 → MTV-DRT0006","originId":"JBX-2PWS3200","destinationId":"MTV-DRT0006","lineType":"normal","service":"VS","protectionName":"Q36-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.08,"pKWe":0.08,"qKVAr":0.06,"sKVA":0.1,"ibA":0.43478260869565216,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2311-q33-01","excelRow":1184,"circuitRef":"SSB-2PWS2311-Q33-01","name":"JBX-2PWS3201 → MTV-DRT0001","originId":"JBX-2PWS3201","destinationId":"MTV-DRT0001","lineType":"normal","service":"VS","protectionName":"Q33-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.08,"pKWe":0.08,"qKVAr":0.06,"sKVA":0.1,"ibA":0.43478260869565216,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2311-q33-02","excelRow":1185,"circuitRef":"SSB-2PWS2311-Q33-02","name":"JBX-2PWS3201 → MTV-DRT0002","originId":"JBX-2PWS3201","destinationId":"MTV-DRT0002","lineType":"normal","service":"VS","protectionName":"Q33-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.08,"pKWe":0.08,"qKVAr":0.06,"sKVA":0.1,"ibA":0.43478260869565216,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2311-q34-01","excelRow":1171,"circuitRef":"SSB-2PWS2311-Q34-01","name":"JBX-2PWS3197 → MTV-DRT0041","originId":"JBX-2PWS3197","destinationId":"MTV-DRT0041","lineType":"normal","service":"VS","protectionName":"Q34-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.08,"pKWe":0.08,"qKVAr":0.06,"sKVA":0.1,"ibA":0.43478260869565216,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2311-q34-02","excelRow":1172,"circuitRef":"SSB-2PWS2311-Q34-02","name":"JBX-2PWS3197 → MTV-DRT0042","originId":"JBX-2PWS3197","destinationId":"MTV-DRT0042","lineType":"normal","service":"VS","protectionName":"Q34-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2311-q36-01","excelRow":1167,"circuitRef":"SSB-2PWS2311-Q36-01","name":"JBX-2PWS3196 → MTV-DAG0001","originId":"JBX-2PWS3196","destinationId":"MTV-DAG0001","lineType":"normal","service":"VS","protectionName":"Q36-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.08,"pKWe":0.08,"qKVAr":0.06,"sKVA":0.1,"ibA":0.43478260869565216,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2311-q36-02","excelRow":1168,"circuitRef":"SSB-2PWS2311-Q36-02","name":"JBX-2PWS3196 → MTV-DAG0002","originId":"JBX-2PWS3196","destinationId":"MTV-DAG0002","lineType":"normal","service":"VS","protectionName":"Q36-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.08,"pKWe":0.08,"qKVAr":0.06,"sKVA":0.1,"ibA":0.43478260869565216,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0043-ste-mefe0003","excelRow":982,"circuitRef":"SSB-MEFE0002-Q01-STE-MEFE0003","name":"SKT-MEFE0043 → STE-MEFE0003","originId":"SKT-MEFE0043","destinationId":"STE-MEFE0003","lineType":"normal","service":"VS","protectionName":"STE-MEFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q06-01","excelRow":1136,"circuitRef":"SSB-2PWS2330-Q06-01","name":"JBX-2PWS3189 → SKT-2PWS3538","originId":"JBX-2PWS3189","destinationId":"SKT-2PWS3538","lineType":"normal","service":"VM","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q06-02","excelRow":1138,"circuitRef":"SSB-2PWS2330-Q06-02","name":"JBX-2PWS3189 → SKT-2PWS3540","originId":"JBX-2PWS3189","destinationId":"SKT-2PWS3540","lineType":"normal","service":"VM","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q06-04","excelRow":1139,"circuitRef":"SSB-2PWS2330-Q06-04","name":"JBX-2PWS3189 → SKT-2PWS3541","originId":"JBX-2PWS3189","destinationId":"SKT-2PWS3541","lineType":"normal","service":"VM","protectionName":"Q06-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q08-01","excelRow":1215,"circuitRef":"SSB-2PWS2330-Q08-01","name":"JBX-2PWS3209 → SKT-2PWS3550","originId":"JBX-2PWS3209","destinationId":"SKT-2PWS3550","lineType":"normal","service":"VM","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q10-01","excelRow":1235,"circuitRef":"SSB-2PWS2330-Q10-01","name":"JBX-2PWS3215 → CTP-SMBC0006","originId":"JBX-2PWS3215","destinationId":"CTP-SMBC0006","lineType":"normal","service":"VM","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q10-02","excelRow":1236,"circuitRef":"SSB-2PWS2330-Q10-02","name":"JBX-2PWS3215 → CTP-SMBC0007","originId":"JBX-2PWS3215","destinationId":"CTP-SMBC0007","lineType":"normal","service":"VM","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q10-03","excelRow":1237,"circuitRef":"SSB-2PWS2330-Q10-03","name":"JBX-2PWS3215 → CTP-SMBC0008","originId":"JBX-2PWS3215","destinationId":"CTP-SMBC0008","lineType":"normal","service":"VM","protectionName":"Q10-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q10-04","excelRow":1238,"circuitRef":"SSB-2PWS2330-Q10-04","name":"JBX-2PWS3215 → CTP-SMBC0023","originId":"JBX-2PWS3215","destinationId":"CTP-SMBC0023","lineType":"normal","service":"VM","protectionName":"Q10-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q10-05","excelRow":1239,"circuitRef":"SSB-2PWS2330-Q10-05","name":"JBX-2PWS3215 → CTP-SMBC0024","originId":"JBX-2PWS3215","destinationId":"CTP-SMBC0024","lineType":"normal","service":"VM","protectionName":"Q10-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q12-01","excelRow":1242,"circuitRef":"SSB-2PWS2330-Q12-01","name":"JBX-2PWS3216 → CTP-SMBC0020","originId":"JBX-2PWS3216","destinationId":"CTP-SMBC0020","lineType":"normal","service":"VM","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q12-02","excelRow":1243,"circuitRef":"SSB-2PWS2330-Q12-02","name":"JBX-2PWS3216 → CTP-SMBC0028","originId":"JBX-2PWS3216","destinationId":"CTP-SMBC0028","lineType":"normal","service":"VM","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q15-01","excelRow":1227,"circuitRef":"SSB-2PWS2330-Q15-01","name":"JBX-2PWS3214 → CTP-CSSS0009","originId":"JBX-2PWS3214","destinationId":"CTP-CSSS0009","lineType":"normal","service":"VM","protectionName":"Q15-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q15-02","excelRow":1228,"circuitRef":"SSB-2PWS2330-Q15-02","name":"JBX-2PWS3214 → CTP-CSSS0016","originId":"JBX-2PWS3214","destinationId":"CTP-CSSS0016","lineType":"normal","service":"VM","protectionName":"Q15-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q15-03","excelRow":1229,"circuitRef":"SSB-2PWS2330-Q15-03","name":"JBX-2PWS3214 → CTP-CSSS0036","originId":"JBX-2PWS3214","destinationId":"CTP-CSSS0036","lineType":"normal","service":"VM","protectionName":"Q15-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q15-04","excelRow":1230,"circuitRef":"SSB-2PWS2330-Q15-04","name":"JBX-2PWS3214 → CTP-CSSS0037","originId":"JBX-2PWS3214","destinationId":"CTP-CSSS0037","lineType":"normal","service":"VM","protectionName":"Q15-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q15-05","excelRow":1231,"circuitRef":"SSB-2PWS2330-Q15-05","name":"JBX-2PWS3214 → CTP-CSSS0038","originId":"JBX-2PWS3214","destinationId":"CTP-CSSS0038","lineType":"normal","service":"VM","protectionName":"Q15-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q15-06","excelRow":1232,"circuitRef":"SSB-2PWS2330-Q15-06","name":"JBX-2PWS3214 → CTP-CSSS0039","originId":"JBX-2PWS3214","destinationId":"CTP-CSSS0039","lineType":"normal","service":"VM","protectionName":"Q15-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q21-01","excelRow":1108,"circuitRef":"SSB-2PWS2330-Q21-01","name":"JBX-2PWS3184 → SKT-2PWS3500","originId":"JBX-2PWS3184","destinationId":"SKT-2PWS3500","lineType":"normal","service":"VM","protectionName":"Q21-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q21-02","excelRow":1109,"circuitRef":"SSB-2PWS2330-Q21-02","name":"JBX-2PWS3184 → SKT-2PWS3502","originId":"JBX-2PWS3184","destinationId":"SKT-2PWS3502","lineType":"normal","service":"VM","protectionName":"Q21-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q21-03","excelRow":1110,"circuitRef":"SSB-2PWS2330-Q21-03","name":"JBX-2PWS3184 → SKT-2PWS3506","originId":"JBX-2PWS3184","destinationId":"SKT-2PWS3506","lineType":"normal","service":"VM","protectionName":"Q21-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q21-04","excelRow":1111,"circuitRef":"SSB-2PWS2330-Q21-04","name":"JBX-2PWS3184 → SKT-2PWS3507","originId":"JBX-2PWS3184","destinationId":"SKT-2PWS3507","lineType":"normal","service":"VM","protectionName":"Q21-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q21-05","excelRow":1112,"circuitRef":"SSB-2PWS2330-Q21-05","name":"JBX-2PWS3184 → SKT-2PWS3508","originId":"JBX-2PWS3184","destinationId":"SKT-2PWS3508","lineType":"normal","service":"VM","protectionName":"Q21-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q22-01","excelRow":1120,"circuitRef":"SSB-2PWS2330-Q22-01","name":"JBX-2PWS3186 → SKT-2PWS3511","originId":"JBX-2PWS3186","destinationId":"SKT-2PWS3511","lineType":"normal","service":"VM","protectionName":"Q22-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q22-02","excelRow":1121,"circuitRef":"SSB-2PWS2330-Q22-02","name":"JBX-2PWS3186 → SKT-2PWS3514","originId":"JBX-2PWS3186","destinationId":"SKT-2PWS3514","lineType":"normal","service":"VM","protectionName":"Q22-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q22-03","excelRow":1122,"circuitRef":"SSB-2PWS2330-Q22-03","name":"JBX-2PWS3186 → SKT-2PWS3516","originId":"JBX-2PWS3186","destinationId":"SKT-2PWS3516","lineType":"normal","service":"VM","protectionName":"Q22-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q22-04","excelRow":1123,"circuitRef":"SSB-2PWS2330-Q22-04","name":"JBX-2PWS3186 → SKT-2PWS3518","originId":"JBX-2PWS3186","destinationId":"SKT-2PWS3518","lineType":"normal","service":"VM","protectionName":"Q22-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.867,"pKWe":0.867,"qKVAr":0.65025,"sKVA":1.08375,"ibA":4.711956521739131,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q22-05","excelRow":1124,"circuitRef":"SSB-2PWS2330-Q22-05","name":"JBX-2PWS3186 → SKT-2PWS3512","originId":"JBX-2PWS3186","destinationId":"SKT-2PWS3512","lineType":"normal","service":"VM","protectionName":"Q22-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q23-01","excelRow":1115,"circuitRef":"SSB-2PWS2330-Q23-01","name":"JBX-2PWS3185 → SKT-2PWS3504","originId":"JBX-2PWS3185","destinationId":"SKT-2PWS3504","lineType":"normal","service":"VM","protectionName":"Q23-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q23-02","excelRow":1116,"circuitRef":"SSB-2PWS2330-Q23-02","name":"JBX-2PWS3185 → SKT-2PWS3510","originId":"JBX-2PWS3185","destinationId":"SKT-2PWS3510","lineType":"normal","service":"VM","protectionName":"Q23-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q23-03","excelRow":1117,"circuitRef":"SSB-2PWS2330-Q23-03","name":"JBX-2PWS3185 → SKT-2PWS3505","originId":"JBX-2PWS3185","destinationId":"SKT-2PWS3505","lineType":"normal","service":"VM","protectionName":"Q23-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q24-01","excelRow":1127,"circuitRef":"SSB-2PWS2330-Q24-01","name":"JBX-2PWS3187 → SKT-2PWS3521","originId":"JBX-2PWS3187","destinationId":"SKT-2PWS3521","lineType":"normal","service":"VM","protectionName":"Q24-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q24-02","excelRow":1128,"circuitRef":"SSB-2PWS2330-Q24-02","name":"JBX-2PWS3187 → SKT-2PWS3523","originId":"JBX-2PWS3187","destinationId":"SKT-2PWS3523","lineType":"normal","service":"VM","protectionName":"Q24-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q24-03","excelRow":1129,"circuitRef":"SSB-2PWS2330-Q24-03","name":"JBX-2PWS3187 → SKT-2PWS3549","originId":"JBX-2PWS3187","destinationId":"SKT-2PWS3549","lineType":"normal","service":"VM","protectionName":"Q24-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q25-01","excelRow":1132,"circuitRef":"SSB-2PWS2330-Q25-01","name":"JBX-2PWS3188 → SKT-2PWS3526","originId":"JBX-2PWS3188","destinationId":"SKT-2PWS3526","lineType":"normal","service":"VM","protectionName":"Q25-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q25-02","excelRow":1133,"circuitRef":"SSB-2PWS2330-Q25-02","name":"JBX-2PWS3188 → SKT-2PWS3528","originId":"JBX-2PWS3188","destinationId":"SKT-2PWS3528","lineType":"normal","service":"VM","protectionName":"Q25-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q26-01","excelRow":1142,"circuitRef":"SSB-2PWS2330-Q26-01","name":"JBX-2PWS3190 → SKT-2PWS3542","originId":"JBX-2PWS3190","destinationId":"SKT-2PWS3542","lineType":"normal","service":"VM","protectionName":"Q26-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q26-02","excelRow":1143,"circuitRef":"SSB-2PWS2330-Q26-02","name":"JBX-2PWS3190 → SKT-2PWS3543","originId":"JBX-2PWS3190","destinationId":"SKT-2PWS3543","lineType":"normal","service":"VM","protectionName":"Q26-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q26-03","excelRow":1144,"circuitRef":"SSB-2PWS2330-Q26-03","name":"JBX-2PWS3190 → SKT-2PWS3544","originId":"JBX-2PWS3190","destinationId":"SKT-2PWS3544","lineType":"normal","service":"VM","protectionName":"Q26-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2330-q26-04","excelRow":1145,"circuitRef":"SSB-2PWS2330-Q26-04","name":"JBX-2PWS3190 → SKT-2PWS3545","originId":"JBX-2PWS3190","destinationId":"SKT-2PWS3545","lineType":"normal","service":"VM","protectionName":"Q26-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q01-01","excelRow":1148,"circuitRef":"SSB-2PWS2331-Q01-01","name":"JBX-2PWS3191 → SKT-2PWS3501","originId":"JBX-2PWS3191","destinationId":"SKT-2PWS3501","lineType":"normal","service":"VM","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q01-02","excelRow":1149,"circuitRef":"SSB-2PWS2331-Q01-02","name":"JBX-2PWS3191 → SKT-2PWS3503","originId":"JBX-2PWS3191","destinationId":"SKT-2PWS3503","lineType":"normal","service":"VM","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q01-03","excelRow":1150,"circuitRef":"SSB-2PWS2331-Q01-03","name":"JBX-2PWS3191 → SKT-2PWS3509","originId":"JBX-2PWS3191","destinationId":"SKT-2PWS3509","lineType":"normal","service":"VM","protectionName":"Q01-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q02-01","excelRow":1153,"circuitRef":"SSB-2PWS2331-Q02-01","name":"JBX-2PWS3192 → SKT-2PWS3513","originId":"JBX-2PWS3192","destinationId":"SKT-2PWS3513","lineType":"normal","service":"VM","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q02-02","excelRow":1154,"circuitRef":"SSB-2PWS2331-Q02-02","name":"JBX-2PWS3192 → SKT-2PWS3515","originId":"JBX-2PWS3192","destinationId":"SKT-2PWS3515","lineType":"normal","service":"VM","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q02-03","excelRow":1155,"circuitRef":"SSB-2PWS2331-Q02-03","name":"JBX-2PWS3192 → SKT-2PWS3517","originId":"JBX-2PWS3192","destinationId":"SKT-2PWS3517","lineType":"normal","service":"VM","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q02-04","excelRow":1156,"circuitRef":"SSB-2PWS2331-Q02-04","name":"JBX-2PWS3192 → SKT-2PWS3519","originId":"JBX-2PWS3192","destinationId":"SKT-2PWS3519","lineType":"normal","service":"VM","protectionName":"Q02-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q03-01","excelRow":1159,"circuitRef":"SSB-2PWS2331-Q03-01","name":"JBX-2PWS3193 → SKT-2PWS3522","originId":"JBX-2PWS3193","destinationId":"SKT-2PWS3522","lineType":"normal","service":"VM","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q03-02","excelRow":1160,"circuitRef":"SSB-2PWS2331-Q03-02","name":"JBX-2PWS3193 → SKT-2PWS3524","originId":"JBX-2PWS3193","destinationId":"SKT-2PWS3524","lineType":"normal","service":"VM","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q04-01","excelRow":1163,"circuitRef":"SSB-2PWS2331-Q04-01","name":"JBX-2PWS3194 → SKT-2PWS3527","originId":"JBX-2PWS3194","destinationId":"SKT-2PWS3527","lineType":"normal","service":"VM","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2331-q04-02","excelRow":1164,"circuitRef":"SSB-2PWS2331-Q04-02","name":"JBX-2PWS3194 → SKT-2PWS3529","originId":"JBX-2PWS3194","destinationId":"SKT-2PWS3529","lineType":"normal","service":"VM","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q01-01","excelRow":853,"circuitRef":"SSB-2PWS2360-Q01-01","name":"JBX-2PWS3044 → SKT-2PWS3160","originId":"JBX-2PWS3044","destinationId":"SKT-2PWS3160","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q01-02","excelRow":854,"circuitRef":"SSB-2PWS2360-Q01-02","name":"JBX-2PWS3044 → SKT-2PWS3161","originId":"JBX-2PWS3044","destinationId":"SKT-2PWS3161","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q02-01","excelRow":848,"circuitRef":"SSB-2PWS2360-Q02-01","name":"JBX-2PWS3043 → SKT-2PWS3157","originId":"JBX-2PWS3043","destinationId":"SKT-2PWS3157","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q02-02","excelRow":849,"circuitRef":"SSB-2PWS2360-Q02-02","name":"JBX-2PWS3043 → SKT-2PWS3158","originId":"JBX-2PWS3043","destinationId":"SKT-2PWS3158","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q03-01","excelRow":843,"circuitRef":"SSB-2PWS2360-Q03-01","name":"JBX-2PWS3042 → SKT-2PWS3151","originId":"JBX-2PWS3042","destinationId":"SKT-2PWS3151","lineType":"normal","service":"NV","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q03-02","excelRow":844,"circuitRef":"SSB-2PWS2360-Q03-02","name":"JBX-2PWS3042 → SKT-2PWS3152","originId":"JBX-2PWS3042","destinationId":"SKT-2PWS3152","lineType":"normal","service":"NV","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q04-01","excelRow":838,"circuitRef":"SSB-2PWS2360-Q04-01","name":"JBX-2PWS3041 → SKT-2PWS3145","originId":"JBX-2PWS3041","destinationId":"SKT-2PWS3145","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q04-02","excelRow":839,"circuitRef":"SSB-2PWS2360-Q04-02","name":"JBX-2PWS3041 → SKT-2PWS3146","originId":"JBX-2PWS3041","destinationId":"SKT-2PWS3146","lineType":"normal","service":"NV","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q05-01","excelRow":828,"circuitRef":"SSB-2PWS2360-Q05-01","name":"JBX-2PWS3039 → SKT-2PWS3148","originId":"JBX-2PWS3039","destinationId":"SKT-2PWS3148","lineType":"normal","service":"NV","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q05-02","excelRow":829,"circuitRef":"SSB-2PWS2360-Q05-02","name":"JBX-2PWS3039 → SKT-2PWS3149","originId":"JBX-2PWS3039","destinationId":"SKT-2PWS3149","lineType":"normal","service":"NV","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q06-01","excelRow":833,"circuitRef":"SSB-2PWS2360-Q06-01","name":"JBX-2PWS3040 → SKT-2PWS3154","originId":"JBX-2PWS3040","destinationId":"SKT-2PWS3154","lineType":"normal","service":"NV","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q06-02","excelRow":834,"circuitRef":"SSB-2PWS2360-Q06-02","name":"JBX-2PWS3040 → SKT-2PWS3155","originId":"JBX-2PWS3040","destinationId":"SKT-2PWS3155","lineType":"normal","service":"NV","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q07-01","excelRow":818,"circuitRef":"SSB-2PWS2360-Q07-01","name":"JBX-2PWS3037 → SKT-2PWS3133","originId":"JBX-2PWS3037","destinationId":"SKT-2PWS3133","lineType":"normal","service":"NV","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q07-02","excelRow":819,"circuitRef":"SSB-2PWS2360-Q07-02","name":"JBX-2PWS3037 → SKT-2PWS3134","originId":"JBX-2PWS3037","destinationId":"SKT-2PWS3134","lineType":"normal","service":"NV","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q08-01","excelRow":813,"circuitRef":"SSB-2PWS2360-Q08-01","name":"JBX-2PWS3036 → SKT-2PWS3131","originId":"JBX-2PWS3036","destinationId":"SKT-2PWS3131","lineType":"normal","service":"NV","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q08-02","excelRow":814,"circuitRef":"SSB-2PWS2360-Q08-02","name":"JBX-2PWS3036 → SKT-2PWS3132","originId":"JBX-2PWS3036","destinationId":"SKT-2PWS3132","lineType":"normal","service":"NV","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q09-01","excelRow":823,"circuitRef":"SSB-2PWS2360-Q09-01","name":"JBX-2PWS3038 → SKT-2PWS3141","originId":"JBX-2PWS3038","destinationId":"SKT-2PWS3141","lineType":"normal","service":"NV","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q09-02","excelRow":824,"circuitRef":"SSB-2PWS2360-Q09-02","name":"JBX-2PWS3038 → SKT-2PWS3142","originId":"JBX-2PWS3038","destinationId":"SKT-2PWS3142","lineType":"normal","service":"NV","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q10-01","excelRow":736,"circuitRef":"SSB-2PWS2360-Q10-01","name":"JBX-2PWS3020 → SKT-2PWS3111","originId":"JBX-2PWS3020","destinationId":"SKT-2PWS3111","lineType":"normal","service":"NV","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q10-02","excelRow":737,"circuitRef":"SSB-2PWS2360-Q10-02","name":"JBX-2PWS3020 → SKT-2PWS3112","originId":"JBX-2PWS3020","destinationId":"SKT-2PWS3112","lineType":"normal","service":"NV","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q11-01","excelRow":741,"circuitRef":"SSB-2PWS2360-Q11-01","name":"JBX-2PWS3021 → SKT-2PWS3114","originId":"JBX-2PWS3021","destinationId":"SKT-2PWS3114","lineType":"normal","service":"NV","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q11-02","excelRow":742,"circuitRef":"SSB-2PWS2360-Q11-02","name":"JBX-2PWS3021 → SKT-2PWS3115","originId":"JBX-2PWS3021","destinationId":"SKT-2PWS3115","lineType":"normal","service":"NV","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q12-01","excelRow":671,"circuitRef":"SSB-2PWS2360-Q12-01","name":"JBX-2PWS3001 → SKT-2PWS3018","originId":"JBX-2PWS3001","destinationId":"SKT-2PWS3018","lineType":"normal","service":"NV","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q12-02","excelRow":672,"circuitRef":"SSB-2PWS2360-Q12-02","name":"JBX-2PWS3001 → SKT-2PWS3019","originId":"JBX-2PWS3001","destinationId":"SKT-2PWS3019","lineType":"normal","service":"NV","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q13-01","excelRow":676,"circuitRef":"SSB-2PWS2360-Q13-01","name":"JBX-2PWS3002 → SKT-2PWS3022","originId":"JBX-2PWS3002","destinationId":"SKT-2PWS3022","lineType":"normal","service":"NV","protectionName":"Q13-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q13-02","excelRow":677,"circuitRef":"SSB-2PWS2360-Q13-02","name":"JBX-2PWS3002 → SKT-2PWS3023","originId":"JBX-2PWS3002","destinationId":"SKT-2PWS3023","lineType":"normal","service":"NV","protectionName":"Q13-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q14-01","excelRow":1101,"circuitRef":"SSB-2PWS2360-Q14-01","name":"JBX-2PWS3182 → TUH-CAL2012","originId":"JBX-2PWS3182","destinationId":"TUH-CAL2012","lineType":"normal","service":"NV","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q14-02","excelRow":1102,"circuitRef":"SSB-2PWS2360-Q14-02","name":"JBX-2PWS3182 → WAB-FSFE0001","originId":"JBX-2PWS3182","destinationId":"WAB-FSFE0001","lineType":"normal","service":"NV","protectionName":"Q14-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q15-01","excelRow":893,"circuitRef":"SSB-2PWS2360-Q15-01","name":"JBX-2PWS3052 → SKT-2PWS3214","originId":"JBX-2PWS3052","destinationId":"SKT-2PWS3214","lineType":"normal","service":"NV","protectionName":"Q15-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q15-02","excelRow":894,"circuitRef":"SSB-2PWS2360-Q15-02","name":"JBX-2PWS3052 → SKT-2PWS3215","originId":"JBX-2PWS3052","destinationId":"SKT-2PWS3215","lineType":"normal","service":"NV","protectionName":"Q15-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q19-01","excelRow":1246,"circuitRef":"SSB-2PWS2360-Q19-01","name":"JBX-2PWS3217 → TUH-CAL2031","originId":"JBX-2PWS3217","destinationId":"TUH-CAL2031","lineType":"normal","service":"NV","protectionName":"Q19-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.65,"pKWe":0.65,"qKVAr":0.48750000000000004,"sKVA":0.8125,"ibA":3.532608695652174,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q19-02","excelRow":1247,"circuitRef":"SSB-2PWS2360-Q19-02","name":"JBX-2PWS3217 → WAB-SANI0012","originId":"JBX-2PWS3217","destinationId":"WAB-SANI0012","lineType":"normal","service":"NV","protectionName":"Q19-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q19-03","excelRow":1248,"circuitRef":"SSB-2PWS2360-Q19-03","name":"JBX-2PWS3217 → SKT-2PWS3217","originId":"JBX-2PWS3217","destinationId":"SKT-2PWS3217","lineType":"normal","service":"NV","protectionName":"Q19-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2360-q19-04","excelRow":1249,"circuitRef":"SSB-2PWS2360-Q19-04","name":"JBX-2PWS3217 → SKT-2PWS3218","originId":"JBX-2PWS3217","destinationId":"SKT-2PWS3218","lineType":"normal","service":"NV","protectionName":"Q19-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3212-ume-laue0003","excelRow":494,"circuitRef":"SSB-2PWS2361-Q01-UME-LAUE0003","name":"SKT-2PWS3212 → UME-LAUE0003","originId":"SKT-2PWS3212","destinationId":"UME-LAUE0003","lineType":"normal","service":"NV","protectionName":"UME-LAUE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3213-ume-laue0004","excelRow":495,"circuitRef":"SSB-2PWS2361-Q02-UME-LAUE0004","name":"SKT-2PWS3213 → UME-LAUE0004","originId":"SKT-2PWS3213","destinationId":"UME-LAUE0004","lineType":"normal","service":"NV","protectionName":"UME-LAUE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2361-q03-01","excelRow":1040,"circuitRef":"SSB-2PWS2361-Q03-01","name":"JBX-2PWS3143 → SKT-2PWS3001","originId":"JBX-2PWS3143","destinationId":"SKT-2PWS3001","lineType":"normal","service":"NV","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2361-q03-02","excelRow":1041,"circuitRef":"SSB-2PWS2361-Q03-02","name":"JBX-2PWS3143 → SKT-2PWS3002","originId":"JBX-2PWS3143","destinationId":"SKT-2PWS3002","lineType":"normal","service":"NV","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q02-01","excelRow":905,"circuitRef":"SSB-2PWS2362-Q02-01","name":"JBX-2PWS3105 → SKT-2PWS3531","originId":"JBX-2PWS3105","destinationId":"SKT-2PWS3531","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.14,"pKWe":0.14,"qKVAr":0.10500000000000001,"sKVA":0.17500000000000002,"ibA":0.7608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q02-02","excelRow":906,"circuitRef":"SSB-2PWS2362-Q02-02","name":"JBX-2PWS3105 → SKT-2PWS3532","originId":"JBX-2PWS3105","destinationId":"SKT-2PWS3532","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.11,"pKWe":0.11,"qKVAr":0.0825,"sKVA":0.1375,"ibA":0.5978260869565217,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q04-01","excelRow":1221,"circuitRef":"SSB-2PWS2362-Q04-01","name":"JBX-2PWS3211 → SKT-2PWS3534","originId":"JBX-2PWS3211","destinationId":"SKT-2PWS3534","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.14,"pKWe":0.14,"qKVAr":0.10500000000000001,"sKVA":0.17500000000000002,"ibA":0.7608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q05-01","excelRow":933,"circuitRef":"SSB-2PWS2362-Q05-01","name":"JBX-2PWS3112 → SKT-2PWS3546","originId":"JBX-2PWS3112","destinationId":"SKT-2PWS3546","lineType":"normal","service":"NV","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.18000000000000002,"pKWe":0.18000000000000002,"qKVAr":0.135,"sKVA":0.22500000000000003,"ibA":0.9782608695652175,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q05-02","excelRow":934,"circuitRef":"SSB-2PWS2362-Q05-02","name":"JBX-2PWS3112 → SKT-2PWS3547","originId":"JBX-2PWS3112","destinationId":"SKT-2PWS3547","lineType":"normal","service":"NV","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q06-01","excelRow":944,"circuitRef":"SSB-2PWS2362-Q06-01","name":"JBX-2PWS3115 → SKT-2PWS3535","originId":"JBX-2PWS3115","destinationId":"SKT-2PWS3535","lineType":"normal","service":"NV","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.18000000000000002,"pKWe":0.18000000000000002,"qKVAr":0.135,"sKVA":0.22500000000000003,"ibA":0.9782608695652175,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q06-02","excelRow":945,"circuitRef":"SSB-2PWS2362-Q06-02","name":"JBX-2PWS3115 → SKT-2PWS3536","originId":"JBX-2PWS3115","destinationId":"SKT-2PWS3536","lineType":"normal","service":"NV","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.18000000000000002,"pKWe":0.18000000000000002,"qKVAr":0.135,"sKVA":0.22500000000000003,"ibA":0.9782608695652175,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q06-03","excelRow":946,"circuitRef":"SSB-2PWS2362-Q06-03","name":"JBX-2PWS3115 → SKT-2PWS3537","originId":"JBX-2PWS3115","destinationId":"SKT-2PWS3537","lineType":"normal","service":"NV","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.11,"pKWe":0.11,"qKVAr":0.0825,"sKVA":0.1375,"ibA":0.5978260869565217,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q07-01","excelRow":1070,"circuitRef":"SSB-2PWS2362-Q07-01","name":"JBX-2PWS3157 → SKT-2PWS3520","originId":"JBX-2PWS3157","destinationId":"SKT-2PWS3520","lineType":"normal","service":"NV","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.11,"pKWe":0.11,"qKVAr":0.0825,"sKVA":0.1375,"ibA":0.5978260869565217,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q07-02","excelRow":1071,"circuitRef":"SSB-2PWS2362-Q07-02","name":"JBX-2PWS3157 → SKT-2PWS3525","originId":"JBX-2PWS3157","destinationId":"SKT-2PWS3525","lineType":"normal","service":"NV","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2362-q07-03","excelRow":1072,"circuitRef":"SSB-2PWS2362-Q07-03","name":"JBX-2PWS3157 → SKT-2PWS3530","originId":"JBX-2PWS3157","destinationId":"SKT-2PWS3530","lineType":"normal","service":"NV","protectionName":"Q07-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q06-01","excelRow":1252,"circuitRef":"SSB-2PWS2363-Q06-01","name":"JBX-2PWS3220 → SKT-2PWS3196","originId":"JBX-2PWS3220","destinationId":"SKT-2PWS3196","lineType":"normal","service":"VM","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.45,"pKWe":0.45,"qKVAr":0.3375,"sKVA":0.5625,"ibA":2.4456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q08-01","excelRow":1255,"circuitRef":"SSB-2PWS2363-Q08-01","name":"JBX-2PWS3221 → SKT-2PWS3197","originId":"JBX-2PWS3221","destinationId":"SKT-2PWS3197","lineType":"normal","service":"VM","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.75,"pKWe":0.75,"qKVAr":0.5625,"sKVA":0.9375,"ibA":4.076086956521739,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q09-01","excelRow":1258,"circuitRef":"SSB-2PWS2363-Q09-01","name":"JBX-2PWS3222 → SKT-2PWS3198","originId":"JBX-2PWS3222","destinationId":"SKT-2PWS3198","lineType":"normal","service":"VM","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q10-01","excelRow":1261,"circuitRef":"SSB-2PWS2363-Q10-01","name":"JBX-2PWS3223 → SKT-2PWS3199","originId":"JBX-2PWS3223","destinationId":"SKT-2PWS3199","lineType":"normal","service":"VM","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q17-01","excelRow":1264,"circuitRef":"SSB-2PWS2363-Q17-01","name":"JBX-2PWS3224 → SKT-2PWS3206","originId":"JBX-2PWS3224","destinationId":"SKT-2PWS3206","lineType":"normal","service":"VM","protectionName":"Q17-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2,"pKWe":2,"qKVAr":1.5,"sKVA":2.5,"ibA":10.869565217391305,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q20-01","excelRow":1267,"circuitRef":"SSB-2PWS2363-Q20-01","name":"JBX-2PWS3225 → SKT-2PWS3211","originId":"JBX-2PWS3225","destinationId":"SKT-2PWS3211","lineType":"normal","service":"VM","protectionName":"Q20-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.14,"pKWe":2.14,"qKVAr":1.605,"sKVA":2.6750000000000003,"ibA":11.630434782608695,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q21-10","excelRow":1016,"circuitRef":"SSB-2PWS2363-Q21-10","name":"JBX-2PWS3134 → JBX-2PWS3137","originId":"JBX-2PWS3134","destinationId":"JBX-2PWS3137","lineType":"normal","service":"NV","protectionName":"Q21-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q21-11","excelRow":1019,"circuitRef":"SSB-2PWS2363-Q21-11","name":"JBX-2PWS3134 → SKT-2PWS3005","originId":"JBX-2PWS3134","destinationId":"SKT-2PWS3005","lineType":"normal","service":"NV","protectionName":"Q21-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q21-12","excelRow":1020,"circuitRef":"SSB-2PWS2363-Q21-12","name":"JBX-2PWS3134 → SKT-2PWS3006","originId":"JBX-2PWS3134","destinationId":"SKT-2PWS3006","lineType":"normal","service":"NV","protectionName":"Q21-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q21-13","excelRow":1021,"circuitRef":"SSB-2PWS2363-Q21-13","name":"JBX-2PWS3134 → SKT-2PWS3007","originId":"JBX-2PWS3134","destinationId":"SKT-2PWS3007","lineType":"normal","service":"NV","protectionName":"Q21-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q21-14","excelRow":1022,"circuitRef":"SSB-2PWS2363-Q21-14","name":"JBX-2PWS3134 → SKT-2PWS3008","originId":"JBX-2PWS3134","destinationId":"SKT-2PWS3008","lineType":"normal","service":"NV","protectionName":"Q21-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3205-brt-fsfe0003","excelRow":490,"circuitRef":"SSB-2PWS2364-Q01-BRT-FSFE0003","name":"SKT-2PWS3205 → BRT-FSFE0003","originId":"SKT-2PWS3205","destinationId":"BRT-FSFE0003","lineType":"normal","service":"NV","protectionName":"BRT-FSFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3202-rfr-fsfe0001","excelRow":488,"circuitRef":"SSB-2PWS2364-Q02-RFR-FSFE0001","name":"SKT-2PWS3202 → RFR-FSFE0001","originId":"SKT-2PWS3202","destinationId":"RFR-FSFE0001","lineType":"normal","service":"NV","protectionName":"RFR-FSFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3204-brt-fsfe0001","excelRow":489,"circuitRef":"SSB-2PWS2364-Q03-BRT-FSFE0001","name":"SKT-2PWS3204 → BRT-FSFE0001","originId":"SKT-2PWS3204","destinationId":"BRT-FSFE0001","lineType":"normal","service":"NV","protectionName":"BRT-FSFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3210-vem-fsfe0002","excelRow":492,"circuitRef":"SSB-2PWS2364-Q06-VEM-FSFE0002","name":"SKT-2PWS3210 → VEM-FSFE0002","originId":"SKT-2PWS3210","destinationId":"VEM-FSFE0002","lineType":"normal","service":"NV","protectionName":"VEM-FSFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3200-mcw-fsfe0001","excelRow":487,"circuitRef":"SSB-2PWS2364-Q10-MCW-FSFE0001","name":"SKT-2PWS3200 → MCW-FSFE0001","originId":"SKT-2PWS3200","destinationId":"MCW-FSFE0001","lineType":"normal","service":"NV","protectionName":"MCW-FSFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q01-10","excelRow":897,"circuitRef":"SSB-2PWS2365-Q01-10","name":"JBX-2PWS3100 → JBX-2PWS3101","originId":"JBX-2PWS3100","destinationId":"JBX-2PWS3101","lineType":"normal","service":"NV","protectionName":"Q01-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q01-11","excelRow":901,"circuitRef":"SSB-2PWS2365-Q01-11","name":"JBX-2PWS3100 → SKT-2PWS3016","originId":"JBX-2PWS3100","destinationId":"SKT-2PWS3016","lineType":"normal","service":"NV","protectionName":"Q01-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q01-12","excelRow":902,"circuitRef":"SSB-2PWS2365-Q01-12","name":"JBX-2PWS3100 → SKT-2PWS3017","originId":"JBX-2PWS3100","destinationId":"SKT-2PWS3017","lineType":"normal","service":"NV","protectionName":"Q01-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-10","excelRow":1075,"circuitRef":"SSB-2PWS2365-Q03-10","name":"JBX-2PWS3159 → JBX-2PWS3160","originId":"JBX-2PWS3159","destinationId":"JBX-2PWS3160","lineType":"normal","service":"NV","protectionName":"Q03-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.2,"pKWe":1.2,"qKVAr":0.8999999999999999,"sKVA":1.5,"ibA":6.521739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-11","excelRow":1080,"circuitRef":"SSB-2PWS2365-Q03-11","name":"JBX-2PWS3159 → SKT-2PWS3028","originId":"JBX-2PWS3159","destinationId":"SKT-2PWS3028","lineType":"normal","service":"NV","protectionName":"Q03-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-12","excelRow":1081,"circuitRef":"SSB-2PWS2365-Q03-12","name":"JBX-2PWS3159 → SKT-2PWS3029","originId":"JBX-2PWS3159","destinationId":"SKT-2PWS3029","lineType":"normal","service":"NV","protectionName":"Q03-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-13","excelRow":1082,"circuitRef":"SSB-2PWS2365-Q03-13","name":"JBX-2PWS3159 → SKT-2PWS3030","originId":"JBX-2PWS3159","destinationId":"SKT-2PWS3030","lineType":"normal","service":"NV","protectionName":"Q03-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-14","excelRow":1083,"circuitRef":"SSB-2PWS2365-Q03-14","name":"JBX-2PWS3159 → SKT-2PWS3031","originId":"JBX-2PWS3159","destinationId":"SKT-2PWS3031","lineType":"normal","service":"NV","protectionName":"Q03-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q04-10","excelRow":1060,"circuitRef":"SSB-2PWS2365-Q04-10","name":"JBX-2PWS3154 → JBX-2PWS3103","originId":"JBX-2PWS3154","destinationId":"JBX-2PWS3103","lineType":"normal","service":"NV","protectionName":"Q04-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q04-11","excelRow":1063,"circuitRef":"SSB-2PWS2365-Q04-11","name":"JBX-2PWS3154 → SKT-2PWS3037","originId":"JBX-2PWS3154","destinationId":"SKT-2PWS3037","lineType":"normal","service":"NV","protectionName":"Q04-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q04-12","excelRow":1064,"circuitRef":"SSB-2PWS2365-Q04-12","name":"JBX-2PWS3154 → SKT-2PWS3038","originId":"JBX-2PWS3154","destinationId":"SKT-2PWS3038","lineType":"normal","service":"NV","protectionName":"Q04-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q04-13","excelRow":1065,"circuitRef":"SSB-2PWS2365-Q04-13","name":"JBX-2PWS3154 → SKT-2PWS3039","originId":"JBX-2PWS3154","destinationId":"SKT-2PWS3039","lineType":"normal","service":"NV","protectionName":"Q04-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q04-14","excelRow":1066,"circuitRef":"SSB-2PWS2365-Q04-14","name":"JBX-2PWS3154 → SKT-2PWS3040","originId":"JBX-2PWS3154","destinationId":"SKT-2PWS3040","lineType":"normal","service":"NV","protectionName":"Q04-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q04-15","excelRow":1067,"circuitRef":"SSB-2PWS2365-Q04-15","name":"JBX-2PWS3154 → SKT-2PWS3188","originId":"JBX-2PWS3154","destinationId":"SKT-2PWS3188","lineType":"normal","service":"NV","protectionName":"Q04-15","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q05-01","excelRow":909,"circuitRef":"SSB-2PWS2365-Q05-01","name":"JBX-2PWS3107 → SKT-2PWS3043","originId":"JBX-2PWS3107","destinationId":"SKT-2PWS3043","lineType":"normal","service":"NV","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q05-03","excelRow":911,"circuitRef":"SSB-2PWS2365-Q05-03","name":"JBX-2PWS3107 → SKT-2PWS3044","originId":"JBX-2PWS3107","destinationId":"SKT-2PWS3044","lineType":"normal","service":"NV","protectionName":"Q05-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q05-04","excelRow":912,"circuitRef":"SSB-2PWS2365-Q05-04","name":"JBX-2PWS3107 → SKT-2PWS3046","originId":"JBX-2PWS3107","destinationId":"SKT-2PWS3046","lineType":"normal","service":"NV","protectionName":"Q05-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q06-10","excelRow":1008,"circuitRef":"SSB-2PWS2365-Q06-10","name":"JBX-2PWS3131 → JBX-2PWS3104","originId":"JBX-2PWS3131","destinationId":"JBX-2PWS3104","lineType":"normal","service":"NV","protectionName":"Q06-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q06-11","excelRow":1011,"circuitRef":"SSB-2PWS2365-Q06-11","name":"JBX-2PWS3131 → SKT-2PWS3049","originId":"JBX-2PWS3131","destinationId":"SKT-2PWS3049","lineType":"normal","service":"NV","protectionName":"Q06-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q06-12","excelRow":1012,"circuitRef":"SSB-2PWS2365-Q06-12","name":"JBX-2PWS3131 → SKT-2PWS3050","originId":"JBX-2PWS3131","destinationId":"SKT-2PWS3050","lineType":"normal","service":"NV","protectionName":"Q06-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q06-13","excelRow":1013,"circuitRef":"SSB-2PWS2365-Q06-13","name":"JBX-2PWS3131 → SKT-2PWS3051","originId":"JBX-2PWS3131","destinationId":"SKT-2PWS3051","lineType":"normal","service":"NV","protectionName":"Q06-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q07-10","excelRow":1086,"circuitRef":"SSB-2PWS2365-Q07-10","name":"JBX-2PWS3162 → JBX-2PWS3163","originId":"JBX-2PWS3162","destinationId":"JBX-2PWS3163","lineType":"normal","service":"NV","protectionName":"Q07-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.72,"pKWe":0.72,"qKVAr":0.54,"sKVA":0.8999999999999999,"ibA":3.9130434782608696,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q07-11","excelRow":1090,"circuitRef":"SSB-2PWS2365-Q07-11","name":"JBX-2PWS3162 → SKT-2PWS3054","originId":"JBX-2PWS3162","destinationId":"SKT-2PWS3054","lineType":"normal","service":"NV","protectionName":"Q07-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q07-12","excelRow":1091,"circuitRef":"SSB-2PWS2365-Q07-12","name":"JBX-2PWS3162 → SKT-2PWS3055","originId":"JBX-2PWS3162","destinationId":"SKT-2PWS3055","lineType":"normal","service":"NV","protectionName":"Q07-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q07-13","excelRow":1092,"circuitRef":"SSB-2PWS2365-Q07-13","name":"JBX-2PWS3162 → SKT-2PWS3056","originId":"JBX-2PWS3162","destinationId":"SKT-2PWS3056","lineType":"normal","service":"NV","protectionName":"Q07-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q07-14","excelRow":1093,"circuitRef":"SSB-2PWS2365-Q07-14","name":"JBX-2PWS3162 → SKT-2PWS3057","originId":"JBX-2PWS3162","destinationId":"SKT-2PWS3057","lineType":"normal","service":"NV","protectionName":"Q07-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q08-10","excelRow":927,"circuitRef":"SSB-2PWS2365-Q08-10","name":"JBX-2PWS3109 → JBX-2PWS3111","originId":"JBX-2PWS3109","destinationId":"JBX-2PWS3111","lineType":"normal","service":"NV","protectionName":"Q08-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q08-11","excelRow":929,"circuitRef":"SSB-2PWS2365-Q08-11","name":"JBX-2PWS3109 → SKT-2PWS3062","originId":"JBX-2PWS3109","destinationId":"SKT-2PWS3062","lineType":"normal","service":"NV","protectionName":"Q08-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q08-12","excelRow":930,"circuitRef":"SSB-2PWS2365-Q08-12","name":"JBX-2PWS3109 → SKT-2PWS3189","originId":"JBX-2PWS3109","destinationId":"SKT-2PWS3189","lineType":"normal","service":"NV","protectionName":"Q08-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-10","excelRow":915,"circuitRef":"SSB-2PWS2365-Q09-10","name":"JBX-2PWS3108 → JBX-2PWS3133","originId":"JBX-2PWS3108","destinationId":"JBX-2PWS3133","lineType":"normal","service":"NV","protectionName":"Q09-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.2,"pKWe":1.2,"qKVAr":0.8999999999999999,"sKVA":1.5,"ibA":6.521739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-11","excelRow":922,"circuitRef":"SSB-2PWS2365-Q09-11","name":"JBX-2PWS3108 → SKT-2PWS3070","originId":"JBX-2PWS3108","destinationId":"SKT-2PWS3070","lineType":"normal","service":"NV","protectionName":"Q09-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-12","excelRow":923,"circuitRef":"SSB-2PWS2365-Q09-12","name":"JBX-2PWS3108 → SKT-2PWS3071","originId":"JBX-2PWS3108","destinationId":"SKT-2PWS3071","lineType":"normal","service":"NV","protectionName":"Q09-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-13","excelRow":924,"circuitRef":"SSB-2PWS2365-Q09-13","name":"JBX-2PWS3108 → SKT-2PWS3191","originId":"JBX-2PWS3108","destinationId":"SKT-2PWS3191","lineType":"normal","service":"NV","protectionName":"Q09-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q10-01","excelRow":949,"circuitRef":"SSB-2PWS2365-Q10-01","name":"JBX-2PWS3117 → SKT-2PWS3073","originId":"JBX-2PWS3117","destinationId":"SKT-2PWS3073","lineType":"normal","service":"NV","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q10-02","excelRow":950,"circuitRef":"SSB-2PWS2365-Q10-02","name":"JBX-2PWS3117 → SKT-2PWS3074","originId":"JBX-2PWS3117","destinationId":"SKT-2PWS3074","lineType":"normal","service":"NV","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q10-03","excelRow":951,"circuitRef":"SSB-2PWS2365-Q10-03","name":"JBX-2PWS3117 → SKT-2PWS3075","originId":"JBX-2PWS3117","destinationId":"SKT-2PWS3075","lineType":"normal","service":"NV","protectionName":"Q10-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q10-04","excelRow":952,"circuitRef":"SSB-2PWS2365-Q10-04","name":"JBX-2PWS3117 → SKT-2PWS3076","originId":"JBX-2PWS3117","destinationId":"SKT-2PWS3076","lineType":"normal","service":"NV","protectionName":"Q10-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q11-01","excelRow":955,"circuitRef":"SSB-2PWS2365-Q11-01","name":"JBX-2PWS3118 → SKT-2PWS3078","originId":"JBX-2PWS3118","destinationId":"SKT-2PWS3078","lineType":"normal","service":"NV","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q11-02","excelRow":956,"circuitRef":"SSB-2PWS2365-Q11-02","name":"JBX-2PWS3118 → SKT-2PWS3079","originId":"JBX-2PWS3118","destinationId":"SKT-2PWS3079","lineType":"normal","service":"NV","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q11-03","excelRow":957,"circuitRef":"SSB-2PWS2365-Q11-03","name":"JBX-2PWS3118 → SKT-2PWS3080","originId":"JBX-2PWS3118","destinationId":"SKT-2PWS3080","lineType":"normal","service":"NV","protectionName":"Q11-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q11-04","excelRow":958,"circuitRef":"SSB-2PWS2365-Q11-04","name":"JBX-2PWS3118 → SKT-2PWS3081","originId":"JBX-2PWS3118","destinationId":"SKT-2PWS3081","lineType":"normal","service":"NV","protectionName":"Q11-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q12-01","excelRow":1096,"circuitRef":"SSB-2PWS2365-Q12-01","name":"JBX-2PWS3165 → SKT-2PWS3083","originId":"JBX-2PWS3165","destinationId":"SKT-2PWS3083","lineType":"normal","service":"NV","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q12-02","excelRow":1097,"circuitRef":"SSB-2PWS2365-Q12-02","name":"JBX-2PWS3165 → SKT-2PWS3084","originId":"JBX-2PWS3165","destinationId":"SKT-2PWS3084","lineType":"normal","service":"NV","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q12-03","excelRow":1098,"circuitRef":"SSB-2PWS2365-Q12-03","name":"JBX-2PWS3165 → SKT-2PWS3227","originId":"JBX-2PWS3165","destinationId":"SKT-2PWS3227","lineType":"normal","service":"NV","protectionName":"Q12-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q14-10","excelRow":937,"circuitRef":"SSB-2PWS2365-Q14-10","name":"JBX-2PWS3114 → JBX-2PWS3180","originId":"JBX-2PWS3114","destinationId":"JBX-2PWS3180","lineType":"normal","service":"NV","protectionName":"Q14-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q14-11","excelRow":940,"circuitRef":"SSB-2PWS2365-Q14-11","name":"JBX-2PWS3114 → SKT-2PWS3092","originId":"JBX-2PWS3114","destinationId":"SKT-2PWS3092","lineType":"normal","service":"NV","protectionName":"Q14-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q14-12","excelRow":941,"circuitRef":"SSB-2PWS2365-Q14-12","name":"JBX-2PWS3114 → SKT-2PWS3093","originId":"JBX-2PWS3114","destinationId":"SKT-2PWS3093","lineType":"normal","service":"NV","protectionName":"Q14-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q15-10","excelRow":1025,"circuitRef":"SSB-2PWS2365-Q15-10","name":"JBX-2PWS3139 → JBX-2PWS3140","originId":"JBX-2PWS3139","destinationId":"JBX-2PWS3140","lineType":"normal","service":"NV","protectionName":"Q15-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q15-11","excelRow":1028,"circuitRef":"SSB-2PWS2365-Q15-11","name":"JBX-2PWS3139 → SKT-2PWS3224","originId":"JBX-2PWS3139","destinationId":"SKT-2PWS3224","lineType":"normal","service":"NV","protectionName":"Q15-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q15-12","excelRow":1029,"circuitRef":"SSB-2PWS2365-Q15-12","name":"JBX-2PWS3139 → SKT-2PWS3098","originId":"JBX-2PWS3139","destinationId":"SKT-2PWS3098","lineType":"normal","service":"NV","protectionName":"Q15-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q15-13","excelRow":1030,"circuitRef":"SSB-2PWS2365-Q15-13","name":"JBX-2PWS3139 → SKT-2PWS3099","originId":"JBX-2PWS3139","destinationId":"SKT-2PWS3099","lineType":"normal","service":"NV","protectionName":"Q15-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q16-10","excelRow":1033,"circuitRef":"SSB-2PWS2365-Q16-10","name":"JBX-2PWS3141 → JBX-2PWS3142","originId":"JBX-2PWS3141","destinationId":"JBX-2PWS3142","lineType":"normal","service":"NV","protectionName":"Q16-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q16-11","excelRow":1036,"circuitRef":"SSB-2PWS2365-Q16-11","name":"JBX-2PWS3141 → SKT-2PWS3102","originId":"JBX-2PWS3141","destinationId":"SKT-2PWS3102","lineType":"normal","service":"NV","protectionName":"Q16-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q16-12","excelRow":1037,"circuitRef":"SSB-2PWS2365-Q16-12","name":"JBX-2PWS3141 → SKT-2PWS3103","originId":"JBX-2PWS3141","destinationId":"SKT-2PWS3103","lineType":"normal","service":"NV","protectionName":"Q16-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q17-10","excelRow":993,"circuitRef":"SSB-2PWS2365-Q17-10","name":"JBX-2PWS3129 → JBX-2PWS3128","originId":"JBX-2PWS3129","destinationId":"JBX-2PWS3128","lineType":"normal","service":"NV","protectionName":"Q17-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q17-11","excelRow":995,"circuitRef":"SSB-2PWS2365-Q17-11","name":"JBX-2PWS3129 → SKT-2PWS3106","originId":"JBX-2PWS3129","destinationId":"SKT-2PWS3106","lineType":"normal","service":"NV","protectionName":"Q17-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q17-12","excelRow":996,"circuitRef":"SSB-2PWS2365-Q17-12","name":"JBX-2PWS3129 → SKT-2PWS3107","originId":"JBX-2PWS3129","destinationId":"SKT-2PWS3107","lineType":"normal","service":"NV","protectionName":"Q17-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q17-13","excelRow":997,"circuitRef":"SSB-2PWS2365-Q17-13","name":"JBX-2PWS3129 → SKT-2PWS3108","originId":"JBX-2PWS3129","destinationId":"SKT-2PWS3108","lineType":"normal","service":"NV","protectionName":"Q17-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-10","excelRow":972,"circuitRef":"SSB-2PWS2366-Q01-10","name":"JBX-2PWS3121 → JBX-2PWS3123","originId":"JBX-2PWS3121","destinationId":"JBX-2PWS3123","lineType":"normal","service":"NV","protectionName":"Q01-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8999999999999999,"pKWe":0.8999999999999999,"qKVAr":0.6749999999999999,"sKVA":1.125,"ibA":4.891304347826086,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-11","excelRow":978,"circuitRef":"SSB-2PWS2366-Q01-11","name":"JBX-2PWS3121 → SKT-2PWS3223","originId":"JBX-2PWS3121","destinationId":"SKT-2PWS3223","lineType":"normal","service":"NV","protectionName":"Q01-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-12","excelRow":979,"circuitRef":"SSB-2PWS2366-Q01-12","name":"JBX-2PWS3121 → SKT-2PWS3118","originId":"JBX-2PWS3121","destinationId":"SKT-2PWS3118","lineType":"normal","service":"NV","protectionName":"Q01-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-13","excelRow":980,"circuitRef":"SSB-2PWS2366-Q01-13","name":"JBX-2PWS3121 → SKT-2PWS3119","originId":"JBX-2PWS3121","destinationId":"SKT-2PWS3119","lineType":"normal","service":"NV","protectionName":"Q01-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-10","excelRow":961,"circuitRef":"SSB-2PWS2366-Q02-10","name":"JBX-2PWS3120 → JBX-2PWS3181","originId":"JBX-2PWS3120","destinationId":"JBX-2PWS3181","lineType":"normal","service":"NV","protectionName":"Q02-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-11","excelRow":968,"circuitRef":"SSB-2PWS2366-Q02-11","name":"JBX-2PWS3120 → SKT-2PWS3126","originId":"JBX-2PWS3120","destinationId":"SKT-2PWS3126","lineType":"normal","service":"NV","protectionName":"Q02-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-12","excelRow":969,"circuitRef":"SSB-2PWS2366-Q02-12","name":"JBX-2PWS3120 → SKT-2PWS3127","originId":"JBX-2PWS3120","destinationId":"SKT-2PWS3127","lineType":"normal","service":"NV","protectionName":"Q02-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q03-10","excelRow":983,"circuitRef":"SSB-2PWS2366-Q03-10","name":"JBX-2PWS3126 → JBX-2PWS3125","originId":"JBX-2PWS3126","destinationId":"JBX-2PWS3125","lineType":"normal","service":"NV","protectionName":"Q03-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q03-11","excelRow":988,"circuitRef":"SSB-2PWS2366-Q03-11","name":"JBX-2PWS3126 → SKT-2PWS3136","originId":"JBX-2PWS3126","destinationId":"SKT-2PWS3136","lineType":"normal","service":"NV","protectionName":"Q03-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q03-12","excelRow":989,"circuitRef":"SSB-2PWS2366-Q03-12","name":"JBX-2PWS3126 → SKT-2PWS3137","originId":"JBX-2PWS3126","destinationId":"SKT-2PWS3137","lineType":"normal","service":"NV","protectionName":"Q03-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q03-13","excelRow":990,"circuitRef":"SSB-2PWS2366-Q03-13","name":"JBX-2PWS3126 → SKT-2PWS3138","originId":"JBX-2PWS3126","destinationId":"SKT-2PWS3138","lineType":"normal","service":"NV","protectionName":"Q03-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q04-10","excelRow":1044,"circuitRef":"SSB-2PWS2366-Q04-10","name":"JBX-2PWS3145 → JBX-2PWS3144","originId":"JBX-2PWS3145","destinationId":"JBX-2PWS3144","lineType":"normal","service":"NV","protectionName":"Q04-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q04-11","excelRow":1047,"circuitRef":"SSB-2PWS2366-Q04-11","name":"JBX-2PWS3145 → SKT-2PWS3165","originId":"JBX-2PWS3145","destinationId":"SKT-2PWS3165","lineType":"normal","service":"NV","protectionName":"Q04-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q04-12","excelRow":1048,"circuitRef":"SSB-2PWS2366-Q04-12","name":"JBX-2PWS3145 → SKT-2PWS3166","originId":"JBX-2PWS3145","destinationId":"SKT-2PWS3166","lineType":"normal","service":"NV","protectionName":"Q04-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q05-10","excelRow":1051,"circuitRef":"SSB-2PWS2366-Q05-10","name":"JBX-2PWS3149 → JBX-2PWS3148","originId":"JBX-2PWS3149","destinationId":"JBX-2PWS3148","lineType":"normal","service":"NV","protectionName":"Q05-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q05-11","excelRow":1054,"circuitRef":"SSB-2PWS2366-Q05-11","name":"JBX-2PWS3149 → SKT-2PWS3225","originId":"JBX-2PWS3149","destinationId":"SKT-2PWS3225","lineType":"normal","service":"NV","protectionName":"Q05-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q05-12","excelRow":1055,"circuitRef":"SSB-2PWS2366-Q05-12","name":"JBX-2PWS3149 → SKT-2PWS3173","originId":"JBX-2PWS3149","destinationId":"SKT-2PWS3173","lineType":"normal","service":"NV","protectionName":"Q05-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q05-13","excelRow":1056,"circuitRef":"SSB-2PWS2366-Q05-13","name":"JBX-2PWS3149 → SKT-2PWS3174","originId":"JBX-2PWS3149","destinationId":"SKT-2PWS3174","lineType":"normal","service":"NV","protectionName":"Q05-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q06-10","excelRow":1000,"circuitRef":"SSB-2PWS2366-Q06-10","name":"JBX-2PWS3130 → JBX-2PWS3152","originId":"JBX-2PWS3130","destinationId":"JBX-2PWS3152","lineType":"normal","service":"NV","protectionName":"Q06-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q06-11","excelRow":1003,"circuitRef":"SSB-2PWS2366-Q06-11","name":"JBX-2PWS3130 → SKT-2PWS3179","originId":"JBX-2PWS3130","destinationId":"SKT-2PWS3179","lineType":"normal","service":"NV","protectionName":"Q06-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q06-12","excelRow":1004,"circuitRef":"SSB-2PWS2366-Q06-12","name":"JBX-2PWS3130 → SKT-2PWS3183","originId":"JBX-2PWS3130","destinationId":"SKT-2PWS3183","lineType":"normal","service":"NV","protectionName":"Q06-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q06-13","excelRow":1005,"circuitRef":"SSB-2PWS2366-Q06-13","name":"JBX-2PWS3130 → SKT-2PWS3184","originId":"JBX-2PWS3130","destinationId":"SKT-2PWS3184","lineType":"normal","service":"NV","protectionName":"Q06-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3401-q17-03","excelRow":1597,"circuitRef":"SSB-2PWS3401-Q17-03","name":"JBX-2PWS4085 → DHR-ASE0002","originId":"JBX-2PWS4085","destinationId":"DHR-ASE0002","lineType":"normal","service":"VM","protectionName":"Q17-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3402-q08-01","excelRow":1105,"circuitRef":"SSB-2PWS3402-Q08-01","name":"JBX-2PWS3183 → ITU-NDDS0001","originId":"JBX-2PWS3183","destinationId":"ITU-NDDS0001","lineType":"normal","service":"VS","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1.65,"pKWe":1.65,"qKVAr":1.2374999999999998,"sKVA":2.0625,"ibA":8.967391304347826,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4572-cpu-cctv0001","excelRow":741,"circuitRef":"SSB-2PWS3402-Q23-CPU-CCTV0001","name":"SKT-2PWS4572 → CPU-CCTV0001","originId":"SKT-2PWS4572","destinationId":"CPU-CCTV0001","lineType":"normal","service":"VS","protectionName":"CPU-CCTV0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4572-dsp-cctv0005","excelRow":741,"circuitRef":"SSB-2PWS3402-Q23-DSP-CCTV0005","name":"SKT-2PWS4572 → DSP-CCTV0005","originId":"SKT-2PWS4572","destinationId":"DSP-CCTV0005","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4580-dsp-sicp0001","excelRow":748,"circuitRef":"SSB-2PWS3402-Q28-DSP-SICP0001","name":"SKT-2PWS4580 → DSP-SICP0001","originId":"SKT-2PWS4580","destinationId":"DSP-SICP0001","lineType":"normal","service":"VS","protectionName":"DSP-SICP0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3413-q26-01","excelRow":1566,"circuitRef":"SSB-2PWS3413-Q26-01","name":"JBX-2PWS4075 → PNL-ACO3001","originId":"JBX-2PWS4075","destinationId":"PNL-ACO3001","lineType":"normal","service":"VS","protectionName":"Q26-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3413-q26-02","excelRow":1567,"circuitRef":"SSB-2PWS3413-Q26-02","name":"JBX-2PWS4075 → PNL-ACO3002","originId":"JBX-2PWS4075","destinationId":"PNL-ACO3002","lineType":"normal","service":"VS","protectionName":"Q26-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0013-rxu-mefe0001","excelRow":952,"circuitRef":"SSB-MEFE0001-Q02-RXU-MEFE0001","name":"SKT-MEFE0013 → RXU-MEFE0001","originId":"SKT-MEFE0013","destinationId":"RXU-MEFE0001","lineType":"normal","service":"VS","protectionName":"RXU-MEFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0006-ste-mefe0001","excelRow":945,"circuitRef":"SSB-MEFE0001-Q03-STE-MEFE0001","name":"SKT-MEFE0006 → STE-MEFE0001","originId":"SKT-MEFE0006","destinationId":"STE-MEFE0001","lineType":"normal","service":"VS","protectionName":"STE-MEFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0010-ste-mefe0002","excelRow":949,"circuitRef":"SSB-MEFE0001-Q04-STE-MEFE0002","name":"SKT-MEFE0010 → STE-MEFE0002","originId":"SKT-MEFE0010","destinationId":"STE-MEFE0002","lineType":"normal","service":"VS","protectionName":"STE-MEFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q05-01","excelRow":1997,"circuitRef":"SSB-MEFE0001-Q05-01","name":"JBX-MEFE0003 → SKT-MEFE0005","originId":"JBX-MEFE0003","destinationId":"SKT-MEFE0005","lineType":"normal","service":"VS","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q05-02","excelRow":1998,"circuitRef":"SSB-MEFE0001-Q05-02","name":"JBX-MEFE0003 → SKT-MEFE0011","originId":"JBX-MEFE0003","destinationId":"SKT-MEFE0011","lineType":"normal","service":"VS","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q06-01","excelRow":2001,"circuitRef":"SSB-MEFE0001-Q06-01","name":"JBX-MEFE0004 → SKT-MEFE0009","originId":"JBX-MEFE0004","destinationId":"SKT-MEFE0009","lineType":"normal","service":"VS","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q06-02","excelRow":2003,"circuitRef":"SSB-MEFE0001-Q06-02","name":"JBX-MEFE0004 → SKT-MEFE0045","originId":"JBX-MEFE0004","destinationId":"SKT-MEFE0045","lineType":"normal","service":"VS","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.25,"pKWe":0.25,"qKVAr":0.1875,"sKVA":0.3125,"ibA":1.358695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q07-01","excelRow":1987,"circuitRef":"SSB-MEFE0001-Q07-01","name":"JBX-MEFE0001 → SKT-MEFE0033","originId":"JBX-MEFE0001","destinationId":"SKT-MEFE0033","lineType":"normal","service":"VS","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q07-02","excelRow":1988,"circuitRef":"SSB-MEFE0001-Q07-02","name":"JBX-MEFE0001 → SKT-MEFE0034","originId":"JBX-MEFE0001","destinationId":"SKT-MEFE0034","lineType":"normal","service":"VS","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q07-03","excelRow":1989,"circuitRef":"SSB-MEFE0001-Q07-03","name":"JBX-MEFE0001 → SKT-MEFE0044","originId":"JBX-MEFE0001","destinationId":"SKT-MEFE0044","lineType":"normal","service":"VS","protectionName":"Q07-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q08-01","excelRow":1992,"circuitRef":"SSB-MEFE0001-Q08-01","name":"JBX-MEFE0002 → SKT-MEFE0003","originId":"JBX-MEFE0002","destinationId":"SKT-MEFE0003","lineType":"normal","service":"VS","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q08-02","excelRow":1993,"circuitRef":"SSB-MEFE0001-Q08-02","name":"JBX-MEFE0002 → SKT-MEFE0002","originId":"JBX-MEFE0002","destinationId":"SKT-MEFE0002","lineType":"normal","service":"VS","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0001-q08-03","excelRow":1994,"circuitRef":"SSB-MEFE0001-Q08-03","name":"JBX-MEFE0002 → SKT-MEFE0001","originId":"JBX-MEFE0002","destinationId":"SKT-MEFE0001","lineType":"normal","service":"VS","protectionName":"Q08-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0016-bnk-mefe0007","excelRow":955,"circuitRef":"SSB-MEFE0001-Q09-BNK-MEFE0007","name":"SKT-MEFE0016 → BNK-MEFE0007","originId":"SKT-MEFE0016","destinationId":"BNK-MEFE0007","lineType":"normal","service":"VS","protectionName":"BNK-MEFE0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0039-eqr-mefe0004","excelRow":978,"circuitRef":"SSB-MEFE0003-Q01-EQR-MEFE0004","name":"SKT-MEFE0039 → EQR-MEFE0004","originId":"SKT-MEFE0039","destinationId":"EQR-MEFE0004","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0040-eqr-mefe0011","excelRow":979,"circuitRef":"SSB-MEFE0003-Q02-EQR-MEFE0011","name":"SKT-MEFE0040 → EQR-MEFE0011","originId":"SKT-MEFE0040","destinationId":"EQR-MEFE0011","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0011","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0025-eqr-mefe0005","excelRow":964,"circuitRef":"SSB-MEFE0003-Q03-EQR-MEFE0005","name":"SKT-MEFE0025 → EQR-MEFE0005","originId":"SKT-MEFE0025","destinationId":"EQR-MEFE0005","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0027-eqr-mefe0012","excelRow":966,"circuitRef":"SSB-MEFE0003-Q04-EQR-MEFE0012","name":"SKT-MEFE0027 → EQR-MEFE0012","originId":"SKT-MEFE0027","destinationId":"EQR-MEFE0012","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0012","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0026-eqr-mefe0006","excelRow":965,"circuitRef":"SSB-MEFE0003-Q05-EQR-MEFE0006","name":"SKT-MEFE0026 → EQR-MEFE0006","originId":"SKT-MEFE0026","destinationId":"EQR-MEFE0006","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0028-eqr-mefe0013","excelRow":967,"circuitRef":"SSB-MEFE0003-Q06-EQR-MEFE0013","name":"SKT-MEFE0028 → EQR-MEFE0013","originId":"SKT-MEFE0028","destinationId":"EQR-MEFE0013","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0013","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q07-01","excelRow":2006,"circuitRef":"SSB-MEFE0003-Q07-01","name":"JBX-MEFE0005 → SKT-MEFE0017","originId":"JBX-MEFE0005","destinationId":"SKT-MEFE0017","lineType":"normal","service":"VS","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q07-02","excelRow":2007,"circuitRef":"SSB-MEFE0003-Q07-02","name":"JBX-MEFE0005 → SKT-MEFE0018","originId":"JBX-MEFE0005","destinationId":"SKT-MEFE0018","lineType":"normal","service":"VS","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q07-03","excelRow":2008,"circuitRef":"SSB-MEFE0003-Q07-03","name":"JBX-MEFE0005 → SKT-MEFE0029","originId":"JBX-MEFE0005","destinationId":"SKT-MEFE0029","lineType":"normal","service":"VS","protectionName":"Q07-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q07-04","excelRow":2009,"circuitRef":"SSB-MEFE0003-Q07-04","name":"JBX-MEFE0005 → SKT-MEFE0030","originId":"JBX-MEFE0005","destinationId":"SKT-MEFE0030","lineType":"normal","service":"VS","protectionName":"Q07-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q07-05","excelRow":2010,"circuitRef":"SSB-MEFE0003-Q07-05","name":"JBX-MEFE0005 → SKT-MEFE0021","originId":"JBX-MEFE0005","destinationId":"SKT-MEFE0021","lineType":"normal","service":"VS","protectionName":"Q07-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.07,"pKWe":0.07,"qKVAr":0.052500000000000005,"sKVA":0.08750000000000001,"ibA":0.3804347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q07-06","excelRow":2011,"circuitRef":"SSB-MEFE0003-Q07-06","name":"JBX-MEFE0005 → SKT-MEFE0022","originId":"JBX-MEFE0005","destinationId":"SKT-MEFE0022","lineType":"normal","service":"VS","protectionName":"Q07-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.07,"pKWe":0.07,"qKVAr":0.052500000000000005,"sKVA":0.08750000000000001,"ibA":0.3804347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q08-01","excelRow":2014,"circuitRef":"SSB-MEFE0003-Q08-01","name":"JBX-MEFE0006 → SKT-MEFE0019","originId":"JBX-MEFE0006","destinationId":"SKT-MEFE0019","lineType":"normal","service":"VS","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q08-02","excelRow":2015,"circuitRef":"SSB-MEFE0003-Q08-02","name":"JBX-MEFE0006 → SKT-MEFE0020","originId":"JBX-MEFE0006","destinationId":"SKT-MEFE0020","lineType":"normal","service":"VS","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q08-03","excelRow":2016,"circuitRef":"SSB-MEFE0003-Q08-03","name":"JBX-MEFE0006 → SKT-MEFE0031","originId":"JBX-MEFE0006","destinationId":"SKT-MEFE0031","lineType":"normal","service":"VS","protectionName":"Q08-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q08-04","excelRow":2017,"circuitRef":"SSB-MEFE0003-Q08-04","name":"JBX-MEFE0006 → SKT-MEFE0032","originId":"JBX-MEFE0006","destinationId":"SKT-MEFE0032","lineType":"normal","service":"VS","protectionName":"Q08-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q08-05","excelRow":2018,"circuitRef":"SSB-MEFE0003-Q08-05","name":"JBX-MEFE0006 → SKT-MEFE0023","originId":"JBX-MEFE0006","destinationId":"SKT-MEFE0023","lineType":"normal","service":"VS","protectionName":"Q08-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.07,"pKWe":0.07,"qKVAr":0.052500000000000005,"sKVA":0.08750000000000001,"ibA":0.3804347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q08-06","excelRow":2019,"circuitRef":"SSB-MEFE0003-Q08-06","name":"JBX-MEFE0006 → SKT-MEFE0024","originId":"JBX-MEFE0006","destinationId":"SKT-MEFE0024","lineType":"normal","service":"VS","protectionName":"Q08-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.07,"pKWe":0.07,"qKVAr":0.052500000000000005,"sKVA":0.08750000000000001,"ibA":0.3804347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q09-01","excelRow":2022,"circuitRef":"SSB-MEFE0003-Q09-01","name":"JBX-MEFE0007 → SKT-MEFE0035","originId":"JBX-MEFE0007","destinationId":"SKT-MEFE0035","lineType":"normal","service":"VS","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q09-02","excelRow":2023,"circuitRef":"SSB-MEFE0003-Q09-02","name":"JBX-MEFE0007 → SKT-MEFE0037","originId":"JBX-MEFE0007","destinationId":"SKT-MEFE0037","lineType":"normal","service":"VS","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.07,"pKWe":0.07,"qKVAr":0.052500000000000005,"sKVA":0.08750000000000001,"ibA":0.3804347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q09-03","excelRow":2024,"circuitRef":"SSB-MEFE0003-Q09-03","name":"JBX-MEFE0007 → SKT-MEFE0041","originId":"JBX-MEFE0007","destinationId":"SKT-MEFE0041","lineType":"normal","service":"VS","protectionName":"Q09-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q10-01","excelRow":2027,"circuitRef":"SSB-MEFE0003-Q10-01","name":"JBX-MEFE0008 → SKT-MEFE0036","originId":"JBX-MEFE0008","destinationId":"SKT-MEFE0036","lineType":"normal","service":"VS","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q10-02","excelRow":2028,"circuitRef":"SSB-MEFE0003-Q10-02","name":"JBX-MEFE0008 → SKT-MEFE0038","originId":"JBX-MEFE0008","destinationId":"SKT-MEFE0038","lineType":"normal","service":"VS","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.07,"pKWe":0.07,"qKVAr":0.052500000000000005,"sKVA":0.08750000000000001,"ibA":0.3804347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-mefe0003-q10-03","excelRow":2029,"circuitRef":"SSB-MEFE0003-Q10-03","name":"JBX-MEFE0008 → SKT-MEFE0042","originId":"JBX-MEFE0008","destinationId":"SKT-MEFE0042","lineType":"normal","service":"VS","protectionName":"Q10-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.2,"pKWe":0.2,"qKVAr":0.15000000000000002,"sKVA":0.25,"ibA":1.0869565217391304,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0008-ume-mefe0004","excelRow":947,"circuitRef":"SSB-MEFE0004-Q02-UME-MEFE0004","name":"SKT-MEFE0008 → UME-MEFE0004","originId":"SKT-MEFE0008","destinationId":"UME-MEFE0004","lineType":"normal","service":"VS","protectionName":"UME-MEFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0004-bnk-mefe0002","excelRow":943,"circuitRef":"SSB-MEFE0004-Q03-BNK-MEFE0002","name":"SKT-MEFE0004 → BNK-MEFE0002","originId":"SKT-MEFE0004","destinationId":"BNK-MEFE0002","lineType":"normal","service":"VS","protectionName":"BNK-MEFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0007-ssp-mefe0001","excelRow":946,"circuitRef":"SSB-MEFE0004-Q05-SSP-MEFE0001","name":"SKT-MEFE0007 → SSP-MEFE0001","originId":"SKT-MEFE0007","destinationId":"SSP-MEFE0001","lineType":"normal","service":"VS","protectionName":"SSP-MEFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0012-eqr-mefe0001","excelRow":951,"circuitRef":"SSB-MEFE0004-Q06-EQR-MEFE0001","name":"SKT-MEFE0012 → EQR-MEFE0001","originId":"SKT-MEFE0012","destinationId":"EQR-MEFE0001","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0015-dsp-mefe0008","excelRow":954,"circuitRef":"SSB-MEFE0004-Q07-DSP-MEFE0008","name":"SKT-MEFE0015 → DSP-MEFE0008","originId":"SKT-MEFE0015","destinationId":"DSP-MEFE0008","lineType":"normal","service":"VS","protectionName":"DSP-MEFE0008","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3404-q03-01","excelRow":1432,"circuitRef":"SSB-2PWS3404-Q03-01","name":"JBX-2PWS4042 → PCIN-SICP0004","originId":"JBX-2PWS4042","destinationId":"PCIN-SICP0004","lineType":"normal","service":"VS","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3404-q03-02","excelRow":1433,"circuitRef":"SSB-2PWS3404-Q03-02","name":"JBX-2PWS4042 → PCIN-SICP0005","originId":"JBX-2PWS4042","destinationId":"PCIN-SICP0005","lineType":"normal","service":"VS","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3404-q03-03","excelRow":1434,"circuitRef":"SSB-2PWS3404-Q03-03","name":"JBX-2PWS4042 → PCIN-SICP0010","originId":"JBX-2PWS4042","destinationId":"PCIN-SICP0010","lineType":"normal","service":"VS","protectionName":"Q03-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3404-q03-04","excelRow":1435,"circuitRef":"SSB-2PWS3404-Q03-04","name":"JBX-2PWS4042 → JBX-CCTV0007","originId":"JBX-2PWS4042","destinationId":"JBX-CCTV0007","lineType":"normal","service":"VS","protectionName":"Q03-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3404-q03-05","excelRow":1436,"circuitRef":"SSB-2PWS3404-Q03-05","name":"JBX-2PWS4042 → JBX-CCTV0008","originId":"JBX-2PWS4042","destinationId":"JBX-CCTV0008","lineType":"normal","service":"VS","protectionName":"Q03-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3404-q12-01","excelRow":1574,"circuitRef":"SSB-2PWS3404-Q12-01","name":"JBX-2PWS4078 → SKT-2PWS4563","originId":"JBX-2PWS4078","destinationId":"SKT-2PWS4563","lineType":"normal","service":"VM","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q04-01","excelRow":1562,"circuitRef":"SSB-2PWS3430-Q04-01","name":"JBX-2PWS4074 → SKT-2PWS4111","originId":"JBX-2PWS4074","destinationId":"SKT-2PWS4111","lineType":"normal","service":"VM","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.92,"pKWe":0.92,"qKVAr":0.6900000000000001,"sKVA":1.1500000000000001,"ibA":5,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q04-02","excelRow":1563,"circuitRef":"SSB-2PWS3430-Q04-02","name":"JBX-2PWS4074 → SKT-2PWS4112","originId":"JBX-2PWS4074","destinationId":"SKT-2PWS4112","lineType":"normal","service":"VM","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.92,"pKWe":0.92,"qKVAr":0.6900000000000001,"sKVA":1.1500000000000001,"ibA":5,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4110-rpt-vdss0003","excelRow":651,"circuitRef":"SSB-2PWS3430-Q06-RPT-VDSS0003","name":"SKT-2PWS4110 → RPT-VDSS0003","originId":"SKT-2PWS4110","destinationId":"RPT-VDSS0003","lineType":"normal","service":"VM","protectionName":"RPT-VDSS0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q07-01","excelRow":1582,"circuitRef":"SSB-2PWS3430-Q07-01","name":"JBX-2PWS4082 → CTP-SMBC0003","originId":"JBX-2PWS4082","destinationId":"CTP-SMBC0003","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q07-02","excelRow":1583,"circuitRef":"SSB-2PWS3430-Q07-02","name":"JBX-2PWS4082 → CTP-SMBC0004","originId":"JBX-2PWS4082","destinationId":"CTP-SMBC0004","lineType":"normal","service":"VM","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q07-03","excelRow":1584,"circuitRef":"SSB-2PWS3430-Q07-03","name":"JBX-2PWS4082 → CTP-SMBC0005","originId":"JBX-2PWS4082","destinationId":"CTP-SMBC0005","lineType":"normal","service":"VM","protectionName":"Q07-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q10-01","excelRow":1587,"circuitRef":"SSB-2PWS3430-Q10-01","name":"JBX-2PWS4083 → CTP-SMBC0009","originId":"JBX-2PWS4083","destinationId":"CTP-SMBC0009","lineType":"normal","service":"VM","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q10-02","excelRow":1588,"circuitRef":"SSB-2PWS3430-Q10-02","name":"JBX-2PWS4083 → CTP-SMBC0010","originId":"JBX-2PWS4083","destinationId":"CTP-SMBC0010","lineType":"normal","service":"VM","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q10-03","excelRow":1589,"circuitRef":"SSB-2PWS3430-Q10-03","name":"JBX-2PWS4083 → CTP-SMBC0011","originId":"JBX-2PWS4083","destinationId":"CTP-SMBC0011","lineType":"normal","service":"VM","protectionName":"Q10-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q10-04","excelRow":1590,"circuitRef":"SSB-2PWS3430-Q10-04","name":"JBX-2PWS4083 → CTP-SMBC0012","originId":"JBX-2PWS4083","destinationId":"CTP-SMBC0012","lineType":"normal","service":"VM","protectionName":"Q10-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q10-05","excelRow":1591,"circuitRef":"SSB-2PWS3430-Q10-05","name":"JBX-2PWS4083 → CTP-SMBC0013","originId":"JBX-2PWS4083","destinationId":"CTP-SMBC0013","lineType":"normal","service":"VM","protectionName":"Q10-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q10-06","excelRow":1592,"circuitRef":"SSB-2PWS3430-Q10-06","name":"JBX-2PWS4083 → CTP-SMBC0014","originId":"JBX-2PWS4083","destinationId":"CTP-SMBC0014","lineType":"normal","service":"VM","protectionName":"Q10-06","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q14-01","excelRow":1451,"circuitRef":"SSB-2PWS3430-Q14-01","name":"JBX-2PWS4051 → CTP-CSSS0048","originId":"JBX-2PWS4051","destinationId":"CTP-CSSS0048","lineType":"normal","service":"VS","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.06,"pKWe":0.06,"qKVAr":0.045,"sKVA":0.075,"ibA":0.32608695652173914,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q14-02","excelRow":1452,"circuitRef":"SSB-2PWS3430-Q14-02","name":"JBX-2PWS4051 → CTP-CSSS0061","originId":"JBX-2PWS4051","destinationId":"CTP-CSSS0061","lineType":"normal","service":"VS","protectionName":"Q14-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q15-01","excelRow":1455,"circuitRef":"SSB-2PWS3430-Q15-01","name":"JBX-2PWS4052 → CTP-CSSS0065","originId":"JBX-2PWS4052","destinationId":"CTP-CSSS0065","lineType":"normal","service":"VS","protectionName":"Q15-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q15-02","excelRow":1456,"circuitRef":"SSB-2PWS3430-Q15-02","name":"JBX-2PWS4052 → CTP-CSSS0010","originId":"JBX-2PWS4052","destinationId":"CTP-CSSS0010","lineType":"normal","service":"VS","protectionName":"Q15-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q15-03","excelRow":1457,"circuitRef":"SSB-2PWS3430-Q15-03","name":"JBX-2PWS4052 → CTP-CSSS0011","originId":"JBX-2PWS4052","destinationId":"CTP-CSSS0011","lineType":"normal","service":"VS","protectionName":"Q15-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q15-04","excelRow":1458,"circuitRef":"SSB-2PWS3430-Q15-04","name":"JBX-2PWS4052 → CTP-CSSS0066","originId":"JBX-2PWS4052","destinationId":"CTP-CSSS0066","lineType":"normal","service":"VS","protectionName":"Q15-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q16-01","excelRow":1461,"circuitRef":"SSB-2PWS3430-Q16-01","name":"JBX-2PWS4053 → CTP-CSSS0035","originId":"JBX-2PWS4053","destinationId":"CTP-CSSS0035","lineType":"normal","service":"VS","protectionName":"Q16-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q16-02","excelRow":1462,"circuitRef":"SSB-2PWS3430-Q16-02","name":"JBX-2PWS4053 → CTP-CSSS0044","originId":"JBX-2PWS4053","destinationId":"CTP-CSSS0044","lineType":"normal","service":"VS","protectionName":"Q16-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q16-03","excelRow":1463,"circuitRef":"SSB-2PWS3430-Q16-03","name":"JBX-2PWS4053 → CTP-CSSS0045","originId":"JBX-2PWS4053","destinationId":"CTP-CSSS0045","lineType":"normal","service":"VS","protectionName":"Q16-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q17-01","excelRow":1466,"circuitRef":"SSB-2PWS3430-Q17-01","name":"JBX-2PWS4054 → CTP-CSSS0040","originId":"JBX-2PWS4054","destinationId":"CTP-CSSS0040","lineType":"normal","service":"VM","protectionName":"Q17-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q17-02","excelRow":1467,"circuitRef":"SSB-2PWS3430-Q17-02","name":"JBX-2PWS4054 → CTP-CSSS0041","originId":"JBX-2PWS4054","destinationId":"CTP-CSSS0041","lineType":"normal","service":"VM","protectionName":"Q17-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q17-03","excelRow":1468,"circuitRef":"SSB-2PWS3430-Q17-03","name":"JBX-2PWS4054 → CTP-CSSS0042","originId":"JBX-2PWS4054","destinationId":"CTP-CSSS0042","lineType":"normal","service":"VM","protectionName":"Q17-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q17-04","excelRow":1469,"circuitRef":"SSB-2PWS3430-Q17-04","name":"JBX-2PWS4054 → CTP-CSSS0043","originId":"JBX-2PWS4054","destinationId":"CTP-CSSS0043","lineType":"normal","service":"VM","protectionName":"Q17-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q17-05","excelRow":1470,"circuitRef":"SSB-2PWS3430-Q17-05","name":"JBX-2PWS4054 → SKT-2PWS4117","originId":"JBX-2PWS4054","destinationId":"SKT-2PWS4117","lineType":"normal","service":"VM","protectionName":"Q17-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.025,"pKWe":0.025,"qKVAr":0.018750000000000003,"sKVA":0.03125,"ibA":0.1358695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-10","excelRow":1473,"circuitRef":"SSB-2PWS3430-Q18-10","name":"JBX-2PWS4055 → JBX-2PWS4079","originId":"JBX-2PWS4055","destinationId":"JBX-2PWS4079","lineType":"normal","service":"VM","protectionName":"Q18-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.323,"pKWe":0.323,"qKVAr":0.24225000000000002,"sKVA":0.40375,"ibA":1.7554347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-11","excelRow":1478,"circuitRef":"SSB-2PWS3430-Q18-11","name":"JBX-2PWS4055 → SKT-2PWS4521","originId":"JBX-2PWS4055","destinationId":"SKT-2PWS4521","lineType":"normal","service":"VM","protectionName":"Q18-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-12","excelRow":1479,"circuitRef":"SSB-2PWS3430-Q18-12","name":"JBX-2PWS4055 → SKT-2PWS4523","originId":"JBX-2PWS4055","destinationId":"SKT-2PWS4523","lineType":"normal","service":"VM","protectionName":"Q18-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-13","excelRow":1480,"circuitRef":"SSB-2PWS3430-Q18-13","name":"JBX-2PWS4055 → SKT-2PWS4575","originId":"JBX-2PWS4055","destinationId":"SKT-2PWS4575","lineType":"normal","service":"VM","protectionName":"Q18-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-14","excelRow":1481,"circuitRef":"SSB-2PWS3430-Q18-14","name":"JBX-2PWS4055 → SKT-2PWS4537","originId":"JBX-2PWS4055","destinationId":"SKT-2PWS4537","lineType":"normal","service":"VM","protectionName":"Q18-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q19-10","excelRow":1500,"circuitRef":"SSB-2PWS3430-Q19-10","name":"JBX-2PWS4058 → JBX-2PWS4059","originId":"JBX-2PWS4058","destinationId":"JBX-2PWS4059","lineType":"normal","service":"VM","protectionName":"Q19-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.595,"pKWe":0.595,"qKVAr":0.44625,"sKVA":0.7437499999999999,"ibA":3.233695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q19-11","excelRow":1503,"circuitRef":"SSB-2PWS3430-Q19-11","name":"JBX-2PWS4058 → SKT-2PWS4501","originId":"JBX-2PWS4058","destinationId":"SKT-2PWS4501","lineType":"normal","service":"VM","protectionName":"Q19-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q19-12","excelRow":1504,"circuitRef":"SSB-2PWS3430-Q19-12","name":"JBX-2PWS4058 → SKT-2PWS4576","originId":"JBX-2PWS4058","destinationId":"SKT-2PWS4576","lineType":"normal","service":"VM","protectionName":"Q19-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q19-13","excelRow":1505,"circuitRef":"SSB-2PWS3430-Q19-13","name":"JBX-2PWS4058 → SKT-2PWS4504","originId":"JBX-2PWS4058","destinationId":"SKT-2PWS4504","lineType":"normal","service":"VM","protectionName":"Q19-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q19-14","excelRow":1506,"circuitRef":"SSB-2PWS3430-Q19-14","name":"JBX-2PWS4058 → SKT-2PWS4505","originId":"JBX-2PWS4058","destinationId":"SKT-2PWS4505","lineType":"normal","service":"VM","protectionName":"Q19-14","protectionModel":null,"protectionCurrentA":null,"pnKW":1.3980000000000001,"pKWe":1.3980000000000001,"qKVAr":1.0485000000000002,"sKVA":1.7475,"ibA":7.597826086956523,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-10","excelRow":1484,"circuitRef":"SSB-2PWS3430-Q20-10","name":"JBX-2PWS4056 → JBX-2PWS4057","originId":"JBX-2PWS4056","destinationId":"JBX-2PWS4057","lineType":"normal","service":"VM","protectionName":"Q20-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.32299999999999995,"pKWe":0.32299999999999995,"qKVAr":0.24224999999999997,"sKVA":0.40374999999999994,"ibA":1.7554347826086953,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-11","excelRow":1494,"circuitRef":"SSB-2PWS3430-Q20-11","name":"JBX-2PWS4056 → SKT-2PWS4512","originId":"JBX-2PWS4056","destinationId":"SKT-2PWS4512","lineType":"normal","service":"VM","protectionName":"Q20-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-12","excelRow":1495,"circuitRef":"SSB-2PWS3430-Q20-12","name":"JBX-2PWS4056 → SKT-2PWS4577","originId":"JBX-2PWS4056","destinationId":"SKT-2PWS4577","lineType":"normal","service":"VM","protectionName":"Q20-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-13","excelRow":1496,"circuitRef":"SSB-2PWS3430-Q20-13","name":"JBX-2PWS4056 → SKT-2PWS4514","originId":"JBX-2PWS4056","destinationId":"SKT-2PWS4514","lineType":"normal","service":"VM","protectionName":"Q20-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-14","excelRow":1497,"circuitRef":"SSB-2PWS3430-Q20-14","name":"JBX-2PWS4056 → SKT-2PWS4515","originId":"JBX-2PWS4056","destinationId":"SKT-2PWS4515","lineType":"normal","service":"VM","protectionName":"Q20-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q22-01","excelRow":1509,"circuitRef":"SSB-2PWS3430-Q22-01","name":"JBX-2PWS4061 → SKT-2PWS4539","originId":"JBX-2PWS4061","destinationId":"SKT-2PWS4539","lineType":"normal","service":"VM","protectionName":"Q22-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q22-02","excelRow":1510,"circuitRef":"SSB-2PWS3430-Q22-02","name":"JBX-2PWS4061 → SKT-2PWS4540","originId":"JBX-2PWS4061","destinationId":"SKT-2PWS4540","lineType":"normal","service":"VM","protectionName":"Q22-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q22-03","excelRow":1511,"circuitRef":"SSB-2PWS3430-Q22-03","name":"JBX-2PWS4061 → SKT-2PWS4543","originId":"JBX-2PWS4061","destinationId":"SKT-2PWS4543","lineType":"normal","service":"VM","protectionName":"Q22-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.558,"pKWe":0.558,"qKVAr":0.41850000000000004,"sKVA":0.6975,"ibA":3.032608695652174,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q22-04","excelRow":1512,"circuitRef":"SSB-2PWS3430-Q22-04","name":"JBX-2PWS4061 → SKT-2PWS4541","originId":"JBX-2PWS4061","destinationId":"SKT-2PWS4541","lineType":"normal","service":"VM","protectionName":"Q22-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q22-05","excelRow":1513,"circuitRef":"SSB-2PWS3430-Q22-05","name":"JBX-2PWS4061 → SKT-2PWS4584","originId":"JBX-2PWS4061","destinationId":"SKT-2PWS4584","lineType":"normal","service":"VM","protectionName":"Q22-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-10","excelRow":1516,"circuitRef":"SSB-2PWS3430-Q23-10","name":"JBX-2PWS4062 → JBX-2PWS4063","originId":"JBX-2PWS4062","destinationId":"JBX-2PWS4063","lineType":"normal","service":"VM","protectionName":"Q23-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.6880000000000002,"pKWe":1.6880000000000002,"qKVAr":1.266,"sKVA":2.1100000000000003,"ibA":9.173913043478262,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-11","excelRow":1523,"circuitRef":"SSB-2PWS3430-Q23-11","name":"JBX-2PWS4062 → SKT-2PWS4546","originId":"JBX-2PWS4062","destinationId":"SKT-2PWS4546","lineType":"normal","service":"VM","protectionName":"Q23-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-12","excelRow":1524,"circuitRef":"SSB-2PWS3430-Q23-12","name":"JBX-2PWS4062 → SKT-2PWS4547","originId":"JBX-2PWS4062","destinationId":"SKT-2PWS4547","lineType":"normal","service":"VM","protectionName":"Q23-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-13","excelRow":1525,"circuitRef":"SSB-2PWS3430-Q23-13","name":"JBX-2PWS4062 → SKT-2PWS4548","originId":"JBX-2PWS4062","destinationId":"SKT-2PWS4548","lineType":"normal","service":"VM","protectionName":"Q23-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-14","excelRow":1526,"circuitRef":"SSB-2PWS3430-Q23-14","name":"JBX-2PWS4062 → SKT-2PWS4581","originId":"JBX-2PWS4062","destinationId":"SKT-2PWS4581","lineType":"normal","service":"VM","protectionName":"Q23-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.015,"pKWe":0.015,"qKVAr":0.01125,"sKVA":0.01875,"ibA":0.08152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q24-10","excelRow":1529,"circuitRef":"SSB-2PWS3430-Q24-10","name":"JBX-2PWS4064 → JBX-2PWS4065","originId":"JBX-2PWS4064","destinationId":"JBX-2PWS4065","lineType":"normal","service":"VM","protectionName":"Q24-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.173,"pKWe":0.173,"qKVAr":0.12974999999999998,"sKVA":0.21625,"ibA":0.9402173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q24-11","excelRow":1533,"circuitRef":"SSB-2PWS3430-Q24-11","name":"JBX-2PWS4064 → SKT-2PWS4558","originId":"JBX-2PWS4064","destinationId":"SKT-2PWS4558","lineType":"normal","service":"VM","protectionName":"Q24-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q24-12","excelRow":1534,"circuitRef":"SSB-2PWS3430-Q24-12","name":"JBX-2PWS4064 → SKT-2PWS4560","originId":"JBX-2PWS4064","destinationId":"SKT-2PWS4560","lineType":"normal","service":"VM","protectionName":"Q24-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q24-13","excelRow":1535,"circuitRef":"SSB-2PWS3430-Q24-13","name":"JBX-2PWS4064 → SKT-2PWS4562","originId":"JBX-2PWS4064","destinationId":"SKT-2PWS4562","lineType":"normal","service":"VM","protectionName":"Q24-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q25-01","excelRow":1570,"circuitRef":"SSB-2PWS3430-Q25-01","name":"JBX-2PWS4077 → SKT-2PWS4570","originId":"JBX-2PWS4077","destinationId":"SKT-2PWS4570","lineType":"normal","service":"VM","protectionName":"Q25-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q25-02","excelRow":1571,"circuitRef":"SSB-2PWS3430-Q25-02","name":"JBX-2PWS4077 → SKT-2PWS4571","originId":"JBX-2PWS4077","destinationId":"SKT-2PWS4571","lineType":"normal","service":"VM","protectionName":"Q25-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q02-01","excelRow":1577,"circuitRef":"SSB-2PWS3431-Q02-01","name":"JBX-2PWS4081 → SKT-2PWS4542","originId":"JBX-2PWS4081","destinationId":"SKT-2PWS4542","lineType":"normal","service":"VM","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q02-02","excelRow":1578,"circuitRef":"SSB-2PWS3431-Q02-02","name":"JBX-2PWS4081 → SKT-2PWS4582","originId":"JBX-2PWS4081","destinationId":"SKT-2PWS4582","lineType":"normal","service":"VM","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.047,"pKWe":0.047,"qKVAr":0.035250000000000004,"sKVA":0.05875,"ibA":0.2554347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q02-03","excelRow":1579,"circuitRef":"SSB-2PWS3431-Q02-03","name":"JBX-2PWS4081 → SKT-2PWS4583","originId":"JBX-2PWS4081","destinationId":"SKT-2PWS4583","lineType":"normal","service":"VM","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q03-01","excelRow":1538,"circuitRef":"SSB-2PWS3431-Q03-01","name":"JBX-2PWS4067 → SKT-2PWS4502","originId":"JBX-2PWS4067","destinationId":"SKT-2PWS4502","lineType":"normal","service":"VM","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q03-02","excelRow":1539,"circuitRef":"SSB-2PWS3431-Q03-02","name":"JBX-2PWS4067 → SKT-2PWS4507","originId":"JBX-2PWS4067","destinationId":"SKT-2PWS4507","lineType":"normal","service":"VM","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q03-03","excelRow":1540,"circuitRef":"SSB-2PWS3431-Q03-03","name":"JBX-2PWS4067 → SKT-2PWS4511","originId":"JBX-2PWS4067","destinationId":"SKT-2PWS4511","lineType":"normal","service":"VM","protectionName":"Q03-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q04-01","excelRow":1543,"circuitRef":"SSB-2PWS3431-Q04-01","name":"JBX-2PWS4068 → SKT-2PWS4517","originId":"JBX-2PWS4068","destinationId":"SKT-2PWS4517","lineType":"normal","service":"VM","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q04-02","excelRow":1544,"circuitRef":"SSB-2PWS3431-Q04-02","name":"JBX-2PWS4068 → SKT-2PWS4519","originId":"JBX-2PWS4068","destinationId":"SKT-2PWS4519","lineType":"normal","service":"VM","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q05-01","excelRow":1547,"circuitRef":"SSB-2PWS3431-Q05-01","name":"JBX-2PWS4069 → SKT-2PWS4522","originId":"JBX-2PWS4069","destinationId":"SKT-2PWS4522","lineType":"normal","service":"VM","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q05-02","excelRow":1548,"circuitRef":"SSB-2PWS3431-Q05-02","name":"JBX-2PWS4069 → SKT-2PWS4524","originId":"JBX-2PWS4069","destinationId":"SKT-2PWS4524","lineType":"normal","service":"VM","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q06-01","excelRow":1551,"circuitRef":"SSB-2PWS3431-Q06-01","name":"JBX-2PWS4070 → SKT-2PWS4528","originId":"JBX-2PWS4070","destinationId":"SKT-2PWS4528","lineType":"normal","service":"VM","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q06-02","excelRow":1552,"circuitRef":"SSB-2PWS3431-Q06-02","name":"JBX-2PWS4070 → SKT-2PWS4530","originId":"JBX-2PWS4070","destinationId":"SKT-2PWS4530","lineType":"normal","service":"VM","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q06-03","excelRow":1553,"circuitRef":"SSB-2PWS3431-Q06-03","name":"JBX-2PWS4070 → SKT-2PWS4535","originId":"JBX-2PWS4070","destinationId":"SKT-2PWS4535","lineType":"normal","service":"VM","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.047,"pKWe":0.047,"qKVAr":0.035250000000000004,"sKVA":0.05875,"ibA":0.2554347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q06-04","excelRow":1554,"circuitRef":"SSB-2PWS3431-Q06-04","name":"JBX-2PWS4070 → SKT-2PWS4585","originId":"JBX-2PWS4070","destinationId":"SKT-2PWS4585","lineType":"normal","service":"VM","protectionName":"Q06-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q06-05","excelRow":1555,"circuitRef":"SSB-2PWS3431-Q06-05","name":"JBX-2PWS4070 → SKT-2PWS4538","originId":"JBX-2PWS4070","destinationId":"SKT-2PWS4538","lineType":"normal","service":"VM","protectionName":"Q06-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q07-01","excelRow":1558,"circuitRef":"SSB-2PWS3431-Q07-01","name":"JBX-2PWS4071 → SKT-2PWS4545","originId":"JBX-2PWS4071","destinationId":"SKT-2PWS4545","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3431-q07-02","excelRow":1559,"circuitRef":"SSB-2PWS3431-Q07-02","name":"JBX-2PWS4071 → SKT-2PWS4550","originId":"JBX-2PWS4071","destinationId":"SKT-2PWS4550","lineType":"normal","service":"VM","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q01-01","excelRow":883,"circuitRef":"SSB-2PWS3460-Q01-01","name":"JBX-2PWS3050 → SKT-2PWS4118","originId":"JBX-2PWS3050","destinationId":"SKT-2PWS4118","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q01-02","excelRow":884,"circuitRef":"SSB-2PWS3460-Q01-02","name":"JBX-2PWS3050 → SKT-2PWS4119","originId":"JBX-2PWS3050","destinationId":"SKT-2PWS4119","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q02-02","excelRow":888,"circuitRef":"SSB-2PWS3460-Q02-02","name":"JBX-2PWS3051 → SKT-2PWS4120","originId":"JBX-2PWS3051","destinationId":"SKT-2PWS4120","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q02-03","excelRow":889,"circuitRef":"SSB-2PWS3460-Q02-03","name":"JBX-2PWS3051 → SKT-2PWS4121","originId":"JBX-2PWS3051","destinationId":"SKT-2PWS4121","lineType":"normal","service":"NV","protectionName":"Q02-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q03-01","excelRow":1615,"circuitRef":"SSB-2PWS3460-Q03-01","name":"JBX-2PWS4101 → TUH-CAL3017","originId":"JBX-2PWS4101","destinationId":"TUH-CAL3017","lineType":"normal","service":"NV","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q03-02","excelRow":1616,"circuitRef":"SSB-2PWS3460-Q03-02","name":"JBX-2PWS4101 → WAB-SANI0009","originId":"JBX-2PWS4101","destinationId":"WAB-SANI0009","lineType":"normal","service":"NV","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q04-01","excelRow":681,"circuitRef":"SSB-2PWS3460-Q04-01","name":"JBX-2PWS3003 → SKT-2PWS4080","originId":"JBX-2PWS3003","destinationId":"SKT-2PWS4080","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q04-02","excelRow":682,"circuitRef":"SSB-2PWS3460-Q04-02","name":"JBX-2PWS3003 → SKT-2PWS4081","originId":"JBX-2PWS3003","destinationId":"SKT-2PWS4081","lineType":"normal","service":"NV","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q06-01","excelRow":690,"circuitRef":"SSB-2PWS3460-Q06-01","name":"JBX-2PWS3005 → SKT-2PWS4084","originId":"JBX-2PWS3005","destinationId":"SKT-2PWS4084","lineType":"normal","service":"NV","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q06-02","excelRow":691,"circuitRef":"SSB-2PWS3460-Q06-02","name":"JBX-2PWS3005 → SKT-2PWS4085","originId":"JBX-2PWS3005","destinationId":"SKT-2PWS4085","lineType":"normal","service":"NV","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q07-01","excelRow":695,"circuitRef":"SSB-2PWS3460-Q07-01","name":"JBX-2PWS3007 → SKT-2PWS4078","originId":"JBX-2PWS3007","destinationId":"SKT-2PWS4078","lineType":"normal","service":"NV","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q07-02","excelRow":696,"circuitRef":"SSB-2PWS3460-Q07-02","name":"JBX-2PWS3007 → SKT-2PWS4079","originId":"JBX-2PWS3007","destinationId":"SKT-2PWS4079","lineType":"normal","service":"NV","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q08-01","excelRow":1439,"circuitRef":"SSB-2PWS3460-Q08-01","name":"JBX-2PWS4046 → TUH-CAL3009","originId":"JBX-2PWS4046","destinationId":"TUH-CAL3009","lineType":"normal","service":"NV","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1,"pKWe":1,"qKVAr":0.75,"sKVA":1.25,"ibA":5.434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q08-02","excelRow":1440,"circuitRef":"SSB-2PWS3460-Q08-02","name":"JBX-2PWS4046 → WAB-SANI0005","originId":"JBX-2PWS4046","destinationId":"WAB-SANI0005","lineType":"normal","service":"NV","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q09-01","excelRow":1443,"circuitRef":"SSB-2PWS3460-Q09-01","name":"JBX-2PWS4047 → TUH-CAL3008","originId":"JBX-2PWS4047","destinationId":"TUH-CAL3008","lineType":"normal","service":"NV","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1,"pKWe":1,"qKVAr":0.75,"sKVA":1.25,"ibA":5.434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q09-02","excelRow":1444,"circuitRef":"SSB-2PWS3460-Q09-02","name":"JBX-2PWS4047 → WAB-SANI0006","originId":"JBX-2PWS4047","destinationId":"WAB-SANI0006","lineType":"normal","service":"NV","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q10-01","excelRow":788,"circuitRef":"SSB-2PWS3460-Q10-01","name":"JBX-2PWS3031 → SKT-2PWS4057","originId":"JBX-2PWS3031","destinationId":"SKT-2PWS4057","lineType":"normal","service":"NV","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q10-02","excelRow":789,"circuitRef":"SSB-2PWS3460-Q10-02","name":"JBX-2PWS3031 → SKT-2PWS4058","originId":"JBX-2PWS3031","destinationId":"SKT-2PWS4058","lineType":"normal","service":"NV","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q11-01","excelRow":793,"circuitRef":"SSB-2PWS3460-Q11-01","name":"JBX-2PWS3032 → SKT-2PWS4060","originId":"JBX-2PWS3032","destinationId":"SKT-2PWS4060","lineType":"normal","service":"NV","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q11-02","excelRow":794,"circuitRef":"SSB-2PWS3460-Q11-02","name":"JBX-2PWS3032 → SKT-2PWS4061","originId":"JBX-2PWS3032","destinationId":"SKT-2PWS4061","lineType":"normal","service":"NV","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q12-01","excelRow":783,"circuitRef":"SSB-2PWS3460-Q12-01","name":"JBX-2PWS3030 → SKT-2PWS4063","originId":"JBX-2PWS3030","destinationId":"SKT-2PWS4063","lineType":"normal","service":"NV","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q12-02","excelRow":784,"circuitRef":"SSB-2PWS3460-Q12-02","name":"JBX-2PWS3030 → SKT-2PWS4064","originId":"JBX-2PWS3030","destinationId":"SKT-2PWS4064","lineType":"normal","service":"NV","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q13-01","excelRow":798,"circuitRef":"SSB-2PWS3460-Q13-01","name":"JBX-2PWS3033 → SKT-2PWS4066","originId":"JBX-2PWS3033","destinationId":"SKT-2PWS4066","lineType":"normal","service":"NV","protectionName":"Q13-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q13-02","excelRow":799,"circuitRef":"SSB-2PWS3460-Q13-02","name":"JBX-2PWS3033 → SKT-2PWS4067","originId":"JBX-2PWS3033","destinationId":"SKT-2PWS4067","lineType":"normal","service":"NV","protectionName":"Q13-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q14-01","excelRow":803,"circuitRef":"SSB-2PWS3460-Q14-01","name":"JBX-2PWS3034 → SKT-2PWS4069","originId":"JBX-2PWS3034","destinationId":"SKT-2PWS4069","lineType":"normal","service":"NV","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q14-02","excelRow":804,"circuitRef":"SSB-2PWS3460-Q14-02","name":"JBX-2PWS3034 → SKT-2PWS4070","originId":"JBX-2PWS3034","destinationId":"SKT-2PWS4070","lineType":"normal","service":"NV","protectionName":"Q14-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q15-01","excelRow":808,"circuitRef":"SSB-2PWS3460-Q15-01","name":"JBX-2PWS3035 → SKT-2PWS4072","originId":"JBX-2PWS3035","destinationId":"SKT-2PWS4072","lineType":"normal","service":"NV","protectionName":"Q15-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q15-02","excelRow":809,"circuitRef":"SSB-2PWS3460-Q15-02","name":"JBX-2PWS3035 → SKT-2PWS4073","originId":"JBX-2PWS3035","destinationId":"SKT-2PWS4073","lineType":"normal","service":"NV","protectionName":"Q15-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q16-01","excelRow":1447,"circuitRef":"SSB-2PWS3460-Q16-01","name":"JBX-2PWS4048 → TUH-CAL3001","originId":"JBX-2PWS4048","destinationId":"TUH-CAL3001","lineType":"normal","service":"NV","protectionName":"Q16-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3460-q16-02","excelRow":1448,"circuitRef":"SSB-2PWS3460-Q16-02","name":"JBX-2PWS4048 → WAB-SANI0013","originId":"JBX-2PWS4048","destinationId":"WAB-SANI0013","lineType":"normal","service":"NV","protectionName":"Q16-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4113-trm-gyme0001","excelRow":654,"circuitRef":"SSB-2PWS3461-Q03-TRM-GYME0001","name":"SKT-2PWS4113 → TRM-GYME0001","originId":"SKT-2PWS4113","destinationId":"TRM-GYME0001","lineType":"normal","service":"NV","protectionName":"TRM-GYME0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q04-01","excelRow":1279,"circuitRef":"SSB-2PWS3461-Q04-01","name":"JBX-2PWS4000 → SKT-2PWS4115","originId":"JBX-2PWS4000","destinationId":"SKT-2PWS4115","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.4,"pKWe":0.4,"qKVAr":0.30000000000000004,"sKVA":0.5,"ibA":2.1739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q04-02","excelRow":1280,"circuitRef":"SSB-2PWS3461-Q04-02","name":"JBX-2PWS4000 → SKT-2PWS4116","originId":"JBX-2PWS4000","destinationId":"SKT-2PWS4116","lineType":"normal","service":"NV","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.4,"pKWe":0.4,"qKVAr":0.30000000000000004,"sKVA":0.5,"ibA":2.1739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4114-trm-gyme0002","excelRow":655,"circuitRef":"SSB-2PWS3461-Q05-TRM-GYME0002","name":"SKT-2PWS4114 → TRM-GYME0002","originId":"SKT-2PWS4114","destinationId":"TRM-GYME0002","lineType":"normal","service":"NV","protectionName":"TRM-GYME0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-10","excelRow":1283,"circuitRef":"SSB-2PWS3461-Q07-10","name":"JBX-2PWS4001 → JBX-2PWS4002","originId":"JBX-2PWS4001","destinationId":"JBX-2PWS4002","lineType":"normal","service":"NV","protectionName":"Q07-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.53,"pKWe":0.53,"qKVAr":0.3975,"sKVA":0.6625000000000001,"ibA":2.880434782608696,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q01-10","excelRow":1408,"circuitRef":"SSB-2PWS3462-Q01-10","name":"JBX-2PWS4032 → JBX-2PWS4033","originId":"JBX-2PWS4032","destinationId":"JBX-2PWS4033","lineType":"normal","service":"NV","protectionName":"Q01-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q01-11","excelRow":1411,"circuitRef":"SSB-2PWS3462-Q01-11","name":"JBX-2PWS4032 → SKT-2PWS4029","originId":"JBX-2PWS4032","destinationId":"SKT-2PWS4029","lineType":"normal","service":"NV","protectionName":"Q01-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q01-12","excelRow":1412,"circuitRef":"SSB-2PWS3462-Q01-12","name":"JBX-2PWS4032 → SKT-2PWS4030","originId":"JBX-2PWS4032","destinationId":"SKT-2PWS4030","lineType":"normal","service":"NV","protectionName":"Q01-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q02-10","excelRow":1416,"circuitRef":"SSB-2PWS3462-Q02-10","name":"JBX-2PWS4034 → JBX-2PWS4035","originId":"JBX-2PWS4034","destinationId":"JBX-2PWS4035","lineType":"normal","service":"NV","protectionName":"Q02-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8999999999999999,"pKWe":0.8999999999999999,"qKVAr":0.6749999999999999,"sKVA":1.125,"ibA":4.8913043