47826086,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q02-11","excelRow":1421,"circuitRef":"SSB-2PWS3462-Q02-11","name":"JBX-2PWS4034 → SKT-2PWS4009","originId":"JBX-2PWS4034","destinationId":"SKT-2PWS4009","lineType":"normal","service":"NV","protectionName":"Q02-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q03-10","excelRow":1398,"circuitRef":"SSB-2PWS3462-Q03-10","name":"JBX-2PWS4031 → JBX-2PWS4037","originId":"JBX-2PWS4031","destinationId":"JBX-2PWS4037","lineType":"normal","service":"NV","protectionName":"Q03-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.72,"pKWe":0.72,"qKVAr":0.54,"sKVA":0.8999999999999999,"ibA":3.9130434782608696,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q03-11","excelRow":1402,"circuitRef":"SSB-2PWS3462-Q03-11","name":"JBX-2PWS4031 → SKT-2PWS4105","originId":"JBX-2PWS4031","destinationId":"SKT-2PWS4105","lineType":"normal","service":"NV","protectionName":"Q03-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q03-12","excelRow":1403,"circuitRef":"SSB-2PWS3462-Q03-12","name":"JBX-2PWS4031 → SKT-2PWS4023","originId":"JBX-2PWS4031","destinationId":"SKT-2PWS4023","lineType":"normal","service":"NV","protectionName":"Q03-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q03-13","excelRow":1404,"circuitRef":"SSB-2PWS3462-Q03-13","name":"JBX-2PWS4031 → SKT-2PWS4024","originId":"JBX-2PWS4031","destinationId":"SKT-2PWS4024","lineType":"normal","service":"NV","protectionName":"Q03-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q03-14","excelRow":1405,"circuitRef":"SSB-2PWS3462-Q03-14","name":"JBX-2PWS4031 → SKT-2PWS4106","originId":"JBX-2PWS4031","destinationId":"SKT-2PWS4106","lineType":"normal","service":"NV","protectionName":"Q03-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q04-10","excelRow":1424,"circuitRef":"SSB-2PWS3462-Q04-10","name":"JBX-2PWS4039 → JBX-2PWS4038","originId":"JBX-2PWS4039","destinationId":"JBX-2PWS4038","lineType":"normal","service":"NV","protectionName":"Q04-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.72,"pKWe":0.72,"qKVAr":0.54,"sKVA":0.8999999999999999,"ibA":3.9130434782608696,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q04-11","excelRow":1428,"circuitRef":"SSB-2PWS3462-Q04-11","name":"JBX-2PWS4039 → SKT-2PWS4033","originId":"JBX-2PWS4039","destinationId":"SKT-2PWS4033","lineType":"normal","service":"NV","protectionName":"Q04-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q04-12","excelRow":1429,"circuitRef":"SSB-2PWS3462-Q04-12","name":"JBX-2PWS4039 → SKT-2PWS4034","originId":"JBX-2PWS4039","destinationId":"SKT-2PWS4034","lineType":"normal","service":"NV","protectionName":"Q04-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q05-10","excelRow":1351,"circuitRef":"SSB-2PWS3462-Q05-10","name":"JBX-2PWS4018 → JBX-2PWS4025","originId":"JBX-2PWS4018","destinationId":"JBX-2PWS4025","lineType":"normal","service":"NV","protectionName":"Q05-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q05-11","excelRow":1354,"circuitRef":"SSB-2PWS3462-Q05-11","name":"JBX-2PWS4018 → SKT-2PWS4037","originId":"JBX-2PWS4018","destinationId":"SKT-2PWS4037","lineType":"normal","service":"NV","protectionName":"Q05-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q05-12","excelRow":1355,"circuitRef":"SSB-2PWS3462-Q05-12","name":"JBX-2PWS4018 → SKT-2PWS4038","originId":"JBX-2PWS4018","destinationId":"SKT-2PWS4038","lineType":"normal","service":"NV","protectionName":"Q05-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q06-10","excelRow":1381,"circuitRef":"SSB-2PWS3462-Q06-10","name":"JBX-2PWS4029 → JBX-2PWS4043","originId":"JBX-2PWS4029","destinationId":"JBX-2PWS4043","lineType":"normal","service":"NV","protectionName":"Q06-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q06-11","excelRow":1384,"circuitRef":"SSB-2PWS3462-Q06-11","name":"JBX-2PWS4029 → SKT-2PWS4020","originId":"JBX-2PWS4029","destinationId":"SKT-2PWS4020","lineType":"normal","service":"NV","protectionName":"Q06-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q06-12","excelRow":1385,"circuitRef":"SSB-2PWS3462-Q06-12","name":"JBX-2PWS4029 → SKT-2PWS4021","originId":"JBX-2PWS4029","destinationId":"SKT-2PWS4021","lineType":"normal","service":"NV","protectionName":"Q06-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q07-10","excelRow":1358,"circuitRef":"SSB-2PWS3462-Q07-10","name":"JBX-2PWS4021 → JBX-2PWS4020","originId":"JBX-2PWS4021","destinationId":"JBX-2PWS4020","lineType":"normal","service":"NV","protectionName":"Q07-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8999999999999999,"pKWe":0.8999999999999999,"qKVAr":0.6749999999999999,"sKVA":1.125,"ibA":4.891304347826086,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q07-11","excelRow":1362,"circuitRef":"SSB-2PWS3462-Q07-11","name":"JBX-2PWS4021 → SKT-2PWS4097","originId":"JBX-2PWS4021","destinationId":"SKT-2PWS4097","lineType":"normal","service":"NV","protectionName":"Q07-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q07-12","excelRow":1363,"circuitRef":"SSB-2PWS3462-Q07-12","name":"JBX-2PWS4021 → SKT-2PWS4098","originId":"JBX-2PWS4021","destinationId":"SKT-2PWS4098","lineType":"normal","service":"NV","protectionName":"Q07-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q07-13","excelRow":1364,"circuitRef":"SSB-2PWS3462-Q07-13","name":"JBX-2PWS4021 → SKT-2PWS4099","originId":"JBX-2PWS4021","destinationId":"SKT-2PWS4099","lineType":"normal","service":"NV","protectionName":"Q07-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q08-10","excelRow":1388,"circuitRef":"SSB-2PWS3462-Q08-10","name":"JBX-2PWS4030 → JBX-2PWS4040","originId":"JBX-2PWS4030","destinationId":"JBX-2PWS4040","lineType":"normal","service":"NV","protectionName":"Q08-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q08-11","excelRow":1391,"circuitRef":"SSB-2PWS3462-Q08-11","name":"JBX-2PWS4030 → SKT-2PWS4124","originId":"JBX-2PWS4030","destinationId":"SKT-2PWS4124","lineType":"normal","service":"NV","protectionName":"Q08-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q08-12","excelRow":1392,"circuitRef":"SSB-2PWS3462-Q08-12","name":"JBX-2PWS4030 → SKT-2PWS4019","originId":"JBX-2PWS4030","destinationId":"SKT-2PWS4019","lineType":"normal","service":"NV","protectionName":"Q08-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q08-13","excelRow":1393,"circuitRef":"SSB-2PWS3462-Q08-13","name":"JBX-2PWS4030 → SKT-2PWS4025","originId":"JBX-2PWS4030","destinationId":"SKT-2PWS4025","lineType":"normal","service":"NV","protectionName":"Q08-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q08-14","excelRow":1394,"circuitRef":"SSB-2PWS3462-Q08-14","name":"JBX-2PWS4030 → SKT-2PWS4026","originId":"JBX-2PWS4030","destinationId":"SKT-2PWS4026","lineType":"normal","service":"NV","protectionName":"Q08-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q08-15","excelRow":1395,"circuitRef":"SSB-2PWS3462-Q08-15","name":"JBX-2PWS4030 → SKT-2PWS4109","originId":"JBX-2PWS4030","destinationId":"SKT-2PWS4109","lineType":"normal","service":"NV","protectionName":"Q08-15","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q09-01","excelRow":1367,"circuitRef":"SSB-2PWS3462-Q09-01","name":"JBX-2PWS4027 → SKT-2PWS4014","originId":"JBX-2PWS4027","destinationId":"SKT-2PWS4014","lineType":"normal","service":"NV","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q09-02","excelRow":1368,"circuitRef":"SSB-2PWS3462-Q09-02","name":"JBX-2PWS4027 → SKT-2PWS4015","originId":"JBX-2PWS4027","destinationId":"SKT-2PWS4015","lineType":"normal","service":"NV","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q09-03","excelRow":1369,"circuitRef":"SSB-2PWS3462-Q09-03","name":"JBX-2PWS4027 → SKT-2PWS4016","originId":"JBX-2PWS4027","destinationId":"SKT-2PWS4016","lineType":"normal","service":"NV","protectionName":"Q09-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q09-04","excelRow":1370,"circuitRef":"SSB-2PWS3462-Q09-04","name":"JBX-2PWS4027 → SKT-2PWS4017","originId":"JBX-2PWS4027","destinationId":"SKT-2PWS4017","lineType":"normal","service":"NV","protectionName":"Q09-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q09-05","excelRow":1371,"circuitRef":"SSB-2PWS3462-Q09-05","name":"JBX-2PWS4027 → SKT-2PWS4018","originId":"JBX-2PWS4027","destinationId":"SKT-2PWS4018","lineType":"normal","service":"NV","protectionName":"Q09-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q10-10","excelRow":1374,"circuitRef":"SSB-2PWS3462-Q10-10","name":"JBX-2PWS4028 → JBX-2PWS4026","originId":"JBX-2PWS4028","destinationId":"JBX-2PWS4026","lineType":"normal","service":"NV","protectionName":"Q10-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q10-11","excelRow":1376,"circuitRef":"SSB-2PWS3462-Q10-11","name":"JBX-2PWS4028 → SKT-2PWS4022","originId":"JBX-2PWS4028","destinationId":"SKT-2PWS4022","lineType":"normal","service":"NV","protectionName":"Q10-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q10-12","excelRow":1377,"circuitRef":"SSB-2PWS3462-Q10-12","name":"JBX-2PWS4028 → SKT-2PWS4010","originId":"JBX-2PWS4028","destinationId":"SKT-2PWS4010","lineType":"normal","service":"NV","protectionName":"Q10-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q10-13","excelRow":1378,"circuitRef":"SSB-2PWS3462-Q10-13","name":"JBX-2PWS4028 → SKT-2PWS4011","originId":"JBX-2PWS4028","destinationId":"SKT-2PWS4011","lineType":"normal","service":"NV","protectionName":"Q10-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q11-10","excelRow":1341,"circuitRef":"SSB-2PWS3462-Q11-10","name":"JBX-2PWS4015 → JBX-2PWS4008","originId":"JBX-2PWS4015","destinationId":"JBX-2PWS4008","lineType":"normal","service":"NV","protectionName":"Q11-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8999999999999999,"pKWe":0.8999999999999999,"qKVAr":0.6749999999999999,"sKVA":1.125,"ibA":4.891304347826086,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q11-11","excelRow":1346,"circuitRef":"SSB-2PWS3462-Q11-11","name":"JBX-2PWS4015 → SKT-2PWS4123","originId":"JBX-2PWS4015","destinationId":"SKT-2PWS4123","lineType":"normal","service":"NV","protectionName":"Q11-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q11-12","excelRow":1347,"circuitRef":"SSB-2PWS3462-Q11-12","name":"JBX-2PWS4015 → SKT-2PWS4103","originId":"JBX-2PWS4015","destinationId":"SKT-2PWS4103","lineType":"normal","service":"NV","protectionName":"Q11-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q11-13","excelRow":1348,"circuitRef":"SSB-2PWS3462-Q11-13","name":"JBX-2PWS4015 → SKT-2PWS4104","originId":"JBX-2PWS4015","destinationId":"SKT-2PWS4104","lineType":"normal","service":"NV","protectionName":"Q11-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-10","excelRow":1304,"circuitRef":"SSB-2PWS3462-Q12-10","name":"JBX-2PWS4004 → JBX-2PWS4005","originId":"JBX-2PWS4004","destinationId":"JBX-2PWS4005","lineType":"normal","service":"NV","protectionName":"Q12-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.2,"pKWe":1.2,"qKVAr":0.8999999999999999,"sKVA":1.5,"ibA":6.521739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-11","excelRow":1309,"circuitRef":"SSB-2PWS3462-Q12-11","name":"JBX-2PWS4004 → SKT-2PWS4041","originId":"JBX-2PWS4004","destinationId":"SKT-2PWS4041","lineType":"normal","service":"NV","protectionName":"Q12-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-12","excelRow":1310,"circuitRef":"SSB-2PWS3462-Q12-12","name":"JBX-2PWS4004 → SKT-2PWS4042","originId":"JBX-2PWS4004","destinationId":"SKT-2PWS4042","lineType":"normal","service":"NV","protectionName":"Q12-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-13","excelRow":1311,"circuitRef":"SSB-2PWS3462-Q12-13","name":"JBX-2PWS4004 → SKT-2PWS4043","originId":"JBX-2PWS4004","destinationId":"SKT-2PWS4043","lineType":"normal","service":"NV","protectionName":"Q12-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-14","excelRow":1312,"circuitRef":"SSB-2PWS3462-Q12-14","name":"JBX-2PWS4004 → SKT-2PWS4044","originId":"JBX-2PWS4004","destinationId":"SKT-2PWS4044","lineType":"normal","service":"NV","protectionName":"Q12-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q13-10","excelRow":1315,"circuitRef":"SSB-2PWS3462-Q13-10","name":"JBX-2PWS4009 → JBX-2PWS4003","originId":"JBX-2PWS4009","destinationId":"JBX-2PWS4003","lineType":"normal","service":"NV","protectionName":"Q13-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q13-11","excelRow":1318,"circuitRef":"SSB-2PWS3462-Q13-11","name":"JBX-2PWS4009 → SKT-2PWS4075","originId":"JBX-2PWS4009","destinationId":"SKT-2PWS4075","lineType":"normal","service":"NV","protectionName":"Q13-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q13-12","excelRow":1319,"circuitRef":"SSB-2PWS3462-Q13-12","name":"JBX-2PWS4009 → SKT-2PWS4076","originId":"JBX-2PWS4009","destinationId":"SKT-2PWS4076","lineType":"normal","service":"NV","protectionName":"Q13-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q13-13","excelRow":1320,"circuitRef":"SSB-2PWS3462-Q13-13","name":"JBX-2PWS4009 → SKT-2PWS4077","originId":"JBX-2PWS4009","destinationId":"SKT-2PWS4077","lineType":"normal","service":"NV","protectionName":"Q13-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q14-10","excelRow":1333,"circuitRef":"SSB-2PWS3462-Q14-10","name":"JBX-2PWS4013 → JBX-2PWS4011","originId":"JBX-2PWS4013","destinationId":"JBX-2PWS4011","lineType":"normal","service":"NV","protectionName":"Q14-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q14-11","excelRow":1336,"circuitRef":"SSB-2PWS3462-Q14-11","name":"JBX-2PWS4013 → SKT-2PWS4122","originId":"JBX-2PWS4013","destinationId":"SKT-2PWS4122","lineType":"normal","service":"NV","protectionName":"Q14-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q14-12","excelRow":1337,"circuitRef":"SSB-2PWS3462-Q14-12","name":"JBX-2PWS4013 → SKT-2PWS4035","originId":"JBX-2PWS4013","destinationId":"SKT-2PWS4035","lineType":"normal","service":"NV","protectionName":"Q14-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q14-13","excelRow":1338,"circuitRef":"SSB-2PWS3462-Q14-13","name":"JBX-2PWS4013 → SKT-2PWS4036","originId":"JBX-2PWS4013","destinationId":"SKT-2PWS4036","lineType":"normal","service":"NV","protectionName":"Q14-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q15-10","excelRow":1323,"circuitRef":"SSB-2PWS3462-Q15-10","name":"JBX-2PWS4010 → JBX-2PWS4041","originId":"JBX-2PWS4010","destinationId":"JBX-2PWS4041","lineType":"normal","service":"NV","protectionName":"Q15-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q15-11","excelRow":1326,"circuitRef":"SSB-2PWS3462-Q15-11","name":"JBX-2PWS4010 → SKT-2PWS4048","originId":"JBX-2PWS4010","destinationId":"SKT-2PWS4048","lineType":"normal","service":"NV","protectionName":"Q15-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q15-12","excelRow":1327,"circuitRef":"SSB-2PWS3462-Q15-12","name":"JBX-2PWS4010 → SKT-2PWS4049","originId":"JBX-2PWS4010","destinationId":"SKT-2PWS4049","lineType":"normal","service":"NV","protectionName":"Q15-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q15-13","excelRow":1328,"circuitRef":"SSB-2PWS3462-Q15-13","name":"JBX-2PWS4010 → SKT-2PWS4050","originId":"JBX-2PWS4010","destinationId":"SKT-2PWS4050","lineType":"normal","service":"NV","protectionName":"Q15-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q15-14","excelRow":1329,"circuitRef":"SSB-2PWS3462-Q15-14","name":"JBX-2PWS4010 → SKT-2PWS4051","originId":"JBX-2PWS4010","destinationId":"SKT-2PWS4051","lineType":"normal","service":"NV","protectionName":"Q15-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q15-15","excelRow":1330,"circuitRef":"SSB-2PWS3462-Q15-15","name":"JBX-2PWS4010 → SKT-2PWS4052","originId":"JBX-2PWS4010","destinationId":"SKT-2PWS4052","lineType":"normal","service":"NV","protectionName":"Q15-15","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4501-q11-01","excelRow":1654,"circuitRef":"SSB-2PWS4501-Q11-01","name":"JBX-2PWS5011 → FIT-CDG0003","originId":"JBX-2PWS5011","destinationId":"FIT-CDG0003","lineType":"normal","service":"VS","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4501-q11-02","excelRow":1655,"circuitRef":"SSB-2PWS4501-Q11-02","name":"JBX-2PWS5011 → FIT-CDG0004","originId":"JBX-2PWS5011","destinationId":"FIT-CDG0004","lineType":"normal","service":"VS","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4501-q31-01","excelRow":1746,"circuitRef":"SSB-2PWS4501-Q31-01","name":"JBX-2PWS5034 → SKT-2PWS5063","originId":"JBX-2PWS5034","destinationId":"SKT-2PWS5063","lineType":"normal","service":"VS","protectionName":"Q31-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.0552,"pKWe":0.0552,"qKVAr":0.0414,"sKVA":0.069,"ibA":0.3,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4502-q05-01","excelRow":1703,"circuitRef":"SSB-2PWS4502-Q05-01","name":"JBX-2PWS5023 → PCIN-SICP0002","originId":"JBX-2PWS5023","destinationId":"PCIN-SICP0002","lineType":"normal","service":"VS","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4502-q05-02","excelRow":1704,"circuitRef":"SSB-2PWS4502-Q05-02","name":"JBX-2PWS5023 → PCIN-SICP0012","originId":"JBX-2PWS5023","destinationId":"PCIN-SICP0012","lineType":"normal","service":"VS","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.05,"pKWe":0.05,"qKVAr":0.037500000000000006,"sKVA":0.0625,"ibA":0.2717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4502-q12-01","excelRow":1707,"circuitRef":"SSB-2PWS4502-Q12-01","name":"JBX-2PWS5025 → SKT-2PWS5512","originId":"JBX-2PWS5025","destinationId":"SKT-2PWS5512","lineType":"normal","service":"VS","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5066-icb-nbq4001","excelRow":805,"circuitRef":"SSB-2PWS4502-Q17-ICB-NBQ4001","name":"SKT-2PWS5066 → ICB-NBQ4001","originId":"SKT-2PWS5066","destinationId":"ICB-NBQ4001","lineType":"normal","service":"VS","protectionName":"ICB-NBQ4001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4502-q25-01","excelRow":1710,"circuitRef":"SSB-2PWS4502-Q25-01","name":"JBX-2PWS5026 → JBX-CCTV0005","originId":"JBX-2PWS5026","destinationId":"JBX-CCTV0005","lineType":"normal","service":"VS","protectionName":"Q25-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4502-q25-02","excelRow":1711,"circuitRef":"SSB-2PWS4502-Q25-02","name":"JBX-2PWS5026 → JBX-CCTV0006","originId":"JBX-2PWS5026","destinationId":"JBX-CCTV0006","lineType":"normal","service":"VS","protectionName":"Q25-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4502-q25-03","excelRow":1712,"circuitRef":"SSB-2PWS4502-Q25-03","name":"JBX-2PWS5026 → JBX-CCTV0011","originId":"JBX-2PWS5026","destinationId":"JBX-CCTV0011","lineType":"normal","service":"VS","protectionName":"Q25-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.35,"pKWe":0.35,"qKVAr":0.26249999999999996,"sKVA":0.4375,"ibA":1.9021739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5067-dsp-sicp0002","excelRow":806,"circuitRef":"SSB-2PWS4502-Q29-DSP-SICP0002","name":"SKT-2PWS5067 → DSP-SICP0002","originId":"SKT-2PWS5067","destinationId":"DSP-SICP0002","lineType":"normal","service":"VS","protectionName":"DSP-SICP0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5503-dsp-cctv0016","excelRow":811,"circuitRef":"SSB-2PWS4503-Q13-DSP-CCTV0016","name":"SKT-2PWS5503 → DSP-CCTV0016","originId":"SKT-2PWS5503","destinationId":"DSP-CCTV0016","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0016","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4503-q14-01","excelRow":1719,"circuitRef":"SSB-2PWS4503-Q14-01","name":"JBX-2PWS5028 → PNL-ACO4001","originId":"JBX-2PWS5028","destinationId":"PNL-ACO4001","lineType":"normal","service":"VS","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4503-q14-02","excelRow":1720,"circuitRef":"SSB-2PWS4503-Q14-02","name":"JBX-2PWS5028 → PNL-ACO4002","originId":"JBX-2PWS5028","destinationId":"PNL-ACO4002","lineType":"normal","service":"VS","protectionName":"Q14-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4503-q14-03","excelRow":1721,"circuitRef":"SSB-2PWS4503-Q14-03","name":"JBX-2PWS5028 → PNL-ACO4003","originId":"JBX-2PWS5028","destinationId":"PNL-ACO4003","lineType":"normal","service":"VS","protectionName":"Q14-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.02,"pKWe":0.02,"qKVAr":0.015,"sKVA":0.025,"ibA":0.10869565217391304,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q03-01","excelRow":1724,"circuitRef":"SSB-2PWS4530-Q03-01","name":"JBX-2PWS5030 → CTP-CSSS0003","originId":"JBX-2PWS5030","destinationId":"CTP-CSSS0003","lineType":"normal","service":"VM","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q03-02","excelRow":1725,"circuitRef":"SSB-2PWS4530-Q03-02","name":"JBX-2PWS5030 → CTP-CSSS0004","originId":"JBX-2PWS5030","destinationId":"CTP-CSSS0004","lineType":"normal","service":"VM","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q03-03","excelRow":1726,"circuitRef":"SSB-2PWS4530-Q03-03","name":"JBX-2PWS5030 → CTP-CSSS0005","originId":"JBX-2PWS5030","destinationId":"CTP-CSSS0005","lineType":"normal","service":"VM","protectionName":"Q03-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q03-04","excelRow":1727,"circuitRef":"SSB-2PWS4530-Q03-04","name":"JBX-2PWS5030 → CTP-CSSS0026","originId":"JBX-2PWS5030","destinationId":"CTP-CSSS0026","lineType":"normal","service":"VM","protectionName":"Q03-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q03-05","excelRow":1728,"circuitRef":"SSB-2PWS4530-Q03-05","name":"JBX-2PWS5030 → CTP-CSSS0027","originId":"JBX-2PWS5030","destinationId":"CTP-CSSS0027","lineType":"normal","service":"VM","protectionName":"Q03-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q04-01","excelRow":1749,"circuitRef":"SSB-2PWS4530-Q04-01","name":"JBX-2PWS5035 → SKT-2PWS5068","originId":"JBX-2PWS5035","destinationId":"SKT-2PWS5068","lineType":"normal","service":"VM","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.92,"pKWe":0.92,"qKVAr":0.6900000000000001,"sKVA":1.1500000000000001,"ibA":5,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q04-02","excelRow":1750,"circuitRef":"SSB-2PWS4530-Q04-02","name":"JBX-2PWS5035 → SKT-2PWS5069","originId":"JBX-2PWS5035","destinationId":"SKT-2PWS5069","lineType":"normal","service":"VM","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.92,"pKWe":0.92,"qKVAr":0.6900000000000001,"sKVA":1.1500000000000001,"ibA":5,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q04-03","excelRow":1751,"circuitRef":"SSB-2PWS4530-Q04-03","name":"JBX-2PWS5035 → SKT-2PWS5514","originId":"JBX-2PWS5035","destinationId":"SKT-2PWS5514","lineType":"normal","service":"VM","protectionName":"Q04-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q07-01","excelRow":1741,"circuitRef":"SSB-2PWS4530-Q07-01","name":"JBX-2PWS5033 → SKT-2PWS5509","originId":"JBX-2PWS5033","destinationId":"SKT-2PWS5509","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q07-02","excelRow":1742,"circuitRef":"SSB-2PWS4530-Q07-02","name":"JBX-2PWS5033 → SKT-2PWS5511","originId":"JBX-2PWS5033","destinationId":"SKT-2PWS5511","lineType":"normal","service":"VM","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q07-03","excelRow":1743,"circuitRef":"SSB-2PWS4530-Q07-03","name":"JBX-2PWS5033 → SKT-2PWS5513","originId":"JBX-2PWS5033","destinationId":"SKT-2PWS5513","lineType":"normal","service":"VM","protectionName":"Q07-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q08-01","excelRow":1737,"circuitRef":"SSB-2PWS4530-Q08-01","name":"JBX-2PWS5032 → SKT-2PWS5504","originId":"JBX-2PWS5032","destinationId":"SKT-2PWS5504","lineType":"normal","service":"VM","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q08-02","excelRow":1738,"circuitRef":"SSB-2PWS4530-Q08-02","name":"JBX-2PWS5032 → SKT-2PWS5507","originId":"JBX-2PWS5032","destinationId":"SKT-2PWS5507","lineType":"normal","service":"VM","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q13-01","excelRow":1731,"circuitRef":"SSB-2PWS4530-Q13-01","name":"JBX-2PWS5031 → CTP-SMBC0015","originId":"JBX-2PWS5031","destinationId":"CTP-SMBC0015","lineType":"normal","service":"VM","protectionName":"Q13-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q13-02","excelRow":1732,"circuitRef":"SSB-2PWS4530-Q13-02","name":"JBX-2PWS5031 → CTP-SMBC0016","originId":"JBX-2PWS5031","destinationId":"CTP-SMBC0016","lineType":"normal","service":"VM","protectionName":"Q13-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q13-03","excelRow":1733,"circuitRef":"SSB-2PWS4530-Q13-03","name":"JBX-2PWS5031 → CTP-SMBC0025","originId":"JBX-2PWS5031","destinationId":"CTP-SMBC0025","lineType":"normal","service":"VM","protectionName":"Q13-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4530-q13-04","excelRow":1734,"circuitRef":"SSB-2PWS4530-Q13-04","name":"JBX-2PWS5031 → CTP-SMBC0026","originId":"JBX-2PWS5031","destinationId":"CTP-SMBC0026","lineType":"normal","service":"VM","protectionName":"Q13-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q01-10","excelRow":1634,"circuitRef":"SSB-2PWS4560-Q01-10","name":"JBX-2PWS5006 → JBX-2PWS5010","originId":"JBX-2PWS5006","destinationId":"JBX-2PWS5010","lineType":"normal","service":"NV","protectionName":"Q01-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8999999999999999,"pKWe":0.8999999999999999,"qKVAr":0.6749999999999999,"sKVA":1.125,"ibA":4.891304347826086,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q01-11","excelRow":1638,"circuitRef":"SSB-2PWS4560-Q01-11","name":"JBX-2PWS5006 → SKT-2PWS5027","originId":"JBX-2PWS5006","destinationId":"SKT-2PWS5027","lineType":"normal","service":"NV","protectionName":"Q01-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q02-01","excelRow":778,"circuitRef":"SSB-2PWS4560-Q02-01","name":"JBX-2PWS3029 → SKT-2PWS5043","originId":"JBX-2PWS3029","destinationId":"SKT-2PWS5043","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q02-02","excelRow":779,"circuitRef":"SSB-2PWS4560-Q02-02","name":"JBX-2PWS3029 → SKT-2PWS5044","originId":"JBX-2PWS3029","destinationId":"SKT-2PWS5044","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q03-10","excelRow":1641,"circuitRef":"SSB-2PWS4560-Q03-10","name":"JBX-2PWS5007 → JBX-2PWS5008","originId":"JBX-2PWS5007","destinationId":"JBX-2PWS5008","lineType":"normal","service":"NV","protectionName":"Q03-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.2,"pKWe":1.2,"qKVAr":0.8999999999999999,"sKVA":1.5,"ibA":6.521739130434782,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q03-11","excelRow":1646,"circuitRef":"SSB-2PWS4560-Q03-11","name":"JBX-2PWS5007 → SKT-2PWS5020","originId":"JBX-2PWS5007","destinationId":"SKT-2PWS5020","lineType":"normal","service":"NV","protectionName":"Q03-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q03-12","excelRow":1647,"circuitRef":"SSB-2PWS4560-Q03-12","name":"JBX-2PWS5007 → SKT-2PWS5021","originId":"JBX-2PWS5007","destinationId":"SKT-2PWS5021","lineType":"normal","service":"NV","protectionName":"Q03-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q04-10","excelRow":1619,"circuitRef":"SSB-2PWS4560-Q04-10","name":"JBX-2PWS5001 → JBX-2PWS5000","originId":"JBX-2PWS5001","destinationId":"JBX-2PWS5000","lineType":"normal","service":"NV","protectionName":"Q04-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q04-11","excelRow":1623,"circuitRef":"SSB-2PWS4560-Q04-11","name":"JBX-2PWS5001 → SKT-2PWS5015","originId":"JBX-2PWS5001","destinationId":"SKT-2PWS5015","lineType":"normal","service":"NV","protectionName":"Q04-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q04-12","excelRow":1624,"circuitRef":"SSB-2PWS4560-Q04-12","name":"JBX-2PWS5001 → SKT-2PWS5016","originId":"JBX-2PWS5001","destinationId":"SKT-2PWS5016","lineType":"normal","service":"NV","protectionName":"Q04-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q04-13","excelRow":1625,"circuitRef":"SSB-2PWS4560-Q04-13","name":"JBX-2PWS5001 → SKT-2PWS5017","originId":"JBX-2PWS5001","destinationId":"SKT-2PWS5017","lineType":"normal","service":"NV","protectionName":"Q04-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q05-10","excelRow":1628,"circuitRef":"SSB-2PWS4560-Q05-10","name":"JBX-2PWS5003 → JBX-2PWS5004","originId":"JBX-2PWS5003","destinationId":"JBX-2PWS5004","lineType":"normal","service":"NV","protectionName":"Q05-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q05-11","excelRow":1631,"circuitRef":"SSB-2PWS4560-Q05-11","name":"JBX-2PWS5003 → SKT-2PWS5007","originId":"JBX-2PWS5003","destinationId":"SKT-2PWS5007","lineType":"normal","service":"NV","protectionName":"Q05-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q06-10","excelRow":1663,"circuitRef":"SSB-2PWS4560-Q06-10","name":"JBX-2PWS5013 → JBX-2PWS3028","originId":"JBX-2PWS5013","destinationId":"JBX-2PWS3028","lineType":"normal","service":"NV","protectionName":"Q06-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.25,"pKWe":1.25,"qKVAr":0.9375,"sKVA":1.5625,"ibA":6.793478260869565,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q06-11","excelRow":1667,"circuitRef":"SSB-2PWS4560-Q06-11","name":"JBX-2PWS5013 → SKT-2PWS5054","originId":"JBX-2PWS5013","destinationId":"SKT-2PWS5054","lineType":"normal","service":"NV","protectionName":"Q06-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q06-12","excelRow":1668,"circuitRef":"SSB-2PWS4560-Q06-12","name":"JBX-2PWS5013 → SKT-2PWS5055","originId":"JBX-2PWS5013","destinationId":"SKT-2PWS5055","lineType":"normal","service":"NV","protectionName":"Q06-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q07-11","excelRow":1650,"circuitRef":"SSB-2PWS4560-Q07-11","name":"JBX-2PWS5009 → SKT-2PWS5029","originId":"JBX-2PWS5009","destinationId":"SKT-2PWS5029","lineType":"normal","service":"NV","protectionName":"Q07-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q07-12","excelRow":1651,"circuitRef":"SSB-2PWS4560-Q07-12","name":"JBX-2PWS5009 → SKT-2PWS5030","originId":"JBX-2PWS5009","destinationId":"SKT-2PWS5030","lineType":"normal","service":"NV","protectionName":"Q07-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q08-10","excelRow":1671,"circuitRef":"SSB-2PWS4560-Q08-10","name":"JBX-2PWS5016 → JBX-2PWS5024","originId":"JBX-2PWS5016","destinationId":"JBX-2PWS5024","lineType":"normal","service":"NV","protectionName":"Q08-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q08-11","excelRow":1674,"circuitRef":"SSB-2PWS4560-Q08-11","name":"JBX-2PWS5016 → SKT-2PWS5040","originId":"JBX-2PWS5016","destinationId":"SKT-2PWS5040","lineType":"normal","service":"NV","protectionName":"Q08-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q08-12","excelRow":1675,"circuitRef":"SSB-2PWS4560-Q08-12","name":"JBX-2PWS5016 → SKT-2PWS5041","originId":"JBX-2PWS5016","destinationId":"SKT-2PWS5041","lineType":"normal","service":"NV","protectionName":"Q08-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q08-13","excelRow":1676,"circuitRef":"SSB-2PWS4560-Q08-13","name":"JBX-2PWS5016 → SKT-2PWS5042","originId":"JBX-2PWS5016","destinationId":"SKT-2PWS5042","lineType":"normal","service":"NV","protectionName":"Q08-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q09-10","excelRow":1687,"circuitRef":"SSB-2PWS4560-Q09-10","name":"JBX-2PWS5020 → JBX-2PWS5019","originId":"JBX-2PWS5020","destinationId":"JBX-2PWS5019","lineType":"normal","service":"NV","protectionName":"Q09-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q09-11","excelRow":1690,"circuitRef":"SSB-2PWS4560-Q09-11","name":"JBX-2PWS5020 → SKT-2PWS5065","originId":"JBX-2PWS5020","destinationId":"SKT-2PWS5065","lineType":"normal","service":"NV","protectionName":"Q09-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q09-12","excelRow":1691,"circuitRef":"SSB-2PWS4560-Q09-12","name":"JBX-2PWS5020 → SKT-2PWS5046","originId":"JBX-2PWS5020","destinationId":"SKT-2PWS5046","lineType":"normal","service":"NV","protectionName":"Q09-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q09-13","excelRow":1692,"circuitRef":"SSB-2PWS4560-Q09-13","name":"JBX-2PWS5020 → SKT-2PWS5047","originId":"JBX-2PWS5020","destinationId":"SKT-2PWS5047","lineType":"normal","service":"NV","protectionName":"Q09-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q10-10","excelRow":1696,"circuitRef":"SSB-2PWS4560-Q10-10","name":"JBX-2PWS5022 → JBX-2PWS5021","originId":"JBX-2PWS5022","destinationId":"JBX-2PWS5021","lineType":"normal","service":"NV","protectionName":"Q10-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q10-11","excelRow":1699,"circuitRef":"SSB-2PWS4560-Q10-11","name":"JBX-2PWS5022 → SKT-2PWS5050","originId":"JBX-2PWS5022","destinationId":"SKT-2PWS5050","lineType":"normal","service":"NV","protectionName":"Q10-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q10-12","excelRow":1700,"circuitRef":"SSB-2PWS4560-Q10-12","name":"JBX-2PWS5022 → SKT-2PWS5051","originId":"JBX-2PWS5022","destinationId":"SKT-2PWS5051","lineType":"normal","service":"NV","protectionName":"Q10-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q11-10","excelRow":1679,"circuitRef":"SSB-2PWS4560-Q11-10","name":"JBX-2PWS5017 → JBX-2PWS5018","originId":"JBX-2PWS5017","destinationId":"JBX-2PWS5018","lineType":"normal","service":"NV","protectionName":"Q11-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q11-11","excelRow":1682,"circuitRef":"SSB-2PWS4560-Q11-11","name":"JBX-2PWS5017 → SKT-2PWS5056","originId":"JBX-2PWS5017","destinationId":"SKT-2PWS5056","lineType":"normal","service":"NV","protectionName":"Q11-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q11-12","excelRow":1683,"circuitRef":"SSB-2PWS4560-Q11-12","name":"JBX-2PWS5017 → SKT-2PWS5057","originId":"JBX-2PWS5017","destinationId":"SKT-2PWS5057","lineType":"normal","service":"NV","protectionName":"Q11-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q11-13","excelRow":1684,"circuitRef":"SSB-2PWS4560-Q11-13","name":"JBX-2PWS5017 → SKT-2PWS5058","originId":"JBX-2PWS5017","destinationId":"SKT-2PWS5058","lineType":"normal","service":"NV","protectionName":"Q11-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q12-11","excelRow":1658,"circuitRef":"SSB-2PWS4560-Q12-11","name":"JBX-2PWS5012 → SKT-2PWS5031","originId":"JBX-2PWS5012","destinationId":"SKT-2PWS5031","lineType":"normal","service":"NV","protectionName":"Q12-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q12-12","excelRow":1659,"circuitRef":"SSB-2PWS4560-Q12-12","name":"JBX-2PWS5012 → SKT-2PWS5032","originId":"JBX-2PWS5012","destinationId":"SKT-2PWS5032","lineType":"normal","service":"NV","protectionName":"Q12-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q12-13","excelRow":1660,"circuitRef":"SSB-2PWS4560-Q12-13","name":"JBX-2PWS5012 → SKT-2PWS5061","originId":"JBX-2PWS5012","destinationId":"SKT-2PWS5061","lineType":"normal","service":"NV","protectionName":"Q12-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4561-q01-01","excelRow":1715,"circuitRef":"SSB-2PWS4561-Q01-01","name":"JBX-2PWS5027 → SKT-2PWS5508","originId":"JBX-2PWS5027","destinationId":"SKT-2PWS5508","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4561-q01-02","excelRow":1716,"circuitRef":"SSB-2PWS4561-Q01-02","name":"JBX-2PWS5027 → SKT-2PWS5510","originId":"JBX-2PWS5027","destinationId":"SKT-2PWS5510","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6509-dsp-cctv0006","excelRow":907,"circuitRef":"SSB-2PWS4601-Q05-DSP-CCTV0006","name":"SKT-2PWS6509 → DSP-CCTV0006","originId":"SKT-2PWS6509","destinationId":"DSP-CCTV0006","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q01-01","excelRow":1844,"circuitRef":"SSB-2PWS4630-Q01-01","name":"JBX-2PWS6032 → CTP-CSSS0049","originId":"JBX-2PWS6032","destinationId":"CTP-CSSS0049","lineType":"normal","service":"VM","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q01-02","excelRow":1845,"circuitRef":"SSB-2PWS4630-Q01-02","name":"JBX-2PWS6032 → CTP-CSSS0050","originId":"JBX-2PWS6032","destinationId":"CTP-CSSS0050","lineType":"normal","service":"VM","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q01-03","excelRow":1846,"circuitRef":"SSB-2PWS4630-Q01-03","name":"JBX-2PWS6032 → CTP-CSSS0067","originId":"JBX-2PWS6032","destinationId":"CTP-CSSS0067","lineType":"normal","service":"VM","protectionName":"Q01-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.057,"pKWe":0.057,"qKVAr":0.04275,"sKVA":0.07125000000000001,"ibA":0.30978260869565216,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6504-sel-ccmn0064","excelRow":902,"circuitRef":"SSB-2PWS4630-Q02-SEL-CCMN0064","name":"SKT-2PWS6504 → SEL-CCMN0064","originId":"SKT-2PWS6504","destinationId":"SEL-CCMN0064","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0064","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6504-cpu-ccmn0185","excelRow":902,"circuitRef":"SSB-2PWS4630-Q02-CPU-CCMN0185","name":"SKT-2PWS6504 → CPU-CCMN0185","originId":"SKT-2PWS6504","destinationId":"CPU-CCMN0185","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0185","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q07-01","excelRow":1833,"circuitRef":"SSB-2PWS4630-Q07-01","name":"JBX-2PWS6026 → SKT-2PWS6502","originId":"JBX-2PWS6026","destinationId":"SKT-2PWS6502","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q07-02","excelRow":1834,"circuitRef":"SSB-2PWS4630-Q07-02","name":"JBX-2PWS6026 → SKT-2PWS6503","originId":"JBX-2PWS6026","destinationId":"SKT-2PWS6503","lineType":"normal","service":"VM","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q07-10","excelRow":1828,"circuitRef":"SSB-2PWS4630-Q07-10","name":"JBX-2PWS6026 → JBX-2PWS6031","originId":"JBX-2PWS6026","destinationId":"JBX-2PWS6031","lineType":"normal","service":"VM","protectionName":"Q07-10","protectionModel":null,"protectionCurrentA":null,"pnKW":1.1440000000000001,"pKWe":1.1440000000000001,"qKVAr":0.8580000000000001,"sKVA":1.4300000000000002,"ibA":6.217391304347827,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q07-11","excelRow":1829,"circuitRef":"SSB-2PWS4630-Q07-11","name":"JBX-2PWS6026 → SKT-2PWS6505","originId":"JBX-2PWS6026","destinationId":"SKT-2PWS6505","lineType":"normal","service":"VM","protectionName":"Q07-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q07-12","excelRow":1830,"circuitRef":"SSB-2PWS4630-Q07-12","name":"JBX-2PWS6026 → SKT-2PWS6506","originId":"JBX-2PWS6026","destinationId":"SKT-2PWS6506","lineType":"normal","service":"VM","protectionName":"Q07-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q07-13","excelRow":1831,"circuitRef":"SSB-2PWS4630-Q07-13","name":"JBX-2PWS6026 → SKT-2PWS6507","originId":"JBX-2PWS6026","destinationId":"SKT-2PWS6507","lineType":"normal","service":"VM","protectionName":"Q07-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4630-q07-14","excelRow":1832,"circuitRef":"SSB-2PWS4630-Q07-14","name":"JBX-2PWS6026 → SKT-2PWS6508","originId":"JBX-2PWS6026","destinationId":"SKT-2PWS6508","lineType":"normal","service":"VM","protectionName":"Q07-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.867,"pKWe":0.867,"qKVAr":0.65025,"sKVA":1.08375,"ibA":4.711956521739131,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6084-lap-gdig0001","excelRow":893,"circuitRef":"SSB-2PWS4630-Q08-LAP-GDIG0001","name":"SKT-2PWS6084 → LAP-GDIG0001","originId":"SKT-2PWS6084","destinationId":"LAP-GDIG0001","lineType":"normal","service":"VM","protectionName":"LAP-GDIG0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q01-01","excelRow":746,"circuitRef":"SSB-2PWS4660-Q01-01","name":"JBX-2PWS3022 → SKT-2PWS6020","originId":"JBX-2PWS3022","destinationId":"SKT-2PWS6020","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q01-02","excelRow":747,"circuitRef":"SSB-2PWS4660-Q01-02","name":"JBX-2PWS3022 → SKT-2PWS6021","originId":"JBX-2PWS3022","destinationId":"SKT-2PWS6021","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q02-01","excelRow":751,"circuitRef":"SSB-2PWS4660-Q02-01","name":"JBX-2PWS3023 → SKT-2PWS6039","originId":"JBX-2PWS3023","destinationId":"SKT-2PWS6039","lineType":"normal","service":"NV","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q02-02","excelRow":752,"circuitRef":"SSB-2PWS4660-Q02-02","name":"JBX-2PWS3023 → SKT-2PWS6040","originId":"JBX-2PWS3023","destinationId":"SKT-2PWS6040","lineType":"normal","service":"NV","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q03-01","excelRow":756,"circuitRef":"SSB-2PWS4660-Q03-01","name":"JBX-2PWS3024 → SKT-2PWS6022","originId":"JBX-2PWS3024","destinationId":"SKT-2PWS6022","lineType":"normal","service":"NV","protectionName":"Q03-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q03-02","excelRow":757,"circuitRef":"SSB-2PWS4660-Q03-02","name":"JBX-2PWS3024 → SKT-2PWS6023","originId":"JBX-2PWS3024","destinationId":"SKT-2PWS6023","lineType":"normal","service":"NV","protectionName":"Q03-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q04-01","excelRow":761,"circuitRef":"SSB-2PWS4660-Q04-01","name":"JBX-2PWS3025 → SKT-2PWS6037","originId":"JBX-2PWS3025","destinationId":"SKT-2PWS6037","lineType":"normal","service":"NV","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q04-02","excelRow":762,"circuitRef":"SSB-2PWS4660-Q04-02","name":"JBX-2PWS3025 → SKT-2PWS6038","originId":"JBX-2PWS3025","destinationId":"SKT-2PWS6038","lineType":"normal","service":"NV","protectionName":"Q04-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q05-01","excelRow":766,"circuitRef":"SSB-2PWS4660-Q05-01","name":"JBX-2PWS3026 → SKT-2PWS6025","originId":"JBX-2PWS3026","destinationId":"SKT-2PWS6025","lineType":"normal","service":"NV","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q05-02","excelRow":767,"circuitRef":"SSB-2PWS4660-Q05-02","name":"JBX-2PWS3026 → SKT-2PWS6026","originId":"JBX-2PWS3026","destinationId":"SKT-2PWS6026","lineType":"normal","service":"NV","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q06-02","excelRow":771,"circuitRef":"SSB-2PWS4660-Q06-02","name":"JBX-2PWS3027 → SKT-2PWS6044","originId":"JBX-2PWS3027","destinationId":"SKT-2PWS6044","lineType":"normal","service":"NV","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q06-03","excelRow":772,"circuitRef":"SSB-2PWS4660-Q06-03","name":"JBX-2PWS3027 → SKT-2PWS6045","originId":"JBX-2PWS3027","destinationId":"SKT-2PWS6045","lineType":"normal","service":"NV","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q06-04","excelRow":773,"circuitRef":"SSB-2PWS4660-Q06-04","name":"JBX-2PWS3027 → WAB-SANI0003","originId":"JBX-2PWS3027","destinationId":"WAB-SANI0003","lineType":"normal","service":"NV","protectionName":"Q06-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q06-05","excelRow":774,"circuitRef":"SSB-2PWS4660-Q06-05","name":"JBX-2PWS3027 → WAB-SANI0004","originId":"JBX-2PWS3027","destinationId":"WAB-SANI0004","lineType":"normal","service":"NV","protectionName":"Q06-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q07-01","excelRow":863,"circuitRef":"SSB-2PWS4660-Q07-01","name":"JBX-2PWS3046 → SKT-2PWS6047","originId":"JBX-2PWS3046","destinationId":"SKT-2PWS6047","lineType":"normal","service":"NV","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q07-02","excelRow":864,"circuitRef":"SSB-2PWS4660-Q07-02","name":"JBX-2PWS3046 → SKT-2PWS6048","originId":"JBX-2PWS3046","destinationId":"SKT-2PWS6048","lineType":"normal","service":"NV","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q08-01","excelRow":858,"circuitRef":"SSB-2PWS4660-Q08-01","name":"JBX-2PWS3045 → SKT-2PWS6050","originId":"JBX-2PWS3045","destinationId":"SKT-2PWS6050","lineType":"normal","service":"NV","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q08-02","excelRow":859,"circuitRef":"SSB-2PWS4660-Q08-02","name":"JBX-2PWS3045 → SKT-2PWS6051","originId":"JBX-2PWS3045","destinationId":"SKT-2PWS6051","lineType":"normal","service":"NV","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q09-01","excelRow":868,"circuitRef":"SSB-2PWS4660-Q09-01","name":"JBX-2PWS3047 → SKT-2PWS6067","originId":"JBX-2PWS3047","destinationId":"SKT-2PWS6067","lineType":"normal","service":"NV","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q09-02","excelRow":869,"circuitRef":"SSB-2PWS4660-Q09-02","name":"JBX-2PWS3047 → SKT-2PWS6068","originId":"JBX-2PWS3047","destinationId":"SKT-2PWS6068","lineType":"normal","service":"NV","protectionName":"Q09-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q10-01","excelRow":873,"circuitRef":"SSB-2PWS4660-Q10-01","name":"JBX-2PWS3048 → SKT-2PWS6056","originId":"JBX-2PWS3048","destinationId":"SKT-2PWS6056","lineType":"normal","service":"NV","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q10-02","excelRow":874,"circuitRef":"SSB-2PWS4660-Q10-02","name":"JBX-2PWS3048 → SKT-2PWS6057","originId":"JBX-2PWS3048","destinationId":"SKT-2PWS6057","lineType":"normal","service":"NV","protectionName":"Q10-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q11-01","excelRow":878,"circuitRef":"SSB-2PWS4660-Q11-01","name":"JBX-2PWS3049 → SKT-2PWS6063","originId":"JBX-2PWS3049","destinationId":"SKT-2PWS6063","lineType":"normal","service":"NV","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q11-02","excelRow":879,"circuitRef":"SSB-2PWS4660-Q11-02","name":"JBX-2PWS3049 → SKT-2PWS6064","originId":"JBX-2PWS3049","destinationId":"SKT-2PWS6064","lineType":"normal","service":"NV","protectionName":"Q11-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q12-01","excelRow":1769,"circuitRef":"SSB-2PWS4660-Q12-01","name":"JBX-2PWS6002 → SKT-2PWS6089","originId":"JBX-2PWS6002","destinationId":"SKT-2PWS6089","lineType":"normal","service":"NV","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q12-02","excelRow":1770,"circuitRef":"SSB-2PWS4660-Q12-02","name":"JBX-2PWS6002 → SKT-2PWS6001","originId":"JBX-2PWS6002","destinationId":"SKT-2PWS6001","lineType":"normal","service":"NV","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q12-03","excelRow":1771,"circuitRef":"SSB-2PWS4660-Q12-03","name":"JBX-2PWS6002 → SKT-2PWS6002","originId":"JBX-2PWS6002","destinationId":"SKT-2PWS6002","lineType":"normal","service":"NV","protectionName":"Q12-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q12-04","excelRow":1772,"circuitRef":"SSB-2PWS4660-Q12-04","name":"JBX-2PWS6002 → SKT-2PWS6003","originId":"JBX-2PWS6002","destinationId":"SKT-2PWS6003","lineType":"normal","service":"NV","protectionName":"Q12-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q12-05","excelRow":1773,"circuitRef":"SSB-2PWS4660-Q12-05","name":"JBX-2PWS6002 → SKT-2PWS6004","originId":"JBX-2PWS6002","destinationId":"SKT-2PWS6004","lineType":"normal","service":"NV","protectionName":"Q12-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q13-01","excelRow":1763,"circuitRef":"SSB-2PWS4660-Q13-01","name":"JBX-2PWS6001 → SKT-2PWS6005","originId":"JBX-2PWS6001","destinationId":"SKT-2PWS6005","lineType":"normal","service":"NV","protectionName":"Q13-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q13-02","excelRow":1764,"circuitRef":"SSB-2PWS4660-Q13-02","name":"JBX-2PWS6001 → SKT-2PWS6006","originId":"JBX-2PWS6001","destinationId":"SKT-2PWS6006","lineType":"normal","service":"NV","protectionName":"Q13-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q13-03","excelRow":1765,"circuitRef":"SSB-2PWS4660-Q13-03","name":"JBX-2PWS6001 → SKT-2PWS6007","originId":"JBX-2PWS6001","destinationId":"SKT-2PWS6007","lineType":"normal","service":"NV","protectionName":"Q13-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q13-04","excelRow":1766,"circuitRef":"SSB-2PWS4660-Q13-04","name":"JBX-2PWS6001 → SKT-2PWS6008","originId":"JBX-2PWS6001","destinationId":"SKT-2PWS6008","lineType":"normal","service":"NV","protectionName":"Q13-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q14-10","excelRow":1776,"circuitRef":"SSB-2PWS4660-Q14-10","name":"JBX-2PWS6004 → JBX-2PWS6028","originId":"JBX-2PWS6004","destinationId":"JBX-2PWS6028","lineType":"normal","service":"NV","protectionName":"Q14-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q14-11","excelRow":1779,"circuitRef":"SSB-2PWS4660-Q14-11","name":"JBX-2PWS6004 → SKT-2PWS6011","originId":"JBX-2PWS6004","destinationId":"SKT-2PWS6011","lineType":"normal","service":"NV","protectionName":"Q14-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q14-12","excelRow":1780,"circuitRef":"SSB-2PWS4660-Q14-12","name":"JBX-2PWS6004 → SKT-2PWS6012","originId":"JBX-2PWS6004","destinationId":"SKT-2PWS6012","lineType":"normal","service":"NV","protectionName":"Q14-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q15-01","excelRow":1783,"circuitRef":"SSB-2PWS4660-Q15-01","name":"JBX-2PWS6006 → SKT-2PWS6017","originId":"JBX-2PWS6006","destinationId":"SKT-2PWS6017","lineType":"normal","service":"NV","protectionName":"Q15-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q15-02","excelRow":1784,"circuitRef":"SSB-2PWS4660-Q15-02","name":"JBX-2PWS6006 → SKT-2PWS6018","originId":"JBX-2PWS6006","destinationId":"SKT-2PWS6018","lineType":"normal","service":"NV","protectionName":"Q15-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q15-03","excelRow":1785,"circuitRef":"SSB-2PWS4660-Q15-03","name":"JBX-2PWS6006 → SKT-2PWS6019","originId":"JBX-2PWS6006","destinationId":"SKT-2PWS6019","lineType":"normal","service":"NV","protectionName":"Q15-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q15-04","excelRow":1786,"circuitRef":"SSB-2PWS4660-Q15-04","name":"JBX-2PWS6006 → SKT-2PWS6075","originId":"JBX-2PWS6006","destinationId":"SKT-2PWS6075","lineType":"normal","service":"NV","protectionName":"Q15-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q16-10","excelRow":1789,"circuitRef":"SSB-2PWS4660-Q16-10","name":"JBX-2PWS6010 → JBX-2PWS6003","originId":"JBX-2PWS6010","destinationId":"JBX-2PWS6003","lineType":"normal","service":"NV","protectionName":"Q16-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q16-11","excelRow":1791,"circuitRef":"SSB-2PWS4660-Q16-11","name":"JBX-2PWS6010 → SKT-2PWS6028","originId":"JBX-2PWS6010","destinationId":"SKT-2PWS6028","lineType":"normal","service":"NV","protectionName":"Q16-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q16-12","excelRow":1792,"circuitRef":"SSB-2PWS4660-Q16-12","name":"JBX-2PWS6010 → SKT-2PWS6029","originId":"JBX-2PWS6010","destinationId":"SKT-2PWS6029","lineType":"normal","service":"NV","protectionName":"Q16-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q16-13","excelRow":1793,"circuitRef":"SSB-2PWS4660-Q16-13","name":"JBX-2PWS6010 → SKT-2PWS6030","originId":"JBX-2PWS6010","destinationId":"SKT-2PWS6030","lineType":"normal","service":"NV","protectionName":"Q16-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q17-01","excelRow":1796,"circuitRef":"SSB-2PWS4660-Q17-01","name":"JBX-2PWS6011 → SKT-2PWS6031","originId":"JBX-2PWS6011","destinationId":"SKT-2PWS6031","lineType":"normal","service":"NV","protectionName":"Q17-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q17-02","excelRow":1797,"circuitRef":"SSB-2PWS4660-Q17-02","name":"JBX-2PWS6011 → SKT-2PWS6032","originId":"JBX-2PWS6011","destinationId":"SKT-2PWS6032","lineType":"normal","service":"NV","protectionName":"Q17-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q17-03","excelRow":1798,"circuitRef":"SSB-2PWS4660-Q17-03","name":"JBX-2PWS6011 → SKT-2PWS6033","originId":"JBX-2PWS6011","destinationId":"SKT-2PWS6033","lineType":"normal","service":"NV","protectionName":"Q17-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q17-04","excelRow":1799,"circuitRef":"SSB-2PWS4660-Q17-04","name":"JBX-2PWS6011 → SKT-2PWS6034","originId":"JBX-2PWS6011","destinationId":"SKT-2PWS6034","lineType":"normal","service":"NV","protectionName":"Q17-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q17-05","excelRow":1800,"circuitRef":"SSB-2PWS4660-Q17-05","name":"JBX-2PWS6011 → SKT-2PWS6074","originId":"JBX-2PWS6011","destinationId":"SKT-2PWS6074","lineType":"normal","service":"NV","protectionName":"Q17-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q18-01","excelRow":1803,"circuitRef":"SSB-2PWS4660-Q18-01","name":"JBX-2PWS6015 → SKT-2PWS6035","originId":"JBX-2PWS6015","destinationId":"SKT-2PWS6035","lineType":"normal","service":"NV","protectionName":"Q18-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q18-02","excelRow":1804,"circuitRef":"SSB-2PWS4660-Q18-02","name":"JBX-2PWS6015 → SKT-2PWS6041","originId":"JBX-2PWS6015","destinationId":"SKT-2PWS6041","lineType":"normal","service":"NV","protectionName":"Q18-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q18-03","excelRow":1805,"circuitRef":"SSB-2PWS4660-Q18-03","name":"JBX-2PWS6015 → SKT-2PWS6042","originId":"JBX-2PWS6015","destinationId":"SKT-2PWS6042","lineType":"normal","service":"NV","protectionName":"Q18-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q18-04","excelRow":1806,"circuitRef":"SSB-2PWS4660-Q18-04","name":"JBX-2PWS6015 → SKT-2PWS6043","originId":"JBX-2PWS6015","destinationId":"SKT-2PWS6043","lineType":"normal","service":"NV","protectionName":"Q18-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q19-01","excelRow":1809,"circuitRef":"SSB-2PWS4660-Q19-01","name":"JBX-2PWS6017 → SKT-2PWS6053","originId":"JBX-2PWS6017","destinationId":"SKT-2PWS6053","lineType":"normal","service":"NV","protectionName":"Q19-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q19-02","excelRow":1810,"circuitRef":"SSB-2PWS4660-Q19-02","name":"JBX-2PWS6017 → SKT-2PWS6054","originId":"JBX-2PWS6017","destinationId":"SKT-2PWS6054","lineType":"normal","service":"NV","protectionName":"Q19-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q19-03","excelRow":1811,"circuitRef":"SSB-2PWS4660-Q19-03","name":"JBX-2PWS6017 → SKT-2PWS6055","originId":"JBX-2PWS6017","destinationId":"SKT-2PWS6055","lineType":"normal","service":"NV","protectionName":"Q19-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q20-10","excelRow":1837,"circuitRef":"SSB-2PWS4660-Q20-10","name":"JBX-2PWS6029 → JBX-2PWS6005","originId":"JBX-2PWS6029","destinationId":"JBX-2PWS6005","lineType":"normal","service":"NV","protectionName":"Q20-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q20-11","excelRow":1840,"circuitRef":"SSB-2PWS4660-Q20-11","name":"JBX-2PWS6029 → SKT-2PWS6078","originId":"JBX-2PWS6029","destinationId":"SKT-2PWS6078","lineType":"normal","service":"NV","protectionName":"Q20-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q20-12","excelRow":1841,"circuitRef":"SSB-2PWS4660-Q20-12","name":"JBX-2PWS6029 → SKT-2PWS6079","originId":"JBX-2PWS6029","destinationId":"SKT-2PWS6079","lineType":"normal","service":"NV","protectionName":"Q20-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q21-10","excelRow":1814,"circuitRef":"SSB-2PWS4660-Q21-10","name":"JBX-2PWS6021 → JBX-2PWS6030","originId":"JBX-2PWS6021","destinationId":"JBX-2PWS6030","lineType":"normal","service":"NV","protectionName":"Q21-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q21-11","excelRow":1817,"circuitRef":"SSB-2PWS4660-Q21-11","name":"JBX-2PWS6021 → SKT-2PWS6060","originId":"JBX-2PWS6021","destinationId":"SKT-2PWS6060","lineType":"normal","service":"NV","protectionName":"Q21-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q21-12","excelRow":1818,"circuitRef":"SSB-2PWS4660-Q21-12","name":"JBX-2PWS6021 → SKT-2PWS6061","originId":"JBX-2PWS6021","destinationId":"SKT-2PWS6061","lineType":"normal","service":"NV","protectionName":"Q21-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q22-10","excelRow":1821,"circuitRef":"SSB-2PWS4660-Q22-10","name":"JBX-2PWS6024 → JBX-2PWS6025","originId":"JBX-2PWS6024","destinationId":"JBX-2PWS6025","lineType":"normal","service":"NV","protectionName":"Q22-10","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q22-11","excelRow":1824,"circuitRef":"SSB-2PWS4660-Q22-11","name":"JBX-2PWS6024 → SKT-2PWS6070","originId":"JBX-2PWS6024","destinationId":"SKT-2PWS6070","lineType":"normal","service":"NV","protectionName":"Q22-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q22-12","excelRow":1825,"circuitRef":"SSB-2PWS4660-Q22-12","name":"JBX-2PWS6024 → SKT-2PWS6071","originId":"JBX-2PWS6024","destinationId":"SKT-2PWS6071","lineType":"normal","service":"NV","protectionName":"Q22-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q23-01","excelRow":1849,"circuitRef":"SSB-2PWS4660-Q23-01","name":"JBX-2PWS6033 → TUH-CAL4008","originId":"JBX-2PWS6033","destinationId":"TUH-CAL4008","lineType":"normal","service":"NV","protectionName":"Q23-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.65,"pKWe":0.65,"qKVAr":0.48750000000000004,"sKVA":0.8125,"ibA":3.532608695652174,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q23-02","excelRow":1850,"circuitRef":"SSB-2PWS4660-Q23-02","name":"JBX-2PWS6033 → SKT-2PWS6086","originId":"JBX-2PWS6033","destinationId":"SKT-2PWS6086","lineType":"normal","service":"NV","protectionName":"Q23-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q23-03","excelRow":1851,"circuitRef":"SSB-2PWS4660-Q23-03","name":"JBX-2PWS6033 → SKT-2PWS6087","originId":"JBX-2PWS6033","destinationId":"SKT-2PWS6087","lineType":"normal","service":"NV","protectionName":"Q23-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4661-q01-01","excelRow":1758,"circuitRef":"SSB-2PWS4661-Q01-01","name":"JBX-2PWS6000 → SKT-2PWS6510","originId":"JBX-2PWS6000","destinationId":"SKT-2PWS6510","lineType":"normal","service":"NV","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.18000000000000002,"pKWe":0.18000000000000002,"qKVAr":0.135,"sKVA":0.22500000000000003,"ibA":0.9782608695652175,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4661-q01-02","excelRow":1759,"circuitRef":"SSB-2PWS4661-Q01-02","name":"JBX-2PWS6000 → SKT-2PWS6500","originId":"JBX-2PWS6000","destinationId":"SKT-2PWS6500","lineType":"normal","service":"NV","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.18000000000000002,"pKWe":0.18000000000000002,"qKVAr":0.135,"sKVA":0.22500000000000003,"ibA":0.9782608695652175,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4661-q01-03","excelRow":1760,"circuitRef":"SSB-2PWS4661-Q01-03","name":"JBX-2PWS6000 → SKT-2PWS6501","originId":"JBX-2PWS6000","destinationId":"SKT-2PWS6501","lineType":"normal","service":"NV","protectionName":"Q01-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6081-rfr-fsfe0002","excelRow":890,"circuitRef":"SSB-2PWS4661-Q03-RFR-FSFE0002","name":"SKT-2PWS6081 → RFR-FSFE0002","originId":"SKT-2PWS6081","destinationId":"RFR-FSFE0002","lineType":"normal","service":"NV","protectionName":"RFR-FSFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6080-mcw-fsfe0002","excelRow":889,"circuitRef":"SSB-2PWS4661-Q04-MCW-FSFE0002","name":"SKT-2PWS6080 → MCW-FSFE0002","originId":"SKT-2PWS6080","destinationId":"MCW-FSFE0002","lineType":"normal","service":"NV","protectionName":"MCW-FSFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6083-cof-fsfe0002","excelRow":892,"circuitRef":"SSB-2PWS4661-Q05-COF-FSFE0002","name":"SKT-2PWS6083 → COF-FSFE0002","originId":"SKT-2PWS6083","destinationId":"COF-FSFE0002","lineType":"normal","service":"NV","protectionName":"COF-FSFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6082-brt-fsfe0002","excelRow":891,"circuitRef":"SSB-2PWS4661-Q06-BRT-FSFE0002","name":"SKT-2PWS6082 → BRT-FSFE0002","originId":"SKT-2PWS6082","destinationId":"BRT-FSFE0002","lineType":"normal","service":"NV","protectionName":"BRT-FSFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws1130-q04-05-01","excelRow":1871,"circuitRef":"SSB-1PWS1130-Q04/05-01","name":"JBX-1PWS1001 → LCH-VLSY0001","originId":"JBX-1PWS1001","destinationId":"LCH-VLSY0001","lineType":"normal","service":"VM","protectionName":"Q04-05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8,"pKWe":0.8,"qKVAr":0.6000000000000001,"sKVA":1,"ibA":8.695652173913043,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"FXOW-4","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2201-q02-01","excelRow":1874,"circuitRef":"SSB-1PWS2201-Q02-01","name":"JBX-1PWS2001 → ELU-UTSY0001","originId":"JBX-1PWS2001","destinationId":"ELU-UTSY0001","lineType":"normal","service":"VS","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.96,"pKWe":0.96,"qKVAr":0.72,"sKVA":1.2,"ibA":10.434782608695652,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"MXSO-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2230-q01-01","excelRow":1877,"circuitRef":"SSB-1PWS2230-Q01-01","name":"JBX-1PWS2002 → PRE-LAMS0001","originId":"JBX-1PWS2002","destinationId":"PRE-LAMS0001","lineType":"normal","service":"VM","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1.69,"pKWe":1.69,"qKVAr":1.2675,"sKVA":2.1125,"ibA":18.369565217391305,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"TXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2230-q07-01","excelRow":1880,"circuitRef":"SSB-1PWS2230-Q07-01","name":"JBX-1PWS2003 → RCK-UAVS0001","originId":"JBX-1PWS2003","destinationId":"RCK-UAVS0001","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1.6,"pKWe":1.6,"qKVAr":1.2000000000000002,"sKVA":2,"ibA":17.391304347826086,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LSTSGU-4","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2230-q18-01","excelRow":1883,"circuitRef":"SSB-1PWS2230-Q18-01","name":"JBX-1PWS2004 → ANT-UAVS0001","originId":"JBX-1PWS2004","destinationId":"ANT-UAVS0001","lineType":"normal","service":"VM","protectionName":"Q18-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1.55,"pKWe":1.55,"qKVAr":1.1625,"sKVA":1.9375,"ibA":16.847826086956523,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LSTSGU-4","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2230-q19-01","excelRow":1886,"circuitRef":"SSB-1PWS2230-Q19-01","name":"JBX-1PWS2005 → ANT-UAVS0002","originId":"JBX-1PWS2005","destinationId":"ANT-UAVS0002","lineType":"normal","service":"VM","protectionName":"Q19-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1.55,"pKWe":1.55,"qKVAr":1.1625,"sKVA":1.9375,"ibA":16.847826086956523,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LSTSGU-4","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2231-q04-01","excelRow":1889,"circuitRef":"SSB-1PWS2231-Q04-01","name":"JBX-1PWS2008 → PRE-MFRS0003","originId":"JBX-1PWS2008","destinationId":"PRE-MFRS0003","lineType":"normal","service":"VM","protectionName":"Q04-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2231-q05-01","excelRow":1892,"circuitRef":"SSB-1PWS2231-Q05-01","name":"JBX-1PWS2009 → PRE-MFRS0003","originId":"JBX-1PWS2009","destinationId":"PRE-MFRS0003","lineType":"normal","service":"VM","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2231-q06-01","excelRow":1895,"circuitRef":"SSB-1PWS2231-Q06-01","name":"JBX-1PWS2010 → RCK-MFRS0002","originId":"JBX-1PWS2010","destinationId":"RCK-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2231-q07-01","excelRow":1898,"circuitRef":"SSB-1PWS2231-Q07-01","name":"JBX-1PWS2011 → RCK-MFRS0002","originId":"JBX-1PWS2011","destinationId":"RCK-MFRS0002","lineType":"normal","service":"VM","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2231-q10-01","excelRow":1901,"circuitRef":"SSB-1PWS2231-Q10-01","name":"JBX-1PWS2012 → RCK-MFRS0006","originId":"JBX-1PWS2012","destinationId":"RCK-MFRS0006","lineType":"normal","service":"VM","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2231-q11-01","excelRow":1904,"circuitRef":"SSB-1PWS2231-Q11-01","name":"JBX-1PWS2013 → RCK-MFRS0006","originId":"JBX-1PWS2013","destinationId":"RCK-MFRS0006","lineType":"normal","service":"VM","protectionName":"Q11-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2430-q05-01","excelRow":1907,"circuitRef":"SSB-1PWS2430-Q05-01","name":"JBX-1PWS2014 → RCK-MFRS0001","originId":"JBX-1PWS2014","destinationId":"RCK-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2430-q06-01","excelRow":1910,"circuitRef":"SSB-1PWS2430-Q06-01","name":"JBX-1PWS2015 → RCK-MFRS0001","originId":"JBX-1PWS2015","destinationId":"RCK-MFRS0001","lineType":"normal","service":"VM","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2430-q09-01","excelRow":1913,"circuitRef":"SSB-1PWS2430-Q09-01","name":"JBX-1PWS2016 → RCK-MFRS0005","originId":"JBX-1PWS2016","destinationId":"RCK-MFRS0005","lineType":"normal","service":"VM","protectionName":"Q09-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2430-q10-01","excelRow":1916,"circuitRef":"SSB-1PWS2430-Q10-01","name":"JBX-1PWS2017 → RCK-MFRS0005","originId":"JBX-1PWS2017","destinationId":"RCK-MFRS0005","lineType":"normal","service":"VM","protectionName":"Q10-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.85,"pKWe":2.85,"qKVAr":2.1375,"sKVA":3.5625,"ibA":30.97826086956522,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"LS2SJ-9","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws2330-q01-01","excelRow":1919,"circuitRef":"SSB-1PWS2330-Q01-01","name":"JBX-1PWS3001 → ICB-TLSY0002","originId":"JBX-1PWS3001","destinationId":"ICB-TLSY0002","lineType":"normal","service":"VM","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.23,"pKWe":2.23,"qKVAr":1.6724999999999999,"sKVA":2.7875,"ibA":24.23913043478261,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws3430-q01-01","excelRow":1922,"circuitRef":"SSB-1PWS3430-Q01-01","name":"JBX-1PWS4001 → ICB-TLSY0001","originId":"JBX-1PWS4001","destinationId":"ICB-TLSY0001","lineType":"normal","service":"VM","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":2.23,"pKWe":2.23,"qKVAr":1.6724999999999999,"sKVA":2.7875,"ibA":24.23913043478261,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws4530-q01-01","excelRow":1866,"circuitRef":"SSB-1PWS4530-Q01-01","name":"JBX-1PWS0001 → SKT-1PWS0001","originId":"JBX-1PWS0001","destinationId":"SKT-1PWS0001","lineType":"normal","service":"VM","protectionName":"Q01-01","protectionModel":null,"protectionCurrentA":null,"pnKW":1.84,"pKWe":1.84,"qKVAr":1.3800000000000001,"sKVA":2.3000000000000003,"ibA":20,"voltage":"115","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws4530-q01-02","excelRow":1867,"circuitRef":"SSB-1PWS4530-Q01-02","name":"JBX-1PWS0001 → SKT-1PWS0002","originId":"JBX-1PWS0001","destinationId":"SKT-1PWS0002","lineType":"normal","service":"VM","protectionName":"Q01-02","protectionModel":null,"protectionCurrentA":null,"pnKW":1.84,"pKWe":1.84,"qKVAr":1.3800000000000001,"sKVA":2.3000000000000003,"ibA":20,"voltage":"115","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-1pws4530-q01-03","excelRow":1868,"circuitRef":"SSB-1PWS4530-Q01-03","name":"JBX-1PWS0001 → SKT-1PWS0003","originId":"JBX-1PWS0001","destinationId":"SKT-1PWS0003","lineType":"normal","service":"VM","protectionName":"Q01-03","protectionModel":null,"protectionCurrentA":null,"pnKW":1.84,"pKWe":1.84,"qKVAr":1.3800000000000001,"sKVA":2.3000000000000003,"ibA":20,"voltage":"115","parallelCables":1,"cableSection":"4","cableType":"P2RI-10-3PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-1pws0004-lch-uavs0001","excelRow":7,"circuitRef":"SSB-1PWS4530-Q03-LCH-UAVS0001","name":"SKT-1PWS0004 → LCH-UAVS0001","originId":"SKT-1PWS0004","destinationId":"LCH-UAVS0001","lineType":"normal","service":"VM","protectionName":"LCH-UAVS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"115","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-1pws0005-lch-uavs0001","excelRow":8,"circuitRef":"SSB-1PWS4530-Q04-LCH-UAVS0001","name":"SKT-1PWS0005 → LCH-UAVS0001","originId":"SKT-1PWS0005","destinationId":"LCH-UAVS0001","lineType":"normal","service":"VM","protectionName":"LCH-UAVS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"115","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-1pws0006-bst-uavs0001","excelRow":9,"circuitRef":"SSB-1PWS4530-Q05-BST-UAVS0001","name":"SKT-1PWS0006 → BST-UAVS0001","originId":"SKT-1PWS0006","destinationId":"BST-UAVS0001","lineType":"normal","service":"VM","protectionName":"BST-UAVS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"115","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-1pws0011-cbx-hma0001","excelRow":14,"circuitRef":"SSB-1PWS4530-Q06-CBX-HMA0001","name":"SKT-1PWS0011 → CBX-HMA0001","originId":"SKT-1PWS0011","destinationId":"CBX-HMA0001","lineType":"normal","service":"VM","protectionName":"CBX-HMA0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"115","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw1102-q12-01","excelRow":1925,"circuitRef":"SSB-24PW1102-Q12-01","name":"TBX-24PW0001 → TET-6PWS1001","originId":"TBX-24PW0001","destinationId":"TET-6PWS1001","lineType":"normal","service":"VS","protectionName":"Q12-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw1102-q12-02","excelRow":1926,"circuitRef":"SSB-24PW1102-Q12-02","name":"TBX-24PW0001 → TET-6PWS1002","originId":"TBX-24PW0001","destinationId":"TET-6PWS1002","lineType":"normal","service":"VS","protectionName":"Q12-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw1102-q12-03","excelRow":1927,"circuitRef":"SSB-24PW1102-Q12-03","name":"TBX-24PW0001 → TET-6PWS1003","originId":"TBX-24PW0001","destinationId":"TET-6PWS1003","lineType":"normal","service":"VS","protectionName":"Q12-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2202-q14-01","excelRow":1930,"circuitRef":"SSB-24PW2202-Q14-01","name":"TBX-24PW0002 → TET-6PWS2001","originId":"TBX-24PW0002","destinationId":"TET-6PWS2001","lineType":"normal","service":"VS","protectionName":"Q14-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2202-q14-02","excelRow":1931,"circuitRef":"SSB-24PW2202-Q14-02","name":"TBX-24PW0002 → TET-6PWS2002","originId":"TBX-24PW0002","destinationId":"TET-6PWS2002","lineType":"normal","service":"VS","protectionName":"Q14-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2202-q14-03","excelRow":1932,"circuitRef":"SSB-24PW2202-Q14-03","name":"TBX-24PW0002 → TET-6PWS2003","originId":"TBX-24PW0002","destinationId":"TET-6PWS2003","lineType":"normal","service":"VS","protectionName":"Q14-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2202-q16-01","excelRow":1971,"circuitRef":"SSB-24PW2202-Q16-01","name":"TBX-24PW0011 → DPI-NBQ2001","originId":"TBX-24PW0011","destinationId":"DPI-NBQ2001","lineType":"normal","service":"VS","protectionName":"Q16-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2202-q16-02","excelRow":1972,"circuitRef":"SSB-24PW2202-Q16-02","name":"TBX-24PW0011 → DPI-NBCD2002","originId":"TBX-24PW0011","destinationId":"DPI-NBCD2002","lineType":"normal","service":"VS","protectionName":"Q16-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2202-q16-03","excelRow":1973,"circuitRef":"SSB-24PW2202-Q16-03","name":"TBX-24PW0011 → DPI-NBCD2003","originId":"TBX-24PW0011","destinationId":"DPI-NBCD2003","lineType":"normal","service":"VS","protectionName":"Q16-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2202-q16-04","excelRow":1974,"circuitRef":"SSB-24PW2202-Q16-04","name":"TBX-24PW0011 → DPI-NBCD2004","originId":"TBX-24PW0011","destinationId":"DPI-NBCD2004","lineType":"normal","service":"VS","protectionName":"Q16-04","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2202-q16-05","excelRow":1975,"circuitRef":"SSB-24PW2202-Q16-05","name":"TBX-24PW0011 → DPI-NBQ2005","originId":"TBX-24PW0011","destinationId":"DPI-NBQ2005","lineType":"normal","service":"VS","protectionName":"Q16-05","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2302-q07-01","excelRow":1935,"circuitRef":"SSB-24PW2302-Q07-01","name":"TBX-24PW0003 → TET-6PWS3001","originId":"TBX-24PW0003","destinationId":"TET-6PWS3001","lineType":"normal","service":"VS","protectionName":"Q07-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2302-q07-02","excelRow":1936,"circuitRef":"SSB-24PW2302-Q07-02","name":"TBX-24PW0003 → TET-6PWS3002","originId":"TBX-24PW0003","destinationId":"TET-6PWS3002","lineType":"normal","service":"VS","protectionName":"Q07-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2302-q07-03","excelRow":1937,"circuitRef":"SSB-24PW2302-Q07-03","name":"TBX-24PW0003 → TET-6PWS3003","originId":"TBX-24PW0003","destinationId":"TET-6PWS3003","lineType":"normal","service":"VS","protectionName":"Q07-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2401-q08-01","excelRow":1955,"circuitRef":"SSB-24PW2401-Q08-01","name":"TBX-24PW0007 → CTP-DMG0001","originId":"TBX-24PW0007","destinationId":"CTP-DMG0001","lineType":"normal","service":"VS","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.01,"pKWe":0.01,"qKVAr":0.0075,"sKVA":0.0125,"ibA":0.5208333333333333,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw2401-q08-02","excelRow":1956,"circuitRef":"SSB-24PW2401-Q08-02","name":"TBX-24PW0007 → CTP-DMG0002","originId":"TBX-24PW0007","destinationId":"CTP-DMG0002","lineType":"normal","service":"VS","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.01,"pKWe":0.01,"qKVAr":0.0075,"sKVA":0.0125,"ibA":0.5208333333333333,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw3503-q17-01","excelRow":1978,"circuitRef":"SSB-24PW3503-Q17-01","name":"TBX-24PW0012 → DPI-NBQ3002","originId":"TBX-24PW0012","destinationId":"DPI-NBQ3002","lineType":"normal","service":"VS","protectionName":"Q17-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw3503-q17-02","excelRow":1979,"circuitRef":"SSB-24PW3503-Q17-02","name":"TBX-24PW0012 → DPI-NBCD3003","originId":"TBX-24PW0012","destinationId":"DPI-NBCD3003","lineType":"normal","service":"VS","protectionName":"Q17-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw3503-q17-03","excelRow":1980,"circuitRef":"SSB-24PW3503-Q17-03","name":"TBX-24PW0012 → DPI-NBQ3005","originId":"TBX-24PW0012","destinationId":"DPI-NBQ3005","lineType":"normal","service":"VS","protectionName":"Q17-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4601-q08-01","excelRow":1940,"circuitRef":"SSB-24PW4601-Q08-01","name":"TBX-24PW0004 → TET-6PWS4001","originId":"TBX-24PW0004","destinationId":"TET-6PWS4001","lineType":"normal","service":"VS","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4601-q08-02","excelRow":1941,"circuitRef":"SSB-24PW4601-Q08-02","name":"TBX-24PW0004 → TET-6PWS4002","originId":"TBX-24PW0004","destinationId":"TET-6PWS4002","lineType":"normal","service":"VS","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4601-q08-03","excelRow":1942,"circuitRef":"SSB-24PW4601-Q08-03","name":"TBX-24PW0004 → TET-6PWS4003","originId":"TBX-24PW0004","destinationId":"TET-6PWS4003","lineType":"normal","service":"VS","protectionName":"Q08-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4603-q02-01","excelRow":1959,"circuitRef":"SSB-24PW4603-Q02-01","name":"TBX-24PW0008 → CTP-DMG0003","originId":"TBX-24PW0008","destinationId":"CTP-DMG0003","lineType":"normal","service":"VS","protectionName":"Q02-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.01,"pKWe":0.01,"qKVAr":0.0075,"sKVA":0.0125,"ibA":0.5208333333333333,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4603-q02-02","excelRow":1960,"circuitRef":"SSB-24PW4603-Q02-02","name":"TBX-24PW0008 → CTP-DMG0004","originId":"TBX-24PW0008","destinationId":"CTP-DMG0004","lineType":"normal","service":"VS","protectionName":"Q02-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.01,"pKWe":0.01,"qKVAr":0.0075,"sKVA":0.0125,"ibA":0.5208333333333333,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4702-q08-01","excelRow":1983,"circuitRef":"SSB-24PW4702-Q08-01","name":"TBX-24PW0013 → DPI-NBQ3001","originId":"TBX-24PW0013","destinationId":"DPI-NBQ3001","lineType":"normal","service":"VS","protectionName":"Q08-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4702-q08-02","excelRow":1984,"circuitRef":"SSB-24PW4702-Q08-02","name":"TBX-24PW0013 → DPI-NBQ3004","originId":"TBX-24PW0013","destinationId":"DPI-NBQ3004","lineType":"normal","service":"VS","protectionName":"Q08-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.004,"pKWe":0.004,"qKVAr":0.003,"sKVA":0.005,"ibA":0.20833333333333331,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4703-q05-01","excelRow":1945,"circuitRef":"SSB-24PW4703-Q05-01","name":"TBX-24PW0005 → TET-6PWS5001","originId":"TBX-24PW0005","destinationId":"TET-6PWS5001","lineType":"normal","service":"VS","protectionName":"Q05-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4703-q05-02","excelRow":1946,"circuitRef":"SSB-24PW4703-Q05-02","name":"TBX-24PW0005 → TET-6PWS5002","originId":"TBX-24PW0005","destinationId":"TET-6PWS5002","lineType":"normal","service":"VS","protectionName":"Q05-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4703-q05-03","excelRow":1947,"circuitRef":"SSB-24PW4703-Q05-03","name":"TBX-24PW0005 → TET-6PWS5003","originId":"TBX-24PW0005","destinationId":"TET-6PWS5003","lineType":"normal","service":"VS","protectionName":"Q05-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4801-q06-01","excelRow":1950,"circuitRef":"SSB-24PW4801-Q06-01","name":"TBX-24PW0006 → TET-6PWS6001","originId":"TBX-24PW0006","destinationId":"TET-6PWS6001","lineType":"normal","service":"VS","protectionName":"Q06-01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4801-q06-02","excelRow":1951,"circuitRef":"SSB-24PW4801-Q06-02","name":"TBX-24PW0006 → TET-6PWS6002","originId":"TBX-24PW0006","destinationId":"TET-6PWS6002","lineType":"normal","service":"VS","protectionName":"Q06-02","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-24pw4801-q06-03","excelRow":1952,"circuitRef":"SSB-24PW4801-Q06-03","name":"TBX-24PW0006 → TET-6PWS6003","originId":"TBX-24PW0006","destinationId":"TET-6PWS6003","lineType":"normal","service":"VS","protectionName":"Q06-03","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.26041666666666663,"voltage":"24","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1507-dsp-cctv0001","excelRow":61,"circuitRef":"SSB-2PWS1102-Q11-01-DSP-CCTV0001","name":"SKT-2PWS1507 → DSP-CCTV0001","originId":"SKT-2PWS1507","destinationId":"DSP-CCTV0001","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1513-dsp-cctv0026","excelRow":64,"circuitRef":"SSB-2PWS1102-Q11-02-DSP-CCTV0026","name":"SKT-2PWS1513 → DSP-CCTV0026","originId":"SKT-2PWS1513","destinationId":"DSP-CCTV0026","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0026","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1510-dsp-cctv0023","excelRow":62,"circuitRef":"SSB-2PWS1102-Q12-02-DSP-CCTV0023","name":"SKT-2PWS1510 → DSP-CCTV0023","originId":"SKT-2PWS1510","destinationId":"DSP-CCTV0023","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0023","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1501-cpu-ccmn0118","excelRow":55,"circuitRef":"SSB-2PWS1130-Q04-01-CPU-CCMN0118","name":"SKT-2PWS1501 → CPU-CCMN0118","originId":"SKT-2PWS1501","destinationId":"CPU-CCMN0118","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0118","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1501-dsp-ccmn0065","excelRow":55,"circuitRef":"SSB-2PWS1130-Q04-01-DSP-CCMN0065","name":"SKT-2PWS1501 → DSP-CCMN0065","originId":"SKT-2PWS1501","destinationId":"DSP-CCMN0065","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0065","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1502-cpu-ccmn0122","excelRow":56,"circuitRef":"SSB-2PWS1130-Q04-02-CPU-CCMN0122","name":"SKT-2PWS1502 → CPU-CCMN0122","originId":"SKT-2PWS1502","destinationId":"CPU-CCMN0122","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0122","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1504-cpu-ccmn0119","excelRow":58,"circuitRef":"SSB-2PWS1130-Q04-03-CPU-CCMN0119","name":"SKT-2PWS1504 → CPU-CCMN0119","originId":"SKT-2PWS1504","destinationId":"CPU-CCMN0119","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0119","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1504-dsp-ccmn0066","excelRow":58,"circuitRef":"SSB-2PWS1130-Q04-03-DSP-CCMN0066","name":"SKT-2PWS1504 → DSP-CCMN0066","originId":"SKT-2PWS1504","destinationId":"DSP-CCMN0066","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0066","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1505-cpu-ccmn0120","excelRow":59,"circuitRef":"SSB-2PWS1130-Q04-04-CPU-CCMN0120","name":"SKT-2PWS1505 → CPU-CCMN0120","originId":"SKT-2PWS1505","destinationId":"CPU-CCMN0120","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0120","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1505-dsp-ccmn0067","excelRow":59,"circuitRef":"SSB-2PWS1130-Q04-04-DSP-CCMN0067","name":"SKT-2PWS1505 → DSP-CCMN0067","originId":"SKT-2PWS1505","destinationId":"DSP-CCMN0067","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0067","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1506-ptr-ccmn0036","excelRow":60,"circuitRef":"SSB-2PWS1130-Q04-05-PTR-CCMN0036","name":"SKT-2PWS1506 → PTR-CCMN0036","originId":"SKT-2PWS1506","destinationId":"PTR-CCMN0036","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0036","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1511-cpu-ccmn0124","excelRow":63,"circuitRef":"SSB-2PWS1130-Q09-01-CPU-CCMN0124","name":"SKT-2PWS1511 → CPU-CCMN0124","originId":"SKT-2PWS1511","destinationId":"CPU-CCMN0124","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0124","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1511-dsp-ccmn0069","excelRow":63,"circuitRef":"SSB-2PWS1130-Q09-01-DSP-CCMN0069","name":"SKT-2PWS1511 → DSP-CCMN0069","originId":"SKT-2PWS1511","destinationId":"DSP-CCMN0069","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0069","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q01-21","excelRow":31,"circuitRef":"SSB-2PWS1160-Q01-21","name":"JBX-2PWS1014 → SKT-2PWS1013","originId":"JBX-2PWS1014","destinationId":"SKT-2PWS1013","lineType":"normal","service":"NV","protectionName":"Q01-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q01-22","excelRow":32,"circuitRef":"SSB-2PWS1160-Q01-22","name":"JBX-2PWS1014 → SKT-2PWS1014","originId":"JBX-2PWS1014","destinationId":"SKT-2PWS1014","lineType":"normal","service":"NV","protectionName":"Q01-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q03-21","excelRow":38,"circuitRef":"SSB-2PWS1160-Q03-21","name":"JBX-2PWS1021 → SKT-2PWS1010","originId":"JBX-2PWS1021","destinationId":"SKT-2PWS1010","lineType":"normal","service":"NV","protectionName":"Q03-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q03-22","excelRow":39,"circuitRef":"SSB-2PWS1160-Q03-22","name":"JBX-2PWS1021 → SKT-2PWS1011","originId":"JBX-2PWS1021","destinationId":"SKT-2PWS1011","lineType":"normal","service":"NV","protectionName":"Q03-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q03-23","excelRow":40,"circuitRef":"SSB-2PWS1160-Q03-23","name":"JBX-2PWS1021 → SKT-2PWS1056","originId":"JBX-2PWS1021","destinationId":"SKT-2PWS1056","lineType":"normal","service":"NV","protectionName":"Q03-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q05-21","excelRow":81,"circuitRef":"SSB-2PWS1160-Q05-21","name":"JBX-2PWS1024 → SKT-2PWS1016","originId":"JBX-2PWS1024","destinationId":"SKT-2PWS1016","lineType":"normal","service":"NV","protectionName":"Q05-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q05-22","excelRow":82,"circuitRef":"SSB-2PWS1160-Q05-22","name":"JBX-2PWS1024 → SKT-2PWS1017","originId":"JBX-2PWS1024","destinationId":"SKT-2PWS1017","lineType":"normal","service":"NV","protectionName":"Q05-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q06-20","excelRow":52,"circuitRef":"SSB-2PWS1160-Q06-20","name":"JBX-2PWS1026 → JBX-2PWS1025","originId":"JBX-2PWS1026","destinationId":"JBX-2PWS1025","lineType":"normal","service":"NV","protectionName":"Q06-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q06-21","excelRow":55,"circuitRef":"SSB-2PWS1160-Q06-21","name":"JBX-2PWS1026 → SKT-2PWS1019","originId":"JBX-2PWS1026","destinationId":"SKT-2PWS1019","lineType":"normal","service":"NV","protectionName":"Q06-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q06-22","excelRow":56,"circuitRef":"SSB-2PWS1160-Q06-22","name":"JBX-2PWS1026 → SKT-2PWS1020","originId":"JBX-2PWS1026","destinationId":"SKT-2PWS1020","lineType":"normal","service":"NV","protectionName":"Q06-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1057-dwc-fsfe0001","excelRow":52,"circuitRef":"SSB-2PWS1160-Q08-05-DWC-FSFE0001","name":"SKT-2PWS1057 → DWC-FSFE0001","originId":"SKT-2PWS1057","destinationId":"DWC-FSFE0001","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q08-11","excelRow":66,"circuitRef":"SSB-2PWS1160-Q08-11","name":"JBX-2PWS1032 → PMP-SWFS0001","originId":"JBX-2PWS1032","destinationId":"PMP-SWFS0001","lineType":"normal","service":"NV","protectionName":"Q08-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.02717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q08-12","excelRow":67,"circuitRef":"SSB-2PWS1160-Q08-12","name":"JBX-2PWS1032 → PMP-SWFS0002","originId":"JBX-2PWS1032","destinationId":"PMP-SWFS0002","lineType":"normal","service":"NV","protectionName":"Q08-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.02717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2640-cpu-cctv0003","excelRow":326,"circuitRef":"SSB-2PWS2201-Q01-01-CPU-CCTV0003","name":"SKT-2PWS2640 → CPU-CCTV0003","originId":"SKT-2PWS2640","destinationId":"CPU-CCTV0003","lineType":"normal","service":"VS","protectionName":"CPU-CCTV0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2549-scv-ccmn0013","excelRow":247,"circuitRef":"SSB-2PWS2201-Q01-04-SCV-CCMN0013","name":"SKT-2PWS2549 → SCV-CCMN0013","originId":"SKT-2PWS2549","destinationId":"SCV-CCMN0013","lineType":"normal","service":"VS","protectionName":"SCV-CCMN0013","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2549-vdu-cctv0003","excelRow":247,"circuitRef":"SSB-2PWS2201-Q01-04-VDU-CCTV0003","name":"SKT-2PWS2549 → VDU-CCTV0003","originId":"SKT-2PWS2549","destinationId":"VDU-CCTV0003","lineType":"normal","service":"VS","protectionName":"VDU-CCTV0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2558-dsp-cctv0009","excelRow":251,"circuitRef":"SSB-2PWS2201-Q06-01-DSP-CCTV0009","name":"SKT-2PWS2558 → DSP-CCTV0009","originId":"SKT-2PWS2558","destinationId":"DSP-CCTV0009","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0009","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2559-dsp-cctv0010","excelRow":252,"circuitRef":"SSB-2PWS2201-Q06-02-DSP-CCTV0010","name":"SKT-2PWS2559 → DSP-CCTV0010","originId":"SKT-2PWS2559","destinationId":"DSP-CCTV0010","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0010","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2560-dsp-cctv0011","excelRow":253,"circuitRef":"SSB-2PWS2201-Q06-03-DSP-CCTV0011","name":"SKT-2PWS2560 → DSP-CCTV0011","originId":"SKT-2PWS2560","destinationId":"DSP-CCTV0011","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0011","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2561-dsp-cctv0012","excelRow":254,"circuitRef":"SSB-2PWS2201-Q09-01-DSP-CCTV0012","name":"SKT-2PWS2561 → DSP-CCTV0012","originId":"SKT-2PWS2561","destinationId":"DSP-CCTV0012","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0012","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2564-dsp-cctv0013","excelRow":257,"circuitRef":"SSB-2PWS2201-Q09-02-DSP-CCTV0013","name":"SKT-2PWS2564 → DSP-CCTV0013","originId":"SKT-2PWS2564","destinationId":"DSP-CCTV0013","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0013","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2575-dsp-cctv0014","excelRow":266,"circuitRef":"SSB-2PWS2201-Q09-03-DSP-CCTV0014","name":"SKT-2PWS2575 → DSP-CCTV0014","originId":"SKT-2PWS2575","destinationId":"DSP-CCTV0014","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0014","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2576-dsp-cctv0015","excelRow":267,"circuitRef":"SSB-2PWS2201-Q09-04-DSP-CCTV0015","name":"SKT-2PWS2576 → DSP-CCTV0015","originId":"SKT-2PWS2576","destinationId":"DSP-CCTV0015","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0015","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2229-lap-nbq0001","excelRow":207,"circuitRef":"SSB-2PWS2201-Q14-01-LAP-NBQ0001","name":"SKT-2PWS2229 → LAP-NBQ0001","originId":"SKT-2PWS2229","destinationId":"LAP-NBQ0001","lineType":"normal","service":"VS","protectionName":"LAP-NBQ0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2203-q05-21","excelRow":141,"circuitRef":"SSB-2PWS2203-Q05-21","name":"JBX-2PWS2156 → SKT-2PWS2647","originId":"JBX-2PWS2156","destinationId":"SKT-2PWS2647","lineType":"normal","service":"VS","protectionName":"Q05-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.107,"pKWe":0.107,"qKVAr":0.08025,"sKVA":0.13375,"ibA":0.5815217391304348,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2527-scv-ccmn0012","excelRow":233,"circuitRef":"SSB-2PWS2203-Q07-01-SCV-CCMN0012","name":"SKT-2PWS2527 → SCV-CCMN0012","originId":"SKT-2PWS2527","destinationId":"SCV-CCMN0012","lineType":"normal","service":"VS","protectionName":"SCV-CCMN0012","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2527-vdu-cctv0001","excelRow":233,"circuitRef":"SSB-2PWS2203-Q07-01-VDU-CCTV0001","name":"SKT-2PWS2527 → VDU-CCTV0001","originId":"SKT-2PWS2527","destinationId":"VDU-CCTV0001","lineType":"normal","service":"VS","protectionName":"VDU-CCTV0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2538-scv-ccmn0011","excelRow":236,"circuitRef":"SSB-2PWS2203-Q07-02-SCV-CCMN0011","name":"SKT-2PWS2538 → SCV-CCMN0011","originId":"SKT-2PWS2538","destinationId":"SCV-CCMN0011","lineType":"normal","service":"VS","protectionName":"SCV-CCMN0011","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2538-vdu-cctv0002","excelRow":236,"circuitRef":"SSB-2PWS2203-Q07-02-VDU-CCTV0002","name":"SKT-2PWS2538 → VDU-CCTV0002","originId":"SKT-2PWS2538","destinationId":"VDU-CCTV0002","lineType":"normal","service":"VS","protectionName":"VDU-CCTV0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2232-btc-gmds0001","excelRow":208,"circuitRef":"SSB-2PWS2203-Q21-01-BTC-GMDS0001","name":"SKT-2PWS2232 → BTC-GMDS0001","originId":"SKT-2PWS2232","destinationId":"BTC-GMDS0001","lineType":"normal","service":"VS","protectionName":"BTC-GMDS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-11","excelRow":564,"circuitRef":"SSB-2PWS2230-Q27-11","name":"JBX-2PWS2146 → DSP-SDSY0019","originId":"JBX-2PWS2146","destinationId":"DSP-SDSY0019","lineType":"normal","service":"VM","protectionName":"Q27-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-12","excelRow":565,"circuitRef":"SSB-2PWS2230-Q27-12","name":"JBX-2PWS2146 → DSP-SDSY0020","originId":"JBX-2PWS2146","destinationId":"DSP-SDSY0020","lineType":"normal","service":"VM","protectionName":"Q27-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-13","excelRow":566,"circuitRef":"SSB-2PWS2230-Q27-13","name":"JBX-2PWS2146 → DSP-SDSY0021","originId":"JBX-2PWS2146","destinationId":"DSP-SDSY0021","lineType":"normal","service":"VM","protectionName":"Q27-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-14","excelRow":567,"circuitRef":"SSB-2PWS2230-Q27-14","name":"JBX-2PWS2146 → DSP-SDSY0022","originId":"JBX-2PWS2146","destinationId":"DSP-SDSY0022","lineType":"normal","service":"VM","protectionName":"Q27-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-21","excelRow":560,"circuitRef":"SSB-2PWS2230-Q27-21","name":"JBX-2PWS2146 → DSP-SDSY0014","originId":"JBX-2PWS2146","destinationId":"DSP-SDSY0014","lineType":"normal","service":"VM","protectionName":"Q27-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-22","excelRow":561,"circuitRef":"SSB-2PWS2230-Q27-22","name":"JBX-2PWS2146 → DSP-SDSY0015","originId":"JBX-2PWS2146","destinationId":"DSP-SDSY0015","lineType":"normal","service":"VM","protectionName":"Q27-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-23","excelRow":562,"circuitRef":"SSB-2PWS2230-Q27-23","name":"JBX-2PWS2146 → DSP-SDSY0016","originId":"JBX-2PWS2146","destinationId":"DSP-SDSY0016","lineType":"normal","service":"VM","protectionName":"Q27-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q27-24","excelRow":563,"circuitRef":"SSB-2PWS2230-Q27-24","name":"JBX-2PWS2146 → DSP-SDSY0017","originId":"JBX-2PWS2146","destinationId":"DSP-SDSY0017","lineType":"normal","service":"VM","protectionName":"Q27-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-11","excelRow":547,"circuitRef":"SSB-2PWS2230-Q34-11","name":"JBX-2PWS2142 → ITU-CCSY0006","originId":"JBX-2PWS2142","destinationId":"ITU-CCSY0006","lineType":"normal","service":"VM","protectionName":"Q34-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.03,"pKWe":0.03,"qKVAr":0.0225,"sKVA":0.0375,"ibA":0.16304347826086957,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-12","excelRow":548,"circuitRef":"SSB-2PWS2230-Q34-12","name":"JBX-2PWS2142 → LAP-CCSY0003","originId":"JBX-2PWS2142","destinationId":"LAP-CCSY0003","lineType":"normal","service":"VM","protectionName":"Q34-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.09,"pKWe":0.09,"qKVAr":0.0675,"sKVA":0.11249999999999999,"ibA":0.4891304347826087,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-13","excelRow":549,"circuitRef":"SSB-2PWS2230-Q34-13","name":"JBX-2PWS2142 → ITU-CYDS0006","originId":"JBX-2PWS2142","destinationId":"ITU-CYDS0006","lineType":"normal","service":"VM","protectionName":"Q34-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.015,"pKWe":0.015,"qKVAr":0.01125,"sKVA":0.01875,"ibA":0.08152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-21","excelRow":551,"circuitRef":"SSB-2PWS2230-Q34-21","name":"JBX-2PWS2142 → ITU-CCSY0003","originId":"JBX-2PWS2142","destinationId":"ITU-CCSY0003","lineType":"normal","service":"VM","protectionName":"Q34-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-22","excelRow":552,"circuitRef":"SSB-2PWS2230-Q34-22","name":"JBX-2PWS2142 → ITU-CCSY0009","originId":"JBX-2PWS2142","destinationId":"ITU-CCSY0009","lineType":"normal","service":"VM","protectionName":"Q34-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-23","excelRow":553,"circuitRef":"SSB-2PWS2230-Q34-23","name":"JBX-2PWS2142 → ITU-CCSY0011","originId":"JBX-2PWS2142","destinationId":"ITU-CCSY0011","lineType":"normal","service":"VM","protectionName":"Q34-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-24","excelRow":554,"circuitRef":"SSB-2PWS2230-Q34-24","name":"JBX-2PWS2142 → ITU-CCSY0012","originId":"JBX-2PWS2142","destinationId":"ITU-CCSY0012","lineType":"normal","service":"VM","protectionName":"Q34-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-25","excelRow":555,"circuitRef":"SSB-2PWS2230-Q34-25","name":"JBX-2PWS2142 → ITU-CCSY0013","originId":"JBX-2PWS2142","destinationId":"ITU-CCSY0013","lineType":"normal","service":"VM","protectionName":"Q34-25","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2230-q34-26","excelRow":556,"circuitRef":"SSB-2PWS2230-Q34-26","name":"JBX-2PWS2142 → ITU-CCSY0014","originId":"JBX-2PWS2142","destinationId":"ITU-CCSY0014","lineType":"normal","service":"VM","protectionName":"Q34-26","protectionModel":null,"protectionCurrentA":null,"pnKW":0.04,"pKWe":0.04,"qKVAr":0.03,"sKVA":0.05,"ibA":0.21739130434782608,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q01-11","excelRow":389,"circuitRef":"SSB-2PWS2235-Q01-11","name":"JBX-2PWS2151 → CPU-CCMN0001","originId":"JBX-2PWS2151","destinationId":"CPU-CCMN0001","lineType":"normal","service":"VM","protectionName":"Q01-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q01-20","excelRow":386,"circuitRef":"SSB-2PWS2235-Q01-20","name":"JBX-2PWS2151 → JBX-2PWS2152","originId":"JBX-2PWS2151","destinationId":"JBX-2PWS2152","lineType":"normal","service":"VM","protectionName":"Q01-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.595,"pKWe":0.595,"qKVAr":0.44625,"sKVA":0.7437499999999999,"ibA":3.233695652173913,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q01-21","excelRow":385,"circuitRef":"SSB-2PWS2235-Q01-21","name":"JBX-2PWS2151 → CPU-CCMN0002","originId":"JBX-2PWS2151","destinationId":"CPU-CCMN0002","lineType":"normal","service":"VM","protectionName":"Q01-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2648-cpu-ndds0001","excelRow":329,"circuitRef":"SSB-2PWS2431-Q13-01-CPU-NDDS0001","name":"SKT-2PWS2648 → CPU-NDDS0001","originId":"SKT-2PWS2648","destinationId":"CPU-NDDS0001","lineType":"normal","service":"VM","protectionName":"CPU-NDDS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-11","excelRow":575,"circuitRef":"SSB-2PWS2432-Q22-11","name":"JBX-2PWS2147 → DSP-SDSY0023","originId":"JBX-2PWS2147","destinationId":"DSP-SDSY0023","lineType":"normal","service":"VM","protectionName":"Q22-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-12","excelRow":576,"circuitRef":"SSB-2PWS2432-Q22-12","name":"JBX-2PWS2147 → DSP-SDSY0024","originId":"JBX-2PWS2147","destinationId":"DSP-SDSY0024","lineType":"normal","service":"VM","protectionName":"Q22-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-13","excelRow":577,"circuitRef":"SSB-2PWS2432-Q22-13","name":"JBX-2PWS2147 → DSP-SDSY0025","originId":"JBX-2PWS2147","destinationId":"DSP-SDSY0025","lineType":"normal","service":"VM","protectionName":"Q22-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-14","excelRow":578,"circuitRef":"SSB-2PWS2432-Q22-14","name":"JBX-2PWS2147 → DSP-SDSY0026","originId":"JBX-2PWS2147","destinationId":"DSP-SDSY0026","lineType":"normal","service":"VM","protectionName":"Q22-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-21","excelRow":571,"circuitRef":"SSB-2PWS2432-Q22-21","name":"JBX-2PWS2147 → DSP-SDSY0010","originId":"JBX-2PWS2147","destinationId":"DSP-SDSY0010","lineType":"normal","service":"VM","protectionName":"Q22-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-22","excelRow":572,"circuitRef":"SSB-2PWS2432-Q22-22","name":"JBX-2PWS2147 → DSP-SDSY0011","originId":"JBX-2PWS2147","destinationId":"DSP-SDSY0011","lineType":"normal","service":"VM","protectionName":"Q22-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-23","excelRow":573,"circuitRef":"SSB-2PWS2432-Q22-23","name":"JBX-2PWS2147 → DSP-SDSY0012","originId":"JBX-2PWS2147","destinationId":"DSP-SDSY0012","lineType":"normal","service":"VM","protectionName":"Q22-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2432-q22-24","excelRow":574,"circuitRef":"SSB-2PWS2432-Q22-24","name":"JBX-2PWS2147 → DSP-SDSY0013","originId":"JBX-2PWS2147","destinationId":"DSP-SDSY0013","lineType":"normal","service":"VM","protectionName":"Q22-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.185,"pKWe":0.185,"qKVAr":0.13874999999999998,"sKVA":0.23125,"ibA":1.0054347826086956,"voltage":"230","parallelCables":1,"cableSection":"-","cableType":"DXOW-3","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2602-tvr-tvsy0012","excelRow":288,"circuitRef":"SSB-2PWS2261-Q04-01-TVR-TVSY0012","name":"SKT-2PWS2602 → TVR-TVSY0012","originId":"SKT-2PWS2602","destinationId":"TVR-TVSY0012","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0012","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2603-tvr-tvsy0013","excelRow":289,"circuitRef":"SSB-2PWS2261-Q04-02-TVR-TVSY0013","name":"SKT-2PWS2603 → TVR-TVSY0013","originId":"SKT-2PWS2603","destinationId":"TVR-TVSY0013","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0013","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2544-tvr-tvsy0001","excelRow":242,"circuitRef":"SSB-2PWS2262-Q01-01-TVR-TVSY0001","name":"SKT-2PWS2544 → TVR-TVSY0001","originId":"SKT-2PWS2544","destinationId":"TVR-TVSY0001","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2548-tvr-tvsy0002","excelRow":246,"circuitRef":"SSB-2PWS2262-Q01-02-TVR-TVSY0002","name":"SKT-2PWS2548 → TVR-TVSY0002","originId":"SKT-2PWS2548","destinationId":"TVR-TVSY0002","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2162-btc-xcom0007","excelRow":172,"circuitRef":"SSB-2PWS2262-Q02-01-BTC-XCOM0007","name":"SKT-2PWS2162 → BTC-XCOM0007","originId":"SKT-2PWS2162","destinationId":"BTC-XCOM0007","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2162-btc-xcom0008","excelRow":172,"circuitRef":"SSB-2PWS2262-Q02-01-BTC-XCOM0008","name":"SKT-2PWS2162 → BTC-XCOM0008","originId":"SKT-2PWS2162","destinationId":"BTC-XCOM0008","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0008","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2163-btc-xcom0009","excelRow":173,"circuitRef":"SSB-2PWS2262-Q02-02-BTC-XCOM0009","name":"SKT-2PWS2163 → BTC-XCOM0009","originId":"SKT-2PWS2163","destinationId":"BTC-XCOM0009","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0009","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2163-btc-xcom0010","excelRow":173,"circuitRef":"SSB-2PWS2262-Q02-02-BTC-XCOM0010","name":"SKT-2PWS2163 → BTC-XCOM0010","originId":"SKT-2PWS2163","destinationId":"BTC-XCOM0010","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0010","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2164-btc-xcom0011","excelRow":174,"circuitRef":"SSB-2PWS2262-Q02-03-BTC-XCOM0011","name":"SKT-2PWS2164 → BTC-XCOM0011","originId":"SKT-2PWS2164","destinationId":"BTC-XCOM0011","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0011","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2164-btc-xcom0012","excelRow":174,"circuitRef":"SSB-2PWS2262-Q02-03-BTC-XCOM0012","name":"SKT-2PWS2164 → BTC-XCOM0012","originId":"SKT-2PWS2164","destinationId":"BTC-XCOM0012","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0012","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2639-tvr-tvsy0014","excelRow":325,"circuitRef":"SSB-2PWS2262-Q03-01-TVR-TVSY0014","name":"SKT-2PWS2639 → TVR-TVSY0014","originId":"SKT-2PWS2639","destinationId":"TVR-TVSY0014","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0014","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2612-tvr-tvsy0015","excelRow":298,"circuitRef":"SSB-2PWS2262-Q03-02-TVR-TVSY0015","name":"SKT-2PWS2612 → TVR-TVSY0015","originId":"SKT-2PWS2612","destinationId":"TVR-TVSY0015","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0015","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2617-tvr-tvsy0016","excelRow":303,"circuitRef":"SSB-2PWS2262-Q03-03-TVR-TVSY0016","name":"SKT-2PWS2617 → TVR-TVSY0016","originId":"SKT-2PWS2617","destinationId":"TVR-TVSY0016","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0016","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2622-tvr-tvsy0017","excelRow":308,"circuitRef":"SSB-2PWS2262-Q03-04-TVR-TVSY0017","name":"SKT-2PWS2622 → TVR-TVSY0017","originId":"SKT-2PWS2622","destinationId":"TVR-TVSY0017","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0017","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2629-tvr-tvsy0033","excelRow":315,"circuitRef":"SSB-2PWS2262-Q03-05-TVR-TVSY0033","name":"SKT-2PWS2629 → TVR-TVSY0033","originId":"SKT-2PWS2629","destinationId":"TVR-TVSY0033","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0033","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2634-tvr-tvsy0034","excelRow":320,"circuitRef":"SSB-2PWS2262-Q03-06-TVR-TVSY0034","name":"SKT-2PWS2634 → TVR-TVSY0034","originId":"SKT-2PWS2634","destinationId":"TVR-TVSY0034","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0034","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2165-btc-xcom0001","excelRow":175,"circuitRef":"SSB-2PWS2262-Q05-01-BTC-XCOM0001","name":"SKT-2PWS2165 → BTC-XCOM0001","originId":"SKT-2PWS2165","destinationId":"BTC-XCOM0001","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2165-btc-xcom0002","excelRow":175,"circuitRef":"SSB-2PWS2262-Q05-01-BTC-XCOM0002","name":"SKT-2PWS2165 → BTC-XCOM0002","originId":"SKT-2PWS2165","destinationId":"BTC-XCOM0002","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2166-btc-xcom0003","excelRow":176,"circuitRef":"SSB-2PWS2262-Q05-02-BTC-XCOM0003","name":"SKT-2PWS2166 → BTC-XCOM0003","originId":"SKT-2PWS2166","destinationId":"BTC-XCOM0003","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2166-btc-xcom0004","excelRow":176,"circuitRef":"SSB-2PWS2262-Q05-02-BTC-XCOM0004","name":"SKT-2PWS2166 → BTC-XCOM0004","originId":"SKT-2PWS2166","destinationId":"BTC-XCOM0004","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2167-btc-xcom0005","excelRow":177,"circuitRef":"SSB-2PWS2262-Q05-03-BTC-XCOM0005","name":"SKT-2PWS2167 → BTC-XCOM0005","originId":"SKT-2PWS2167","destinationId":"BTC-XCOM0005","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2167-btc-xcom0006","excelRow":177,"circuitRef":"SSB-2PWS2262-Q05-03-BTC-XCOM0006","name":"SKT-2PWS2167 → BTC-XCOM0006","originId":"SKT-2PWS2167","destinationId":"BTC-XCOM0006","lineType":"normal","service":"NV","protectionName":"BTC-XCOM0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2604-tvr-tvsy0018","excelRow":290,"circuitRef":"SSB-2PWS2262-Q08-01-TVR-TVSY0018","name":"SKT-2PWS2604 → TVR-TVSY0018","originId":"SKT-2PWS2604","destinationId":"TVR-TVSY0018","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0018","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2606-tvr-tvsy0019","excelRow":292,"circuitRef":"SSB-2PWS2262-Q08-02-TVR-TVSY0019","name":"SKT-2PWS2606 → TVR-TVSY0019","originId":"SKT-2PWS2606","destinationId":"TVR-TVSY0019","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0019","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2040-shd-offe0008","excelRow":103,"circuitRef":"SSB-2PWS2263-Q06-03-SHD-OFFE0008","name":"SKT-2PWS2040 → SHD-OFFE0008","originId":"SKT-2PWS2040","destinationId":"SHD-OFFE0008","lineType":"normal","service":"NV","protectionName":"SHD-OFFE0008","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q12-21","excelRow":275,"circuitRef":"SSB-2PWS2263-Q12-21","name":"JBX-2PWS2103 → SKT-2PWS2004","originId":"JBX-2PWS2103","destinationId":"SKT-2PWS2004","lineType":"normal","service":"NV","protectionName":"Q12-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q12-22","excelRow":276,"circuitRef":"SSB-2PWS2263-Q12-22","name":"JBX-2PWS2103 → SKT-2PWS2005","originId":"JBX-2PWS2103","destinationId":"SKT-2PWS2005","lineType":"normal","service":"NV","protectionName":"Q12-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2263-q12-23","excelRow":277,"circuitRef":"SSB-2PWS2263-Q12-23","name":"JBX-2PWS2103 → SKT-2PWS2006","originId":"JBX-2PWS2103","destinationId":"SKT-2PWS2006","lineType":"normal","service":"NV","protectionName":"Q12-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2223-dwc-fsfe0014","excelRow":201,"circuitRef":"SSB-2PWS2263-Q13-06-DWC-FSFE0014","name":"SKT-2PWS2223 → DWC-FSFE0014","originId":"SKT-2PWS2223","destinationId":"DWC-FSFE0014","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0014","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q04-21","excelRow":313,"circuitRef":"SSB-2PWS2264-Q04-21","name":"JBX-2PWS2086 → SKT-2PWS2079","originId":"JBX-2PWS2086","destinationId":"SKT-2PWS2079","lineType":"normal","service":"NV","protectionName":"Q04-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2264-q04-22","excelRow":314,"circuitRef":"SSB-2PWS2264-Q04-22","name":"JBX-2PWS2086 → SKT-2PWS2080","originId":"JBX-2PWS2086","destinationId":"SKT-2PWS2080","lineType":"normal","service":"NV","protectionName":"Q04-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2224-dwc-fsfe0013","excelRow":202,"circuitRef":"SSB-2PWS2264-Q05-05-DWC-FSFE0013","name":"SKT-2PWS2224 → DWC-FSFE0013","originId":"SKT-2PWS2224","destinationId":"DWC-FSFE0013","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0013","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q07-21","excelRow":609,"circuitRef":"SSB-2PWS2265-Q07-21","name":"JBX-2PWS3018 → SKT-2PWS2128","originId":"JBX-2PWS3018","destinationId":"SKT-2PWS2128","lineType":"normal","service":"NV","protectionName":"Q07-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q07-22","excelRow":610,"circuitRef":"SSB-2PWS2265-Q07-22","name":"JBX-2PWS3018 → SKT-2PWS2129","originId":"JBX-2PWS3018","destinationId":"SKT-2PWS2129","lineType":"normal","service":"NV","protectionName":"Q07-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q09-11","excelRow":336,"circuitRef":"SSB-2PWS2265-Q09-11","name":"JBX-2PWS2097 → TUH-CAL2021","originId":"JBX-2PWS2097","destinationId":"TUH-CAL2021","lineType":"normal","service":"NV","protectionName":"Q09-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.5,"pKWe":0.5,"qKVAr":0.375,"sKVA":0.625,"ibA":2.717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q09-12","excelRow":337,"circuitRef":"SSB-2PWS2265-Q09-12","name":"JBX-2PWS2097 → WAB-SANI0016","originId":"JBX-2PWS2097","destinationId":"WAB-SANI0016","lineType":"normal","service":"NV","protectionName":"Q09-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q09-21","excelRow":333,"circuitRef":"SSB-2PWS2265-Q09-21","name":"JBX-2PWS2097 → SKT-2PWS2118","originId":"JBX-2PWS2097","destinationId":"SKT-2PWS2118","lineType":"normal","service":"NV","protectionName":"Q09-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q09-22","excelRow":334,"circuitRef":"SSB-2PWS2265-Q09-22","name":"JBX-2PWS2097 → SKT-2PWS2119","originId":"JBX-2PWS2097","destinationId":"SKT-2PWS2119","lineType":"normal","service":"NV","protectionName":"Q09-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q09-23","excelRow":335,"circuitRef":"SSB-2PWS2265-Q09-23","name":"JBX-2PWS2097 → SKT-2PWS2120","originId":"JBX-2PWS2097","destinationId":"SKT-2PWS2120","lineType":"normal","service":"NV","protectionName":"Q09-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2099-shd-offe0007","excelRow":129,"circuitRef":"SSB-2PWS2265-Q11-04-SHD-OFFE0007","name":"SKT-2PWS2099 → SHD-OFFE0007","originId":"SKT-2PWS2099","destinationId":"SHD-OFFE0007","lineType":"normal","service":"NV","protectionName":"SHD-OFFE0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q12-21","excelRow":377,"circuitRef":"SSB-2PWS2265-Q12-21","name":"JBX-2PWS2105 → SKT-2PWS2121","originId":"JBX-2PWS2105","destinationId":"SKT-2PWS2121","lineType":"normal","service":"NV","protectionName":"Q12-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q12-22","excelRow":378,"circuitRef":"SSB-2PWS2265-Q12-22","name":"JBX-2PWS2105 → SKT-2PWS2157","originId":"JBX-2PWS2105","destinationId":"SKT-2PWS2157","lineType":"normal","service":"NV","protectionName":"Q12-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q13-20","excelRow":352,"circuitRef":"SSB-2PWS2265-Q13-20","name":"JBX-2PWS2106 → JBX-2PWS2107","originId":"JBX-2PWS2106","destinationId":"JBX-2PWS2107","lineType":"normal","service":"NV","protectionName":"Q13-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q13-21","excelRow":351,"circuitRef":"SSB-2PWS2265-Q13-21","name":"JBX-2PWS2106 → SKT-2PWS2158","originId":"JBX-2PWS2106","destinationId":"SKT-2PWS2158","lineType":"normal","service":"NV","protectionName":"Q13-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2225-dwc-fsfe0016","excelRow":203,"circuitRef":"SSB-2PWS2265-Q14-05-DWC-FSFE0016","name":"SKT-2PWS2225 → DWC-FSFE0016","originId":"SKT-2PWS2225","destinationId":"DWC-FSFE0016","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0016","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-11","excelRow":1205,"circuitRef":"SSB-2PWS2301-Q13-11","name":"JBX-2PWS3206 → FIT-CTG0001","originId":"JBX-2PWS3206","destinationId":"FIT-CTG0001","lineType":"normal","service":"VS","protectionName":"Q13-11","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-12","excelRow":1206,"circuitRef":"SSB-2PWS2301-Q13-12","name":"JBX-2PWS3206 → FIT-CTG0002","originId":"JBX-2PWS3206","destinationId":"FIT-CTG0002","lineType":"normal","service":"VS","protectionName":"Q13-12","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-13","excelRow":1207,"circuitRef":"SSB-2PWS2301-Q13-13","name":"JBX-2PWS3206 → FIT-CTG0003","originId":"JBX-2PWS3206","destinationId":"FIT-CTG0003","lineType":"normal","service":"VS","protectionName":"Q13-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-14","excelRow":1208,"circuitRef":"SSB-2PWS2301-Q13-14","name":"JBX-2PWS3206 → FIT-CTG0004","originId":"JBX-2PWS3206","destinationId":"FIT-CTG0004","lineType":"normal","service":"VS","protectionName":"Q13-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-21","excelRow":1201,"circuitRef":"SSB-2PWS2301-Q13-21","name":"JBX-2PWS3206 → FIT-CTG0005","originId":"JBX-2PWS3206","destinationId":"FIT-CTG0005","lineType":"normal","service":"VS","protectionName":"Q13-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-22","excelRow":1202,"circuitRef":"SSB-2PWS2301-Q13-22","name":"JBX-2PWS3206 → FIT-CTG0006","originId":"JBX-2PWS3206","destinationId":"FIT-CTG0006","lineType":"normal","service":"VS","protectionName":"Q13-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-23","excelRow":1203,"circuitRef":"SSB-2PWS2301-Q13-23","name":"JBX-2PWS3206 → FIT-CTG0007","originId":"JBX-2PWS3206","destinationId":"FIT-CTG0007","lineType":"normal","service":"VS","protectionName":"Q13-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2301-q13-24","excelRow":1204,"circuitRef":"SSB-2PWS2301-Q13-24","name":"JBX-2PWS3206 → FIT-CTG0008","originId":"JBX-2PWS3206","destinationId":"FIT-CTG0008","lineType":"normal","service":"VS","protectionName":"Q13-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.009,"pKWe":0.009,"qKVAr":0.006749999999999999,"sKVA":0.01125,"ibA":0.04891304347826087,"voltage":"230","parallelCables":1,"cableSection":"1.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3533-vdu-cctv0004","excelRow":539,"circuitRef":"SSB-2PWS2302-Q29-01-VDU-CCTV0004","name":"SKT-2PWS3533 → VDU-CCTV0004","originId":"SKT-2PWS3533","destinationId":"VDU-CCTV0004","lineType":"normal","service":"VS","protectionName":"VDU-CCTV0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3548-vdu-cctv0005","excelRow":554,"circuitRef":"SSB-2PWS2304-Q07-01-VDU-CCTV0005","name":"SKT-2PWS3548 → VDU-CCTV0005","originId":"SKT-2PWS3548","destinationId":"VDU-CCTV0005","lineType":"normal","service":"VS","protectionName":"VDU-CCTV0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3538-cpu-ccmn0159","excelRow":544,"circuitRef":"SSB-2PWS2330-Q06-01-CPU-CCMN0159","name":"SKT-2PWS3538 → CPU-CCMN0159","originId":"SKT-2PWS3538","destinationId":"CPU-CCMN0159","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0159","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3538-dsp-ccmn0089","excelRow":544,"circuitRef":"SSB-2PWS2330-Q06-01-DSP-CCMN0089","name":"SKT-2PWS3538 → DSP-CCMN0089","originId":"SKT-2PWS3538","destinationId":"DSP-CCMN0089","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0089","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3540-cpu-ccmn0161","excelRow":546,"circuitRef":"SSB-2PWS2330-Q06-02-CPU-CCMN0161","name":"SKT-2PWS3540 → CPU-CCMN0161","originId":"SKT-2PWS3540","destinationId":"CPU-CCMN0161","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0161","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3540-dsp-ccmn0091","excelRow":546,"circuitRef":"SSB-2PWS2330-Q06-02-DSP-CCMN0091","name":"SKT-2PWS3540 → DSP-CCMN0091","originId":"SKT-2PWS3540","destinationId":"DSP-CCMN0091","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0091","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3541-cpu-ccmn0162","excelRow":547,"circuitRef":"SSB-2PWS2330-Q06-04-CPU-CCMN0162","name":"SKT-2PWS3541 → CPU-CCMN0162","originId":"SKT-2PWS3541","destinationId":"CPU-CCMN0162","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0162","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3541-dsp-ccmn0092","excelRow":547,"circuitRef":"SSB-2PWS2330-Q06-04-DSP-CCMN0092","name":"SKT-2PWS3541 → DSP-CCMN0092","originId":"SKT-2PWS3541","destinationId":"DSP-CCMN0092","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0092","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3502-cpu-ccmn0067","excelRow":508,"circuitRef":"SSB-2PWS2330-Q21-02-CPU-CCMN0067","name":"SKT-2PWS3502 → CPU-CCMN0067","originId":"SKT-2PWS3502","destinationId":"CPU-CCMN0067","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0067","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3502-dsp-ccmn0035","excelRow":508,"circuitRef":"SSB-2PWS2330-Q21-02-DSP-CCMN0035","name":"SKT-2PWS3502 → DSP-CCMN0035","originId":"SKT-2PWS3502","destinationId":"DSP-CCMN0035","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0035","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3506-cpu-ccmn0069","excelRow":512,"circuitRef":"SSB-2PWS2330-Q21-03-CPU-CCMN0069","name":"SKT-2PWS3506 → CPU-CCMN0069","originId":"SKT-2PWS3506","destinationId":"CPU-CCMN0069","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0069","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3506-dsp-ccmn0037","excelRow":512,"circuitRef":"SSB-2PWS2330-Q21-03-DSP-CCMN0037","name":"SKT-2PWS3506 → DSP-CCMN0037","originId":"SKT-2PWS3506","destinationId":"DSP-CCMN0037","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0037","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3507-cpu-ccmn0070","excelRow":513,"circuitRef":"SSB-2PWS2330-Q21-04-CPU-CCMN0070","name":"SKT-2PWS3507 → CPU-CCMN0070","originId":"SKT-2PWS3507","destinationId":"CPU-CCMN0070","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0070","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3507-dsp-ccmn0038","excelRow":513,"circuitRef":"SSB-2PWS2330-Q21-04-DSP-CCMN0038","name":"SKT-2PWS3507 → DSP-CCMN0038","originId":"SKT-2PWS3507","destinationId":"DSP-CCMN0038","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0038","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3508-cpu-ccmn0073","excelRow":514,"circuitRef":"SSB-2PWS2330-Q21-05-CPU-CCMN0073","name":"SKT-2PWS3508 → CPU-CCMN0073","originId":"SKT-2PWS3508","destinationId":"CPU-CCMN0073","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0073","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3508-dsp-ccmn0039","excelRow":514,"circuitRef":"SSB-2PWS2330-Q21-05-DSP-CCMN0039","name":"SKT-2PWS3508 → DSP-CCMN0039","originId":"SKT-2PWS3508","destinationId":"DSP-CCMN0039","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0039","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3511-cpu-ccmn0074","excelRow":517,"circuitRef":"SSB-2PWS2330-Q22-01-CPU-CCMN0074","name":"SKT-2PWS3511 → CPU-CCMN0074","originId":"SKT-2PWS3511","destinationId":"CPU-CCMN0074","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0074","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3511-dsp-ccmn0040","excelRow":517,"circuitRef":"SSB-2PWS2330-Q22-01-DSP-CCMN0040","name":"SKT-2PWS3511 → DSP-CCMN0040","originId":"SKT-2PWS3511","destinationId":"DSP-CCMN0040","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0040","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3514-cpu-ccmn0075","excelRow":520,"circuitRef":"SSB-2PWS2330-Q22-02-CPU-CCMN0075","name":"SKT-2PWS3514 → CPU-CCMN0075","originId":"SKT-2PWS3514","destinationId":"CPU-CCMN0075","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0075","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3514-dsp-ccmn0041","excelRow":520,"circuitRef":"SSB-2PWS2330-Q22-02-DSP-CCMN0041","name":"SKT-2PWS3514 → DSP-CCMN0041","originId":"SKT-2PWS3514","destinationId":"DSP-CCMN0041","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0041","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3516-cpu-ccmn0076","excelRow":522,"circuitRef":"SSB-2PWS2330-Q22-03-CPU-CCMN0076","name":"SKT-2PWS3516 → CPU-CCMN0076","originId":"SKT-2PWS3516","destinationId":"CPU-CCMN0076","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0076","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3516-dsp-ccmn0042","excelRow":522,"circuitRef":"SSB-2PWS2330-Q22-03-DSP-CCMN0042","name":"SKT-2PWS3516 → DSP-CCMN0042","originId":"SKT-2PWS3516","destinationId":"DSP-CCMN0042","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0042","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3518-ptr-ccmn0027","excelRow":524,"circuitRef":"SSB-2PWS2330-Q22-04-PTR-CCMN0027","name":"SKT-2PWS3518 → PTR-CCMN0027","originId":"SKT-2PWS3518","destinationId":"PTR-CCMN0027","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0027","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3512-cpu-ccmn0080","excelRow":518,"circuitRef":"SSB-2PWS2330-Q22-05-CPU-CCMN0080","name":"SKT-2PWS3512 → CPU-CCMN0080","originId":"SKT-2PWS3512","destinationId":"CPU-CCMN0080","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0080","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3504-cpu-ccmn0068","excelRow":510,"circuitRef":"SSB-2PWS2330-Q23-01-CPU-CCMN0068","name":"SKT-2PWS3504 → CPU-CCMN0068","originId":"SKT-2PWS3504","destinationId":"CPU-CCMN0068","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0068","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3504-dsp-ccmn0036","excelRow":510,"circuitRef":"SSB-2PWS2330-Q23-01-DSP-CCMN0036","name":"SKT-2PWS3504 → DSP-CCMN0036","originId":"SKT-2PWS3504","destinationId":"DSP-CCMN0036","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0036","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3505-ptr-ccmn0023","excelRow":511,"circuitRef":"SSB-2PWS2330-Q23-03-PTR-CCMN0023","name":"SKT-2PWS3505 → PTR-CCMN0023","originId":"SKT-2PWS3505","destinationId":"PTR-CCMN0023","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0023","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3521-cpu-ccmn0081","excelRow":527,"circuitRef":"SSB-2PWS2330-Q24-01-CPU-CCMN0081","name":"SKT-2PWS3521 → CPU-CCMN0081","originId":"SKT-2PWS3521","destinationId":"CPU-CCMN0081","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0081","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3523-cpu-ccmn0082","excelRow":529,"circuitRef":"SSB-2PWS2330-Q24-02-CPU-CCMN0082","name":"SKT-2PWS3523 → CPU-CCMN0082","originId":"SKT-2PWS3523","destinationId":"CPU-CCMN0082","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0082","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3523-dsp-ccmn0044","excelRow":529,"circuitRef":"SSB-2PWS2330-Q24-02-DSP-CCMN0044","name":"SKT-2PWS3523 → DSP-CCMN0044","originId":"SKT-2PWS3523","destinationId":"DSP-CCMN0044","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0044","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3526-cpu-ccmn0085","excelRow":532,"circuitRef":"SSB-2PWS2330-Q25-01-CPU-CCMN0085","name":"SKT-2PWS3526 → CPU-CCMN0085","originId":"SKT-2PWS3526","destinationId":"CPU-CCMN0085","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0085","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3528-cpu-ccmn0086","excelRow":534,"circuitRef":"SSB-2PWS2330-Q25-02-CPU-CCMN0086","name":"SKT-2PWS3528 → CPU-CCMN0086","originId":"SKT-2PWS3528","destinationId":"CPU-CCMN0086","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0086","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3528-dsp-ccmn0046","excelRow":534,"circuitRef":"SSB-2PWS2330-Q25-02-DSP-CCMN0046","name":"SKT-2PWS3528 → DSP-CCMN0046","originId":"SKT-2PWS3528","destinationId":"DSP-CCMN0046","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0046","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3542-cpu-ccmn0163","excelRow":548,"circuitRef":"SSB-2PWS2330-Q26-01-CPU-CCMN0163","name":"SKT-2PWS3542 → CPU-CCMN0163","originId":"SKT-2PWS3542","destinationId":"CPU-CCMN0163","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0163","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3542-dsp-ccmn0093","excelRow":548,"circuitRef":"SSB-2PWS2330-Q26-01-DSP-CCMN0093","name":"SKT-2PWS3542 → DSP-CCMN0093","originId":"SKT-2PWS3542","destinationId":"DSP-CCMN0093","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0093","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3543-cpu-ccmn0164","excelRow":549,"circuitRef":"SSB-2PWS2330-Q26-02-CPU-CCMN0164","name":"SKT-2PWS3543 → CPU-CCMN0164","originId":"SKT-2PWS3543","destinationId":"CPU-CCMN0164","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0164","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3543-dsp-ccmn0094","excelRow":549,"circuitRef":"SSB-2PWS2330-Q26-02-DSP-CCMN0094","name":"SKT-2PWS3543 → DSP-CCMN0094","originId":"SKT-2PWS3543","destinationId":"DSP-CCMN0094","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0094","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3544-cpu-ccmn0158","excelRow":550,"circuitRef":"SSB-2PWS2330-Q26-03-CPU-CCMN0158","name":"SKT-2PWS3544 → CPU-CCMN0158","originId":"SKT-2PWS3544","destinationId":"CPU-CCMN0158","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0158","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3544-dsp-ccmn0088","excelRow":550,"circuitRef":"SSB-2PWS2330-Q26-03-DSP-CCMN0088","name":"SKT-2PWS3544 → DSP-CCMN0088","originId":"SKT-2PWS3544","destinationId":"DSP-CCMN0088","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0088","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3545-ptr-ccmn0043","excelRow":551,"circuitRef":"SSB-2PWS2330-Q26-04-PTR-CCMN0043","name":"SKT-2PWS3545 → PTR-CCMN0043","originId":"SKT-2PWS3545","destinationId":"PTR-CCMN0043","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0043","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3501-sel-ccmn0028","excelRow":507,"circuitRef":"SSB-2PWS2331-Q01-01-SEL-CCMN0028","name":"SKT-2PWS3501 → SEL-CCMN0028","originId":"SKT-2PWS3501","destinationId":"SEL-CCMN0028","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0028","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3501-cpu-ccmn0071","excelRow":507,"circuitRef":"SSB-2PWS2331-Q01-01-CPU-CCMN0071","name":"SKT-2PWS3501 → CPU-CCMN0071","originId":"SKT-2PWS3501","destinationId":"CPU-CCMN0071","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0071","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3503-sel-ccmn0029","excelRow":509,"circuitRef":"SSB-2PWS2331-Q01-02-SEL-CCMN0029","name":"SKT-2PWS3503 → SEL-CCMN0029","originId":"SKT-2PWS3503","destinationId":"SEL-CCMN0029","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0029","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3503-cpu-ccmn0072","excelRow":509,"circuitRef":"SSB-2PWS2331-Q01-02-CPU-CCMN0072","name":"SKT-2PWS3503 → CPU-CCMN0072","originId":"SKT-2PWS3503","destinationId":"CPU-CCMN0072","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0072","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3513-sel-ccmn0032","excelRow":519,"circuitRef":"SSB-2PWS2331-Q02-01-SEL-CCMN0032","name":"SKT-2PWS3513 → SEL-CCMN0032","originId":"SKT-2PWS3513","destinationId":"SEL-CCMN0032","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0032","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3513-cpu-ccmn0077","excelRow":519,"circuitRef":"SSB-2PWS2331-Q02-01-CPU-CCMN0077","name":"SKT-2PWS3513 → CPU-CCMN0077","originId":"SKT-2PWS3513","destinationId":"CPU-CCMN0077","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0077","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3515-sel-ccmn0030","excelRow":521,"circuitRef":"SSB-2PWS2331-Q02-02-SEL-CCMN0030","name":"SKT-2PWS3515 → SEL-CCMN0030","originId":"SKT-2PWS3515","destinationId":"SEL-CCMN0030","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0030","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3515-cpu-ccmn0078","excelRow":521,"circuitRef":"SSB-2PWS2331-Q02-02-CPU-CCMN0078","name":"SKT-2PWS3515 → CPU-CCMN0078","originId":"SKT-2PWS3515","destinationId":"CPU-CCMN0078","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0078","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3517-sel-ccmn0031","excelRow":523,"circuitRef":"SSB-2PWS2331-Q02-03-SEL-CCMN0031","name":"SKT-2PWS3517 → SEL-CCMN0031","originId":"SKT-2PWS3517","destinationId":"SEL-CCMN0031","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0031","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3517-cpu-ccmn0079","excelRow":523,"circuitRef":"SSB-2PWS2331-Q02-03-CPU-CCMN0079","name":"SKT-2PWS3517 → CPU-CCMN0079","originId":"SKT-2PWS3517","destinationId":"CPU-CCMN0079","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0079","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3522-sel-ccmn0033","excelRow":528,"circuitRef":"SSB-2PWS2331-Q03-01-SEL-CCMN0033","name":"SKT-2PWS3522 → SEL-CCMN0033","originId":"SKT-2PWS3522","destinationId":"SEL-CCMN0033","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0033","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3522-cpu-ccmn0083","excelRow":528,"circuitRef":"SSB-2PWS2331-Q03-01-CPU-CCMN0083","name":"SKT-2PWS3522 → CPU-CCMN0083","originId":"SKT-2PWS3522","destinationId":"CPU-CCMN0083","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0083","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3524-sel-ccmn0034","excelRow":530,"circuitRef":"SSB-2PWS2331-Q03-02-SEL-CCMN0034","name":"SKT-2PWS3524 → SEL-CCMN0034","originId":"SKT-2PWS3524","destinationId":"SEL-CCMN0034","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0034","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3524-cpu-ccmn0084","excelRow":530,"circuitRef":"SSB-2PWS2331-Q03-02-CPU-CCMN0084","name":"SKT-2PWS3524 → CPU-CCMN0084","originId":"SKT-2PWS3524","destinationId":"CPU-CCMN0084","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0084","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3527-sel-ccmn0035","excelRow":533,"circuitRef":"SSB-2PWS2331-Q04-01-SEL-CCMN0035","name":"SKT-2PWS3527 → SEL-CCMN0035","originId":"SKT-2PWS3527","destinationId":"SEL-CCMN0035","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0035","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3527-cpu-ccmn0087","excelRow":533,"circuitRef":"SSB-2PWS2331-Q04-01-CPU-CCMN0087","name":"SKT-2PWS3527 → CPU-CCMN0087","originId":"SKT-2PWS3527","destinationId":"CPU-CCMN0087","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0087","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3529-sel-ccmn0036","excelRow":535,"circuitRef":"SSB-2PWS2331-Q04-02-SEL-CCMN0036","name":"SKT-2PWS3529 → SEL-CCMN0036","originId":"SKT-2PWS3529","destinationId":"SEL-CCMN0036","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0036","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3529-cpu-ccmn0088","excelRow":535,"circuitRef":"SSB-2PWS2331-Q04-02-CPU-CCMN0088","name":"SKT-2PWS3529 → CPU-CCMN0088","originId":"SKT-2PWS3529","destinationId":"CPU-CCMN0088","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0088","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3531-tvr-tvsy0022","excelRow":537,"circuitRef":"SSB-2PWS2362-Q02-01-TVR-TVSY0022","name":"SKT-2PWS3531 → TVR-TVSY0022","originId":"SKT-2PWS3531","destinationId":"TVR-TVSY0022","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0022","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3532-tvr-tvsy0023","excelRow":538,"circuitRef":"SSB-2PWS2362-Q02-02-TVR-TVSY0023","name":"SKT-2PWS3532 → TVR-TVSY0023","originId":"SKT-2PWS3532","destinationId":"TVR-TVSY0023","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0023","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3534-tvr-tvsy0024","excelRow":540,"circuitRef":"SSB-2PWS2362-Q04-01-TVR-TVSY0024","name":"SKT-2PWS3534 → TVR-TVSY0024","originId":"SKT-2PWS3534","destinationId":"TVR-TVSY0024","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0024","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3546-tvr-tvsy0028","excelRow":552,"circuitRef":"SSB-2PWS2362-Q05-01-TVR-TVSY0028","name":"SKT-2PWS3546 → TVR-TVSY0028","originId":"SKT-2PWS3546","destinationId":"TVR-TVSY0028","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0028","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3546-lsr-tvsy0007","excelRow":552,"circuitRef":"SSB-2PWS2362-Q05-01-LSR-TVSY0007","name":"SKT-2PWS3546 → LSR-TVSY0007","originId":"SKT-2PWS3546","destinationId":"LSR-TVSY0007","lineType":"normal","service":"NV","protectionName":"LSR-TVSY0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3547-tvr-tvsy0029","excelRow":553,"circuitRef":"SSB-2PWS2362-Q05-02-TVR-TVSY0029","name":"SKT-2PWS3547 → TVR-TVSY0029","originId":"SKT-2PWS3547","destinationId":"TVR-TVSY0029","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0029","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3547-lsr-tvsy0008","excelRow":553,"circuitRef":"SSB-2PWS2362-Q05-02-LSR-TVSY0008","name":"SKT-2PWS3547 → LSR-TVSY0008","originId":"SKT-2PWS3547","destinationId":"LSR-TVSY0008","lineType":"normal","service":"NV","protectionName":"LSR-TVSY0008","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3535-tvr-tvsy0025","excelRow":541,"circuitRef":"SSB-2PWS2362-Q06-01-TVR-TVSY0025","name":"SKT-2PWS3535 → TVR-TVSY0025","originId":"SKT-2PWS3535","destinationId":"TVR-TVSY0025","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0025","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3535-lsr-tvsy0009","excelRow":541,"circuitRef":"SSB-2PWS2362-Q06-01-LSR-TVSY0009","name":"SKT-2PWS3535 → LSR-TVSY0009","originId":"SKT-2PWS3535","destinationId":"LSR-TVSY0009","lineType":"normal","service":"NV","protectionName":"LSR-TVSY0009","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3536-tvr-tvsy0026","excelRow":542,"circuitRef":"SSB-2PWS2362-Q06-02-TVR-TVSY0026","name":"SKT-2PWS3536 → TVR-TVSY0026","originId":"SKT-2PWS3536","destinationId":"TVR-TVSY0026","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0026","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3536-lsr-tvsy0010","excelRow":542,"circuitRef":"SSB-2PWS2362-Q06-02-LSR-TVSY0010","name":"SKT-2PWS3536 → LSR-TVSY0010","originId":"SKT-2PWS3536","destinationId":"LSR-TVSY0010","lineType":"normal","service":"NV","protectionName":"LSR-TVSY0010","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3537-tvr-tvsy0027","excelRow":543,"circuitRef":"SSB-2PWS2362-Q06-03-TVR-TVSY0027","name":"SKT-2PWS3537 → TVR-TVSY0027","originId":"SKT-2PWS3537","destinationId":"TVR-TVSY0027","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0027","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3520-tvr-tvsy0003","excelRow":526,"circuitRef":"SSB-2PWS2362-Q07-01-TVR-TVSY0003","name":"SKT-2PWS3520 → TVR-TVSY0003","originId":"SKT-2PWS3520","destinationId":"TVR-TVSY0003","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3525-tvr-tvsy0004","excelRow":531,"circuitRef":"SSB-2PWS2362-Q07-02-TVR-TVSY0004","name":"SKT-2PWS3525 → TVR-TVSY0004","originId":"SKT-2PWS3525","destinationId":"TVR-TVSY0004","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3530-tvr-tvsy0005","excelRow":536,"circuitRef":"SSB-2PWS2362-Q07-03-TVR-TVSY0005","name":"SKT-2PWS3530 → TVR-TVSY0005","originId":"SKT-2PWS3530","destinationId":"TVR-TVSY0005","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3196-sle-fsfe0001","excelRow":483,"circuitRef":"SSB-2PWS2363-Q06-01-SLE-FSFE0001","name":"SKT-2PWS3196 → SLE-FSFE0001","originId":"SKT-2PWS3196","destinationId":"SLE-FSFE0001","lineType":"normal","service":"VM","protectionName":"SLE-FSFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3197-sle-fsfe0002","excelRow":484,"circuitRef":"SSB-2PWS2363-Q08-01-SLE-FSFE0002","name":"SKT-2PWS3197 → SLE-FSFE0002","originId":"SKT-2PWS3197","destinationId":"SLE-FSFE0002","lineType":"normal","service":"VM","protectionName":"SLE-FSFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3198-els-fsfe0001","excelRow":485,"circuitRef":"SSB-2PWS2363-Q09-01-ELS-FSFE0001","name":"SKT-2PWS3198 → ELS-FSFE0001","originId":"SKT-2PWS3198","destinationId":"ELS-FSFE0001","lineType":"normal","service":"VM","protectionName":"ELS-FSFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3199-els-fsfe0002","excelRow":486,"circuitRef":"SSB-2PWS2363-Q10-01-ELS-FSFE0002","name":"SKT-2PWS3199 → ELS-FSFE0002","originId":"SKT-2PWS3199","destinationId":"ELS-FSFE0002","lineType":"normal","service":"VM","protectionName":"ELS-FSFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3206-brt-fsfe0004","excelRow":491,"circuitRef":"SSB-2PWS2363-Q17-01-BRT-FSFE0004","name":"SKT-2PWS3206 → BRT-FSFE0004","originId":"SKT-2PWS3206","destinationId":"BRT-FSFE0004","lineType":"normal","service":"VM","protectionName":"BRT-FSFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3211-vem-fsfe0007","excelRow":493,"circuitRef":"SSB-2PWS2363-Q20-01-VEM-FSFE0007","name":"SKT-2PWS3211 → VEM-FSFE0007","originId":"SKT-2PWS3211","destinationId":"VEM-FSFE0007","lineType":"normal","service":"VM","protectionName":"VEM-FSFE0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q21-21","excelRow":1017,"circuitRef":"SSB-2PWS2363-Q21-21","name":"JBX-2PWS3137 → SKT-2PWS3011","originId":"JBX-2PWS3137","destinationId":"SKT-2PWS3011","lineType":"normal","service":"NV","protectionName":"Q21-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2363-q21-22","excelRow":1018,"circuitRef":"SSB-2PWS2363-Q21-22","name":"JBX-2PWS3137 → SKT-2PWS3012","originId":"JBX-2PWS3137","destinationId":"SKT-2PWS3012","lineType":"normal","service":"NV","protectionName":"Q21-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q01-20","excelRow":899,"circuitRef":"SSB-2PWS2365-Q01-20","name":"JBX-2PWS3101 → JBX-2PWS3102","originId":"JBX-2PWS3101","destinationId":"JBX-2PWS3102","lineType":"normal","service":"NV","protectionName":"Q01-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q01-21","excelRow":898,"circuitRef":"SSB-2PWS2365-Q01-21","name":"JBX-2PWS3101 → SKT-2PWS3015","originId":"JBX-2PWS3101","destinationId":"SKT-2PWS3015","lineType":"normal","service":"NV","protectionName":"Q01-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-21","excelRow":1076,"circuitRef":"SSB-2PWS2365-Q03-21","name":"JBX-2PWS3160 → SKT-2PWS3032","originId":"JBX-2PWS3160","destinationId":"SKT-2PWS3032","lineType":"normal","service":"NV","protectionName":"Q03-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-22","excelRow":1077,"circuitRef":"SSB-2PWS2365-Q03-22","name":"JBX-2PWS3160 → SKT-2PWS3033","originId":"JBX-2PWS3160","destinationId":"SKT-2PWS3033","lineType":"normal","service":"NV","protectionName":"Q03-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-23","excelRow":1078,"circuitRef":"SSB-2PWS2365-Q03-23","name":"JBX-2PWS3160 → SKT-2PWS3034","originId":"JBX-2PWS3160","destinationId":"SKT-2PWS3034","lineType":"normal","service":"NV","protectionName":"Q03-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q03-24","excelRow":1079,"circuitRef":"SSB-2PWS2365-Q03-24","name":"JBX-2PWS3160 → SKT-2PWS3187","originId":"JBX-2PWS3160","destinationId":"SKT-2PWS3187","lineType":"normal","service":"NV","protectionName":"Q03-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3028-shd-offe0001","excelRow":363,"circuitRef":"SSB-2PWS2365-Q03-11-SHD-OFFE0001","name":"SKT-2PWS3028 → SHD-OFFE0001","originId":"SKT-2PWS3028","destinationId":"SHD-OFFE0001","lineType":"normal","service":"NV","protectionName":"SHD-OFFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q04-21","excelRow":1061,"circuitRef":"SSB-2PWS2365-Q04-21","name":"JBX-2PWS3103 → SKT-2PWS3036","originId":"JBX-2PWS3103","destinationId":"SKT-2PWS3036","lineType":"normal","service":"NV","protectionName":"Q04-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q04-22","excelRow":1062,"circuitRef":"SSB-2PWS2365-Q04-22","name":"JBX-2PWS3103 → SKT-2PWS3042","originId":"JBX-2PWS3103","destinationId":"SKT-2PWS3042","lineType":"normal","service":"NV","protectionName":"Q04-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q06-21","excelRow":1009,"circuitRef":"SSB-2PWS2365-Q06-21","name":"JBX-2PWS3104 → SKT-2PWS3052","originId":"JBX-2PWS3104","destinationId":"SKT-2PWS3052","lineType":"normal","service":"NV","protectionName":"Q06-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q06-22","excelRow":1010,"circuitRef":"SSB-2PWS2365-Q06-22","name":"JBX-2PWS3104 → SKT-2PWS3053","originId":"JBX-2PWS3104","destinationId":"SKT-2PWS3053","lineType":"normal","service":"NV","protectionName":"Q06-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q07-21","excelRow":1087,"circuitRef":"SSB-2PWS2365-Q07-21","name":"JBX-2PWS3163 → SKT-2PWS3058","originId":"JBX-2PWS3163","destinationId":"SKT-2PWS3058","lineType":"normal","service":"NV","protectionName":"Q07-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q07-22","excelRow":1088,"circuitRef":"SSB-2PWS2365-Q07-22","name":"JBX-2PWS3163 → SKT-2PWS3059","originId":"JBX-2PWS3163","destinationId":"SKT-2PWS3059","lineType":"normal","service":"NV","protectionName":"Q07-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q07-23","excelRow":1089,"circuitRef":"SSB-2PWS2365-Q07-23","name":"JBX-2PWS3163 → SKT-2PWS3226","originId":"JBX-2PWS3163","destinationId":"SKT-2PWS3226","lineType":"normal","service":"NV","protectionName":"Q07-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q08-21","excelRow":928,"circuitRef":"SSB-2PWS2365-Q08-21","name":"JBX-2PWS3111 → SKT-2PWS3061","originId":"JBX-2PWS3111","destinationId":"SKT-2PWS3061","lineType":"normal","service":"NV","protectionName":"Q08-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-20","excelRow":920,"circuitRef":"SSB-2PWS2365-Q09-20","name":"JBX-2PWS3133 → JBX-2PWS3110","originId":"JBX-2PWS3133","destinationId":"JBX-2PWS3110","lineType":"normal","service":"NV","protectionName":"Q09-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-21","excelRow":916,"circuitRef":"SSB-2PWS2365-Q09-21","name":"JBX-2PWS3133 → SKT-2PWS3066","originId":"JBX-2PWS3133","destinationId":"SKT-2PWS3066","lineType":"normal","service":"NV","protectionName":"Q09-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-22","excelRow":917,"circuitRef":"SSB-2PWS2365-Q09-22","name":"JBX-2PWS3133 → SKT-2PWS3067","originId":"JBX-2PWS3133","destinationId":"SKT-2PWS3067","lineType":"normal","service":"NV","protectionName":"Q09-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-23","excelRow":918,"circuitRef":"SSB-2PWS2365-Q09-23","name":"JBX-2PWS3133 → SKT-2PWS3068","originId":"JBX-2PWS3133","destinationId":"SKT-2PWS3068","lineType":"normal","service":"NV","protectionName":"Q09-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-24","excelRow":919,"circuitRef":"SSB-2PWS2365-Q09-24","name":"JBX-2PWS3133 → SKT-2PWS3069","originId":"JBX-2PWS3133","destinationId":"SKT-2PWS3069","lineType":"normal","service":"NV","protectionName":"Q09-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3227-dwc-fsfe0017","excelRow":504,"circuitRef":"SSB-2PWS2365-Q12-03-DWC-FSFE0017","name":"SKT-2PWS3227 → DWC-FSFE0017","originId":"SKT-2PWS3227","destinationId":"DWC-FSFE0017","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0017","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q14-21","excelRow":938,"circuitRef":"SSB-2PWS2365-Q14-21","name":"JBX-2PWS3180 → SKT-2PWS3095","originId":"JBX-2PWS3180","destinationId":"SKT-2PWS3095","lineType":"normal","service":"NV","protectionName":"Q14-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q14-22","excelRow":939,"circuitRef":"SSB-2PWS2365-Q14-22","name":"JBX-2PWS3180 → SKT-2PWS3096","originId":"JBX-2PWS3180","destinationId":"SKT-2PWS3096","lineType":"normal","service":"NV","protectionName":"Q14-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q15-21","excelRow":1026,"circuitRef":"SSB-2PWS2365-Q15-21","name":"JBX-2PWS3140 → SKT-2PWS3100","originId":"JBX-2PWS3140","destinationId":"SKT-2PWS3100","lineType":"normal","service":"NV","protectionName":"Q15-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q15-22","excelRow":1027,"circuitRef":"SSB-2PWS2365-Q15-22","name":"JBX-2PWS3140 → SKT-2PWS3101","originId":"JBX-2PWS3140","destinationId":"SKT-2PWS3101","lineType":"normal","service":"NV","protectionName":"Q15-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3224-dwc-fsfe0006","excelRow":501,"circuitRef":"SSB-2PWS2365-Q15-11-DWC-FSFE0006","name":"SKT-2PWS3224 → DWC-FSFE0006","originId":"SKT-2PWS3224","destinationId":"DWC-FSFE0006","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q16-21","excelRow":1034,"circuitRef":"SSB-2PWS2365-Q16-21","name":"JBX-2PWS3142 → SKT-2PWS3104","originId":"JBX-2PWS3142","destinationId":"SKT-2PWS3104","lineType":"normal","service":"NV","protectionName":"Q16-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q16-22","excelRow":1035,"circuitRef":"SSB-2PWS2365-Q16-22","name":"JBX-2PWS3142 → SKT-2PWS3105","originId":"JBX-2PWS3142","destinationId":"SKT-2PWS3105","lineType":"normal","service":"NV","protectionName":"Q16-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q17-21","excelRow":994,"circuitRef":"SSB-2PWS2365-Q17-21","name":"JBX-2PWS3128 → SKT-2PWS3110","originId":"JBX-2PWS3128","destinationId":"SKT-2PWS3110","lineType":"normal","service":"NV","protectionName":"Q17-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-20","excelRow":973,"circuitRef":"SSB-2PWS2366-Q01-20","name":"JBX-2PWS3123 → JBX-2PWS3124","originId":"JBX-2PWS3123","destinationId":"JBX-2PWS3124","lineType":"normal","service":"NV","protectionName":"Q01-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-21","excelRow":975,"circuitRef":"SSB-2PWS2366-Q01-21","name":"JBX-2PWS3123 → SKT-2PWS3120","originId":"JBX-2PWS3123","destinationId":"SKT-2PWS3120","lineType":"normal","service":"NV","protectionName":"Q01-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-22","excelRow":976,"circuitRef":"SSB-2PWS2366-Q01-22","name":"JBX-2PWS3123 → SKT-2PWS3121","originId":"JBX-2PWS3123","destinationId":"SKT-2PWS3121","lineType":"normal","service":"NV","protectionName":"Q01-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-23","excelRow":977,"circuitRef":"SSB-2PWS2366-Q01-23","name":"JBX-2PWS3123 → SKT-2PWS3192","originId":"JBX-2PWS3123","destinationId":"SKT-2PWS3192","lineType":"normal","service":"NV","protectionName":"Q01-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3223-dwc-fsfe0007","excelRow":500,"circuitRef":"SSB-2PWS2366-Q01-11-DWC-FSFE0007","name":"SKT-2PWS3223 → DWC-FSFE0007","originId":"SKT-2PWS3223","destinationId":"DWC-FSFE0007","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-20","excelRow":964,"circuitRef":"SSB-2PWS2366-Q02-20","name":"JBX-2PWS3181 → JBX-2PWS3122","originId":"JBX-2PWS3181","destinationId":"JBX-2PWS3122","lineType":"normal","service":"NV","protectionName":"Q02-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.8999999999999999,"pKWe":0.8999999999999999,"qKVAr":0.6749999999999999,"sKVA":1.125,"ibA":4.891304347826086,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-21","excelRow":962,"circuitRef":"SSB-2PWS2366-Q02-21","name":"JBX-2PWS3181 → SKT-2PWS3124","originId":"JBX-2PWS3181","destinationId":"SKT-2PWS3124","lineType":"normal","service":"NV","protectionName":"Q02-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-22","excelRow":963,"circuitRef":"SSB-2PWS2366-Q02-22","name":"JBX-2PWS3181 → SKT-2PWS3125","originId":"JBX-2PWS3181","destinationId":"SKT-2PWS3125","lineType":"normal","service":"NV","protectionName":"Q02-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q03-20","excelRow":985,"circuitRef":"SSB-2PWS2366-Q03-20","name":"JBX-2PWS3125 → JBX-2PWS3127","originId":"JBX-2PWS3125","destinationId":"JBX-2PWS3127","lineType":"normal","service":"NV","protectionName":"Q03-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.6,"pKWe":0.6,"qKVAr":0.44999999999999996,"sKVA":0.75,"ibA":3.260869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q03-21","excelRow":984,"circuitRef":"SSB-2PWS2366-Q03-21","name":"JBX-2PWS3125 → SKT-2PWS3144","originId":"JBX-2PWS3125","destinationId":"SKT-2PWS3144","lineType":"normal","service":"NV","protectionName":"Q03-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q04-21","excelRow":1045,"circuitRef":"SSB-2PWS2366-Q04-21","name":"JBX-2PWS3144 → SKT-2PWS3169","originId":"JBX-2PWS3144","destinationId":"SKT-2PWS3169","lineType":"normal","service":"NV","protectionName":"Q04-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q04-22","excelRow":1046,"circuitRef":"SSB-2PWS2366-Q04-22","name":"JBX-2PWS3144 → SKT-2PWS3170","originId":"JBX-2PWS3144","destinationId":"SKT-2PWS3170","lineType":"normal","service":"NV","protectionName":"Q04-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q05-14","excelRow":1057,"circuitRef":"SSB-2PWS2366-Q05-14","name":"JBX-2PWS3148 → PMP-SWFS0003","originId":"JBX-2PWS3148","destinationId":"PMP-SWFS0003","lineType":"normal","service":"NV","protectionName":"Q05-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.02717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q05-21","excelRow":1052,"circuitRef":"SSB-2PWS2366-Q05-21","name":"JBX-2PWS3148 → SKT-2PWS3177","originId":"JBX-2PWS3148","destinationId":"SKT-2PWS3177","lineType":"normal","service":"NV","protectionName":"Q05-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q05-22","excelRow":1053,"circuitRef":"SSB-2PWS2366-Q05-22","name":"JBX-2PWS3148 → SKT-2PWS3178","originId":"JBX-2PWS3148","destinationId":"SKT-2PWS3178","lineType":"normal","service":"NV","protectionName":"Q05-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3225-dwc-fsfe0002","excelRow":502,"circuitRef":"SSB-2PWS2366-Q05-11-DWC-FSFE0002","name":"SKT-2PWS3225 → DWC-FSFE0002","originId":"SKT-2PWS3225","destinationId":"DWC-FSFE0002","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q06-21","excelRow":1001,"circuitRef":"SSB-2PWS2366-Q06-21","name":"JBX-2PWS3152 → SKT-2PWS3185","originId":"JBX-2PWS3152","destinationId":"SKT-2PWS3185","lineType":"normal","service":"NV","protectionName":"Q06-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q06-22","excelRow":1002,"circuitRef":"SSB-2PWS2366-Q06-22","name":"JBX-2PWS3152 → SKT-2PWS3186","originId":"JBX-2PWS3152","destinationId":"SKT-2PWS3186","lineType":"normal","service":"NV","protectionName":"Q06-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0005-rfr-mefe0001","excelRow":944,"circuitRef":"SSB-MEFE0001-Q05-01-RFR-MEFE0001","name":"SKT-MEFE0005 → RFR-MEFE0001","originId":"SKT-MEFE0005","destinationId":"RFR-MEFE0001","lineType":"normal","service":"VS","protectionName":"RFR-MEFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0011-rfr-mefe0002","excelRow":950,"circuitRef":"SSB-MEFE0001-Q05-02-RFR-MEFE0002","name":"SKT-MEFE0011 → RFR-MEFE0002","originId":"SKT-MEFE0011","destinationId":"RFR-MEFE0002","lineType":"normal","service":"VS","protectionName":"RFR-MEFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0009-ume-mefe0010","excelRow":948,"circuitRef":"SSB-MEFE0001-Q06-01-UME-MEFE0010","name":"SKT-MEFE0009 → UME-MEFE0010","originId":"SKT-MEFE0009","destinationId":"UME-MEFE0010","lineType":"normal","service":"VS","protectionName":"UME-MEFE0010","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0033-bnk-mefe0005","excelRow":972,"circuitRef":"SSB-MEFE0001-Q07-01-BNK-MEFE0005","name":"SKT-MEFE0033 → BNK-MEFE0005","originId":"SKT-MEFE0033","destinationId":"BNK-MEFE0005","lineType":"normal","service":"VS","protectionName":"BNK-MEFE0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0034-bnk-mefe0006","excelRow":973,"circuitRef":"SSB-MEFE0001-Q07-02-BNK-MEFE0006","name":"SKT-MEFE0034 → BNK-MEFE0006","originId":"SKT-MEFE0034","destinationId":"BNK-MEFE0006","lineType":"normal","service":"VS","protectionName":"BNK-MEFE0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0003-xrd-mefe0002","excelRow":942,"circuitRef":"SSB-MEFE0001-Q08-01-XRD-MEFE0002","name":"SKT-MEFE0003 → XRD-MEFE0002","originId":"SKT-MEFE0003","destinationId":"XRD-MEFE0002","lineType":"normal","service":"VS","protectionName":"XRD-MEFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0002-lif-mefe0001","excelRow":941,"circuitRef":"SSB-MEFE0001-Q08-02-LIF-MEFE0001","name":"SKT-MEFE0002 → LIF-MEFE0001","originId":"SKT-MEFE0002","destinationId":"LIF-MEFE0001","lineType":"normal","service":"VS","protectionName":"LIF-MEFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0001-lff-mefe0005","excelRow":940,"circuitRef":"SSB-MEFE0001-Q08-03-LFF-MEFE0005","name":"SKT-MEFE0001 → LFF-MEFE0005","originId":"SKT-MEFE0001","destinationId":"LFF-MEFE0005","lineType":"normal","service":"VS","protectionName":"LFF-MEFE0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0017-dsp-mefe0001","excelRow":956,"circuitRef":"SSB-MEFE0003-Q07-01-DSP-MEFE0001","name":"SKT-MEFE0017 → DSP-MEFE0001","originId":"SKT-MEFE0017","destinationId":"DSP-MEFE0001","lineType":"normal","service":"VS","protectionName":"DSP-MEFE0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0018-dsp-mefe0002","excelRow":957,"circuitRef":"SSB-MEFE0003-Q07-02-DSP-MEFE0002","name":"SKT-MEFE0018 → DSP-MEFE0002","originId":"SKT-MEFE0018","destinationId":"DSP-MEFE0002","lineType":"normal","service":"VS","protectionName":"DSP-MEFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0029-ssp-mefe0004","excelRow":968,"circuitRef":"SSB-MEFE0003-Q07-03-SSP-MEFE0004","name":"SKT-MEFE0029 → SSP-MEFE0004","originId":"SKT-MEFE0029","destinationId":"SSP-MEFE0004","lineType":"normal","service":"VS","protectionName":"SSP-MEFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0030-ssp-mefe0005","excelRow":969,"circuitRef":"SSB-MEFE0003-Q07-04-SSP-MEFE0005","name":"SKT-MEFE0030 → SSP-MEFE0005","originId":"SKT-MEFE0030","destinationId":"SSP-MEFE0005","lineType":"normal","service":"VS","protectionName":"SSP-MEFE0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0021-eqr-mefe0007","excelRow":960,"circuitRef":"SSB-MEFE0003-Q07-05-EQR-MEFE0007","name":"SKT-MEFE0021 → EQR-MEFE0007","originId":"SKT-MEFE0021","destinationId":"EQR-MEFE0007","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0022-eqr-mefe0008","excelRow":961,"circuitRef":"SSB-MEFE0003-Q07-06-EQR-MEFE0008","name":"SKT-MEFE0022 → EQR-MEFE0008","originId":"SKT-MEFE0022","destinationId":"EQR-MEFE0008","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0008","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0019-dsp-mefe0003","excelRow":958,"circuitRef":"SSB-MEFE0003-Q08-01-DSP-MEFE0003","name":"SKT-MEFE0019 → DSP-MEFE0003","originId":"SKT-MEFE0019","destinationId":"DSP-MEFE0003","lineType":"normal","service":"VS","protectionName":"DSP-MEFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0020-dsp-mefe0004","excelRow":959,"circuitRef":"SSB-MEFE0003-Q08-02-DSP-MEFE0004","name":"SKT-MEFE0020 → DSP-MEFE0004","originId":"SKT-MEFE0020","destinationId":"DSP-MEFE0004","lineType":"normal","service":"VS","protectionName":"DSP-MEFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0031-ssp-mefe0006","excelRow":970,"circuitRef":"SSB-MEFE0003-Q08-03-SSP-MEFE0006","name":"SKT-MEFE0031 → SSP-MEFE0006","originId":"SKT-MEFE0031","destinationId":"SSP-MEFE0006","lineType":"normal","service":"VS","protectionName":"SSP-MEFE0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0032-ssp-mefe0007","excelRow":971,"circuitRef":"SSB-MEFE0003-Q08-04-SSP-MEFE0007","name":"SKT-MEFE0032 → SSP-MEFE0007","originId":"SKT-MEFE0032","destinationId":"SSP-MEFE0007","lineType":"normal","service":"VS","protectionName":"SSP-MEFE0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0023-eqr-mefe0009","excelRow":962,"circuitRef":"SSB-MEFE0003-Q08-05-EQR-MEFE0009","name":"SKT-MEFE0023 → EQR-MEFE0009","originId":"SKT-MEFE0023","destinationId":"EQR-MEFE0009","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0009","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0024-eqr-mefe0010","excelRow":963,"circuitRef":"SSB-MEFE0003-Q08-06-EQR-MEFE0010","name":"SKT-MEFE0024 → EQR-MEFE0010","originId":"SKT-MEFE0024","destinationId":"EQR-MEFE0010","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0010","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0035-dsp-mefe0005","excelRow":974,"circuitRef":"SSB-MEFE0003-Q09-01-DSP-MEFE0005","name":"SKT-MEFE0035 → DSP-MEFE0005","originId":"SKT-MEFE0035","destinationId":"DSP-MEFE0005","lineType":"normal","service":"VS","protectionName":"DSP-MEFE0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0037-eqr-mefe0002","excelRow":976,"circuitRef":"SSB-MEFE0003-Q09-02-EQR-MEFE0002","name":"SKT-MEFE0037 → EQR-MEFE0002","originId":"SKT-MEFE0037","destinationId":"EQR-MEFE0002","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0041-ssp-mefe0002","excelRow":980,"circuitRef":"SSB-MEFE0003-Q09-03-SSP-MEFE0002","name":"SKT-MEFE0041 → SSP-MEFE0002","originId":"SKT-MEFE0041","destinationId":"SSP-MEFE0002","lineType":"normal","service":"VS","protectionName":"SSP-MEFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0036-dsp-mefe0006","excelRow":975,"circuitRef":"SSB-MEFE0003-Q10-01-DSP-MEFE0006","name":"SKT-MEFE0036 → DSP-MEFE0006","originId":"SKT-MEFE0036","destinationId":"DSP-MEFE0006","lineType":"normal","service":"VS","protectionName":"DSP-MEFE0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0038-eqr-mefe0003","excelRow":977,"circuitRef":"SSB-MEFE0003-Q10-02-EQR-MEFE0003","name":"SKT-MEFE0038 → EQR-MEFE0003","originId":"SKT-MEFE0038","destinationId":"EQR-MEFE0003","lineType":"normal","service":"VS","protectionName":"EQR-MEFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-mefe0042-ssp-mefe0003","excelRow":981,"circuitRef":"SSB-MEFE0003-Q10-03-SSP-MEFE0003","name":"SKT-MEFE0042 → SSP-MEFE0003","originId":"SKT-MEFE0042","destinationId":"SSP-MEFE0003","lineType":"normal","service":"VS","protectionName":"SSP-MEFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4563-dsp-cctv0028","excelRow":732,"circuitRef":"SSB-2PWS3404-Q12-01-DSP-CCTV0028","name":"SKT-2PWS4563 → DSP-CCTV0028","originId":"SKT-2PWS4563","destinationId":"DSP-CCTV0028","lineType":"normal","service":"VM","protectionName":"DSP-CCTV0028","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4111-ptr-gdig0001","excelRow":652,"circuitRef":"SSB-2PWS3430-Q04-01-PTR-GDIG0001","name":"SKT-2PWS4111 → PTR-GDIG0001","originId":"SKT-2PWS4111","destinationId":"PTR-GDIG0001","lineType":"normal","service":"VM","protectionName":"PTR-GDIG0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4111-fit-gdig0005","excelRow":652,"circuitRef":"SSB-2PWS3430-Q04-01-FIT-GDIG0005","name":"SKT-2PWS4111 → FIT-GDIG0005","originId":"SKT-2PWS4111","destinationId":"FIT-GDIG0005","lineType":"normal","service":"VM","protectionName":"FIT-GDIG0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4112-ptr-gdig0002","excelRow":653,"circuitRef":"SSB-2PWS3430-Q04-02-PTR-GDIG0002","name":"SKT-2PWS4112 → PTR-GDIG0002","originId":"SKT-2PWS4112","destinationId":"PTR-GDIG0002","lineType":"normal","service":"VM","protectionName":"PTR-GDIG0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4112-fit-gdig0006","excelRow":653,"circuitRef":"SSB-2PWS3430-Q04-02-FIT-GDIG0006","name":"SKT-2PWS4112 → FIT-GDIG0006","originId":"SKT-2PWS4112","destinationId":"FIT-GDIG0006","lineType":"normal","service":"VM","protectionName":"FIT-GDIG0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4117-dsp-csss0001","excelRow":658,"circuitRef":"SSB-2PWS3430-Q17-05-DSP-CSSS0001","name":"SKT-2PWS4117 → DSP-CSSS0001","originId":"SKT-2PWS4117","destinationId":"DSP-CSSS0001","lineType":"normal","service":"VM","protectionName":"DSP-CSSS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-21","excelRow":1474,"circuitRef":"SSB-2PWS3430-Q18-21","name":"JBX-2PWS4079 → SKT-2PWS4516","originId":"JBX-2PWS4079","destinationId":"SKT-2PWS4516","lineType":"normal","service":"VM","protectionName":"Q18-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-22","excelRow":1475,"circuitRef":"SSB-2PWS3430-Q18-22","name":"JBX-2PWS4079 → SKT-2PWS4518","originId":"JBX-2PWS4079","destinationId":"SKT-2PWS4518","lineType":"normal","service":"VM","protectionName":"Q18-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-23","excelRow":1476,"circuitRef":"SSB-2PWS3430-Q18-23","name":"JBX-2PWS4079 → SKT-2PWS4574","originId":"JBX-2PWS4079","destinationId":"SKT-2PWS4574","lineType":"normal","service":"VM","protectionName":"Q18-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q18-24","excelRow":1477,"circuitRef":"SSB-2PWS3430-Q18-24","name":"JBX-2PWS4079 → SKT-2PWS4510","originId":"JBX-2PWS4079","destinationId":"SKT-2PWS4510","lineType":"normal","service":"VM","protectionName":"Q18-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4521-cpu-ccmn0104","excelRow":691,"circuitRef":"SSB-2PWS3430-Q18-11-CPU-CCMN0104","name":"SKT-2PWS4521 → CPU-CCMN0104","originId":"SKT-2PWS4521","destinationId":"CPU-CCMN0104","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0104","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4521-dsp-ccmn0057","excelRow":691,"circuitRef":"SSB-2PWS3430-Q18-11-DSP-CCMN0057","name":"SKT-2PWS4521 → DSP-CCMN0057","originId":"SKT-2PWS4521","destinationId":"DSP-CCMN0057","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0057","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4523-cpu-ccmn0105","excelRow":693,"circuitRef":"SSB-2PWS3430-Q18-12-CPU-CCMN0105","name":"SKT-2PWS4523 → CPU-CCMN0105","originId":"SKT-2PWS4523","destinationId":"CPU-CCMN0105","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0105","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4537-cpu-ccmn0116","excelRow":707,"circuitRef":"SSB-2PWS3430-Q18-14-CPU-CCMN0116","name":"SKT-2PWS4537 → CPU-CCMN0116","originId":"SKT-2PWS4537","destinationId":"CPU-CCMN0116","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0116","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4537-dsp-ccmn0064","excelRow":707,"circuitRef":"SSB-2PWS3430-Q18-14-DSP-CCMN0064","name":"SKT-2PWS4537 → DSP-CCMN0064","originId":"SKT-2PWS4537","destinationId":"DSP-CCMN0064","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0064","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q19-21","excelRow":1501,"circuitRef":"SSB-2PWS3430-Q19-21","name":"JBX-2PWS4059 → SKT-2PWS4506","originId":"JBX-2PWS4059","destinationId":"SKT-2PWS4506","lineType":"normal","service":"VM","protectionName":"Q19-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q19-22","excelRow":1502,"circuitRef":"SSB-2PWS3430-Q19-22","name":"JBX-2PWS4059 → SKT-2PWS4508","originId":"JBX-2PWS4059","destinationId":"SKT-2PWS4508","lineType":"normal","service":"VM","protectionName":"Q19-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4501-cpu-ccmn0089","excelRow":671,"circuitRef":"SSB-2PWS3430-Q19-11-CPU-CCMN0089","name":"SKT-2PWS4501 → CPU-CCMN0089","originId":"SKT-2PWS4501","destinationId":"CPU-CCMN0089","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0089","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4501-dsp-ccmn0047","excelRow":671,"circuitRef":"SSB-2PWS3430-Q19-11-DSP-CCMN0047","name":"SKT-2PWS4501 → DSP-CCMN0047","originId":"SKT-2PWS4501","destinationId":"DSP-CCMN0047","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0047","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4576-cpu-ccmn0090","excelRow":744,"circuitRef":"SSB-2PWS3430-Q19-12-CPU-CCMN0090","name":"SKT-2PWS4576 → CPU-CCMN0090","originId":"SKT-2PWS4576","destinationId":"CPU-CCMN0090","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0090","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4576-dsp-ccmn0048","excelRow":744,"circuitRef":"SSB-2PWS3430-Q19-12-DSP-CCMN0048","name":"SKT-2PWS4576 → DSP-CCMN0048","originId":"SKT-2PWS4576","destinationId":"DSP-CCMN0048","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0048","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4504-cpu-ccmn0091","excelRow":674,"circuitRef":"SSB-2PWS3430-Q19-13-CPU-CCMN0091","name":"SKT-2PWS4504 → CPU-CCMN0091","originId":"SKT-2PWS4504","destinationId":"CPU-CCMN0091","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0091","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4504-dsp-ccmn0049","excelRow":674,"circuitRef":"SSB-2PWS3430-Q19-13-DSP-CCMN0049","name":"SKT-2PWS4504 → DSP-CCMN0049","originId":"SKT-2PWS4504","destinationId":"DSP-CCMN0049","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0049","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4505-ptr-ccmn0028","excelRow":675,"circuitRef":"SSB-2PWS3430-Q19-14-PTR-CCMN0028","name":"SKT-2PWS4505 → PTR-CCMN0028","originId":"SKT-2PWS4505","destinationId":"PTR-CCMN0028","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0028","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4505-ptr-ccmn0029","excelRow":675,"circuitRef":"SSB-2PWS3430-Q19-14-PTR-CCMN0029","name":"SKT-2PWS4505 → PTR-CCMN0029","originId":"SKT-2PWS4505","destinationId":"PTR-CCMN0029","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0029","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-20","excelRow":1489,"circuitRef":"SSB-2PWS3430-Q20-20","name":"JBX-2PWS4057 → JBX-2PWS4060","originId":"JBX-2PWS4057","destinationId":"JBX-2PWS4060","lineType":"normal","service":"VM","protectionName":"Q20-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.7230000000000001,"pKWe":0.7230000000000001,"qKVAr":0.5422500000000001,"sKVA":0.90375,"ibA":3.929347826086957,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-21","excelRow":1485,"circuitRef":"SSB-2PWS3430-Q20-21","name":"JBX-2PWS4057 → SKT-2PWS4526","originId":"JBX-2PWS4057","destinationId":"SKT-2PWS4526","lineType":"normal","service":"VM","protectionName":"Q20-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-22","excelRow":1486,"circuitRef":"SSB-2PWS3430-Q20-22","name":"JBX-2PWS4057 → SKT-2PWS4534","originId":"JBX-2PWS4057","destinationId":"SKT-2PWS4534","lineType":"normal","service":"VM","protectionName":"Q20-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-23","excelRow":1487,"circuitRef":"SSB-2PWS3430-Q20-23","name":"JBX-2PWS4057 → SKT-2PWS4527","originId":"JBX-2PWS4057","destinationId":"SKT-2PWS4527","lineType":"normal","service":"VM","protectionName":"Q20-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-24","excelRow":1488,"circuitRef":"SSB-2PWS3430-Q20-24","name":"JBX-2PWS4057 → SKT-2PWS4536","originId":"JBX-2PWS4057","destinationId":"SKT-2PWS4536","lineType":"normal","service":"VM","protectionName":"Q20-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.15,"pKWe":0.15,"qKVAr":0.11249999999999999,"sKVA":0.1875,"ibA":0.8152173913043478,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4512-cpu-ccmn0094","excelRow":682,"circuitRef":"SSB-2PWS3430-Q20-11-CPU-CCMN0094","name":"SKT-2PWS4512 → CPU-CCMN0094","originId":"SKT-2PWS4512","destinationId":"CPU-CCMN0094","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0094","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4512-dsp-ccmn0052","excelRow":682,"circuitRef":"SSB-2PWS3430-Q20-11-DSP-CCMN0052","name":"SKT-2PWS4512 → DSP-CCMN0052","originId":"SKT-2PWS4512","destinationId":"DSP-CCMN0052","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0052","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4577-cpu-ccmn0095","excelRow":745,"circuitRef":"SSB-2PWS3430-Q20-12-CPU-CCMN0095","name":"SKT-2PWS4577 → CPU-CCMN0095","originId":"SKT-2PWS4577","destinationId":"CPU-CCMN0095","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0095","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4577-dsp-ccmn0053","excelRow":745,"circuitRef":"SSB-2PWS3430-Q20-12-DSP-CCMN0053","name":"SKT-2PWS4577 → DSP-CCMN0053","originId":"SKT-2PWS4577","destinationId":"DSP-CCMN0053","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0053","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4514-cpu-ccmn0096","excelRow":684,"circuitRef":"SSB-2PWS3430-Q20-13-CPU-CCMN0096","name":"SKT-2PWS4514 → CPU-CCMN0096","originId":"SKT-2PWS4514","destinationId":"CPU-CCMN0096","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0096","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4514-dsp-ccmn0054","excelRow":684,"circuitRef":"SSB-2PWS3430-Q20-13-DSP-CCMN0054","name":"SKT-2PWS4514 → DSP-CCMN0054","originId":"SKT-2PWS4514","destinationId":"DSP-CCMN0054","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0054","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4515-ptr-ccmn0031","excelRow":685,"circuitRef":"SSB-2PWS3430-Q20-14-PTR-CCMN0031","name":"SKT-2PWS4515 → PTR-CCMN0031","originId":"SKT-2PWS4515","destinationId":"PTR-CCMN0031","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0031","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4539-cpu-ccmn0152","excelRow":709,"circuitRef":"SSB-2PWS3430-Q22-01-CPU-CCMN0152","name":"SKT-2PWS4539 → CPU-CCMN0152","originId":"SKT-2PWS4539","destinationId":"CPU-CCMN0152","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0152","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4539-dsp-ccmn0085","excelRow":709,"circuitRef":"SSB-2PWS3430-Q22-01-DSP-CCMN0085","name":"SKT-2PWS4539 → DSP-CCMN0085","originId":"SKT-2PWS4539","destinationId":"DSP-CCMN0085","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0085","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4540-cpu-ccmn0153","excelRow":710,"circuitRef":"SSB-2PWS3430-Q22-02-CPU-CCMN0153","name":"SKT-2PWS4540 → CPU-CCMN0153","originId":"SKT-2PWS4540","destinationId":"CPU-CCMN0153","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0153","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4540-dsp-ccmn0086","excelRow":710,"circuitRef":"SSB-2PWS3430-Q22-02-DSP-CCMN0086","name":"SKT-2PWS4540 → DSP-CCMN0086","originId":"SKT-2PWS4540","destinationId":"DSP-CCMN0086","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0086","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4543-ptr-ccmn0041","excelRow":713,"circuitRef":"SSB-2PWS3430-Q22-03-PTR-CCMN0041","name":"SKT-2PWS4543 → PTR-CCMN0041","originId":"SKT-2PWS4543","destinationId":"PTR-CCMN0041","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0041","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4543-cpu-ccmn0155","excelRow":713,"circuitRef":"SSB-2PWS3430-Q22-03-CPU-CCMN0155","name":"SKT-2PWS4543 → CPU-CCMN0155","originId":"SKT-2PWS4543","destinationId":"CPU-CCMN0155","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0155","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4541-cpu-ccmn0189","excelRow":711,"circuitRef":"SSB-2PWS3430-Q22-04-CPU-CCMN0189","name":"SKT-2PWS4541 → CPU-CCMN0189","originId":"SKT-2PWS4541","destinationId":"CPU-CCMN0189","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0189","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4584-cpu-ccmn0188","excelRow":752,"circuitRef":"SSB-2PWS3430-Q22-05-CPU-CCMN0188","name":"SKT-2PWS4584 → CPU-CCMN0188","originId":"SKT-2PWS4584","destinationId":"CPU-CCMN0188","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0188","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4584-dsp-ccmn0113","excelRow":752,"circuitRef":"SSB-2PWS3430-Q22-05-DSP-CCMN0113","name":"SKT-2PWS4584 → DSP-CCMN0113","originId":"SKT-2PWS4584","destinationId":"DSP-CCMN0113","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0113","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-21","excelRow":1517,"circuitRef":"SSB-2PWS3430-Q23-21","name":"JBX-2PWS4063 → SKT-2PWS4549","originId":"JBX-2PWS4063","destinationId":"SKT-2PWS4549","lineType":"normal","service":"VM","protectionName":"Q23-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-22","excelRow":1518,"circuitRef":"SSB-2PWS3430-Q23-22","name":"JBX-2PWS4063 → SKT-2PWS4552","originId":"JBX-2PWS4063","destinationId":"SKT-2PWS4552","lineType":"normal","service":"VM","protectionName":"Q23-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-23","excelRow":1519,"circuitRef":"SSB-2PWS3430-Q23-23","name":"JBX-2PWS4063 → SKT-2PWS4554","originId":"JBX-2PWS4063","destinationId":"SKT-2PWS4554","lineType":"normal","service":"VM","protectionName":"Q23-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-24","excelRow":1520,"circuitRef":"SSB-2PWS3430-Q23-24","name":"JBX-2PWS4063 → SKT-2PWS4556","originId":"JBX-2PWS4063","destinationId":"SKT-2PWS4556","lineType":"normal","service":"VM","protectionName":"Q23-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.902,"pKWe":0.902,"qKVAr":0.6765,"sKVA":1.1275,"ibA":4.9021739130434785,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-25","excelRow":1521,"circuitRef":"SSB-2PWS3430-Q23-25","name":"JBX-2PWS4063 → SKT-2PWS4553","originId":"JBX-2PWS4063","destinationId":"SKT-2PWS4553","lineType":"normal","service":"VM","protectionName":"Q23-25","protectionModel":null,"protectionCurrentA":null,"pnKW":0.063,"pKWe":0.063,"qKVAr":0.04725,"sKVA":0.07875,"ibA":0.3423913043478261,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q23-26","excelRow":1522,"circuitRef":"SSB-2PWS3430-Q23-26","name":"JBX-2PWS4063 → SKT-2PWS4555","originId":"JBX-2PWS4063","destinationId":"SKT-2PWS4555","lineType":"normal","service":"VM","protectionName":"Q23-26","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4547-cpu-ccmn0168","excelRow":716,"circuitRef":"SSB-2PWS3430-Q23-12-CPU-CCMN0168","name":"SKT-2PWS4547 → CPU-CCMN0168","originId":"SKT-2PWS4547","destinationId":"CPU-CCMN0168","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0168","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4547-dsp-ccmn0097","excelRow":716,"circuitRef":"SSB-2PWS3430-Q23-12-DSP-CCMN0097","name":"SKT-2PWS4547 → DSP-CCMN0097","originId":"SKT-2PWS4547","destinationId":"DSP-CCMN0097","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0097","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4548-ptr-ccmn0045","excelRow":717,"circuitRef":"SSB-2PWS3430-Q23-13-PTR-CCMN0045","name":"SKT-2PWS4548 → PTR-CCMN0045","originId":"SKT-2PWS4548","destinationId":"PTR-CCMN0045","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0045","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4581-itu-cyds0001","excelRow":749,"circuitRef":"SSB-2PWS3430-Q23-14-ITU-CYDS0001","name":"SKT-2PWS4581 → ITU-CYDS0001","originId":"SKT-2PWS4581","destinationId":"ITU-CYDS0001","lineType":"normal","service":"VM","protectionName":"ITU-CYDS0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q24-21","excelRow":1530,"circuitRef":"SSB-2PWS3430-Q24-21","name":"JBX-2PWS4065 → SKT-2PWS4565","originId":"JBX-2PWS4065","destinationId":"SKT-2PWS4565","lineType":"normal","service":"VM","protectionName":"Q24-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.045,"pKWe":0.045,"qKVAr":0.03375,"sKVA":0.056249999999999994,"ibA":0.24456521739130435,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q24-22","excelRow":1531,"circuitRef":"SSB-2PWS3430-Q24-22","name":"JBX-2PWS4065 → SKT-2PWS4567","originId":"JBX-2PWS4065","destinationId":"SKT-2PWS4567","lineType":"normal","service":"VM","protectionName":"Q24-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q24-23","excelRow":1532,"circuitRef":"SSB-2PWS3430-Q24-23","name":"JBX-2PWS4065 → SKT-2PWS4569","originId":"JBX-2PWS4065","destinationId":"SKT-2PWS4569","lineType":"normal","service":"VM","protectionName":"Q24-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4558-cpu-ccmn0174","excelRow":727,"circuitRef":"SSB-2PWS3430-Q24-11-CPU-CCMN0174","name":"SKT-2PWS4558 → CPU-CCMN0174","originId":"SKT-2PWS4558","destinationId":"CPU-CCMN0174","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0174","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4560-cpu-ccmn0175","excelRow":729,"circuitRef":"SSB-2PWS3430-Q24-12-CPU-CCMN0175","name":"SKT-2PWS4560 → CPU-CCMN0175","originId":"SKT-2PWS4560","destinationId":"CPU-CCMN0175","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0175","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4562-cpu-ccmn0176","excelRow":731,"circuitRef":"SSB-2PWS3430-Q24-13-CPU-CCMN0176","name":"SKT-2PWS4562 → CPU-CCMN0176","originId":"SKT-2PWS4562","destinationId":"CPU-CCMN0176","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0176","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4570-cpu-ccmn0187","excelRow":739,"circuitRef":"SSB-2PWS3430-Q25-01-CPU-CCMN0187","name":"SKT-2PWS4570 → CPU-CCMN0187","originId":"SKT-2PWS4570","destinationId":"CPU-CCMN0187","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0187","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4570-dsp-ccmn0112","excelRow":739,"circuitRef":"SSB-2PWS3430-Q25-01-DSP-CCMN0112","name":"SKT-2PWS4570 → DSP-CCMN0112","originId":"SKT-2PWS4570","destinationId":"DSP-CCMN0112","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0112","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4542-sel-ccmn0060","excelRow":712,"circuitRef":"SSB-2PWS3431-Q02-01-SEL-CCMN0060","name":"SKT-2PWS4542 → SEL-CCMN0060","originId":"SKT-2PWS4542","destinationId":"SEL-CCMN0060","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0060","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4542-cpu-ccmn0154","excelRow":712,"circuitRef":"SSB-2PWS3431-Q02-01-CPU-CCMN0154","name":"SKT-2PWS4542 → CPU-CCMN0154","originId":"SKT-2PWS4542","destinationId":"CPU-CCMN0154","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0154","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4582-sel-ccmn0067","excelRow":750,"circuitRef":"SSB-2PWS3431-Q02-02-SEL-CCMN0067","name":"SKT-2PWS4582 → SEL-CCMN0067","originId":"SKT-2PWS4582","destinationId":"SEL-CCMN0067","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0067","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4582-cpu-ccmn0192","excelRow":750,"circuitRef":"SSB-2PWS3431-Q02-02-CPU-CCMN0192","name":"SKT-2PWS4582 → CPU-CCMN0192","originId":"SKT-2PWS4582","destinationId":"CPU-CCMN0192","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0192","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4502-sel-ccmn0037","excelRow":672,"circuitRef":"SSB-2PWS3431-Q03-01-SEL-CCMN0037","name":"SKT-2PWS4502 → SEL-CCMN0037","originId":"SKT-2PWS4502","destinationId":"SEL-CCMN0037","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0037","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4502-cpu-ccmn0092","excelRow":672,"circuitRef":"SSB-2PWS3431-Q03-01-CPU-CCMN0092","name":"SKT-2PWS4502 → CPU-CCMN0092","originId":"SKT-2PWS4502","destinationId":"CPU-CCMN0092","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0092","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4507-sel-ccmn0038","excelRow":677,"circuitRef":"SSB-2PWS3431-Q03-02-SEL-CCMN0038","name":"SKT-2PWS4507 → SEL-CCMN0038","originId":"SKT-2PWS4507","destinationId":"SEL-CCMN0038","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0038","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4507-cpu-ccmn0099","excelRow":677,"circuitRef":"SSB-2PWS3431-Q03-02-CPU-CCMN0099","name":"SKT-2PWS4507 → CPU-CCMN0099","originId":"SKT-2PWS4507","destinationId":"CPU-CCMN0099","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0099","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4511-sel-ccmn0039","excelRow":681,"circuitRef":"SSB-2PWS3431-Q03-03-SEL-CCMN0039","name":"SKT-2PWS4511 → SEL-CCMN0039","originId":"SKT-2PWS4511","destinationId":"SEL-CCMN0039","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0039","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4511-cpu-ccmn0097","excelRow":681,"circuitRef":"SSB-2PWS3431-Q03-03-CPU-CCMN0097","name":"SKT-2PWS4511 → CPU-CCMN0097","originId":"SKT-2PWS4511","destinationId":"CPU-CCMN0097","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0097","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4517-sel-ccmn0040","excelRow":687,"circuitRef":"SSB-2PWS3431-Q04-01-SEL-CCMN0040","name":"SKT-2PWS4517 → SEL-CCMN0040","originId":"SKT-2PWS4517","destinationId":"SEL-CCMN0040","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0040","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4517-cpu-ccmn0102","excelRow":687,"circuitRef":"SSB-2PWS3431-Q04-01-CPU-CCMN0102","name":"SKT-2PWS4517 → CPU-CCMN0102","originId":"SKT-2PWS4517","destinationId":"CPU-CCMN0102","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0102","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4519-sel-ccmn0041","excelRow":689,"circuitRef":"SSB-2PWS3431-Q04-02-SEL-CCMN0041","name":"SKT-2PWS4519 → SEL-CCMN0041","originId":"SKT-2PWS4519","destinationId":"SEL-CCMN0041","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0041","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4519-cpu-ccmn0103","excelRow":689,"circuitRef":"SSB-2PWS3431-Q04-02-CPU-CCMN0103","name":"SKT-2PWS4519 → CPU-CCMN0103","originId":"SKT-2PWS4519","destinationId":"CPU-CCMN0103","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0103","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4522-sel-ccmn0042","excelRow":692,"circuitRef":"SSB-2PWS3431-Q05-01-SEL-CCMN0042","name":"SKT-2PWS4522 → SEL-CCMN0042","originId":"SKT-2PWS4522","destinationId":"SEL-CCMN0042","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0042","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4522-cpu-ccmn0106","excelRow":692,"circuitRef":"SSB-2PWS3431-Q05-01-CPU-CCMN0106","name":"SKT-2PWS4522 → CPU-CCMN0106","originId":"SKT-2PWS4522","destinationId":"CPU-CCMN0106","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0106","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4524-sel-ccmn0043","excelRow":694,"circuitRef":"SSB-2PWS3431-Q05-02-SEL-CCMN0043","name":"SKT-2PWS4524 → SEL-CCMN0043","originId":"SKT-2PWS4524","destinationId":"SEL-CCMN0043","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0043","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4524-cpu-ccmn0107","excelRow":694,"circuitRef":"SSB-2PWS3431-Q05-02-CPU-CCMN0107","name":"SKT-2PWS4524 → CPU-CCMN0107","originId":"SKT-2PWS4524","destinationId":"CPU-CCMN0107","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0107","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4528-sel-ccmn0045","excelRow":698,"circuitRef":"SSB-2PWS3431-Q06-01-SEL-CCMN0045","name":"SKT-2PWS4528 → SEL-CCMN0045","originId":"SKT-2PWS4528","destinationId":"SEL-CCMN0045","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0045","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4528-cpu-ccmn0113","excelRow":698,"circuitRef":"SSB-2PWS3431-Q06-01-CPU-CCMN0113","name":"SKT-2PWS4528 → CPU-CCMN0113","originId":"SKT-2PWS4528","destinationId":"CPU-CCMN0113","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0113","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4530-sel-ccmn0044","excelRow":700,"circuitRef":"SSB-2PWS3431-Q06-02-SEL-CCMN0044","name":"SKT-2PWS4530 → SEL-CCMN0044","originId":"SKT-2PWS4530","destinationId":"SEL-CCMN0044","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0044","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4530-cpu-ccmn0114","excelRow":700,"circuitRef":"SSB-2PWS3431-Q06-02-CPU-CCMN0114","name":"SKT-2PWS4530 → CPU-CCMN0114","originId":"SKT-2PWS4530","destinationId":"CPU-CCMN0114","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0114","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4535-sel-ccmn0066","excelRow":705,"circuitRef":"SSB-2PWS3431-Q06-03-SEL-CCMN0066","name":"SKT-2PWS4535 → SEL-CCMN0066","originId":"SKT-2PWS4535","destinationId":"SEL-CCMN0066","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0066","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4535-cpu-ccmn0191","excelRow":705,"circuitRef":"SSB-2PWS3431-Q06-03-CPU-CCMN0191","name":"SKT-2PWS4535 → CPU-CCMN0191","originId":"SKT-2PWS4535","destinationId":"CPU-CCMN0191","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0191","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4538-sel-ccmn0046","excelRow":708,"circuitRef":"SSB-2PWS3431-Q06-05-SEL-CCMN0046","name":"SKT-2PWS4538 → SEL-CCMN0046","originId":"SKT-2PWS4538","destinationId":"SEL-CCMN0046","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0046","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4538-cpu-ccmn0117","excelRow":708,"circuitRef":"SSB-2PWS3431-Q06-05-CPU-CCMN0117","name":"SKT-2PWS4538 → CPU-CCMN0117","originId":"SKT-2PWS4538","destinationId":"CPU-CCMN0117","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0117","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4550-sel-ccmn0063","excelRow":719,"circuitRef":"SSB-2PWS3431-Q07-02-SEL-CCMN0063","name":"SKT-2PWS4550 → SEL-CCMN0063","originId":"SKT-2PWS4550","destinationId":"SEL-CCMN0063","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0063","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4550-cpu-ccmn0172","excelRow":719,"circuitRef":"SSB-2PWS3431-Q07-02-CPU-CCMN0172","name":"SKT-2PWS4550 → CPU-CCMN0172","originId":"SKT-2PWS4550","destinationId":"CPU-CCMN0172","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0172","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4115-bic-gyme0001","excelRow":656,"circuitRef":"SSB-2PWS3461-Q04-01-BIC-GYME0001","name":"SKT-2PWS4115 → BIC-GYME0001","originId":"SKT-2PWS4115","destinationId":"BIC-GYME0001","lineType":"normal","service":"NV","protectionName":"BIC-GYME0001","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4115-bic-gyme0003","excelRow":656,"circuitRef":"SSB-2PWS3461-Q04-01-BIC-GYME0003","name":"SKT-2PWS4115 → BIC-GYME0003","originId":"SKT-2PWS4115","destinationId":"BIC-GYME0003","lineType":"normal","service":"NV","protectionName":"BIC-GYME0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4116-bic-gyme0002","excelRow":657,"circuitRef":"SSB-2PWS3461-Q04-02-BIC-GYME0002","name":"SKT-2PWS4116 → BIC-GYME0002","originId":"SKT-2PWS4116","destinationId":"BIC-GYME0002","lineType":"normal","service":"NV","protectionName":"BIC-GYME0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4116-bic-gyme0004","excelRow":657,"circuitRef":"SSB-2PWS3461-Q04-02-BIC-GYME0004","name":"SKT-2PWS4116 → BIC-GYME0004","originId":"SKT-2PWS4116","destinationId":"BIC-GYME0004","lineType":"normal","service":"NV","protectionName":"BIC-GYME0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-20","excelRow":1289,"circuitRef":"SSB-2PWS3461-Q07-20","name":"JBX-2PWS4002 → JBX-2PWS4072","originId":"JBX-2PWS4002","destinationId":"JBX-2PWS4072","lineType":"normal","service":"NV","protectionName":"Q07-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.30000000000000004,"pKWe":0.30000000000000004,"qKVAr":0.22500000000000003,"sKVA":0.37500000000000006,"ibA":1.630434782608696,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-21","excelRow":1284,"circuitRef":"SSB-2PWS3461-Q07-21","name":"JBX-2PWS4002 → SKT-2PWS4503","originId":"JBX-2PWS4002","destinationId":"SKT-2PWS4503","lineType":"normal","service":"NV","protectionName":"Q07-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.11,"pKWe":0.11,"qKVAr":0.0825,"sKVA":0.1375,"ibA":0.5978260869565217,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-22","excelRow":1285,"circuitRef":"SSB-2PWS3461-Q07-22","name":"JBX-2PWS4002 → SKT-2PWS4500","originId":"JBX-2PWS4002","destinationId":"SKT-2PWS4500","lineType":"normal","service":"NV","protectionName":"Q07-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.11,"pKWe":0.11,"qKVAr":0.0825,"sKVA":0.1375,"ibA":0.5978260869565217,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-23","excelRow":1286,"circuitRef":"SSB-2PWS3461-Q07-23","name":"JBX-2PWS4002 → SKT-2PWS4513","originId":"JBX-2PWS4002","destinationId":"SKT-2PWS4513","lineType":"normal","service":"NV","protectionName":"Q07-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.11,"pKWe":0.11,"qKVAr":0.0825,"sKVA":0.1375,"ibA":0.5978260869565217,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-24","excelRow":1287,"circuitRef":"SSB-2PWS3461-Q07-24","name":"JBX-2PWS4002 → SKT-2PWS4578","originId":"JBX-2PWS4002","destinationId":"SKT-2PWS4578","lineType":"normal","service":"NV","protectionName":"Q07-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-25","excelRow":1288,"circuitRef":"SSB-2PWS3461-Q07-25","name":"JBX-2PWS4002 → SKT-2PWS4579","originId":"JBX-2PWS4002","destinationId":"SKT-2PWS4579","lineType":"normal","service":"NV","protectionName":"Q07-25","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q01-13","excelRow":1413,"circuitRef":"SSB-2PWS3462-Q01-13","name":"JBX-2PWS4033 → PMP-SWFS0004","originId":"JBX-2PWS4033","destinationId":"PMP-SWFS0004","lineType":"normal","service":"NV","protectionName":"Q01-13","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.02717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q01-21","excelRow":1409,"circuitRef":"SSB-2PWS3462-Q01-21","name":"JBX-2PWS4033 → SKT-2PWS4027","originId":"JBX-2PWS4033","destinationId":"SKT-2PWS4027","lineType":"normal","service":"NV","protectionName":"Q01-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q01-22","excelRow":1410,"circuitRef":"SSB-2PWS3462-Q01-22","name":"JBX-2PWS4033 → SKT-2PWS4028","originId":"JBX-2PWS4033","destinationId":"SKT-2PWS4028","lineType":"normal","service":"NV","protectionName":"Q01-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q02-20","excelRow":1417,"circuitRef":"SSB-2PWS3462-Q02-20","name":"JBX-2PWS4035 → JBX-2PWS4084","originId":"JBX-2PWS4035","destinationId":"JBX-2PWS4084","lineType":"normal","service":"NV","protectionName":"Q02-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q02-21","excelRow":1419,"circuitRef":"SSB-2PWS3462-Q02-21","name":"JBX-2PWS4035 → SKT-2PWS4006","originId":"JBX-2PWS4035","destinationId":"SKT-2PWS4006","lineType":"normal","service":"NV","protectionName":"Q02-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q02-22","excelRow":1420,"circuitRef":"SSB-2PWS3462-Q02-22","name":"JBX-2PWS4035 → SKT-2PWS4007","originId":"JBX-2PWS4035","destinationId":"SKT-2PWS4007","lineType":"normal","service":"NV","protectionName":"Q02-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q03-21","excelRow":1399,"circuitRef":"SSB-2PWS3462-Q03-21","name":"JBX-2PWS4037 → SKT-2PWS4004","originId":"JBX-2PWS4037","destinationId":"SKT-2PWS4004","lineType":"normal","service":"NV","protectionName":"Q03-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q03-22","excelRow":1400,"circuitRef":"SSB-2PWS3462-Q03-22","name":"JBX-2PWS4037 → SKT-2PWS4005","originId":"JBX-2PWS4037","destinationId":"SKT-2PWS4005","lineType":"normal","service":"NV","protectionName":"Q03-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q03-23","excelRow":1401,"circuitRef":"SSB-2PWS3462-Q03-23","name":"JBX-2PWS4037 → SKT-2PWS4125","originId":"JBX-2PWS4037","destinationId":"SKT-2PWS4125","lineType":"normal","service":"NV","protectionName":"Q03-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q04-21","excelRow":1425,"circuitRef":"SSB-2PWS3462-Q04-21","name":"JBX-2PWS4038 → SKT-2PWS4126","originId":"JBX-2PWS4038","destinationId":"SKT-2PWS4126","lineType":"normal","service":"NV","protectionName":"Q04-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.12,"pKWe":0.12,"qKVAr":0.09,"sKVA":0.15,"ibA":0.6521739130434783,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q04-22","excelRow":1426,"circuitRef":"SSB-2PWS3462-Q04-22","name":"JBX-2PWS4038 → SKT-2PWS4031","originId":"JBX-2PWS4038","destinationId":"SKT-2PWS4031","lineType":"normal","service":"NV","protectionName":"Q04-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q04-23","excelRow":1427,"circuitRef":"SSB-2PWS3462-Q04-23","name":"JBX-2PWS4038 → SKT-2PWS4032","originId":"JBX-2PWS4038","destinationId":"SKT-2PWS4032","lineType":"normal","service":"NV","protectionName":"Q04-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q05-21","excelRow":1352,"circuitRef":"SSB-2PWS3462-Q05-21","name":"JBX-2PWS4025 → SKT-2PWS4053","originId":"JBX-2PWS4025","destinationId":"SKT-2PWS4053","lineType":"normal","service":"NV","protectionName":"Q05-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q05-22","excelRow":1353,"circuitRef":"SSB-2PWS3462-Q05-22","name":"JBX-2PWS4025 → SKT-2PWS4054","originId":"JBX-2PWS4025","destinationId":"SKT-2PWS4054","lineType":"normal","service":"NV","protectionName":"Q05-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q06-21","excelRow":1382,"circuitRef":"SSB-2PWS3462-Q06-21","name":"JBX-2PWS4043 → SKT-2PWS4107","originId":"JBX-2PWS4043","destinationId":"SKT-2PWS4107","lineType":"normal","service":"NV","protectionName":"Q06-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q06-22","excelRow":1383,"circuitRef":"SSB-2PWS3462-Q06-22","name":"JBX-2PWS4043 → SKT-2PWS4108","originId":"JBX-2PWS4043","destinationId":"SKT-2PWS4108","lineType":"normal","service":"NV","protectionName":"Q06-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q07-21","excelRow":1359,"circuitRef":"SSB-2PWS3462-Q07-21","name":"JBX-2PWS4020 → SKT-2PWS4100","originId":"JBX-2PWS4020","destinationId":"SKT-2PWS4100","lineType":"normal","service":"NV","protectionName":"Q07-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q07-22","excelRow":1360,"circuitRef":"SSB-2PWS3462-Q07-22","name":"JBX-2PWS4020 → SKT-2PWS4101","originId":"JBX-2PWS4020","destinationId":"SKT-2PWS4101","lineType":"normal","service":"NV","protectionName":"Q07-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q07-23","excelRow":1361,"circuitRef":"SSB-2PWS3462-Q07-23","name":"JBX-2PWS4020 → SKT-2PWS4102","originId":"JBX-2PWS4020","destinationId":"SKT-2PWS4102","lineType":"normal","service":"NV","protectionName":"Q07-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q08-21","excelRow":1389,"circuitRef":"SSB-2PWS3462-Q08-21","name":"JBX-2PWS4040 → SKT-2PWS4001","originId":"JBX-2PWS4040","destinationId":"SKT-2PWS4001","lineType":"normal","service":"NV","protectionName":"Q08-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q08-22","excelRow":1390,"circuitRef":"SSB-2PWS3462-Q08-22","name":"JBX-2PWS4040 → SKT-2PWS4002","originId":"JBX-2PWS4040","destinationId":"SKT-2PWS4002","lineType":"normal","service":"NV","protectionName":"Q08-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4124-dwc-fsfe0008","excelRow":665,"circuitRef":"SSB-2PWS3462-Q08-11-DWC-FSFE0008","name":"SKT-2PWS4124 → DWC-FSFE0008","originId":"SKT-2PWS4124","destinationId":"DWC-FSFE0008","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0008","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4017-shd-offe0005","excelRow":572,"circuitRef":"SSB-2PWS3462-Q09-04-SHD-OFFE0005","name":"SKT-2PWS4017 → SHD-OFFE0005","originId":"SKT-2PWS4017","destinationId":"SHD-OFFE0005","lineType":"normal","service":"NV","protectionName":"SHD-OFFE0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q10-21","excelRow":1375,"circuitRef":"SSB-2PWS3462-Q10-21","name":"JBX-2PWS4026 → SKT-2PWS4012","originId":"JBX-2PWS4026","destinationId":"SKT-2PWS4012","lineType":"normal","service":"NV","protectionName":"Q10-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q11-20","excelRow":1344,"circuitRef":"SSB-2PWS3462-Q11-20","name":"JBX-2PWS4008 → JBX-2PWS4014","originId":"JBX-2PWS4008","destinationId":"JBX-2PWS4014","lineType":"normal","service":"NV","protectionName":"Q11-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q11-21","excelRow":1342,"circuitRef":"SSB-2PWS3462-Q11-21","name":"JBX-2PWS4008 → SKT-2PWS4092","originId":"JBX-2PWS4008","destinationId":"SKT-2PWS4092","lineType":"normal","service":"NV","protectionName":"Q11-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q11-22","excelRow":1343,"circuitRef":"SSB-2PWS3462-Q11-22","name":"JBX-2PWS4008 → SKT-2PWS4093","originId":"JBX-2PWS4008","destinationId":"SKT-2PWS4093","lineType":"normal","service":"NV","protectionName":"Q11-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4123-dwc-fsfe0010","excelRow":664,"circuitRef":"SSB-2PWS3462-Q11-11-DWC-FSFE0010","name":"SKT-2PWS4123 → DWC-FSFE0010","originId":"SKT-2PWS4123","destinationId":"DWC-FSFE0010","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0010","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-21","excelRow":1305,"circuitRef":"SSB-2PWS3462-Q12-21","name":"JBX-2PWS4005 → SKT-2PWS4045","originId":"JBX-2PWS4005","destinationId":"SKT-2PWS4045","lineType":"normal","service":"NV","protectionName":"Q12-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-22","excelRow":1306,"circuitRef":"SSB-2PWS3462-Q12-22","name":"JBX-2PWS4005 → SKT-2PWS4046","originId":"JBX-2PWS4005","destinationId":"SKT-2PWS4046","lineType":"normal","service":"NV","protectionName":"Q12-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-23","excelRow":1307,"circuitRef":"SSB-2PWS3462-Q12-23","name":"JBX-2PWS4005 → SKT-2PWS4047","originId":"JBX-2PWS4005","destinationId":"SKT-2PWS4047","lineType":"normal","service":"NV","protectionName":"Q12-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q12-24","excelRow":1308,"circuitRef":"SSB-2PWS3462-Q12-24","name":"JBX-2PWS4005 → SKT-2PWS4127","originId":"JBX-2PWS4005","destinationId":"SKT-2PWS4127","lineType":"normal","service":"NV","protectionName":"Q12-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q13-21","excelRow":1316,"circuitRef":"SSB-2PWS3462-Q13-21","name":"JBX-2PWS4003 → SKT-2PWS4088","originId":"JBX-2PWS4003","destinationId":"SKT-2PWS4088","lineType":"normal","service":"NV","protectionName":"Q13-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q13-22","excelRow":1317,"circuitRef":"SSB-2PWS3462-Q13-22","name":"JBX-2PWS4003 → SKT-2PWS4094","originId":"JBX-2PWS4003","destinationId":"SKT-2PWS4094","lineType":"normal","service":"NV","protectionName":"Q13-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q14-21","excelRow":1334,"circuitRef":"SSB-2PWS3462-Q14-21","name":"JBX-2PWS4011 → SKT-2PWS4095","originId":"JBX-2PWS4011","destinationId":"SKT-2PWS4095","lineType":"normal","service":"NV","protectionName":"Q14-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q14-22","excelRow":1335,"circuitRef":"SSB-2PWS3462-Q14-22","name":"JBX-2PWS4011 → SKT-2PWS4096","originId":"JBX-2PWS4011","destinationId":"SKT-2PWS4096","lineType":"normal","service":"NV","protectionName":"Q14-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4122-dwc-fsfe0015","excelRow":663,"circuitRef":"SSB-2PWS3462-Q14-11-DWC-FSFE0015","name":"SKT-2PWS4122 → DWC-FSFE0015","originId":"SKT-2PWS4122","destinationId":"DWC-FSFE0015","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0015","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q15-21","excelRow":1324,"circuitRef":"SSB-2PWS3462-Q15-21","name":"JBX-2PWS4041 → SKT-2PWS4055","originId":"JBX-2PWS4041","destinationId":"SKT-2PWS4055","lineType":"normal","service":"NV","protectionName":"Q15-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q15-22","excelRow":1325,"circuitRef":"SSB-2PWS3462-Q15-22","name":"JBX-2PWS4041 → SKT-2PWS4056","originId":"JBX-2PWS4041","destinationId":"SKT-2PWS4056","lineType":"normal","service":"NV","protectionName":"Q15-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4048-shd-offe0002","excelRow":601,"circuitRef":"SSB-2PWS3462-Q15-11-SHD-OFFE0002","name":"SKT-2PWS4048 → SHD-OFFE0002","originId":"SKT-2PWS4048","destinationId":"SHD-OFFE0002","lineType":"normal","service":"NV","protectionName":"SHD-OFFE0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5063-btr-gen0002","excelRow":803,"circuitRef":"SSB-2PWS4501-Q31-01-BTR-GEN0002","name":"SKT-2PWS5063 → BTR-GEN0002","originId":"SKT-2PWS5063","destinationId":"BTR-GEN0002","lineType":"normal","service":"VS","protectionName":"BTR-GEN0002","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5512-dsp-cctv0027","excelRow":818,"circuitRef":"SSB-2PWS4502-Q12-01-DSP-CCTV0027","name":"SKT-2PWS5512 → DSP-CCTV0027","originId":"SKT-2PWS5512","destinationId":"DSP-CCTV0027","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0027","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5509-cpu-ccmn0180","excelRow":815,"circuitRef":"SSB-2PWS4530-Q07-01-CPU-CCMN0180","name":"SKT-2PWS5509 → CPU-CCMN0180","originId":"SKT-2PWS5509","destinationId":"CPU-CCMN0180","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0180","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5511-cpu-ccmn0181","excelRow":817,"circuitRef":"SSB-2PWS4530-Q07-02-CPU-CCMN0181","name":"SKT-2PWS5511 → CPU-CCMN0181","originId":"SKT-2PWS5511","destinationId":"CPU-CCMN0181","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0181","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5513-cpu-ccmn0190","excelRow":819,"circuitRef":"SSB-2PWS4530-Q07-03-CPU-CCMN0190","name":"SKT-2PWS5513 → CPU-CCMN0190","originId":"SKT-2PWS5513","destinationId":"CPU-CCMN0190","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0190","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5513-dsp-ccmn0115","excelRow":819,"circuitRef":"SSB-2PWS4530-Q07-03-DSP-CCMN0115","name":"SKT-2PWS5513 → DSP-CCMN0115","originId":"SKT-2PWS5513","destinationId":"DSP-CCMN0115","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0115","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q01-21","excelRow":1635,"circuitRef":"SSB-2PWS4560-Q01-21","name":"JBX-2PWS5010 → SKT-2PWS5024","originId":"JBX-2PWS5010","destinationId":"SKT-2PWS5024","lineType":"normal","service":"NV","protectionName":"Q01-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q01-22","excelRow":1636,"circuitRef":"SSB-2PWS4560-Q01-22","name":"JBX-2PWS5010 → SKT-2PWS5025","originId":"JBX-2PWS5010","destinationId":"SKT-2PWS5025","lineType":"normal","service":"NV","protectionName":"Q01-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q01-23","excelRow":1637,"circuitRef":"SSB-2PWS4560-Q01-23","name":"JBX-2PWS5010 → SKT-2PWS5026","originId":"JBX-2PWS5010","destinationId":"SKT-2PWS5026","lineType":"normal","service":"NV","protectionName":"Q01-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q03-21","excelRow":1642,"circuitRef":"SSB-2PWS4560-Q03-21","name":"JBX-2PWS5008 → SKT-2PWS5059","originId":"JBX-2PWS5008","destinationId":"SKT-2PWS5059","lineType":"normal","service":"NV","protectionName":"Q03-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q03-22","excelRow":1643,"circuitRef":"SSB-2PWS4560-Q03-22","name":"JBX-2PWS5008 → SKT-2PWS5022","originId":"JBX-2PWS5008","destinationId":"SKT-2PWS5022","lineType":"normal","service":"NV","protectionName":"Q03-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q03-23","excelRow":1644,"circuitRef":"SSB-2PWS4560-Q03-23","name":"JBX-2PWS5008 → SKT-2PWS5023","originId":"JBX-2PWS5008","destinationId":"SKT-2PWS5023","lineType":"normal","service":"NV","protectionName":"Q03-23","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q03-24","excelRow":1645,"circuitRef":"SSB-2PWS4560-Q03-24","name":"JBX-2PWS5008 → SKT-2PWS5060","originId":"JBX-2PWS5008","destinationId":"SKT-2PWS5060","lineType":"normal","service":"NV","protectionName":"Q03-24","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q04-20","excelRow":1621,"circuitRef":"SSB-2PWS4560-Q04-20","name":"JBX-2PWS5000 → JBX-2PWS5002","originId":"JBX-2PWS5000","destinationId":"JBX-2PWS5002","lineType":"normal","service":"NV","protectionName":"Q04-20","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q04-21","excelRow":1620,"circuitRef":"SSB-2PWS4560-Q04-21","name":"JBX-2PWS5000 → SKT-2PWS5013","originId":"JBX-2PWS5000","destinationId":"SKT-2PWS5013","lineType":"normal","service":"NV","protectionName":"Q04-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPFX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q05-21","excelRow":1629,"circuitRef":"SSB-2PWS4560-Q05-21","name":"JBX-2PWS5004 → SKT-2PWS5010","originId":"JBX-2PWS5004","destinationId":"SKT-2PWS5010","lineType":"normal","service":"NV","protectionName":"Q05-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q05-22","excelRow":1630,"circuitRef":"SSB-2PWS4560-Q05-22","name":"JBX-2PWS5004 → SKT-2PWS5011","originId":"JBX-2PWS5004","destinationId":"SKT-2PWS5011","lineType":"normal","service":"NV","protectionName":"Q05-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q06-21","excelRow":1665,"circuitRef":"SSB-2PWS4560-Q06-21","name":"JBX-2PWS3028 → SKT-2PWS5033","originId":"JBX-2PWS3028","destinationId":"SKT-2PWS5033","lineType":"normal","service":"NV","protectionName":"Q06-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q06-22","excelRow":1666,"circuitRef":"SSB-2PWS4560-Q06-22","name":"JBX-2PWS3028 → SKT-2PWS5034","originId":"JBX-2PWS3028","destinationId":"SKT-2PWS5034","lineType":"normal","service":"NV","protectionName":"Q06-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q08-21","excelRow":1672,"circuitRef":"SSB-2PWS4560-Q08-21","name":"JBX-2PWS5024 → SKT-2PWS5038","originId":"JBX-2PWS5024","destinationId":"SKT-2PWS5038","lineType":"normal","service":"NV","protectionName":"Q08-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q08-22","excelRow":1673,"circuitRef":"SSB-2PWS4560-Q08-22","name":"JBX-2PWS5024 → SKT-2PWS5039","originId":"JBX-2PWS5024","destinationId":"SKT-2PWS5039","lineType":"normal","service":"NV","protectionName":"Q08-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q09-14","excelRow":1693,"circuitRef":"SSB-2PWS4560-Q09-14","name":"JBX-2PWS5019 → PMP-SWFS0005","originId":"JBX-2PWS5019","destinationId":"PMP-SWFS0005","lineType":"normal","service":"NV","protectionName":"Q09-14","protectionModel":null,"protectionCurrentA":null,"pnKW":0.005,"pKWe":0.005,"qKVAr":0.00375,"sKVA":0.00625,"ibA":0.02717391304347826,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q09-21","excelRow":1688,"circuitRef":"SSB-2PWS4560-Q09-21","name":"JBX-2PWS5019 → SKT-2PWS5048","originId":"JBX-2PWS5019","destinationId":"SKT-2PWS5048","lineType":"normal","service":"NV","protectionName":"Q09-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q09-22","excelRow":1689,"circuitRef":"SSB-2PWS4560-Q09-22","name":"JBX-2PWS5019 → SKT-2PWS5049","originId":"JBX-2PWS5019","destinationId":"SKT-2PWS5049","lineType":"normal","service":"NV","protectionName":"Q09-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5065-dwc-fsfe0003","excelRow":804,"circuitRef":"SSB-2PWS4560-Q09-11-DWC-FSFE0003","name":"SKT-2PWS5065 → DWC-FSFE0003","originId":"SKT-2PWS5065","destinationId":"DWC-FSFE0003","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q10-21","excelRow":1697,"circuitRef":"SSB-2PWS4560-Q10-21","name":"JBX-2PWS5021 → SKT-2PWS5052","originId":"JBX-2PWS5021","destinationId":"SKT-2PWS5052","lineType":"normal","service":"NV","protectionName":"Q10-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q10-22","excelRow":1698,"circuitRef":"SSB-2PWS4560-Q10-22","name":"JBX-2PWS5021 → SKT-2PWS5053","originId":"JBX-2PWS5021","destinationId":"SKT-2PWS5053","lineType":"normal","service":"NV","protectionName":"Q10-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q11-21","excelRow":1680,"circuitRef":"SSB-2PWS4560-Q11-21","name":"JBX-2PWS5018 → SKT-2PWS5036","originId":"JBX-2PWS5018","destinationId":"SKT-2PWS5036","lineType":"normal","service":"NV","protectionName":"Q11-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q11-22","excelRow":1681,"circuitRef":"SSB-2PWS4560-Q11-22","name":"JBX-2PWS5018 → SKT-2PWS5037","originId":"JBX-2PWS5018","destinationId":"SKT-2PWS5037","lineType":"normal","service":"NV","protectionName":"Q11-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5508-tvr-tvsy0020","excelRow":814,"circuitRef":"SSB-2PWS4561-Q01-01-TVR-TVSY0020","name":"SKT-2PWS5508 → TVR-TVSY0020","originId":"SKT-2PWS5508","destinationId":"TVR-TVSY0020","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0020","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws5510-tvr-tvsy0021","excelRow":816,"circuitRef":"SSB-2PWS4561-Q01-02-TVR-TVSY0021","name":"SKT-2PWS5510 → TVR-TVSY0021","originId":"SKT-2PWS5510","destinationId":"TVR-TVSY0021","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0021","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6502-cpu-ccmn0182","excelRow":900,"circuitRef":"SSB-2PWS4630-Q07-01-CPU-CCMN0182","name":"SKT-2PWS6502 → CPU-CCMN0182","originId":"SKT-2PWS6502","destinationId":"CPU-CCMN0182","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0182","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6502-dsp-ccmn0109","excelRow":900,"circuitRef":"SSB-2PWS4630-Q07-01-DSP-CCMN0109","name":"SKT-2PWS6502 → DSP-CCMN0109","originId":"SKT-2PWS6502","destinationId":"DSP-CCMN0109","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0109","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6503-cpu-ccmn0186","excelRow":901,"circuitRef":"SSB-2PWS4630-Q07-02-CPU-CCMN0186","name":"SKT-2PWS6503 → CPU-CCMN0186","originId":"SKT-2PWS6503","destinationId":"CPU-CCMN0186","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0186","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6505-cpu-ccmn0183","excelRow":903,"circuitRef":"SSB-2PWS4630-Q07-11-CPU-CCMN0183","name":"SKT-2PWS6505 → CPU-CCMN0183","originId":"SKT-2PWS6505","destinationId":"CPU-CCMN0183","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0183","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6505-dsp-ccmn0110","excelRow":903,"circuitRef":"SSB-2PWS4630-Q07-11-DSP-CCMN0110","name":"SKT-2PWS6505 → DSP-CCMN0110","originId":"SKT-2PWS6505","destinationId":"DSP-CCMN0110","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0110","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6507-cpu-ccmn0184","excelRow":905,"circuitRef":"SSB-2PWS4630-Q07-13-CPU-CCMN0184","name":"SKT-2PWS6507 → CPU-CCMN0184","originId":"SKT-2PWS6507","destinationId":"CPU-CCMN0184","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0184","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6507-dsp-ccmn0111","excelRow":905,"circuitRef":"SSB-2PWS4630-Q07-13-DSP-CCMN0111","name":"SKT-2PWS6507 → DSP-CCMN0111","originId":"SKT-2PWS6507","destinationId":"DSP-CCMN0111","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0111","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6508-ptr-ccmn0050","excelRow":906,"circuitRef":"SSB-2PWS4630-Q07-14-PTR-CCMN0050","name":"SKT-2PWS6508 → PTR-CCMN0050","originId":"SKT-2PWS6508","destinationId":"PTR-CCMN0050","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0050","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6089-dwc-fsfe0009","excelRow":896,"circuitRef":"SSB-2PWS4660-Q12-01-DWC-FSFE0009","name":"SKT-2PWS6089 → DWC-FSFE0009","originId":"SKT-2PWS6089","destinationId":"DWC-FSFE0009","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0009","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q14-21","excelRow":1777,"circuitRef":"SSB-2PWS4660-Q14-21","name":"JBX-2PWS6028 → SKT-2PWS6076","originId":"JBX-2PWS6028","destinationId":"SKT-2PWS6076","lineType":"normal","service":"NV","protectionName":"Q14-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q14-22","excelRow":1778,"circuitRef":"SSB-2PWS4660-Q14-22","name":"JBX-2PWS6028 → SKT-2PWS6077","originId":"JBX-2PWS6028","destinationId":"SKT-2PWS6077","lineType":"normal","service":"NV","protectionName":"Q14-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q16-21","excelRow":1790,"circuitRef":"SSB-2PWS4660-Q16-21","name":"JBX-2PWS6003 → SKT-2PWS6009","originId":"JBX-2PWS6003","destinationId":"SKT-2PWS6009","lineType":"normal","service":"NV","protectionName":"Q16-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6034-shd-offe0004","excelRow":851,"circuitRef":"SSB-2PWS4660-Q17-04-SHD-OFFE0004","name":"SKT-2PWS6034 → SHD-OFFE0004","originId":"SKT-2PWS6034","destinationId":"SHD-OFFE0004","lineType":"normal","service":"NV","protectionName":"SHD-OFFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q20-21","excelRow":1838,"circuitRef":"SSB-2PWS4660-Q20-21","name":"JBX-2PWS6005 → SKT-2PWS6014","originId":"JBX-2PWS6005","destinationId":"SKT-2PWS6014","lineType":"normal","service":"NV","protectionName":"Q20-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q20-22","excelRow":1839,"circuitRef":"SSB-2PWS4660-Q20-22","name":"JBX-2PWS6005 → SKT-2PWS6015","originId":"JBX-2PWS6005","destinationId":"SKT-2PWS6015","lineType":"normal","service":"NV","protectionName":"Q20-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q21-21","excelRow":1815,"circuitRef":"SSB-2PWS4660-Q21-21","name":"JBX-2PWS6030 → SKT-2PWS6059","originId":"JBX-2PWS6030","destinationId":"SKT-2PWS6059","lineType":"normal","service":"NV","protectionName":"Q21-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q21-22","excelRow":1816,"circuitRef":"SSB-2PWS4660-Q21-22","name":"JBX-2PWS6030 → SKT-2PWS6066","originId":"JBX-2PWS6030","destinationId":"SKT-2PWS6066","lineType":"normal","service":"NV","protectionName":"Q21-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q22-21","excelRow":1822,"circuitRef":"SSB-2PWS4660-Q22-21","name":"JBX-2PWS6025 → SKT-2PWS6072","originId":"JBX-2PWS6025","destinationId":"SKT-2PWS6072","lineType":"normal","service":"NV","protectionName":"Q22-21","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4660-q22-22","excelRow":1823,"circuitRef":"SSB-2PWS4660-Q22-22","name":"JBX-2PWS6025 → SKT-2PWS6073","originId":"JBX-2PWS6025","destinationId":"SKT-2PWS6073","lineType":"normal","service":"NV","protectionName":"Q22-22","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6510-tvr-tvsy0043","excelRow":908,"circuitRef":"SSB-2PWS4661-Q01-01-TVR-TVSY0043","name":"SKT-2PWS6510 → TVR-TVSY0043","originId":"SKT-2PWS6510","destinationId":"TVR-TVSY0043","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0043","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6501-tvr-tvsy0032","excelRow":899,"circuitRef":"SSB-2PWS4661-Q01-03-TVR-TVSY0032","name":"SKT-2PWS6501 → TVR-TVSY0032","originId":"SKT-2PWS6501","destinationId":"TVR-TVSY0032","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0032","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws6501-lsr-tvsy0012","excelRow":899,"circuitRef":"SSB-2PWS4661-Q01-03-LSR-TVSY0012","name":"SKT-2PWS6501 → LSR-TVSY0012","originId":"SKT-2PWS6501","destinationId":"LSR-TVSY0012","lineType":"normal","service":"NV","protectionName":"LSR-TVSY0012","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1014-shd-offe0006","excelRow":33,"circuitRef":"SSB-2PWS1160-Q01-22-SHD-OFFE0006","name":"SKT-2PWS1014 → SHD-OFFE0006","originId":"SKT-2PWS1014","destinationId":"SHD-OFFE0006","lineType":"normal","service":"NV","protectionName":"SHD-OFFE0006","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws1056-dwc-fsfe0012","excelRow":51,"circuitRef":"SSB-2PWS1160-Q03-23-DWC-FSFE0012","name":"SKT-2PWS1056 → DWC-FSFE0012","originId":"SKT-2PWS1056","destinationId":"DWC-FSFE0012","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0012","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q06-31","excelRow":53,"circuitRef":"SSB-2PWS1160-Q06-31","name":"JBX-2PWS1025 → SKT-2PWS1021","originId":"JBX-2PWS1025","destinationId":"SKT-2PWS1021","lineType":"normal","service":"NV","protectionName":"Q06-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws1160-q06-32","excelRow":54,"circuitRef":"SSB-2PWS1160-Q06-32","name":"JBX-2PWS1025 → SKT-2PWS1022","originId":"JBX-2PWS1025","destinationId":"SKT-2PWS1022","lineType":"normal","service":"NV","protectionName":"Q06-32","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws2647-dsp-cctv0025","excelRow":328,"circuitRef":"SSB-2PWS2203-Q05-21-DSP-CCTV0025","name":"SKT-2PWS2647 → DSP-CCTV0025","originId":"SKT-2PWS2647","destinationId":"DSP-CCTV0025","lineType":"normal","service":"VS","protectionName":"DSP-CCTV0025","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q01-31","excelRow":387,"circuitRef":"SSB-2PWS2235-Q01-31","name":"JBX-2PWS2152 → CPU-CCMN0003","originId":"JBX-2PWS2152","destinationId":"CPU-CCMN0003","lineType":"normal","service":"VM","protectionName":"Q01-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2235-q01-32","excelRow":388,"circuitRef":"SSB-2PWS2235-Q01-32","name":"JBX-2PWS2152 → PTR-CCMN0001","originId":"JBX-2PWS2152","destinationId":"PTR-CCMN0001","lineType":"normal","service":"VM","protectionName":"Q01-32","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2265-q13-31","excelRow":353,"circuitRef":"SSB-2PWS2265-Q13-31","name":"JBX-2PWS2107 → SKT-2PWS2159","originId":"JBX-2PWS2107","destinationId":"SKT-2PWS2159","lineType":"normal","service":"NV","protectionName":"Q13-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q01-31","excelRow":900,"circuitRef":"SSB-2PWS2365-Q01-31","name":"JBX-2PWS3102 → SKT-2PWS3026","originId":"JBX-2PWS3102","destinationId":"SKT-2PWS3026","lineType":"normal","service":"NV","protectionName":"Q01-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws3226-dwc-fsfe0011","excelRow":503,"circuitRef":"SSB-2PWS2365-Q07-23-DWC-FSFE0011","name":"SKT-2PWS3226 → DWC-FSFE0011","originId":"SKT-2PWS3226","destinationId":"DWC-FSFE0011","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0011","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2365-q09-31","excelRow":921,"circuitRef":"SSB-2PWS2365-Q09-31","name":"JBX-2PWS3110 → SKT-2PWS3072","originId":"JBX-2PWS3110","destinationId":"SKT-2PWS3072","lineType":"normal","service":"NV","protectionName":"Q09-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q01-31","excelRow":974,"circuitRef":"SSB-2PWS2366-Q01-31","name":"JBX-2PWS3124 → SKT-2PWS3123","originId":"JBX-2PWS3124","destinationId":"SKT-2PWS3123","lineType":"normal","service":"NV","protectionName":"Q01-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-31","excelRow":965,"circuitRef":"SSB-2PWS2366-Q02-31","name":"JBX-2PWS3122 → SKT-2PWS3128","originId":"JBX-2PWS3122","destinationId":"SKT-2PWS3128","lineType":"normal","service":"NV","protectionName":"Q02-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-32","excelRow":966,"circuitRef":"SSB-2PWS2366-Q02-32","name":"JBX-2PWS3122 → SKT-2PWS3129","originId":"JBX-2PWS3122","destinationId":"SKT-2PWS3129","lineType":"normal","service":"NV","protectionName":"Q02-32","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q02-33","excelRow":967,"circuitRef":"SSB-2PWS2366-Q02-33","name":"JBX-2PWS3122 → SKT-2PWS3193","originId":"JBX-2PWS3122","destinationId":"SKT-2PWS3193","lineType":"normal","service":"NV","protectionName":"Q02-33","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q03-31","excelRow":986,"circuitRef":"SSB-2PWS2366-Q03-31","name":"JBX-2PWS3127 → SKT-2PWS3139","originId":"JBX-2PWS3127","destinationId":"SKT-2PWS3139","lineType":"normal","service":"NV","protectionName":"Q03-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws2366-q03-32","excelRow":987,"circuitRef":"SSB-2PWS2366-Q03-32","name":"JBX-2PWS3127 → SKT-2PWS3140","originId":"JBX-2PWS3127","destinationId":"SKT-2PWS3140","lineType":"normal","service":"NV","protectionName":"Q03-32","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4516-cpu-ccmn0100","excelRow":686,"circuitRef":"SSB-2PWS3430-Q18-21-CPU-CCMN0100","name":"SKT-2PWS4516 → CPU-CCMN0100","originId":"SKT-2PWS4516","destinationId":"CPU-CCMN0100","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0100","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4516-dsp-ccmn0055","excelRow":686,"circuitRef":"SSB-2PWS3430-Q18-21-DSP-CCMN0055","name":"SKT-2PWS4516 → DSP-CCMN0055","originId":"SKT-2PWS4516","destinationId":"DSP-CCMN0055","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0055","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4518-cpu-ccmn0101","excelRow":688,"circuitRef":"SSB-2PWS3430-Q18-22-CPU-CCMN0101","name":"SKT-2PWS4518 → CPU-CCMN0101","originId":"SKT-2PWS4518","destinationId":"CPU-CCMN0101","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0101","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4510-cpu-ccmn0093","excelRow":680,"circuitRef":"SSB-2PWS3430-Q18-24-CPU-CCMN0093","name":"SKT-2PWS4510 → CPU-CCMN0093","originId":"SKT-2PWS4510","destinationId":"CPU-CCMN0093","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0093","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4510-dsp-ccmn0051","excelRow":680,"circuitRef":"SSB-2PWS3430-Q18-24-DSP-CCMN0051","name":"SKT-2PWS4510 → DSP-CCMN0051","originId":"SKT-2PWS4510","destinationId":"DSP-CCMN0051","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0051","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4506-cpu-ccmn0098","excelRow":676,"circuitRef":"SSB-2PWS3430-Q19-21-CPU-CCMN0098","name":"SKT-2PWS4506 → CPU-CCMN0098","originId":"SKT-2PWS4506","destinationId":"CPU-CCMN0098","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0098","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4506-dsp-ccmn0050","excelRow":676,"circuitRef":"SSB-2PWS3430-Q19-21-DSP-CCMN0050","name":"SKT-2PWS4506 → DSP-CCMN0050","originId":"SKT-2PWS4506","destinationId":"DSP-CCMN0050","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0050","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4508-ptr-ccmn0030","excelRow":678,"circuitRef":"SSB-2PWS3430-Q19-22-PTR-CCMN0030","name":"SKT-2PWS4508 → PTR-CCMN0030","originId":"SKT-2PWS4508","destinationId":"PTR-CCMN0030","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0030","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-31","excelRow":1490,"circuitRef":"SSB-2PWS3430-Q20-31","name":"JBX-2PWS4060 → SKT-2PWS4529","originId":"JBX-2PWS4060","destinationId":"SKT-2PWS4529","lineType":"normal","service":"VM","protectionName":"Q20-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-32","excelRow":1491,"circuitRef":"SSB-2PWS3430-Q20-32","name":"JBX-2PWS4060 → SKT-2PWS4531","originId":"JBX-2PWS4060","destinationId":"SKT-2PWS4531","lineType":"normal","service":"VM","protectionName":"Q20-32","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-33","excelRow":1492,"circuitRef":"SSB-2PWS3430-Q20-33","name":"JBX-2PWS4060 → SKT-2PWS4533","originId":"JBX-2PWS4060","destinationId":"SKT-2PWS4533","lineType":"normal","service":"VM","protectionName":"Q20-33","protectionModel":null,"protectionCurrentA":null,"pnKW":0.064,"pKWe":0.064,"qKVAr":0.048,"sKVA":0.08,"ibA":0.34782608695652173,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3430-q20-34","excelRow":1493,"circuitRef":"SSB-2PWS3430-Q20-34","name":"JBX-2PWS4060 → SKT-2PWS4532","originId":"JBX-2PWS4060","destinationId":"SKT-2PWS4532","lineType":"normal","service":"VM","protectionName":"Q20-34","protectionModel":null,"protectionCurrentA":null,"pnKW":0.531,"pKWe":0.531,"qKVAr":0.39825,"sKVA":0.6637500000000001,"ibA":2.885869565217391,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4526-cpu-ccmn0108","excelRow":696,"circuitRef":"SSB-2PWS3430-Q20-21-CPU-CCMN0108","name":"SKT-2PWS4526 → CPU-CCMN0108","originId":"SKT-2PWS4526","destinationId":"CPU-CCMN0108","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0108","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4526-dsp-ccmn0059","excelRow":696,"circuitRef":"SSB-2PWS3430-Q20-21-DSP-CCMN0059","name":"SKT-2PWS4526 → DSP-CCMN0059","originId":"SKT-2PWS4526","destinationId":"DSP-CCMN0059","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0059","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4534-cpu-ccmn0112","excelRow":704,"circuitRef":"SSB-2PWS3430-Q20-22-CPU-CCMN0112","name":"SKT-2PWS4534 → CPU-CCMN0112","originId":"SKT-2PWS4534","destinationId":"CPU-CCMN0112","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0112","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4534-dsp-ccmn0063","excelRow":704,"circuitRef":"SSB-2PWS3430-Q20-22-DSP-CCMN0063","name":"SKT-2PWS4534 → DSP-CCMN0063","originId":"SKT-2PWS4534","destinationId":"DSP-CCMN0063","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0063","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4527-cpu-ccmn0115","excelRow":697,"circuitRef":"SSB-2PWS3430-Q20-23-CPU-CCMN0115","name":"SKT-2PWS4527 → CPU-CCMN0115","originId":"SKT-2PWS4527","destinationId":"CPU-CCMN0115","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0115","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4549-cpu-ccmn0169","excelRow":718,"circuitRef":"SSB-2PWS3430-Q23-21-CPU-CCMN0169","name":"SKT-2PWS4549 → CPU-CCMN0169","originId":"SKT-2PWS4549","destinationId":"CPU-CCMN0169","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0169","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4549-dsp-ccmn0098","excelRow":718,"circuitRef":"SSB-2PWS3430-Q23-21-DSP-CCMN0098","name":"SKT-2PWS4549 → DSP-CCMN0098","originId":"SKT-2PWS4549","destinationId":"DSP-CCMN0098","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0098","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4552-cpu-ccmn0170","excelRow":721,"circuitRef":"SSB-2PWS3430-Q23-22-CPU-CCMN0170","name":"SKT-2PWS4552 → CPU-CCMN0170","originId":"SKT-2PWS4552","destinationId":"CPU-CCMN0170","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0170","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4552-dsp-ccmn0099","excelRow":721,"circuitRef":"SSB-2PWS3430-Q23-22-DSP-CCMN0099","name":"SKT-2PWS4552 → DSP-CCMN0099","originId":"SKT-2PWS4552","destinationId":"DSP-CCMN0099","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0099","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4554-cpu-ccmn0171","excelRow":723,"circuitRef":"SSB-2PWS3430-Q23-23-CPU-CCMN0171","name":"SKT-2PWS4554 → CPU-CCMN0171","originId":"SKT-2PWS4554","destinationId":"CPU-CCMN0171","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0171","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4554-dsp-ccmn0100","excelRow":723,"circuitRef":"SSB-2PWS3430-Q23-23-DSP-CCMN0100","name":"SKT-2PWS4554 → DSP-CCMN0100","originId":"SKT-2PWS4554","destinationId":"DSP-CCMN0100","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0100","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4556-ptr-ccmn0047","excelRow":725,"circuitRef":"SSB-2PWS3430-Q23-24-PTR-CCMN0047","name":"SKT-2PWS4556 → PTR-CCMN0047","originId":"SKT-2PWS4556","destinationId":"PTR-CCMN0047","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0047","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4556-ptr-ccmn0048","excelRow":725,"circuitRef":"SSB-2PWS3430-Q23-24-PTR-CCMN0048","name":"SKT-2PWS4556 → PTR-CCMN0048","originId":"SKT-2PWS4556","destinationId":"PTR-CCMN0048","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0048","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4553-cpu-ccmn0173","excelRow":722,"circuitRef":"SSB-2PWS3430-Q23-25-CPU-CCMN0173","name":"SKT-2PWS4553 → CPU-CCMN0173","originId":"SKT-2PWS4553","destinationId":"CPU-CCMN0173","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0173","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4553-sel-ccmn0065","excelRow":722,"circuitRef":"SSB-2PWS3430-Q23-25-SEL-CCMN0065","name":"SKT-2PWS4553 → SEL-CCMN0065","originId":"SKT-2PWS4553","destinationId":"SEL-CCMN0065","lineType":"normal","service":"VM","protectionName":"SEL-CCMN0065","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4555-ptr-ccmn0046","excelRow":724,"circuitRef":"SSB-2PWS3430-Q23-26-PTR-CCMN0046","name":"SKT-2PWS4555 → PTR-CCMN0046","originId":"SKT-2PWS4555","destinationId":"PTR-CCMN0046","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0046","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4565-cpu-ccmn0177","excelRow":734,"circuitRef":"SSB-2PWS3430-Q24-21-CPU-CCMN0177","name":"SKT-2PWS4565 → CPU-CCMN0177","originId":"SKT-2PWS4565","destinationId":"CPU-CCMN0177","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0177","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4567-cpu-ccmn0178","excelRow":736,"circuitRef":"SSB-2PWS3430-Q24-22-CPU-CCMN0178","name":"SKT-2PWS4567 → CPU-CCMN0178","originId":"SKT-2PWS4567","destinationId":"CPU-CCMN0178","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0178","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4569-cpu-ccmn0179","excelRow":738,"circuitRef":"SSB-2PWS3430-Q24-23-CPU-CCMN0179","name":"SKT-2PWS4569 → CPU-CCMN0179","originId":"SKT-2PWS4569","destinationId":"CPU-CCMN0179","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0179","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-30","excelRow":1293,"circuitRef":"SSB-2PWS3461-Q07-30","name":"JBX-2PWS4072 → JBX-2PWS4073","originId":"JBX-2PWS4072","destinationId":"JBX-2PWS4073","lineType":"normal","service":"NV","protectionName":"Q07-30","protectionModel":null,"protectionCurrentA":null,"pnKW":0.4,"pKWe":0.4,"qKVAr":0.30000000000000004,"sKVA":0.5,"ibA":2.1739130434782608,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-31","excelRow":1290,"circuitRef":"SSB-2PWS3461-Q07-31","name":"JBX-2PWS4072 → SKT-2PWS4564","originId":"JBX-2PWS4072","destinationId":"SKT-2PWS4564","lineType":"normal","service":"NV","protectionName":"Q07-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-32","excelRow":1291,"circuitRef":"SSB-2PWS3461-Q07-32","name":"JBX-2PWS4072 → SKT-2PWS4566","originId":"JBX-2PWS4072","destinationId":"SKT-2PWS4566","lineType":"normal","service":"NV","protectionName":"Q07-32","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-33","excelRow":1292,"circuitRef":"SSB-2PWS3461-Q07-33","name":"JBX-2PWS4072 → SKT-2PWS4568","originId":"JBX-2PWS4072","destinationId":"SKT-2PWS4568","lineType":"normal","service":"NV","protectionName":"Q07-33","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4503-tvr-tvsy0007","excelRow":673,"circuitRef":"SSB-2PWS3461-Q07-21-TVR-TVSY0007","name":"SKT-2PWS4503 → TVR-TVSY0007","originId":"SKT-2PWS4503","destinationId":"TVR-TVSY0007","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0007","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4513-tvr-tvsy0008","excelRow":683,"circuitRef":"SSB-2PWS3461-Q07-23-TVR-TVSY0008","name":"SKT-2PWS4513 → TVR-TVSY0008","originId":"SKT-2PWS4513","destinationId":"TVR-TVSY0008","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0008","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4578-tvr-tvsy0041","excelRow":746,"circuitRef":"SSB-2PWS3461-Q07-24-TVR-TVSY0041","name":"SKT-2PWS4578 → TVR-TVSY0041","originId":"SKT-2PWS4578","destinationId":"TVR-TVSY0041","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0041","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4579-tvr-tvsy0042","excelRow":747,"circuitRef":"SSB-2PWS3461-Q07-25-TVR-TVSY0042","name":"SKT-2PWS4579 → TVR-TVSY0042","originId":"SKT-2PWS4579","destinationId":"TVR-TVSY0042","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0042","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q02-31","excelRow":1418,"circuitRef":"SSB-2PWS3462-Q02-31","name":"JBX-2PWS4084 → SKT-2PWS4008","originId":"JBX-2PWS4084","destinationId":"SKT-2PWS4008","lineType":"normal","service":"NV","protectionName":"Q02-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4125-dwc-fsfe0005","excelRow":666,"circuitRef":"SSB-2PWS3462-Q03-23-DWC-FSFE0005","name":"SKT-2PWS4125 → DWC-FSFE0005","originId":"SKT-2PWS4125","destinationId":"DWC-FSFE0005","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0005","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4126-dwc-fsfe0004","excelRow":667,"circuitRef":"SSB-2PWS3462-Q04-21-DWC-FSFE0004","name":"SKT-2PWS4126 → DWC-FSFE0004","originId":"SKT-2PWS4126","destinationId":"DWC-FSFE0004","lineType":"normal","service":"NV","protectionName":"DWC-FSFE0004","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3462-q11-31","excelRow":1345,"circuitRef":"SSB-2PWS3462-Q11-31","name":"JBX-2PWS4014 → SKT-2PWS4090","originId":"JBX-2PWS4014","destinationId":"SKT-2PWS4090","lineType":"normal","service":"NV","protectionName":"Q11-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4127-shd-offe0003","excelRow":668,"circuitRef":"SSB-2PWS3462-Q12-24-SHD-OFFE0003","name":"SKT-2PWS4127 → SHD-OFFE0003","originId":"SKT-2PWS4127","destinationId":"SHD-OFFE0003","lineType":"normal","service":"NV","protectionName":"SHD-OFFE0003","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws4560-q04-31","excelRow":1622,"circuitRef":"SSB-2PWS4560-Q04-31","name":"JBX-2PWS5002 → SKT-2PWS5018","originId":"JBX-2PWS5002","destinationId":"SKT-2PWS5018","lineType":"normal","service":"NV","protectionName":"Q04-31","protectionModel":null,"protectionCurrentA":null,"pnKW":0.3,"pKWe":0.3,"qKVAr":0.22499999999999998,"sKVA":0.375,"ibA":1.6304347826086956,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4529-cpu-ccmn0109","excelRow":699,"circuitRef":"SSB-2PWS3430-Q20-31-CPU-CCMN0109","name":"SKT-2PWS4529 → CPU-CCMN0109","originId":"SKT-2PWS4529","destinationId":"CPU-CCMN0109","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0109","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4529-dsp-ccmn0060","excelRow":699,"circuitRef":"SSB-2PWS3430-Q20-31-DSP-CCMN0060","name":"SKT-2PWS4529 → DSP-CCMN0060","originId":"SKT-2PWS4529","destinationId":"DSP-CCMN0060","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0060","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4531-cpu-ccmn0110","excelRow":701,"circuitRef":"SSB-2PWS3430-Q20-32-CPU-CCMN0110","name":"SKT-2PWS4531 → CPU-CCMN0110","originId":"SKT-2PWS4531","destinationId":"CPU-CCMN0110","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0110","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4531-dsp-ccmn0061","excelRow":701,"circuitRef":"SSB-2PWS3430-Q20-32-DSP-CCMN0061","name":"SKT-2PWS4531 → DSP-CCMN0061","originId":"SKT-2PWS4531","destinationId":"DSP-CCMN0061","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0061","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4533-cpu-ccmn0111","excelRow":703,"circuitRef":"SSB-2PWS3430-Q20-33-CPU-CCMN0111","name":"SKT-2PWS4533 → CPU-CCMN0111","originId":"SKT-2PWS4533","destinationId":"CPU-CCMN0111","lineType":"normal","service":"VM","protectionName":"CPU-CCMN0111","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4533-dsp-ccmn0062","excelRow":703,"circuitRef":"SSB-2PWS3430-Q20-33-DSP-CCMN0062","name":"SKT-2PWS4533 → DSP-CCMN0062","originId":"SKT-2PWS4533","destinationId":"DSP-CCMN0062","lineType":"normal","service":"VM","protectionName":"DSP-CCMN0062","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4532-ptr-ccmn0032","excelRow":702,"circuitRef":"SSB-2PWS3430-Q20-34-PTR-CCMN0032","name":"SKT-2PWS4532 → PTR-CCMN0032","originId":"SKT-2PWS4532","destinationId":"PTR-CCMN0032","lineType":"normal","service":"VM","protectionName":"PTR-CCMN0032","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-40","excelRow":1298,"circuitRef":"SSB-2PWS3461-Q07-40","name":"JBX-2PWS4073 → JBX-2PWS4086","originId":"JBX-2PWS4073","destinationId":"JBX-2PWS4086","lineType":"normal","service":"NV","protectionName":"Q07-40","protectionModel":null,"protectionCurrentA":null,"pnKW":0.30000000000000004,"pKWe":0.30000000000000004,"qKVAr":0.22500000000000003,"sKVA":0.37500000000000006,"ibA":1.630434782608696,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-2PX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-41","excelRow":1294,"circuitRef":"SSB-2PWS3461-Q07-41","name":"JBX-2PWS4073 → SKT-2PWS4551","originId":"JBX-2PWS4073","destinationId":"SKT-2PWS4551","lineType":"normal","service":"NV","protectionName":"Q07-41","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-42","excelRow":1295,"circuitRef":"SSB-2PWS3461-Q07-42","name":"JBX-2PWS4073 → SKT-2PWS4557","originId":"JBX-2PWS4073","destinationId":"SKT-2PWS4557","lineType":"normal","service":"NV","protectionName":"Q07-42","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-43","excelRow":1296,"circuitRef":"SSB-2PWS3461-Q07-43","name":"JBX-2PWS4073 → SKT-2PWS4559","originId":"JBX-2PWS4073","destinationId":"SKT-2PWS4559","lineType":"normal","service":"NV","protectionName":"Q07-43","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-44","excelRow":1297,"circuitRef":"SSB-2PWS3461-Q07-44","name":"JBX-2PWS4073 → SKT-2PWS4561","originId":"JBX-2PWS4073","destinationId":"SKT-2PWS4561","lineType":"normal","service":"NV","protectionName":"Q07-44","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4564-tvr-tvsy0035","excelRow":733,"circuitRef":"SSB-2PWS3461-Q07-31-TVR-TVSY0035","name":"SKT-2PWS4564 → TVR-TVSY0035","originId":"SKT-2PWS4564","destinationId":"TVR-TVSY0035","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0035","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4566-tvr-tvsy0039","excelRow":735,"circuitRef":"SSB-2PWS3461-Q07-32-TVR-TVSY0039","name":"SKT-2PWS4566 → TVR-TVSY0039","originId":"SKT-2PWS4566","destinationId":"TVR-TVSY0039","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0039","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4568-tvr-tvsy0040","excelRow":737,"circuitRef":"SSB-2PWS3461-Q07-33-TVR-TVSY0040","name":"SKT-2PWS4568 → TVR-TVSY0040","originId":"SKT-2PWS4568","destinationId":"TVR-TVSY0040","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0040","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-51","excelRow":1299,"circuitRef":"SSB-2PWS3461-Q07-51","name":"JBX-2PWS4086 → SKT-2PWS4509","originId":"JBX-2PWS4086","destinationId":"SKT-2PWS4509","lineType":"normal","service":"NV","protectionName":"Q07-51","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-52","excelRow":1300,"circuitRef":"SSB-2PWS3461-Q07-52","name":"JBX-2PWS4086 → SKT-2PWS4520","originId":"JBX-2PWS4086","destinationId":"SKT-2PWS4520","lineType":"normal","service":"NV","protectionName":"Q07-52","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-2pws3461-q07-53","excelRow":1301,"circuitRef":"SSB-2PWS3461-Q07-53","name":"JBX-2PWS4086 → SKT-2PWS4525","originId":"JBX-2PWS4086","destinationId":"SKT-2PWS4525","lineType":"normal","service":"NV","protectionName":"Q07-53","protectionModel":null,"protectionCurrentA":null,"pnKW":0.1,"pKWe":0.1,"qKVAr":0.07500000000000001,"sKVA":0.125,"ibA":0.5434782608695652,"voltage":"230","parallelCables":1,"cableSection":"2.5","cableType":"P2RI-10-3TPX","spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4551-tvr-tvsy0030","excelRow":720,"circuitRef":"SSB-2PWS3461-Q07-41-TVR-TVSY0030","name":"SKT-2PWS4551 → TVR-TVSY0030","originId":"SKT-2PWS4551","destinationId":"TVR-TVSY0030","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0030","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4557-tvr-tvsy0036","excelRow":726,"circuitRef":"SSB-2PWS3461-Q07-42-TVR-TVSY0036","name":"SKT-2PWS4557 → TVR-TVSY0036","originId":"SKT-2PWS4557","destinationId":"TVR-TVSY0036","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0036","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4559-tvr-tvsy0037","excelRow":728,"circuitRef":"SSB-2PWS3461-Q07-43-TVR-TVSY0037","name":"SKT-2PWS4559 → TVR-TVSY0037","originId":"SKT-2PWS4559","destinationId":"TVR-TVSY0037","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0037","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4561-tvr-tvsy0038","excelRow":730,"circuitRef":"SSB-2PWS3461-Q07-44-TVR-TVSY0038","name":"SKT-2PWS4561 → TVR-TVSY0038","originId":"SKT-2PWS4561","destinationId":"TVR-TVSY0038","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0038","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4509-tvr-tvsy0009","excelRow":679,"circuitRef":"SSB-2PWS3461-Q07-51-TVR-TVSY0009","name":"SKT-2PWS4509 → TVR-TVSY0009","originId":"SKT-2PWS4509","destinationId":"TVR-TVSY0009","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0009","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4520-tvr-tvsy0010","excelRow":690,"circuitRef":"SSB-2PWS3461-Q07-52-TVR-TVSY0010","name":"SKT-2PWS4520 → TVR-TVSY0010","originId":"SKT-2PWS4520","destinationId":"TVR-TVSY0010","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0010","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-ded-skt-2pws4525-tvr-tvsy0011","excelRow":695,"circuitRef":"SSB-2PWS3461-Q07-53-TVR-TVSY0011","name":"SKT-2PWS4525 → TVR-TVSY0011","originId":"SKT-2PWS4525","destinationId":"TVR-TVSY0011","lineType":"normal","service":"NV","protectionName":"TVR-TVSY0011","protectionModel":null,"protectionCurrentA":null,"pnKW":null,"voltage":"230","parallelCables":1,"cableSection":null,"spare":false,"virtual":false,"notes":"jbx-chain"},{"id":"jbx-4sfs0001-01","excelRow":1974,"circuitRef":"JBX-4SFS0001-01","name":"JBX-4SFS0001 → RLP-VLSY0001","originId":"JBX-4SFS0001","destinationId":"RLP-VLSY0001","lineType":"normal","service":"VS","protectionName":"01","protectionModel":null,"protectionCurrentA":null,"pnKW":0.46,"voltage":"115","parallelCables":1,"cableSection":"-","cableType":"FXW-3","spare":false,"virtual":false,"notes":"jbx-chain"}]}
